datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1488751200000,2017,3,2016,6,23,7,1.42,0.135,0.665,27139,168.9,168.9,161.5,4,4,4,2347,2067,2615,2124,1828,223,183,239,1024,728,1332,0.0963,0.07,0.116,1100,1100,1100,990,990,990,971.9,971.3,972.6,18.1,17.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.19,15.54,16.86,0.945,0.943,0.948,0.978,0.975,0.98,0.925,0.92,0.929,41.28,39.53,43.1,40.39,38.55,42.23,0,0,0,0,0,0,0.897,0,0.755,0.095,0.47,0.53,19.1
1489356000000,2017,3,2016,6,24,7,1.91,0.111,0.665,23503.1,151,151,139.9,4,4,4,3161,2728,3599,2978,2545,183,183,183,1878,1445,2316,0.0584,0.0508,0.0671,1100,1100,1100,990,990,990,973.9,972.9,974.8,16.1,15.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.29,15.27,0.936,0.931,0.942,0.971,0.97,0.973,0.909,0.903,0.917,36.03,33.37,38.79,34.97,32.37,37.76,0,0,0,0,0,0,0.777,0,1.245,0.058,0.35,0.65,12.3
1489960800000,2017,3,2016,6,25,7,2.56,0.14,0.665,19447.4,126.1,126.1,115.8,4,4,4,4233,3750,4704,4002,3567,231,183,239,2902,2467,3365,0.0547,0.0488,0.0613,1100,1100,1100,990,990,990,976.1,975.1,977,13.9,13,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.05,1.87,1.87,1.87,0.14,0.13,0.14,12.03,11.16,12.98,0.92,0.912,0.929,0.97,0.97,0.97,0.892,0.884,0.901,29.87,27.43,32.5,28.94,26.37,31.53,0,0,0,0,0,0,0.643,0,1.895,0.055,0.26,0.74,7.6
1490565600000,2017,3,2016,6,26,7,3.12,0.154,0.665,15330,100.9,100.9,91.25,4,4,4,5151,4837,5372,4896,4598,255,239,295,3796,3498,3977,0.0495,0.0454,0.0554,1100,1100,1100,990.02,990,990.04,977.7,977.2,978.1,12.3,12,12.8,0.919,0.913,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.42,10.09,10.91,0.889,0.877,0.907,0.97,0.97,0.97,0.862,0.85,0.88,24.97,23.86,26.69,22.81,21.27,25.23,0,0,0,0,0,0,0.507,0,2.455,0.049,0.21,0.79,4.91
1491170400000,2017,4,2016,7,27,7,3.27,0.178,0.665,14171.9,84.97,84.97,84.36,4,4,4,5401,5377,5415,5106,5082,295,295,295,4006,3982,4020,0.0546,0.0545,0.0549,1100,1100,1100,990.04,990.04,990.04,978.1,978.1,978.1,11.9,11.9,11.9,0.912,0.911,0.912,0.648,0.648,0.648,0.054,0.054,0.054,1.86,1.86,1.86,0.16,0.16,0.16,10.05,10.03,10.09,0.875,0.874,0.876,0.97,0.97,0.97,0.849,0.848,0.85,23.73,23.66,23.84,21.09,21,21.24,0,0,0,0,0,0,0.469,0,2.605,0.054,0.2,0.8,4.33
1491775200000,2017,4,2016,7,28,7,3.19,0.214,0.665,14720.2,90.38,90.38,87.62,4,4,4,5277,5173,5363,4923,4809,354.1,295,364,3823,3709,3968,0.0672,0.055,0.0704,1100,1100,1100,990.03,990.02,990.04,977.9,977.8,978.1,12.1,12,12.2,0.915,0.913,0.919,0.648,0.648,0.648,0.054,0.053,0.054,1.86,1.86,1.87,0.15,0.15,0.16,10.23,10.11,10.38,0.882,0.877,0.887,0.97,0.97,0.97,0.855,0.851,0.861,24.33,23.91,24.83,21.91,21.34,22.59,0,0,0,0,0,0,0.487,0,2.525,0.067,0.21,0.79,4.61
1492380000000,2017,4,2016,7,29,7,3,0.22,0.665,16291.6,103.1,103.1,96.97,4,4,4,4954,4777,5122,4590,4413,364,364,364,3490,3313,3658,0.0735,0.0711,0.0762,1100,1100,1100,990.01,990,990.02,977.4,977.1,977.7,12.6,12.3,12.9,0.924,0.92,0.926,0.648,0.648,0.648,0.051,0.05,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.72,10.45,11.02,0.899,0.89,0.91,0.97,0.97,0.97,0.872,0.863,0.883,26,25.08,27.06,24.24,22.95,25.77,0,0,0,0,0,0,0.539,0,2.335,0.073,0.22,0.78,5.43
1492984800000,2017,4,2016,7,30,7,2.73,0.22,0.665,18463.8,114,114,109.9,4,4,4,4518,4318,4718,4154,3954,364,364,364,3054,2854,3254,0.0806,0.0772,0.0843,1100,1100,1100,990,990,990,976.6,976.3,977,13.4,13,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.5,11.13,11.86,0.915,0.911,0.919,0.97,0.97,0.97,0.888,0.884,0.891,28.38,27.36,29.39,27.48,26.26,28.51,0,0,0,0,0,0,0.611,0,2.065,0.081,0.24,0.76,6.76
1493589600000,2017,5,2016,8,31,7,2.45,0.206,0.665,20091.3,123.7,123.7,119.6,4,4,4,4044,3854,4242,3704,3514,340,340,340,2604,2414,2802,0.0842,0.0802,0.0882,1100,1100,1100,990,990,990,975.7,975.4,976.1,14.3,13.9,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.38,12,12.76,0.923,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,30.82,29.78,31.88,29.9,28.89,30.93,0,0,0,0,0,0,0.664,0,1.785,0.084,0.27,0.73,8.2
1494194400000,2017,5,2016,8,32,7,2.2,0.206,0.665,21611.5,132,132,128.6,4,4,4,3637,3489,3797,3297,3149,340,340,340,2197,2049,2357,0.0936,0.0895,0.0975,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.22,12.88,13.53,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.15,32.22,34.01,32.16,31.25,32.99,0,0,0,0,0,0,0.715,0,1.535,0.094,0.3,0.7,9.82
1494799200000,2017,5,2016,8,33,7,1.97,0.206,0.665,23058.3,142,142,137.3,4,4,4,3257,3061,3434,2917,2721,340,340,340,1817,1621,1994,0.105,0.099,0.111,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.03,13.65,14.47,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.37,34.33,36.59,34.31,33.3,35.49,0,0,0,0,0,0,0.763,0,1.305,0.1,0.34,0.66,11.7
1495404000000,2017,5,2016,8,34,7,1.7,0.206,0.665,24985.2,153.6,153.6,148.7,4,4,4,2812,2634,2992,2472,2294,340,340,340,1372,1194,1552,0.121,0.114,0.129,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.63,15.5,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.24,37.05,39.41,37.18,35.94,38.41,0,0,0,0,0,0,0.826,0,1.035,0.12,0.39,0.61,14.7
1496008800000,2017,5,2016,8,35,7,1.46,0.177,0.665,26810.2,163.7,163.7,159.6,4,4,4,2420,2272,2576,2128,2015,292.6,257,340,1028,915,1136,0.12,0.106,0.138,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.64,16.37,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.92,0.927,40.8,39.79,41.77,39.9,38.82,40.92,0,0,0,0,0,0,0.887,0,0.795,0.12,0.46,0.54,18.4
1496613600000,2017,6,2016,9,36,7,1.23,0.155,0.665,28586.3,175.3,175.3,170.2,4,4,4,2032,1866,2209,1775,1609,257,257,257,674.4,509,852,0.127,0.116,0.138,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.52,17.46,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.41,42.17,44.71,42.54,41.33,43.81,0,0,0,0,0,0,0.945,0,0.565,0.13,0.54,0.46,23.2
1497218400000,2017,6,2016,9,37,7,1.02,0.155,0.665,30484.1,185.5,185.5,181.5,4,4,4,1686,1567,1814,1429,1310,257,257,257,328.9,210,457,0.153,0.142,0.164,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.04,17.63,18.44,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.29,45.16,47.33,45.36,44.26,46.38,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
1497823200000,2017,6,2016,9,38,7,0.861,0.155,0.66,31846.4,192.8,192.8,189.6,4,4,4,1424,1297,1532,1167,1040,257,257,257,76.29,0,175,0.181,0.168,0.198,1091,1040,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.847,0.74,0.908,0.628,0.513,0.648,0.03,0.024,0.032,1.77,1.54,1.86,0.085,0.073,0.091,18.99,18.56,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.37,47.64,49.27,47.39,46.69,48.2,0,0,0,0,0,0,1.05,0,0.201,0.18,0.77,0.23,37
1498428000000,2017,6,2016,9,39,7,0.687,0.15,0.537,27990.3,181.4,181.4,166.6,4,4,4,1136,1039,1247,887.8,812,248.4,227,257,0,0,0,0.219,0.206,0.234,887.8,812,990.2,990,990,990,968.3,968,968.7,21.7,21.3,22,0.55,0.471,0.667,0.369,0.332,0.418,0.017,0.015,0.02,1.16,1.02,1.36,0.054,0.046,0.064,20.51,19.96,20.96,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.56,39.76,46.28,41.65,38.79,45.35,0,0,0,0,0,0,0.926,0,0.15,0.22,0.78,0.22,40.7
1499032800000,2017,7,2016,10,40,7,0.574,0.137,0.436,23551.2,144.6,144.6,140.2,3,3,3,948.5,893.6,1011,721.5,666.6,227,227,227,0,0,0,0.24,0.225,0.254,721.5,666.6,784.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.392,0.351,0.446,0.282,0.246,0.318,0.013,0.011,0.014,0.939,0.839,1.05,0.042,0.037,0.048,21.37,21.01,21.69,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.18,45.19,51.51,46.73,44.28,48.2,0,0,0,0,0,0,0.779,0,0.138,0.24,0.76,0.24,41
1499637600000,2017,7,2016,10,41,7,0.506,0.137,0.369,20656.1,130.3,130.3,123,3,3,3,837.3,798.9,878.5,610.3,571.9,227,227,227,0,0,0,0.271,0.258,0.284,610.3,571.9,651.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.319,0.297,0.342,0.209,0.183,0.236,0.0092,0.008,0.01,0.745,0.68,0.814,0.033,0.03,0.036,22.01,21.77,22.22,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,41.88,39.56,44.32,40.98,38.57,43.43,0,0,0,0,0,0,0.683,0,0.137,0.27,0.73,0.27,40.8
1500242400000,2017,7,2016,10,42,7,0.464,0.137,0.327,18408,114.2,114.2,109.6,3,3,3,767.5,738.3,791.1,540.5,511.3,227,227,227,0,0,0,0.296,0.287,0.307,540.5,511.3,564.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.263,0.293,0.162,0.143,0.178,0.007,0.0062,0.0078,0.627,0.578,0.667,0.027,0.025,0.029,22.4,22.27,22.57,0.95,0.947,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.59,35.74,39.07,36.52,34.66,38.06,0,0,0,0,0,0,0.609,0,0.137,0.3,0.7,0.3,39.7
1500847200000,2017,7,2016,10,43,7,0.42,0.137,0.283,16139.7,101.8,101.8,96.07,3,2,2.142857142857143,694.7,663.7,726.6,467.7,436.7,227,227,227,0,0,0,0.327,0.312,0.342,467.7,436.7,499.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.238,0.22,0.256,0.12,0.105,0.135,0.0051,0.0045,0.0058,0.6,0.558,0.651,0.026,0.024,0.028,22.72,22.59,22.88,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.28,34.97,51.72,45.61,33.93,48.2,0,0,0,0,0,0,0.534,0,0.137,0.33,0.67,0.33,38.4
1501452000000,2017,7,2016,10,44,7,0.378,0.124,0.253,14916.2,93.36,93.36,88.79,2,2,2,624.5,595.6,654.6,419,393.6,205.6,202,227,0,0,0,0.329,0.314,0.347,419,393.6,442,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.202,0.222,0.0968,0.0848,0.108,0.0041,0.0036,0.0046,0.534,0.495,0.57,0.023,0.021,0.024,23.07,22.93,23.22,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.3,42.76,47.63,44.39,41.91,46.68,0,0,0,0,0,0,0.493,0,0.125,0.33,0.67,0.33,39.5
1502056800000,2017,8,2016,11,45,7,0.34,0.122,0.218,12862.3,81.98,81.98,76.56,2,2,2,562,538.4,586.6,360,336.4,202,202,202,0,0,0,0.36,0.344,0.375,360,336.4,384.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.19,0.182,0.199,0.0689,0.0578,0.0805,0.0029,0.0024,0.0034,0.445,0.409,0.481,0.019,0.017,0.02,23.43,23.28,23.57,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.27,36.8,41.83,38.28,35.7,40.99,0,0,0,0,0,0,0.425,0,0.122,0.36,0.64,0.36,37.8
1502661600000,2017,8,2016,11,46,7,0.308,0.122,0.186,11001.4,69.88,69.88,65.48,2,2,2,509.8,490,531.1,307.8,288,202,202,202,0,0,0,0.396,0.38,0.412,307.8,288,329.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.179,0.0443,0.035,0.0543,0.0018,0.0014,0.0023,0.366,0.337,0.398,0.015,0.014,0.017,23.74,23.61,23.86,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.75,31.62,36.02,32.74,30.67,34.94,0,0,0,0,0,0,0.364,0,0.122,0.4,0.6,0.4,35.7
1503266400000,2017,8,2016,11,47,7,0.282,0.111,0.17,10113.8,64.04,64.04,60.2,2,2,2,465.7,448.2,483.8,281.7,264.2,184,184,184,0,0,0,0.395,0.38,0.411,281.7,264.2,299.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.166,0.0319,0.0237,0.0405,0.0013,0.00097,0.0017,0.325,0.298,0.352,0.013,0.012,0.015,23.98,23.87,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.03,29.12,33.01,30.1,28.24,32.02,0,0,0,0,0,0,0.334,0,0.112,0.39,0.6,0.4,35.9
1503871200000,2017,8,2016,11,48,7,0.258,0.0994,0.159,9469.11,61.15,61.15,56.36,2,2,2,427,409.1,443.6,262.7,244,164.3,138,184,0,0,0,0.384,0.327,0.43,262.7,244,283.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.147,0.156,0.0234,0.0165,0.0329,0.00095,0.00067,0.0013,0.295,0.27,0.323,0.012,0.011,0.013,24.18,24.11,24.25,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.05,26.87,31.52,28.18,26.06,30.57,0,0,0,0,0,0,0.313,0,0.099,0.39,0.62,0.38,36.7
1504476000000,2017,9,2016,12,49,7,0.233,0.0835,0.15,8973.14,57.09,57.09,53.41,2,2,2,385.8,370,402.8,247.8,232,138,138,138,0,0,0,0.358,0.343,0.373,247.8,232,264.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.8,0.144,0.138,0.15,0.0183,0.0155,0.024,0.00074,0.00063,0.00098,0.272,0.253,0.295,0.011,0.01,0.012,24.4,24.29,24.5,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.53,25.74,29.43,26.71,24.97,28.55,0,0,0,0,0,0,0.297,0,0.083,0.36,0.64,0.36,38.5
1505080800000,2017,9,2016,12,50,7,0.212,0.0835,0.129,7924.93,48.2,48.2,47.17,1,1,1,350.8,338,364.8,212.8,200,138,138,138,0,0,0,0.394,0.378,0.408,212.8,200,226.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.136,0.0138,0.0128,0.015,0.00056,0.00051,0.00061,0.375,0.352,0.4,0.015,0.014,0.016,24.47,24.38,24.56,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.86,45.99,51.97,47.17,45.07,48.2,0,0,0,0,0,0,0.262,0,0.083,0.39,0.61,0.39,37.4
1505685600000,2017,9,2016,12,51,7,0.195,0.0835,0.111,6956.46,44.14,44.14,41.41,1,1,1,322.1,310.9,333.9,184.1,172.9,138,138,138,0,0,0,0.429,0.413,0.444,184.1,172.9,195.9,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.125,0.0114,0.0104,0.0124,0.00046,0.00042,0.0005,0.324,0.304,0.345,0.013,0.012,0.014,24.67,24.59,24.74,0.95,0.947,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.3,39.72,45.04,41.41,38.74,44.14,0,0,0,0,0,0,0.23,0,0.084,0.43,0.57,0.43,35.7
1506290400000,2017,9,2016,12,52,7,0.18,0.081,0.0991,6146.59,40.41,40.41,36.59,1,1,1,297.8,288.8,307.4,163.8,153.8,134,110,138,0,0,0,0.45,0.381,0.473,163.8,153.8,178.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.111,0.117,0.00967,0.00882,0.0109,0.00039,0.00035,0.00044,0.287,0.27,0.311,0.011,0.011,0.012,24.82,24.77,24.86,0.944,0.941,0.948,0.972,0.97,0.979,0.917,0.912,0.928,37.63,35.27,41.29,36.59,34.22,40.41,0,0,0,0,0,0,0.203,0,0.0809,0.45,0.55,0.45,34.1
1506895200000,2017,10,2017,1,1,7,0.17,0.0665,0.103,6461.91,40.07,40.07,38.46,1,1,1,281,276.8,287.4,171,166.8,110,110,110,0,0,0,0.392,0.383,0.397,171,166.8,177.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.0103,0.00992,0.0108,0.00041,0.00039,0.00043,0.297,0.29,0.309,0.012,0.012,0.012,24.88,24.84,24.9,0.946,0.944,0.948,0.975,0.973,0.978,0.922,0.919,0.927,39.45,38.46,40.97,38.46,37.42,40.07,0,0,0,0,0,0,0.214,0,0.067,0.39,0.61,0.39,38
1507500000000,2017,10,2017,1,2,7,0.164,0.0665,0.0976,6070.33,37.69,37.69,36.13,1,1,1,271.4,265.3,277.9,161.4,155.3,110,110,110,0,0,0,0.406,0.396,0.415,161.4,155.3,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.00947,0.00895,0.01,0.00038,0.00035,0.0004,0.28,0.269,0.292,0.011,0.011,0.012,24.93,24.9,24.97,0.943,0.941,0.945,0.971,0.97,0.973,0.915,0.913,0.92,37.21,35.78,38.72,36.13,34.7,37.69,0,0,0,0,0,0,0.201,0,0.0664,0.41,0.6,0.4,37
1508104800000,2017,10,2017,1,3,7,0.154,0.0665,0.088,5451.93,34.02,34.02,32.45,1,1,1,255.4,248.6,262.3,145.4,138.6,110,110,110,0,0,0,0.431,0.419,0.442,145.4,138.6,152.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.107,0.00811,0.00753,0.00869,0.00032,0.0003,0.00034,0.252,0.24,0.264,0.01,0.0095,0.01,25.03,24.99,25.07,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.46,31.84,35.07,32.45,30.88,34.02,0,0,0,0,0,0,0.18,0,0.066,0.43,0.57,0.43,35.4
1508709600000,2017,10,2017,1,4,7,0.146,0.0665,0.0797,4926.26,30.57,30.57,29.32,1,1,1,241.7,238.5,247.2,131.7,128.5,110,110,110,0,0,0,0.455,0.445,0.461,131.7,128.5,137.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0989,0.102,0.00695,0.00667,0.00741,0.00027,0.00026,0.00029,0.227,0.221,0.237,0.009,0.0087,0.0094,25.12,25.08,25.15,0.931,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.23,29.47,31.52,29.32,28.59,30.57,0,0,0,0,0,0,0.163,0,0.0663,0.46,0.55,0.45,33.7
1509314400000,2017,10,2017,1,5,7,0.144,0.0592,0.0852,5290.59,33.58,33.58,31.49,1,1,1,238.7,236,242.8,140.9,126.8,97.86,93,110,0,0,0,0.41,0.383,0.464,140.9,126.8,149.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0983,0.104,0.00772,0.00653,0.00849,0.0003,0.00026,0.00033,0.242,0.219,0.257,0.0095,0.0086,0.01,25.13,25.09,25.16,0.935,0.929,0.939,0.97,0.97,0.97,0.907,0.902,0.911,32.47,29.09,34.61,31.49,28.22,33.58,0,0,0,0,0,0,0.175,0,0.0588,0.41,0.59,0.41,36.7
1509919200000,2017,11,2017,2,6,7,0.147,0.0562,0.0907,5644.14,35.3,35.3,33.6,1,1,1,243,237.9,250.5,150,144.9,93,93,93,0,0,0,0.383,0.371,0.391,150,144.9,157.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.0085,0.00807,0.00914,0.00034,0.00032,0.00036,0.257,0.248,0.271,0.01,0.0098,0.011,25.08,25.03,25.12,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.64,33.45,36.4,33.6,32.45,35.3,0,0,0,0,0,0,0.187,0,0.0563,0.38,0.62,0.38,38.4
1510524000000,2017,11,2017,2,7,7,0.149,0.0562,0.0926,5762.31,34.87,34.87,34.3,1,1,1,246.1,243.7,248.6,153.1,150.7,93,93,93,0,0,0,0.378,0.374,0.382,153.1,150.7,155.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00876,0.00856,0.00898,0.00035,0.00034,0.00035,0.263,0.259,0.268,0.01,0.01,0.011,25.06,25.04,25.08,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.36,34.81,35.95,34.3,33.76,34.87,0,0,0,0,0,0,0.191,0,0.0564,0.38,0.62,0.38,38.7
1511128800000,2017,11,2017,2,8,7,0.15,0.0562,0.0933,5806.28,36.45,36.45,34.56,1,1,1,247.2,239.8,255.4,154.2,146.8,93,93,93,0,0,0,0.376,0.364,0.388,154.2,146.8,162.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00886,0.00823,0.00956,0.00035,0.00032,0.00038,0.265,0.252,0.28,0.01,0.0099,0.011,25.06,25,25.11,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.915,35.62,33.91,37.55,34.56,32.89,36.45,0,0,0,0,0,0,0.192,0,0.0567,0.37,0.62,0.38,38.7
1511733600000,2017,11,2017,2,9,7,0.15,0.0521,0.0983,6145.83,38.57,38.57,36.58,1,1,1,248.7,245.3,253.5,162.6,154.2,86.14,77,93,0,0,0,0.346,0.311,0.376,162.6,154.2,170.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.109,0.00957,0.00886,0.0102,0.00038,0.00035,0.0004,0.279,0.265,0.292,0.011,0.01,0.012,25.03,25.01,25.05,0.943,0.94,0.945,0.972,0.97,0.975,0.917,0.912,0.922,37.63,35.63,39.56,36.58,34.56,38.57,0,0,0,0,0,0,0.203,0,0.0517,0.35,0.66,0.34,41
1512338400000,2017,12,2017,3,10,7,0.158,0.0466,0.112,7056.6,44.78,44.78,42,1,1,1,261.6,249.4,273.5,184.6,172.4,77,77,77,0,0,0,0.294,0.282,0.309,184.6,172.4,196.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.119,0.0114,0.0104,0.0125,0.00045,0.00041,0.00049,0.318,0.296,0.339,0.013,0.012,0.013,24.94,24.87,25.01,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,42.89,40,45.69,42,39.04,44.78,0,0,0,0,0,0,0.233,0,0.046,0.29,0.71,0.29,44.7
1512943200000,2017,12,2017,3,11,7,0.173,0.0357,0.137,8283.07,52.15,52.15,49.3,2,1,1.4285714285714286,285.6,277,297.3,226.6,218,59,59,59,0,0,0,0.207,0.198,0.213,226.6,218,238.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.124,0.131,0.015,0.0143,0.016,0.0006,0.00057,0.00064,0.323,0.238,0.389,0.013,0.0095,0.015,24.83,24.77,24.92,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.894,0.94,40.84,25.61,52.65,38.42,24.84,48.2,0,0,0,0,0,0,0.274,0,0.036,0.21,0.79,0.21,47.9
1513548000000,2017,12,2017,3,12,7,0.195,0.0357,0.159,9690.07,62.27,62.27,57.68,2,2,2,322.3,304.1,343.5,263.3,245.1,59,59,59,0,0,0,0.183,0.172,0.194,263.3,245.1,284.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.14,0.134,0.148,0.0236,0.0166,0.0333,0.00094,0.00066,0.0013,0.284,0.258,0.315,0.011,0.01,0.013,24.7,24.57,24.82,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.909,29.73,27.67,32.1,28.84,26.84,31.14,0,0,0,0,0,0,0.32,0,0.036,0.18,0.82,0.18,49.7
1514152800000,2017,12,2017,3,13,7,0.24,0.0357,0.205,12448.6,84.72,84.72,74.1,2,2,2,397.6,355.2,445.5,338.6,296.2,59,59,59,0,0,0,0.149,0.132,0.166,338.6,296.2,386.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.167,0.152,0.184,0.0588,0.0388,0.0814,0.0024,0.0016,0.0033,0.397,0.333,0.468,0.016,0.013,0.019,24.22,23.93,24.49,0.946,0.939,0.953,0.974,0.97,0.98,0.921,0.911,0.934,38.04,33.42,43.22,37.05,32.41,42.36,0,0,0,0,0,0,0.412,0,0.035,0.15,0.85,0.15,51.9
1514757600000,2018,1,2017,4,14,7,0.317,0.055,0.262,15545.6,102.2,102.2,92.53,3,2,2.142857142857143,524.9,465.4,579.7,433.9,374.4,91,91,91,0,0,0,0.174,0.157,0.196,433.9,374.4,488.7,990,990,990,966,965.7,966.2,24,23.8,24.3,0.205,0.183,0.229,0.104,0.0757,0.13,0.0043,0.0031,0.0055,0.528,0.454,0.599,0.022,0.019,0.025,23.51,23.27,23.85,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.18,35.13,51.36,43.83,34.08,48.2,0,0,0,0,0,0,0.514,0,0.055,0.17,0.83,0.17,49
1515362400000,2018,1,2017,4,15,7,0.396,0.0651,0.33,19044.5,120.6,120.6,113.4,3,3,3,653.9,597.5,703.6,546.4,506.5,107.6,91,120,0,0,0,0.164,0.142,0.182,546.4,506.5,583.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.264,0.239,0.287,0.166,0.139,0.191,0.0071,0.0059,0.0082,0.618,0.549,0.683,0.026,0.023,0.029,22.87,22.6,23.16,0.95,0.947,0.953,0.974,0.97,0.978,0.925,0.918,0.933,38.8,36.31,41.1,37.79,35.22,40.21,0,0,0,0,0,0,0.63,0,0.066,0.16,0.83,0.17,48.1
1515967200000,2018,1,2017,4,16,7,0.457,0.0726,0.385,21889.5,134.5,134.5,130.3,3,3,3,756.1,718.6,779.7,636.1,598.6,120,120,120,0,0,0,0.159,0.154,0.167,636.1,598.6,659.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.296,0.33,0.226,0.201,0.242,0.0098,0.0086,0.011,0.772,0.708,0.812,0.033,0.031,0.035,22.3,22.17,22.52,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.32,42.05,45.74,43.43,41.21,44.82,0,0,0,0,0,0,0.724,0,0.072,0.16,0.84,0.16,47.9
1516572000000,2018,1,2017,4,17,7,0.486,0.0726,0.414,23275.7,141.2,141.2,138.5,3,3,3,803.7,786.6,819.4,683.7,666.6,120,120,120,0,0,0,0.149,0.146,0.153,683.7,666.6,699.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.344,0.334,0.353,0.258,0.246,0.268,0.011,0.011,0.012,0.852,0.823,0.878,0.037,0.036,0.038,22.03,21.94,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.12,46.14,48.01,46.18,45.22,47.05,0,0,0,0,0,0,0.77,0,0.072,0.15,0.85,0.15,47.9
1517176800000,2018,1,2017,4,18,7,0.513,0.0785,0.434,24101,144.6,144.6,143.5,3,3,3,847.9,824.9,876.4,718.2,704.9,129.7,120,137,0,0,0,0.153,0.144,0.162,718.2,704.9,739.4,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.366,0.356,0.382,0.281,0.272,0.295,0.012,0.012,0.013,0.912,0.888,0.952,0.04,0.039,0.042,21.8,21.64,21.91,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.96,48.32,50.05,47.82,47.35,48.2,0,0,0,0,0,0,0.797,0,0.079,0.15,0.85,0.15,47
1517781600000,2018,2,2017,5,19,7,0.581,0.0829,0.498,26599.4,172.5,172.5,158.3,4,3,3.7142857142857144,960.8,891.4,1039,823.8,754.4,137,137,137,0,0,0,0.143,0.132,0.154,823.8,754.4,902,990,990,990,967.7,967.5,968,22.3,22,22.5,0.459,0.396,0.531,0.338,0.304,0.376,0.015,0.013,0.017,1.04,0.967,1.15,0.047,0.043,0.052,21.22,20.82,21.55,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,44.57,39.75,51.89,43.03,38.77,48.2,0,0,0,0,0,0,0.88,0,0.083,0.14,0.86,0.14,45.8
1518386400000,2018,2,2017,5,20,7,0.73,0.0829,0.627,31599.2,192.8,192.8,188.1,4,4,4,1207,1067,1387,1070,930.5,137,137,137,33.14,0,150,0.114,0.0987,0.128,1036,930.5,1100,990,990,990,968.5,968.1,969.1,21.5,20.9,21.9,0.705,0.557,0.844,0.531,0.389,0.648,0.025,0.018,0.031,1.52,1.2,1.79,0.071,0.055,0.086,19.93,19.09,20.69,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.25,45.09,50.43,47.02,44.19,48.2,0,0,0,0,0,0,1.04,0,0.103,0.11,0.86,0.14,43.3
1518991200000,2018,2,2017,5,21,7,0.982,0.0937,0.665,30865.2,190.5,190.5,183.7,4,4,4,1624,1434,1869,1469,1297,154.9,137,162,369.6,197,607,0.0957,0.0867,0.106,1100,1100,1100,990,990,990,969.9,969.3,970.7,20.1,19.3,20.7,0.9,0.863,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.81,1.87,0.092,0.087,0.097,18.27,17.45,18.92,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.87,44.68,48.59,45.93,43.78,47.62,0,0,0,0,0,0,1.02,0,0.317,0.095,0.68,0.32,31.4
1519596000000,2018,2,2017,5,22,7,1.37,0.125,0.665,27514.6,171.6,171.6,163.8,4,4,4,2264,1971,2518,2058,1809,206,162,239,958.1,709,1179,0.0903,0.0741,0.104,1100,1100,1100,990,990,990,971.7,971,972.4,18.3,17.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.39,15.78,17.12,0.946,0.944,0.948,0.979,0.976,0.98,0.926,0.922,0.929,41.83,40.17,43.79,40.94,39.22,42.91,0,0,0,0,0,0,0.91,0,0.705,0.091,0.49,0.51,20.1
1520200800000,2018,3,2017,6,23,7,1.69,0.145,0.665,25061.3,154.8,154.8,149.2,4,4,4,2796,2591,3012,2557,2352,239,239,239,1457,1252,1673,0.0857,0.0794,0.0922,1100,1100,1100,990,990,990,973,972.5,973.5,17,16.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.58,15.6,0.941,0.938,0.943,0.973,0.97,0.975,0.915,0.91,0.92,38.34,36.91,39.69,37.29,35.8,38.71,0,0,0,0,0,0,0.829,0,1.025,0.086,0.39,0.61,14.8
1520805600000,2018,3,2017,6,24,7,2,0.145,0.665,22875.1,141,141,136.2,4,4,4,3304,3097,3489,3065,2858,239,239,239,1965,1758,2150,0.0725,0.0685,0.0772,1100,1100,1100,990,990,990,974.2,973.7,974.6,15.8,15.4,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.53,14.38,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,35.09,34.01,36.34,34.04,32.99,35.25,0,0,0,0,0,0,0.756,0,1.335,0.072,0.33,0.67,11.4
1521410400000,2018,3,2017,6,25,7,2.23,0.145,0.665,21395.8,130.7,130.7,127.4,4,4,4,3694,3544,3819,3455,3305,239,239,239,2355,2205,2480,0.0647,0.0626,0.0674,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.09,12.83,13.41,0.929,0.927,0.931,0.97,0.97,0.97,0.902,0.9,0.904,32.82,32.09,33.69,31.84,31.13,32.68,0,0,0,0,0,0,0.708,0,1.565,0.065,0.3,0.7,9.59
1522015200000,2018,3,2017,6,26,7,2.38,0.149,0.665,20490.1,123.8,123.8,122,4,4,4,3930,3849,4024,3683,3610,247,239,295,2583,2510,2646,0.0628,0.06,0.0733,1100,1100,1100,990,990,990,975.5,975.4,975.7,14.5,14.3,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.6,12.4,12.77,0.925,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.899,31.43,30.89,31.91,30.49,29.96,30.95,0,0,0,0,0,0,0.678,0,1.715,0.063,0.28,0.72,8.61
1522620000000,2018,4,2017,7,27,7,2.54,0.178,0.665,19537.2,119.1,119.1,116.3,4,4,4,4204,4064,4358,3909,3769,295,295,295,2810,2669,2963,0.0702,0.0677,0.0726,1100,1100,1100,990,990,990,976.1,975.8,976.3,13.9,13.7,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.07,11.79,12.33,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,29.97,29.19,30.69,29.07,28.31,29.77,0,0,0,0,0,0,0.646,0,1.875,0.07,0.26,0.74,7.69
1523224800000,2018,4,2017,7,28,7,2.73,0.178,0.665,18484,112.3,112.3,110,4,4,4,4521,4408,4617,4226,4113,295,295,295,3126,3013,3222,0.0653,0.0639,0.0669,1100,1100,1100,990,990,990,976.6,976.4,976.8,13.4,13.2,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.49,11.32,11.7,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.886,0.889,28.36,27.87,28.93,27.51,27.04,28.07,0,0,0,0,0,0,0.611,0,2.065,0.065,0.24,0.76,6.77
1523829600000,2018,4,2017,7,29,7,2.81,0.19,0.665,18033.9,107.9,107.9,107.3,4,4,4,4647,4630,4658,4332,4266,314.7,295,364,3232,3166,3263,0.0677,0.0633,0.0786,1100,1100,1100,990,990,990,976.9,976.8,976.9,13.1,13.1,13.2,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.26,11.24,11.29,0.913,0.912,0.913,0.97,0.97,0.97,0.885,0.885,0.886,27.72,27.66,27.8,26.84,26.75,26.97,0,0,0,0,0,0,0.596,0,2.145,0.068,0.24,0.76,6.42
1524434400000,2018,4,2017,7,30,7,2.75,0.22,0.665,18398.1,111,111,109.5,4,4,4,4547,4471,4617,4183,4107,364,364,364,3083,3007,3153,0.08,0.0788,0.0814,1100,1100,1100,990,990,990,976.7,976.5,976.8,13.3,13.2,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.44,11.32,11.58,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,28.22,27.87,28.61,27.38,27.04,27.75,0,0,0,0,0,0,0.608,0,2.085,0.08,0.24,0.76,6.69
1525039200000,2018,4,2017,7,31,7,2.62,0.208,0.665,19125.2,116.4,116.4,113.8,4,4,4,4328,4197,4439,3985,3857,343.4,340,364,2885,2757,2975,0.0794,0.0771,0.082,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.84,11.64,12.09,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,29.34,28.77,30.01,28.46,27.91,29.11,0,0,0,0,0,0,0.632,0,1.955,0.079,0.25,0.75,7.3
1525644000000,2018,5,2017,8,32,7,2.41,0.206,0.665,20301.3,124.6,124.6,120.8,4,4,4,3984,3815,4148,3644,3475,340,340,340,2544,2375,2708,0.0854,0.082,0.0891,1100,1100,1100,990,990,990,975.6,975.3,976,14.4,14,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.49,12.17,12.84,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,31.14,30.26,32.12,30.21,29.35,31.15,0,0,0,0,0,0,0.671,0,1.745,0.085,0.28,0.72,8.42
1526248800000,2018,5,2017,8,33,7,2.17,0.206,0.665,21802.8,133.6,133.6,129.8,4,4,4,3586,3417,3758,3246,3077,340,340,340,2146,1977,2318,0.0949,0.0905,0.0995,1100,1100,1100,990,990,990,974.8,974.4,975.2,15.2,14.8,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.32,12.96,13.68,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,33.45,32.45,34.43,32.44,31.48,33.4,0,0,0,0,0,0,0.721,0,1.505,0.095,0.31,0.69,10
1526853600000,2018,5,2017,8,34,7,1.92,0.206,0.665,23421.9,144.6,144.6,139.4,4,4,4,3167,2959,3362,2827,2619,340,340,340,1727,1519,1922,0.108,0.101,0.115,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.8,14.71,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.93,34.75,37.26,34.85,33.7,36.15,0,0,0,0,0,0,0.775,0,1.255,0.11,0.35,0.65,12.2
1527458400000,2018,5,2017,8,35,7,1.64,0.193,0.665,25477,156.6,156.6,151.6,4,4,4,2706,2529,2891,2386,2236,319.9,293,340,1286,1136,1451,0.118,0.111,0.126,1100,1100,1100,990,990,990,972.8,972.4,973.3,17.2,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.32,14.88,15.75,0.942,0.94,0.944,0.974,0.971,0.976,0.917,0.913,0.922,38.93,37.72,40.09,37.91,36.63,39.14,0,0,0,0,0,0,0.842,0,0.975,0.12,0.41,0.59,15.5
1528063200000,2018,6,2017,9,36,7,1.4,0.177,0.665,27275.2,166.8,166.8,162.4,4,4,4,2319,2151,2472,2026,1858,293,293,293,925.7,758,1079,0.127,0.119,0.136,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.89,16.66,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.46,40.47,42.55,40.59,39.54,41.7,0,0,0,0,0,0,0.902,0,0.735,0.13,0.48,0.52,19.5
1528668000000,2018,6,2017,9,37,7,1.16,0.177,0.665,29128.9,178.5,178.5,173.4,4,4,4,1925,1773,2089,1632,1480,293,293,293,531.9,380,696,0.152,0.14,0.165,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.28,16.81,17.76,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.931,44.23,42.95,45.52,43.35,42.1,44.61,0,0,0,0,0,0,0.963,0,0.495,0.15,0.57,0.43,25.1
1529272800000,2018,6,2017,9,38,7,0.974,0.177,0.665,30931.4,188.1,188.1,184.1,4,4,4,1610,1500,1729,1317,1207,293,293,293,216.6,107,336,0.182,0.169,0.195,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.882,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.3,17.9,18.69,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.97,45.91,47.98,46.03,44.99,47.02,0,0,0,0,0,0,1.02,0,0.309,0.18,0.68,0.32,31.8
1529877600000,2018,6,2017,9,39,7,0.815,0.174,0.63,31122.7,191.8,191.8,185.3,4,4,4,1347,1213,1465,1059,956.7,287.7,256,293,17.14,0,72,0.214,0.2,0.233,1042,956.7,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.759,0.617,0.867,0.539,0.402,0.648,0.026,0.019,0.031,1.58,1.28,1.82,0.076,0.06,0.088,19.42,18.81,20.15,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.26,45.05,48.92,46.31,44.14,47.94,0,0,0,0,0,0,1.03,0,0.185,0.21,0.77,0.23,38.2
1530482400000,2018,7,2017,10,40,7,0.651,0.155,0.496,26007.2,170.8,170.8,154.8,4,3,3.5714285714285716,1076,996.2,1170,819.8,740.2,256,256,256,0,0,0,0.239,0.219,0.257,819.8,740.2,914.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.486,0.413,0.572,0.336,0.295,0.382,0.015,0.013,0.018,1.08,0.984,1.21,0.049,0.044,0.056,20.79,20.36,21.13,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.23,39.66,51.34,43.86,38.68,48.2,0,0,0,0,0,0,0.86,0,0.155,0.24,0.76,0.24,39.9
1531087200000,2018,7,2017,10,41,7,0.555,0.142,0.413,22731.6,140.4,140.4,135.3,3,3,3,918.5,870.1,974.1,683.2,643.1,235.3,227,256,0,0,0,0.256,0.244,0.269,683.2,643.1,718.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.363,0.337,0.393,0.257,0.231,0.281,0.011,0.01,0.013,0.87,0.8,0.939,0.039,0.035,0.042,21.56,21.26,21.82,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.02,43.83,47.75,45.1,42.96,46.79,0,0,0,0,0,0,0.752,0,0.142,0.26,0.74,0.26,41
1531692000000,2018,7,2017,10,42,7,0.496,0.142,0.354,19812.5,126.4,126.4,117.9,3,3,3,819.9,791.1,855.8,584.6,535.1,235.3,227,256,0,0,0,0.287,0.265,0.324,584.6,535.1,628.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.306,0.281,0.329,0.192,0.158,0.221,0.0084,0.0069,0.0097,0.703,0.622,0.776,0.031,0.027,0.034,22.12,21.9,22.31,0.953,0.949,0.955,0.976,0.97,0.98,0.93,0.921,0.936,40.26,37.06,42.99,39.31,35.94,42.13,0,0,0,0,0,0,0.655,0,0.142,0.29,0.71,0.29,39.9
1532296800000,2018,7,2017,10,43,7,0.459,0.155,0.304,16979.9,106.5,106.5,101.1,3,2,2.5714285714285716,758.3,726.6,783.8,502.3,470.6,256,256,256,0,0,0,0.338,0.327,0.352,502.3,470.6,527.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.262,0.244,0.276,0.138,0.121,0.154,0.006,0.0052,0.0067,0.615,0.574,0.665,0.027,0.025,0.029,22.45,22.35,22.57,0.952,0.947,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.34,35.23,51.93,40.58,34.17,48.2,0,0,0,0,0,0,0.562,0,0.155,0.34,0.66,0.34,37
1532901600000,2018,7,2017,10,44,7,0.413,0.132,0.281,16064.5,96.4,96.4,95.62,2,2,2,682.1,649.7,714.8,464.7,447.7,217.4,202,256,0,0,0,0.318,0.292,0.363,464.7,447.7,490.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.237,0.225,0.25,0.118,0.11,0.131,0.0051,0.0047,0.0056,0.611,0.58,0.654,0.026,0.025,0.028,22.76,22.64,22.92,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.64,47.82,52.19,47.81,46.86,48.2,0,0,0,0,0,0,0.531,0,0.132,0.32,0.68,0.32,38.9
1533506400000,2018,8,2017,11,45,7,0.369,0.122,0.247,14580.9,92.4,92.4,86.79,2,2,2,610.7,583.8,639.1,408.7,381.8,202,202,202,0,0,0,0.331,0.316,0.346,408.7,381.8,437.1,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.208,0.198,0.219,0.0919,0.0792,0.105,0.0039,0.0033,0.0045,0.518,0.477,0.562,0.022,0.02,0.024,23.14,22.98,23.3,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.29,41.55,47.15,43.4,40.69,46.2,0,0,0,0,0,0,0.482,0,0.122,0.33,0.67,0.33,39.5
1534111200000,2018,8,2017,11,46,7,0.334,0.122,0.212,12488.7,79.51,79.51,74.34,2,2,2,551.8,529.4,575.4,349.8,327.4,202,202,202,0,0,0,0.366,0.351,0.382,349.8,327.4,373.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.179,0.195,0.0641,0.0535,0.0752,0.0027,0.0022,0.0032,0.429,0.396,0.465,0.018,0.016,0.02,23.49,23.35,23.62,0.948,0.945,0.952,0.973,0.97,0.977,0.923,0.917,0.93,38.21,35.85,40.67,37.17,34.77,39.75,0,0,0,0,0,0,0.413,0,0.122,0.37,0.63,0.37,37.4
1534716000000,2018,8,2017,11,47,7,0.304,0.122,0.182,10734.7,68.02,68.02,63.9,2,2,2,502.2,483.2,522,300.2,281.2,202,202,202,0,0,0,0.402,0.387,0.418,300.2,281.2,320,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.169,0.162,0.176,0.0407,0.0317,0.0501,0.0017,0.0013,0.0021,0.355,0.326,0.385,0.015,0.013,0.016,23.79,23.67,23.9,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,32.94,30.88,35.06,31.95,29.95,34.01,0,0,0,0,0,0,0.355,0,0.122,0.4,0.6,0.4,35.3
1535320800000,2018,8,2017,11,48,7,0.278,0.112,0.165,9818.85,65.02,65.02,58.45,2,2,2,459.5,440.8,476.9,273.5,251.9,186,146,202,0,0,0,0.404,0.326,0.445,273.5,251.9,302.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.152,0.164,0.0281,0.0179,0.0416,0.0012,0.00074,0.0017,0.313,0.282,0.353,0.013,0.012,0.014,24.02,23.94,24.07,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.913,30.13,27.68,33.52,29.22,26.85,32.51,0,0,0,0,0,0,0.325,0,0.113,0.4,0.59,0.41,35.3
1535925600000,2018,9,2017,12,49,7,0.251,0.0883,0.163,9757.99,61.98,61.98,58.08,2,2,2,415.8,397.9,434,269.8,251.9,146,146,146,0,0,0,0.351,0.336,0.367,269.8,251.9,288,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.147,0.159,0.0264,0.0179,0.0349,0.0011,0.00073,0.0014,0.304,0.277,0.331,0.012,0.011,0.014,24.22,24.12,24.33,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.94,27.96,31.95,29.04,27.12,30.99,0,0,0,0,0,0,0.323,0,0.088,0.35,0.65,0.35,38.9
1536530400000,2018,9,2017,12,50,7,0.229,0.0883,0.14,8414.46,53.22,53.22,50.09,2,1,1.5714285714285714,377.9,363.2,393.2,231.9,217.2,146,146,146,0,0,0,0.387,0.371,0.402,231.9,217.2,247.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.134,0.145,0.0155,0.0142,0.0168,0.00063,0.00057,0.00068,0.318,0.254,0.401,0.013,0.01,0.016,24.39,24.34,24.46,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,36.94,25.66,51.81,35.37,24.89,48.2,0,0,0,0,0,0,0.278,0,0.089,0.39,0.61,0.39,36.7
1537135200000,2018,9,2017,12,51,7,0.21,0.0862,0.123,7716.45,47.75,47.75,45.93,1,1,1,346.7,334.5,358.5,204.1,196.5,142.6,138,146,0,0,0,0.411,0.403,0.421,204.1,196.5,212.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.126,0.133,0.0131,0.0124,0.0138,0.00053,0.0005,0.00056,0.36,0.346,0.376,0.014,0.014,0.015,24.51,24.43,24.58,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,46.87,45.17,48.73,45.93,44.27,47.75,0,0,0,0,0,0,0.255,0,0.087,0.41,0.59,0.41,36.7
1537740000000,2018,9,2017,12,52,7,0.193,0.0835,0.11,6862.66,43.34,43.34,40.85,1,1,1,319.7,309,330.4,181.7,171,138,138,138,0,0,0,0.432,0.418,0.447,181.7,171,192.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.117,0.124,0.0112,0.0103,0.0121,0.00045,0.00041,0.00048,0.319,0.3,0.339,0.013,0.012,0.014,24.68,24.61,24.75,0.949,0.946,0.953,0.978,0.974,0.98,0.929,0.922,0.933,41.75,39.28,44.22,40.85,38.28,43.34,0,0,0,0,0,0,0.227,0,0.083,0.43,0.57,0.43,35.6
1538344800000,2018,10,2018,1,1,7,0.18,0.0665,0.113,7134.57,44.54,44.54,42.47,1,1,1,297.5,288.5,306.6,187.5,178.5,110,110,110,0,0,0,0.37,0.359,0.381,187.5,178.5,196.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.123,0.0117,0.0109,0.0125,0.00047,0.00043,0.0005,0.327,0.311,0.343,0.013,0.012,0.014,24.78,24.72,24.83,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.34,41.22,45.45,42.47,40.35,44.54,0,0,0,0,0,0,0.236,0,0.067,0.37,0.63,0.37,39.6
1538949600000,2018,10,2018,1,2,7,0.168,0.0665,0.101,6308.23,39.59,39.59,37.55,1,1,1,277.3,269.6,285.5,167.3,159.7,110,110,110,0,0,0,0.397,0.385,0.408,167.3,159.7,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.00997,0.00932,0.0107,0.0004,0.00037,0.00042,0.291,0.277,0.306,0.012,0.011,0.012,24.9,24.85,24.94,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.926,38.58,36.8,40.52,37.55,35.69,39.59,0,0,0,0,0,0,0.209,0,0.067,0.4,0.6,0.4,37.5
1539554400000,2018,10,2018,1,3,7,0.16,0.0665,0.094,5832.59,36.07,36.07,34.72,1,1,1,265.4,257.9,271.3,155.4,147.9,110,110,110,0,0,0,0.415,0.405,0.427,155.4,147.9,161.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00895,0.00832,0.00946,0.00035,0.00033,0.00038,0.27,0.256,0.28,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.914,35.79,34.04,37.18,34.72,33.02,36.07,0,0,0,0,0,0,0.193,0,0.066,0.42,0.59,0.41,36.5
1540159200000,2018,10,2018,1,4,7,0.15,0.0665,0.0839,5192.18,32.7,32.7,30.91,1,1,1,248.7,241.2,256.5,138.7,131.2,110,110,110,0,0,0,0.442,0.429,0.456,138.7,131.2,146.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0998,0.105,0.00754,0.0069,0.00821,0.0003,0.00027,0.00032,0.24,0.226,0.254,0.0095,0.0089,0.01,25.07,25.02,25.13,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.86,30.11,33.72,30.91,29.21,32.7,0,0,0,0,0,0,0.172,0,0.0661,0.44,0.56,0.44,34.6
1540764000000,2018,10,2018,1,5,7,0.143,0.0607,0.0824,5111,32.89,32.89,30.42,1,1,1,236.5,234.1,239.8,136.2,124.9,100.3,93,110,0,0,0,0.424,0.388,0.468,136.2,124.9,146.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0976,0.103,0.00733,0.00637,0.00823,0.00029,0.00025,0.00032,0.234,0.215,0.252,0.0092,0.0085,0.0099,25.15,25.11,25.18,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.91,31.36,28.64,33.91,30.42,27.78,32.89,0,0,0,0,0,0,0.169,0,0.0606,0.42,0.58,0.42,35.7
1541368800000,2018,11,2018,2,6,7,0.149,0.0562,0.0925,5754.69,35.06,35.06,34.25,1,1,1,245.9,241.2,249.4,152.9,148.2,93,93,93,0,0,0,0.378,0.373,0.386,152.9,148.2,156.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00874,0.00835,0.00905,0.00035,0.00033,0.00036,0.263,0.254,0.269,0.01,0.01,0.011,25.06,25.03,25.1,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.31,34.23,36.14,34.25,33.2,35.06,0,0,0,0,0,0,0.19,0,0.0565,0.38,0.62,0.38,38.6
1541973600000,2018,11,2018,2,7,7,0.148,0.0562,0.0921,5735.63,34.81,34.81,34.14,1,1,1,245.4,242.6,248.3,152.4,149.6,93,93,93,0,0,0,0.379,0.375,0.383,152.4,149.6,155.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.0087,0.00846,0.00895,0.00034,0.00033,0.00035,0.262,0.257,0.267,0.01,0.01,0.011,25.07,25.04,25.09,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.2,34.55,35.89,34.14,33.51,34.81,0,0,0,0,0,0,0.19,0,0.0559,0.38,0.62,0.38,38.8
1542578400000,2018,11,2018,2,8,7,0.147,0.0562,0.091,5666.1,34.32,34.32,33.73,1,1,1,243.5,242.3,246.1,150.5,149.3,93,93,93,0,0,0,0.382,0.378,0.384,150.5,149.3,153.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.105,0.00854,0.00844,0.00877,0.00034,0.00033,0.00035,0.258,0.256,0.263,0.01,0.01,0.01,25.08,25.06,25.09,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,34.77,34.49,35.38,33.73,33.45,34.32,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,38.5
1543183200000,2018,11,2018,2,9,7,0.152,0.0535,0.0984,6152.2,40.49,40.49,36.62,1,1,1,251.1,247.5,255.2,162.7,154.5,88.43,77,93,0,0,0,0.353,0.302,0.376,162.7,154.5,178.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.112,0.00958,0.00888,0.0109,0.00038,0.00035,0.00043,0.28,0.266,0.306,0.011,0.01,0.012,25.02,24.97,25.05,0.943,0.94,0.948,0.972,0.97,0.979,0.917,0.912,0.928,37.65,35.69,41.36,36.62,34.62,40.49,0,0,0,0,0,0,0.203,0,0.0536,0.35,0.65,0.35,40.5
1543788000000,2018,12,2018,3,10,7,0.16,0.0466,0.113,7146.47,43.89,43.89,42.54,1,1,1,263.8,256.5,269.6,186.8,179.5,77,77,77,0,0,0,0.292,0.286,0.3,186.8,179.5,192.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.113,0.117,0.0116,0.011,0.0121,0.00046,0.00044,0.00048,0.322,0.309,0.332,0.013,0.012,0.013,24.92,24.89,24.97,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,43.41,41.68,44.79,42.54,40.83,43.89,0,0,0,0,0,0,0.236,0,0.047,0.29,0.71,0.29,44.7
1544392800000,2018,12,2018,3,11,7,0.16,0.0466,0.114,7197.07,43.57,43.57,42.84,1,1,1,265.1,262.3,268.3,188.1,185.3,77,77,77,0,0,0,0.29,0.287,0.294,188.1,185.3,191.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.115,0.117,0.0117,0.0115,0.012,0.00047,0.00046,0.00048,0.324,0.319,0.33,0.013,0.013,0.013,24.92,24.9,24.93,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.71,43.04,44.46,42.84,42.18,43.57,0,0,0,0,0,0,0.238,0,0.046,0.29,0.71,0.29,45
1544997600000,2018,12,2018,3,12,7,0.16,0.0419,0.118,7484.8,48.02,48.02,44.55,1,1,1,264.6,262,269.1,195.3,185,69.29,59,77,0,0,0,0.262,0.219,0.294,195.3,185,210.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.115,0.121,0.0124,0.0115,0.0136,0.00049,0.00045,0.00054,0.336,0.318,0.361,0.013,0.013,0.014,24.91,24.86,24.93,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.937,45.46,42.97,49,44.55,42.11,48.02,0,0,0,0,0,0,0.248,0,0.042,0.26,0.74,0.26,46.8
1545602400000,2018,12,2018,3,13,7,0.166,0.0357,0.13,8093.63,48.2,48.2,48.18,1,1,1,274.2,269.4,280.9,215.2,210.4,59,59,59,0,0,0,0.215,0.21,0.219,215.2,210.4,221.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.125,0.014,0.0136,0.0146,0.00056,0.00054,0.00058,0.37,0.362,0.382,0.015,0.014,0.015,24.83,24.79,24.86,0.958,0.957,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.18,49.07,51.72,48.18,48.09,48.2,0,0,0,0,0,0,0.268,0,0.036,0.22,0.78,0.22,48.8
1546207200000,2018,12,2018,3,14,7,0.174,0.0429,0.131,8090.63,48.2,48.2,48.16,1,1,1,287.6,283.3,294.3,216.6,210.6,71,59,73,0,0,0,0.247,0.208,0.257,216.6,210.6,224.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.123,0.127,0.0142,0.0137,0.0148,0.00056,0.00054,0.00059,0.374,0.364,0.386,0.015,0.014,0.015,24.78,24.74,24.8,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.4,49,52.29,48.16,48.02,48.2,0,0,0,0,0,0,0.268,0,0.043,0.25,0.75,0.25,46.5
1546812000000,2019,1,2018,4,15,7,0.184,0.0442,0.14,8444.11,52.79,52.79,50.26,2,1,1.8571428571428572,303.7,296.2,314.8,230.7,223.2,73,73,73,0,0,0,0.24,0.232,0.246,230.7,223.2,241.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.128,0.134,0.0154,0.0147,0.0163,0.00061,0.00059,0.00065,0.265,0.24,0.386,0.011,0.0096,0.015,24.82,24.73,24.86,0.929,0.922,0.959,0.971,0.97,0.98,0.902,0.894,0.94,29.77,25.55,51.9,28.57,24.78,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,45.9
1547416800000,2019,1,2018,4,16,7,0.202,0.0442,0.158,9560.46,60.49,60.49,56.91,2,2,2,333.5,320.5,350,260.5,247.5,73,73,73,0,0,0,0.219,0.209,0.228,260.5,247.5,277,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.136,0.147,0.0221,0.0168,0.0298,0.00089,0.00067,0.0012,0.281,0.263,0.306,0.011,0.011,0.012,24.65,24.54,24.73,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.33,27.87,31.18,28.45,27.04,30.24,0,0,0,0,0,0,0.316,0,0.044,0.22,0.78,0.22,47.3
1548021600000,2019,1,2018,4,17,7,0.236,0.0442,0.192,11605.2,76.38,76.38,69.08,2,2,2,389.9,360.2,423.1,316.9,287.2,73,73,73,0,0,0,0.188,0.173,0.203,316.9,287.2,350.1,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.15,0.172,0.0486,0.0345,0.0642,0.002,0.0014,0.0026,0.366,0.321,0.415,0.015,0.013,0.017,24.29,24.08,24.48,0.943,0.937,0.948,0.971,0.97,0.974,0.915,0.909,0.924,35.58,32.31,39.2,34.54,31.34,38.19,0,0,0,0,0,0,0.384,0,0.044,0.19,0.81,0.19,49.2
1548626400000,2019,1,2018,4,18,7,0.296,0.0473,0.249,14966.6,96.4,96.4,89.09,2,2,2,489.1,438.6,540.4,411,365.6,78.14,73,85,0,0,0,0.16,0.149,0.169,411,365.6,455.4,990,990,990,965.8,965.6,966,24.2,24,24.4,0.194,0.178,0.211,0.093,0.0716,0.114,0.0038,0.0029,0.0048,0.507,0.439,0.574,0.021,0.018,0.024,23.69,23.39,23.99,0.955,0.95,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.59,40.88,50.03,44.54,39.98,48.2,0,0,0,0,0,0,0.495,0,0.047,0.16,0.84,0.16,50.6
1549231200000,2019,2,2018,5,19,7,0.367,0.0514,0.316,18228.7,118.3,118.3,108.5,3,2,2.857142857142857,606.8,558.7,652.7,521.8,473.7,85,85,85,0,0,0,0.14,0.13,0.152,521.8,473.7,567.7,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.246,0.219,0.272,0.151,0.123,0.18,0.0064,0.0051,0.0077,0.589,0.524,0.651,0.025,0.022,0.028,23.09,22.84,23.28,0.95,0.945,0.956,0.973,0.97,0.98,0.925,0.917,0.937,39.86,35.36,51.71,38.46,34.3,48.2,0,0,0,0,0,0,0.603,0,0.051,0.14,0.86,0.14,49.7
1549836000000,2019,2,2018,5,20,7,0.44,0.0514,0.389,22226.3,141.8,141.8,132.3,3,3,3,728.1,670,782.4,643.1,585,85,85,85,0,0,0,0.117,0.109,0.127,643.1,585,697.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.315,0.282,0.346,0.231,0.192,0.267,0.01,0.0082,0.012,0.778,0.68,0.869,0.034,0.029,0.038,22.41,22.1,22.74,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,45,41.46,48.22,44.1,40.59,47.26,0,0,0,0,0,0,0.735,0,0.051,0.12,0.88,0.12,50.5
1550440800000,2019,2,2018,5,21,7,0.532,0.0583,0.474,25531,165.5,165.5,152,4,3,3.4285714285714284,880.4,802.2,955,784,717.2,96.43,85,105,0,0,0,0.109,0.0996,0.119,784,717.2,850,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.415,0.357,0.476,0.317,0.28,0.35,0.014,0.012,0.016,0.986,0.903,1.06,0.044,0.039,0.047,21.59,21.22,21.99,0.955,0.954,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.94,40.39,52.29,44.88,39.45,48.2,0,0,0,0,0,0,0.844,0,0.058,0.11,0.89,0.11,48
1551045600000,2019,2,2018,5,22,7,0.63,0.0837,0.546,28984.6,178.2,178.2,172.5,4,4,4,1041,976.6,1110,902.8,871.6,138.4,105,183,0,0,0,0.132,0.101,0.172,902.8,871.6,934,990,990,990,968,967.8,968.2,22,21.8,22.2,0.532,0.496,0.565,0.376,0.361,0.391,0.017,0.016,0.018,1.16,1.09,1.21,0.053,0.049,0.056,20.82,20.55,21.1,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.01,42.77,45.46,43.13,41.91,44.55,0,0,0,0,0,0,0.958,0,0.084,0.13,0.87,0.13,46
1551650400000,2019,3,2018,6,23,7,0.728,0.111,0.617,31431,192.8,192.8,187.1,4,4,4,1203,1134,1259,1020,951.4,183,183,183,0,0,0,0.152,0.145,0.161,1020,951.4,1076,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.681,0.587,0.761,0.486,0.399,0.594,0.023,0.018,0.028,1.45,1.25,1.65,0.068,0.058,0.078,20.01,19.64,20.43,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.76,45.52,49.42,46.77,44.61,48.2,0,0,0,0,0,0,1.04,0,0.111,0.15,0.85,0.15,43.2
1552255200000,2019,3,2018,6,24,7,0.764,0.111,0.654,32375.1,192.8,192.8,192.7,4,4,4,1264,1244,1276,1081,1061,183,183,183,0,0,0,0.145,0.143,0.147,1081,1061,1093,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.769,0.74,0.787,0.605,0.561,0.633,0.028,0.026,0.03,1.67,1.59,1.72,0.078,0.075,0.081,19.6,19.51,19.74,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,49.55,49.02,49.89,48.18,48.04,48.2,0,0,0,0,0,0,1.07,0,0.11,0.15,0.86,0.14,42.4
