datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1552860000000,2019,3,2018,6,25,7,0.714,0.092,0.622,31840.3,192.8,192.8,189.5,4,4,4,1181,1124,1236,1029,994.5,152.1,129,183,0,0,0,0.128,0.109,0.152,1029,994.5,1053,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.683,0.626,0.727,0.49,0.42,0.541,0.023,0.019,0.025,1.46,1.32,1.56,0.068,0.061,0.073,20.07,19.8,20.39,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.36,47.51,49.26,47.38,46.56,48.2,0,0,0,0,0,0,1.05,0,0.092,0.13,0.87,0.13,44.6
1553464800000,2019,3,2018,6,26,7,0.65,0.078,0.572,30105.4,183.6,183.6,179.2,4,4,4,1075,1057,1105,945.7,928,129,129,129,0,0,0,0.12,0.117,0.122,945.7,928,975.6,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.572,0.556,0.599,0.397,0.388,0.411,0.018,0.018,0.019,1.23,1.2,1.28,0.056,0.055,0.059,20.63,20.49,20.72,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.71,45.05,46.83,44.8,44.15,45.9,0,0,0,0,0,0,0.996,0,0.078,0.12,0.88,0.12,46.3
1554069600000,2019,4,2018,7,27,7,0.645,0.0895,0.555,29314.1,175.9,175.9,174.5,4,4,4,1066,1060,1075,918,911.6,148,148,148,0,0,0,0.139,0.138,0.14,918,911.6,927.4,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.556,0.55,0.564,0.383,0.38,0.388,0.018,0.017,0.018,1.19,1.18,1.21,0.054,0.054,0.055,20.7,20.66,20.73,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.51,44.27,44.87,43.62,43.39,43.97,0,0,0,0,0,0,0.969,0,0.09,0.14,0.86,0.14,45.4
1554674400000,2019,4,2018,7,28,7,0.651,0.0816,0.569,29961.9,180.8,180.8,178.3,4,4,4,1076,1067,1081,941.3,927.4,134.9,125,148,0,0,0,0.125,0.116,0.138,941.3,927.4,955.6,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.573,0.564,0.583,0.395,0.388,0.402,0.018,0.018,0.018,1.23,1.21,1.25,0.056,0.055,0.057,20.63,20.6,20.66,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.5,44.87,46.11,44.59,43.97,45.19,0,0,0,0,0,0,0.991,0,0.082,0.13,0.87,0.13,46
1555279200000,2019,4,2018,7,29,7,0.63,0.0756,0.554,29394.1,177.7,177.7,175,4,4,4,1042,1014,1060,916.6,888.6,125,125,125,0,0,0,0.12,0.118,0.123,916.6,888.6,934.6,990,990,990,968,967.9,968.1,22,21.9,22.1,0.547,0.521,0.564,0.383,0.369,0.391,0.017,0.017,0.018,1.18,1.13,1.21,0.054,0.051,0.055,20.79,20.7,20.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.63,43.55,45.32,43.74,42.67,44.42,0,0,0,0,0,0,0.972,0,0.076,0.12,0.88,0.12,46.7
1555884000000,2019,4,2018,7,30,7,0.589,0.0756,0.513,27627.4,169.5,169.5,164.4,4,4,4,973.7,938.6,1006,848.7,813.6,125,125,125,0,0,0,0.128,0.124,0.133,848.7,813.6,881.1,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.485,0.453,0.515,0.35,0.333,0.365,0.016,0.015,0.017,1.06,1,1.12,0.048,0.045,0.051,21.14,20.96,21.34,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.98,40.6,43.25,41.11,39.68,42.38,0,0,0,0,0,0,0.914,0,0.076,0.13,0.87,0.13,46.9
1556488800000,2019,4,2018,7,31,7,0.541,0.0851,0.456,24788.1,156.7,156.7,147.5,4,3,3.2857142857142856,894,861.9,927.1,753.3,714.9,140.7,125,147,0,0,0,0.158,0.135,0.171,753.3,714.9,802.1,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.399,0.366,0.442,0.302,0.279,0.327,0.013,0.012,0.015,0.956,0.909,0.99,0.042,0.04,0.044,21.57,21.41,21.74,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.94,39.67,50.91,45.47,38.69,48.2,0,0,0,0,0,0,0.82,0,0.085,0.16,0.84,0.16,45.8
1557093600000,2019,5,2018,8,32,7,0.498,0.0889,0.409,22952.5,141.3,141.3,136.6,3,3,3,823.7,797.3,851.8,676.7,650.3,147,147,147,0,0,0,0.179,0.173,0.184,676.7,650.3,704.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.345,0.33,0.361,0.253,0.235,0.272,0.011,0.01,0.012,0.845,0.8,0.892,0.037,0.035,0.039,21.96,21.8,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.47,44.94,48.06,45.54,44.04,47.1,0,0,0,0,0,0,0.759,0,0.089,0.18,0.82,0.18,46.1
1557698400000,2019,5,2018,8,33,7,0.463,0.0889,0.374,21261,130.8,130.8,126.6,3,3,3,765.8,735.3,789.6,618.8,588.3,147,147,147,0,0,0,0.192,0.186,0.2,618.8,588.3,642.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.312,0.294,0.325,0.214,0.194,0.23,0.0093,0.0084,0.01,0.747,0.696,0.787,0.032,0.03,0.034,22.29,22.15,22.46,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.05,41.19,44.48,42.18,40.31,43.59,0,0,0,0,0,0,0.703,0,0.089,0.19,0.81,0.19,45.9
1558303200000,2019,5,2018,8,34,7,0.417,0.0889,0.328,18759.2,118.7,118.7,111.7,3,3,3,689.2,655.7,724.1,542.2,508.7,147,147,147,0,0,0,0.213,0.203,0.224,542.2,508.7,577.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.268,0.249,0.288,0.163,0.141,0.187,0.007,0.006,0.008,0.618,0.561,0.677,0.026,0.024,0.029,22.73,22.53,22.92,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.26,36.1,40.49,37.22,35.01,39.56,0,0,0,0,0,0,0.62,0,0.089,0.21,0.79,0.21,45
1558908000000,2019,5,2018,8,35,7,0.372,0.0841,0.287,16353.4,103,103,97.34,3,2,2.142857142857143,614.3,584.9,645.1,475.3,456.5,139,119,147,0,0,0,0.226,0.2,0.244,475.3,456.5,498.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.229,0.219,0.243,0.123,0.114,0.134,0.0052,0.0048,0.0057,0.6,0.544,0.638,0.025,0.023,0.027,23.04,22.92,23.17,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.76,35.39,52.38,46.22,34.33,48.2,0,0,0,0,0,0,0.541,0,0.085,0.23,0.77,0.23,44
1559512800000,2019,6,2018,9,36,7,0.333,0.072,0.261,15552.1,96.4,96.4,92.57,2,2,2,550.5,525.6,575.9,431.5,406.6,119,119,119,0,0,0,0.216,0.207,0.226,431.5,406.6,456.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.198,0.217,0.103,0.0909,0.115,0.0043,0.0038,0.0048,0.544,0.506,0.583,0.023,0.021,0.024,23.38,23.23,23.53,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.32,44.82,49.83,46.29,43.92,48.2,0,0,0,0,0,0,0.514,0,0.072,0.22,0.78,0.22,46.7
1560117600000,2019,6,2018,9,37,7,0.3,0.072,0.228,13723.2,86.25,86.25,81.69,2,2,2,496.2,475,517.7,377.2,356,119,119,119,0,0,0,0.24,0.23,0.251,377.2,356,398.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.181,0.196,0.077,0.067,0.0872,0.0032,0.0028,0.0036,0.462,0.43,0.494,0.019,0.018,0.021,23.7,23.58,23.83,0.952,0.949,0.955,0.978,0.975,0.98,0.932,0.925,0.936,41.74,39.49,44,40.84,38.5,43.12,0,0,0,0,0,0,0.454,0,0.072,0.24,0.76,0.24,45.7
1560722400000,2019,6,2018,9,38,7,0.273,0.072,0.201,12028.7,75.71,75.71,71.6,2,2,2,450.6,432.6,469.3,331.6,313.6,119,119,119,0,0,0,0.264,0.254,0.275,331.6,313.6,350.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.166,0.179,0.0555,0.047,0.0643,0.0023,0.0019,0.0026,0.394,0.367,0.422,0.016,0.015,0.017,23.98,23.87,24.09,0.946,0.943,0.948,0.971,0.97,0.974,0.918,0.915,0.923,36.87,34.92,38.88,35.8,33.87,37.85,0,0,0,0,0,0,0.398,0,0.072,0.26,0.74,0.26,44.1
1561327200000,2019,6,2018,9,39,7,0.249,0.072,0.177,10616.3,66.54,66.54,63.19,2,2,2,411.2,395.7,426.9,292.2,276.7,119,119,119,0,0,0,0.29,0.279,0.301,292.2,276.7,307.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.153,0.164,0.0369,0.0296,0.0443,0.0015,0.0012,0.0018,0.335,0.311,0.358,0.014,0.013,0.015,24.22,24.12,24.31,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.57,30.86,34.3,31.6,29.93,33.27,0,0,0,0,0,0,0.351,0,0.072,0.29,0.71,0.29,42.6
1561932000000,2019,7,2018,10,40,7,0.227,0.0653,0.161,9728.07,61.24,61.24,57.91,2,2,2,375,359.9,390.5,267,251.9,108,108,108,0,0,0,0.288,0.277,0.3,267,251.9,282.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.142,0.153,0.025,0.0179,0.0323,0.001,0.00072,0.0013,0.296,0.273,0.319,0.012,0.011,0.013,24.43,24.33,24.53,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.85,28.17,31.57,28.95,27.33,30.62,0,0,0,0,0,0,0.322,0,0.066,0.29,0.71,0.29,42.9
1562536800000,2019,7,2018,10,41,7,0.207,0.0653,0.142,8516.24,53.63,53.63,50.69,2,1,1.7142857142857142,342.4,330.1,355.2,234.4,222.1,108,108,108,0,0,0,0.315,0.304,0.327,234.4,222.1,247.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.141,0.0157,0.0146,0.0168,0.00063,0.00059,0.00068,0.296,0.248,0.396,0.012,0.01,0.016,24.59,24.53,24.66,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.81,25.71,52.18,32.23,24.93,48.2,0,0,0,0,0,0,0.282,0,0.065,0.32,0.69,0.31,41.1
1563141600000,2019,7,2018,10,42,7,0.19,0.0653,0.125,7840.64,48.2,48.2,46.67,1,1,1,314.8,304.1,326,206.8,196.1,108,108,108,0,0,0,0.343,0.331,0.355,206.8,196.1,218,990,990,990,965,964.9,965,25,25,25.1,0.127,0.123,0.13,0.0133,0.0124,0.0143,0.00053,0.0005,0.00057,0.362,0.342,0.382,0.014,0.014,0.015,24.66,24.59,24.74,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.82,45.36,50.35,46.67,44.46,48.2,0,0,0,0,0,0,0.259,0,0.065,0.34,0.66,0.34,41.3
1563746400000,2019,7,2018,10,43,7,0.177,0.0653,0.111,6996.72,43.64,43.64,41.65,1,1,1,292,283.1,300.6,184,175.1,108,108,108,0,0,0,0.37,0.359,0.382,184,175.1,192.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0114,0.0106,0.0121,0.00045,0.00042,0.00048,0.321,0.305,0.336,0.013,0.012,0.013,24.81,24.76,24.86,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.925,0.933,42.52,40.42,44.54,41.65,39.49,43.64,0,0,0,0,0,0,0.231,0,0.066,0.37,0.63,0.37,39.5
1564351200000,2019,7,2018,10,44,7,0.163,0.0601,0.103,6469.94,40.34,40.34,38.51,1,1,1,270.3,259.8,280,170.9,166,99.43,93,108,0,0,0,0.367,0.343,0.394,170.9,166,178,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.111,0.115,0.0103,0.00986,0.0109,0.00041,0.00039,0.00043,0.296,0.288,0.308,0.012,0.011,0.012,24.92,24.88,24.97,0.946,0.944,0.948,0.975,0.972,0.979,0.922,0.918,0.928,39.5,38.31,41.22,38.51,37.25,40.34,0,0,0,0,0,0,0.214,0,0.06,0.37,0.63,0.37,39.7
1564956000000,2019,8,2018,11,45,7,0.15,0.0562,0.0936,5825.43,36.65,36.65,34.68,1,1,1,247.7,238.8,256.3,154.7,145.8,93,93,93,0,0,0,0.376,0.363,0.39,154.7,145.8,163.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.0089,0.00814,0.00963,0.00035,0.00032,0.00038,0.267,0.251,0.282,0.011,0.0099,0.011,25.05,24.99,25.12,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.74,33.65,37.74,34.68,32.64,36.65,0,0,0,0,0,0,0.193,0,0.0564,0.37,0.62,0.38,38.8
1565560800000,2019,8,2018,11,46,7,0.138,0.0562,0.0819,5085.02,31.95,31.95,30.27,1,1,1,228.4,221,235.7,135.4,128,93,93,93,0,0,0,0.408,0.395,0.421,135.4,128,142.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0969,0.102,0.00726,0.00663,0.00788,0.00029,0.00026,0.00031,0.232,0.219,0.245,0.0091,0.0086,0.0097,25.2,25.14,25.26,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.2,29.47,32.94,30.27,28.59,31.95,0,0,0,0,0,0,0.168,0,0.0561,0.41,0.59,0.41,36.8
1566165600000,2019,8,2018,11,47,7,0.129,0.0562,0.0727,4500.96,28.03,28.03,26.79,1,1,1,213.2,207.6,218.5,120.2,114.6,93,93,93,0,0,0,0.436,0.426,0.448,120.2,114.6,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0942,0.0922,0.0961,0.00597,0.00549,0.00642,0.00023,0.00021,0.00025,0.205,0.195,0.214,0.008,0.0076,0.0084,25.32,25.27,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.62,26.25,28.9,26.79,25.46,28.03,0,0,0,0,0,0,0.149,0,0.0563,0.44,0.56,0.44,34.9
1566770400000,2019,8,2018,11,48,7,0.121,0.0544,0.0664,1839.25,27.06,27.06,10.95,1,1,1,199.8,193.1,205.7,109.8,103.1,90,72,93,0,0,0,0.45,0.373,0.474,109.8,103.1,121.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0882,0.0924,0.00508,0.00451,0.00604,0.0002,0.00018,0.00024,0.186,0.174,0.204,0.0073,0.0068,0.008,25.4,25.37,25.42,0.395,0,0.926,0.416,0,0.97,0.383,0,0.898,11.29,0,27.9,10.95,0,27.06,0,4,0,0,0.571,0,0.0608,0.571,0.0546,0.45,0.55,0.45,15.2
1567375200000,2019,9,2018,12,49,7,0.11,0.0435,0.0668,4110.95,26.46,26.46,24.47,1,1,1,182.4,174.8,190.6,110.4,102.8,72,72,72,0,0,0,0.395,0.378,0.412,110.4,102.8,118.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0859,0.0915,0.00513,0.00449,0.00583,0.0002,0.00018,0.00023,0.185,0.172,0.2,0.0072,0.0067,0.0078,25.38,25.38,25.38,0.918,0.913,0.924,0.97,0.97,0.97,0.89,0.885,0.896,25.23,23.34,27.28,24.47,22.64,26.46,0,0,0,0,0,0,0.136,0,0.0432,0.4,0.61,0.39,37.4
1567980000000,2019,9,2018,12,50,7,0.101,0.0435,0.0575,3519.46,22.03,22.03,20.95,1,1,1,167,161.4,172.3,95.03,89.37,72,72,72,0,0,0,0.431,0.418,0.446,95.03,89.37,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0812,0.0851,0.00383,0.00335,0.00428,0.00015,0.00013,0.00017,0.158,0.148,0.167,0.0062,0.0058,0.0065,25.38,25.38,25.38,0.916,0.911,0.923,0.967,0.964,0.969,0.886,0.882,0.89,21.67,20.53,22.74,20.95,19.79,22.03,0,0,0,0,0,0,0.116,0,0.0435,0.43,0.57,0.43,34.8
1568584800000,2019,9,2018,12,51,7,0.0932,0.0435,0.0497,3074.64,19.4,19.4,18.3,1,1,1,154.2,149.6,159.5,82.18,77.61,72,72,72,0,0,0,0.467,0.452,0.481,82.18,77.61,87.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.077,0.0805,0.00274,0.00235,0.00318,0.00011,0.000092,0.00012,0.135,0.127,0.144,0.0053,0.005,0.0057,25.37,25.37,25.37,0.931,0.925,0.936,0.961,0.96,0.963,0.895,0.891,0.899,19.04,18.08,20.14,18.3,17.36,19.4,0,0,0,0,0,0,0.102,0,0.0435,0.47,0.53,0.47,33
1569189600000,2019,9,2018,12,52,7,0.0872,0.0435,0.0436,2675.8,17.09,17.09,15.93,1,1,1,144.1,140,148.2,72.14,68.04,72,72,72,0,0,0,0.5,0.486,0.514,72.14,68.04,76.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0737,0.0766,0.00188,0.00153,0.00223,0.000074,0.00006,0.000087,0.117,0.11,0.124,0.0046,0.0043,0.0049,25.38,25.38,25.39,0.923,0.902,0.939,0.96,0.96,0.96,0.886,0.866,0.902,16.59,15.29,17.8,15.93,14.67,17.09,0,0,0,0,0,0,0.0885,0,0.0436,0.5,0.5,0.5,30.7
1569794400000,2019,9,2018,12,53,7,0.0817,0.0332,0.0485,2985.71,18.93,18.93,17.77,1,1,1,135.1,131.6,138.7,80.26,66.67,54.86,52,72,0,0,0,0.406,0.379,0.519,80.26,66.67,85.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0732,0.0762,0.00257,0.00142,0.003,0.0001,0.000056,0.00012,0.128,0.107,0.137,0.005,0.0042,0.0054,25.37,25.36,25.39,0.925,0.895,0.934,0.961,0.96,0.962,0.889,0.859,0.897,18.49,14.85,19.67,17.77,14.26,18.93,0,0,0,0,0,0,0.0987,0,0.0332,0.41,0.59,0.41,36.5
1570399200000,2019,10,2019,1,1,7,0.0797,0.0314,0.0482,2989.04,18.26,18.26,17.79,1,1,1,131.7,128.8,134,79.72,76.83,52,52,52,0,0,0,0.395,0.388,0.404,79.72,76.83,82.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0732,0.0751,0.00253,0.00228,0.00272,0.000099,0.000089,0.00011,0.127,0.122,0.131,0.005,0.0048,0.0051,25.37,25.37,25.38,0.934,0.931,0.938,0.96,0.96,0.961,0.897,0.894,0.9,18.53,17.93,19,17.79,17.22,18.26,0,0,0,0,0,0,0.0988,0,0.0315,0.39,0.6,0.4,37.5
1571004000000,2019,10,2019,1,2,7,0.0773,0.0314,0.0459,2842.03,17.86,17.86,16.92,1,1,1,127.9,123.4,132.1,75.85,71.36,52,52,52,0,0,0,0.407,0.394,0.422,75.85,71.36,80.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0713,0.0744,0.0022,0.00182,0.00256,0.000086,0.000071,0.0001,0.12,0.112,0.128,0.0047,0.0044,0.005,25.38,25.37,25.39,0.933,0.921,0.939,0.96,0.96,0.96,0.896,0.884,0.901,17.62,16.36,18.61,16.92,15.71,17.86,0,0,0,0,0,0,0.094,0,0.0314,0.41,0.59,0.41,36.8
1571608800000,2019,10,2019,1,3,7,0.0732,0.0314,0.0418,2520.84,15.45,15.45,15.01,1,1,1,121.1,119.3,122.5,69.1,67.26,52,52,52,0,0,0,0.429,0.424,0.436,69.1,67.26,70.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.00162,0.00147,0.00175,0.000064,0.000058,0.000068,0.108,0.106,0.11,0.0042,0.0041,0.0043,25.39,25.39,25.39,0.908,0.898,0.916,0.96,0.96,0.96,0.872,0.862,0.88,15.63,15.04,16.09,15.01,14.44,15.45,0,0,0,0,0,0,0.0834,0,0.0314,0.43,0.57,0.43,34.4
1572213600000,2019,10,2019,1,4,7,0.0734,0.0309,0.0424,2575.35,15.82,15.82,15.33,1,1,1,121.3,120.1,122.3,70.15,68.35,51.14,50,52,0,0,0,0.422,0.411,0.432,70.15,68.35,71.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00171,0.00156,0.00185,0.000067,0.000061,0.000072,0.11,0.107,0.112,0.0043,0.0042,0.0044,25.39,25.39,25.39,0.914,0.904,0.923,0.96,0.96,0.96,0.878,0.868,0.886,15.97,15.39,16.48,15.33,14.77,15.82,0,0,0,0,0,0,0.0852,0,0.031,0.42,0.58,0.42,35.1
1572818400000,2019,11,2019,2,5,7,0.0763,0.0302,0.046,2843.64,18.33,18.33,16.93,1,1,1,126.1,122,132.4,76.1,71.99,50,50,50,0,0,0,0.397,0.378,0.41,76.1,71.99,82.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0712,0.0748,0.00222,0.00187,0.00275,0.000087,0.000073,0.00011,0.12,0.113,0.131,0.0047,0.0044,0.0051,25.38,25.37,25.39,0.931,0.924,0.937,0.96,0.96,0.961,0.894,0.887,0.9,17.63,16.57,19.07,16.93,15.9,18.33,0,0,0,0,0,0,0.094,0,0.0303,0.4,0.6,0.4,37.3
1573423200000,2019,11,2019,2,6,7,0.0836,0.0302,0.0533,3277.45,20.73,20.73,19.51,1,1,1,138.2,133.2,144.1,88.17,83.21,50,50,50,0,0,0,0.362,0.347,0.375,88.17,83.21,94.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0751,0.079,0.00324,0.00282,0.00375,0.00013,0.00011,0.00015,0.142,0.133,0.152,0.0056,0.0052,0.006,25.36,25.35,25.37,0.924,0.917,0.929,0.964,0.961,0.966,0.89,0.886,0.894,20.25,19.24,21.45,19.51,18.5,20.73,0,0,0,0,0,0,0.108,0,0.0303,0.36,0.64,0.36,39.2
1574028000000,2019,11,2019,2,7,7,0.092,0.0302,0.0618,3778.02,23.42,23.42,22.49,1,1,1,152.2,145.5,156.2,102.2,95.51,50,50,50,0,0,0,0.329,0.32,0.344,102.2,95.51,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0795,0.0832,0.00444,0.00387,0.00477,0.00017,0.00015,0.00019,0.167,0.155,0.174,0.0065,0.0061,0.0068,25.34,25.34,25.35,0.914,0.911,0.915,0.969,0.967,0.97,0.886,0.883,0.888,23.2,21.73,24.15,22.49,21.01,23.42,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41.1
1574632800000,2019,11,2019,2,8,7,0.0986,0.031,0.0676,4162.47,25.72,25.72,24.78,1,1,1,163.1,156.2,166.6,111.8,106.2,51.29,50,59,0,0,0,0.314,0.302,0.354,111.8,106.2,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0832,0.0866,0.00525,0.00477,0.00559,0.00021,0.00019,0.00022,0.184,0.174,0.191,0.0072,0.0068,0.0075,25.34,25.34,25.36,0.919,0.915,0.922,0.97,0.97,0.97,0.892,0.888,0.894,25.54,24.15,26.52,24.78,23.42,25.72,0,0,0,0,0,0,0.138,0,0.031,0.31,0.69,0.31,42.2
1575237600000,2019,12,2019,3,9,7,0.112,0.0357,0.0764,4752.09,31.33,31.33,28.29,1,1,1,185.3,170.7,198,126.3,111.7,59,59,59,0,0,0,0.319,0.298,0.346,126.3,111.7,139,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0866,0.0962,0.00649,0.00524,0.00757,0.00025,0.00021,0.0003,0.211,0.185,0.234,0.0083,0.0072,0.0091,25.36,25.36,25.36,0.928,0.919,0.934,0.97,0.97,0.97,0.9,0.891,0.906,29.16,25.52,32.29,28.29,24.76,31.33,0,0,0,0,0,0,0.157,0,0.0356,0.32,0.68,0.32,42.4
1575842400000,2019,12,2019,3,10,7,0.123,0.0357,0.087,5455.79,33.92,33.92,32.47,1,1,1,202.9,199.9,209.2,143.9,140.9,59,59,59,0,0,0,0.291,0.282,0.295,143.9,140.9,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0969,0.1,0.00798,0.00773,0.00852,0.00031,0.0003,0.00033,0.243,0.237,0.254,0.0095,0.0093,0.0099,25.34,25.29,25.36,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.91,33.48,32.76,34.97,32.47,31.78,33.92,0,0,0,0,0,0,0.18,0,0.036,0.29,0.71,0.29,44.4
1576447200000,2019,12,2019,3,11,7,0.137,0.0357,0.101,6388.89,41.87,41.87,38.03,1,1,1,226.6,213.9,242.3,167.6,154.9,59,59,59,0,0,0,0.261,0.243,0.276,167.6,154.9,183.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.112,0.00999,0.00891,0.0113,0.00039,0.00035,0.00045,0.285,0.262,0.313,0.011,0.01,0.012,25.16,25.03,25.25,0.944,0.94,0.949,0.974,0.97,0.98,0.92,0.912,0.93,39.03,36.06,42.72,38.03,34.98,41.87,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1577052000000,2019,12,2019,3,12,7,0.16,0.0357,0.124,7763.57,51.04,51.04,46.21,2,1,1.1428571428571428,264.6,245.3,292.4,205.6,186.3,59,59,59,0,0,0,0.224,0.202,0.241,205.6,186.3,233.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.113,0.13,0.0132,0.0116,0.0156,0.00052,0.00046,0.00062,0.33,0.245,0.384,0.013,0.0098,0.015,24.91,24.79,25.01,0.95,0.924,0.959,0.979,0.97,0.98,0.93,0.896,0.94,43.92,26.31,51.91,42.57,25.52,48.2,0,0,0,0,0,0,0.257,0,0.036,0.22,0.78,0.22,48.5
1577656800000,2019,12,2019,3,13,7,0.193,0.0417,0.151,9194.19,58.12,58.12,54.73,2,2,2,319.4,299.2,339.1,250.4,239.8,69,59,73,0,0,0,0.215,0.193,0.233,250.4,239.8,266.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.132,0.143,0.0187,0.0161,0.0246,0.00075,0.00064,0.00099,0.267,0.253,0.29,0.011,0.01,0.012,24.74,24.61,24.85,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,28.21,26.99,29.96,27.36,26.18,29.06,0,0,0,0,0,0,0.304,0,0.042,0.22,0.78,0.22,47.6
1578261600000,2020,1,2019,4,14,7,0.216,0.0442,0.172,10418,65.4,65.4,62.01,2,2,2,357.1,342.7,372.7,284.1,269.7,73,73,73,0,0,0,0.205,0.196,0.213,284.1,269.7,299.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.144,0.155,0.0331,0.0263,0.0405,0.0013,0.0011,0.0016,0.317,0.295,0.34,0.013,0.012,0.014,24.5,24.4,24.59,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.96,30.36,33.71,31.01,29.45,32.7,0,0,0,0,0,0,0.345,0,0.044,0.2,0.8,0.2,48.2
1578866400000,2020,1,2019,4,15,7,0.245,0.0442,0.201,12150.9,79.2,79.2,72.33,2,2,2,404.8,378.5,435.4,331.8,305.5,73,73,73,0,0,0,0.181,0.168,0.193,331.8,305.5,362.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.157,0.177,0.0556,0.0432,0.07,0.0023,0.0017,0.0029,0.388,0.349,0.434,0.016,0.014,0.018,24.19,24.01,24.36,0.945,0.941,0.95,0.972,0.97,0.977,0.919,0.913,0.928,37.2,34.34,40.52,36.16,33.31,39.6,0,0,0,0,0,0,0.402,0,0.044,0.18,0.82,0.18,49.6
1579471200000,2020,1,2019,4,16,7,0.304,0.0442,0.26,15504,102,102,92.29,3,2,2.142857142857143,502.5,449.3,558.7,429.5,376.3,73,73,73,0,0,0,0.146,0.131,0.162,429.5,376.3,485.7,990,990,990,965.9,965.6,966.1,24.1,23.9,24.4,0.201,0.182,0.224,0.102,0.0766,0.128,0.0042,0.0031,0.0054,0.52,0.455,0.587,0.022,0.019,0.024,23.62,23.37,23.92,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,44.92,35.06,50.95,43.71,34,48.2,0,0,0,0,0,0,0.513,0,0.044,0.15,0.86,0.14,51
1580076000000,2020,1,2019,4,17,7,0.392,0.0497,0.342,19788,127.4,127.4,117.8,3,3,3,647.8,579.7,722.5,565.7,506.7,82.14,73,105,0,0,0,0.126,0.109,0.151,565.7,506.7,617.5,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.271,0.236,0.304,0.179,0.139,0.213,0.0076,0.0059,0.0092,0.647,0.546,0.738,0.028,0.023,0.032,22.86,22.47,23.25,0.952,0.947,0.955,0.976,0.97,0.98,0.929,0.918,0.936,40.21,36.46,43.32,39.26,35.37,42.46,0,0,0,0,0,0,0.654,0,0.05,0.13,0.87,0.13,50.5
1580680800000,2020,2,2019,5,18,7,0.485,0.0635,0.422,23469.7,144.6,144.6,139.7,3,3,3,802.2,746.3,866,697.2,641.3,105,105,105,0,0,0,0.131,0.121,0.141,697.2,641.3,761,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.351,0.318,0.395,0.266,0.229,0.307,0.012,0.0099,0.014,0.873,0.778,0.985,0.038,0.034,0.044,22.02,21.65,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.99,44.76,51.52,46.57,43.87,48.2,0,0,0,0,0,0,0.776,0,0.063,0.13,0.87,0.13,48.4
1581285600000,2020,2,2019,5,19,7,0.636,0.0801,0.555,29058.3,192.8,192.8,173,4,4,4,1052,897.9,1250,919.2,792.9,132.4,105,137,1.857,0,13,0.127,0.11,0.146,917.3,792.9,1100,990,990,990,968,967.5,968.7,22,21.3,22.5,0.558,0.424,0.783,0.416,0.323,0.648,0.019,0.014,0.03,1.22,0.957,1.73,0.056,0.043,0.081,20.74,19.58,21.55,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.936,44.34,39.93,50.38,43.24,38.97,48.2,0,0,0,0,0,0,0.961,0,0.081,0.13,0.87,0.13,45.7
1581890400000,2020,2,2019,5,20,7,0.948,0.0893,0.665,31184.1,192.8,192.8,185.6,4,4,4,1568,1348,1794,1420,1211,147.7,137,162,320.1,111,532,0.0945,0.0876,0.102,1100,1100,1100,990,990,990,969.7,969,970.4,20.3,19.6,21,0.888,0.825,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.77,1.87,0.091,0.084,0.096,18.46,17.7,19.23,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.39,45.36,49.44,46.4,44.45,48.2,0,0,0,0,0,0,1.03,0,0.283,0.094,0.7,0.3,32.9
1582495200000,2020,2,2019,5,21,7,1.24,0.105,0.665,28474.7,175.3,175.3,169.5,4,4,4,2055,1866,2217,1882,1704,173,162,239,782.3,604,907,0.0841,0.0747,0.108,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.92,16.5,17.46,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.24,42.13,44.71,42.37,41.28,43.81,0,0,0,0,0,0,0.942,0,0.575,0.085,0.54,0.46,23
1583100000000,2020,3,2019,6,22,7,1.45,0.145,0.665,26941.7,163.9,163.9,160.4,4,4,4,2392,2265,2545,2153,2026,239,239,239,1053,926,1206,0.1,0.0939,0.106,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.71,16.39,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.927,40.99,39.99,41.81,40.09,39.03,40.97,0,0,0,0,0,0,0.891,0,0.785,0.1,0.46,0.54,18.6
1583704800000,2020,3,2019,6,23,7,1.71,0.145,0.665,24922.6,154.5,154.5,148.3,4,4,4,2826,2603,3073,2587,2364,239,239,239,1487,1264,1734,0.0848,0.0778,0.0918,1100,1100,1100,990,990,990,973.1,972.6,973.7,16.9,16.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.44,15.57,0.941,0.938,0.943,0.972,0.97,0.975,0.915,0.909,0.92,38.14,36.5,39.61,37.09,35.41,38.63,0,0,0,0,0,0,0.824,0,1.045,0.085,0.39,0.61,14.6
1584309600000,2020,3,2019,6,24,7,2.06,0.145,0.665,22487.7,138.8,138.8,133.9,4,4,4,3405,3184,3578,3166,2945,239,239,239,2066,1845,2239,0.0703,0.0668,0.0751,1100,1100,1100,990,990,990,974.4,974,974.8,15.6,15.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.34,14.18,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.5,33.5,35.79,33.46,32.49,34.71,0,0,0,0,0,0,0.744,0,1.395,0.07,0.32,0.68,10.9
1584914400000,2020,3,2019,6,25,7,2.26,0.145,0.665,21201.7,128.9,128.9,126.2,4,4,4,3745,3625,3875,3506,3386,239,239,239,2406,2286,2536,0.0638,0.0617,0.0659,1100,1100,1100,990,990,990,975.1,974.9,975.4,14.9,14.6,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.99,12.71,13.24,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.899,0.903,32.53,31.75,33.23,31.55,30.8,32.23,0,0,0,0,0,0,0.701,0,1.595,0.064,0.29,0.71,9.38
1585519200000,2020,3,2019,6,26,7,2.53,0.169,0.665,19637.7,121.9,121.9,116.9,4,4,4,4176,3932,4421,3897,3693,279,239,295,2797,2593,3026,0.0667,0.0596,0.0721,1100,1100,1100,990,990,990,976,975.5,976.5,14,13.5,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.13,11.67,12.59,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.898,30.13,28.86,31.42,29.22,28,30.47,0,0,0,0,0,0,0.649,0,1.865,0.067,0.26,0.74,7.76
1586124000000,2020,4,2019,7,27,7,2.81,0.178,0.665,17945,110.7,110.7,106.8,4,4,4,4649,4489,4782,4354,4194,295,295,295,3254,3094,3387,0.0635,0.0617,0.0657,1100,1100,1100,990,990,990,976.9,976.6,977.1,13.1,12.9,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.26,11.01,11.55,0.913,0.91,0.916,0.97,0.97,0.97,0.885,0.883,0.888,27.71,27.04,28.52,26.7,25.74,27.66,0,0,0,0,0,0,0.593,0,2.145,0.063,0.24,0.76,6.39
1586728800000,2020,4,2019,7,28,7,2.94,0.178,0.665,16756.7,101.8,101.8,99.74,4,4,4,4869,4814,4907,4574,4519,295,295,295,3474,3419,3512,0.0606,0.0601,0.0613,1100,1100,1100,990,990,990,977.3,977.2,977.3,12.7,12.7,12.8,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.051,0.051,1.87,1.87,1.87,0.15,0.15,0.15,10.86,10.79,10.96,0.905,0.902,0.908,0.97,0.97,0.97,0.878,0.875,0.881,26.49,26.24,26.84,24.94,24.59,25.44,0,0,0,0,0,0,0.554,0,2.275,0.061,0.23,0.77,5.7
1587333600000,2020,4,2019,7,29,7,2.95,0.214,0.665,16735.9,102.9,102.9,99.62,4,4,4,4873,4782,4925,4518,4418,354.1,295,364,3418,3318,3526,0.0727,0.0599,0.0761,1100,1100,1100,990,990,990,977.3,977.1,977.4,12.7,12.6,12.9,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.05,0.051,1.87,1.87,1.87,0.15,0.15,0.15,10.85,10.75,11.01,0.904,0.901,0.91,0.97,0.97,0.97,0.877,0.874,0.883,26.46,26.12,27.04,24.9,24.42,25.74,0,0,0,0,0,0,0.553,0,2.285,0.073,0.23,0.77,5.67
1587938400000,2020,4,2019,7,30,7,2.76,0.214,0.665,18283.8,112.5,112.5,108.8,4,4,4,4568,4394,4731,4214,4054,353.7,340,364,3114,2954,3267,0.0774,0.0754,0.0796,1100,1100,1100,990,990,990,976.7,976.4,977,13.3,13,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.41,11.11,11.72,0.914,0.911,0.917,0.97,0.97,0.97,0.887,0.884,0.89,28.12,27.29,29,27.21,26.15,28.13,0,0,0,0,0,0,0.605,0,2.095,0.078,0.24,0.76,6.62
1588543200000,2020,5,2019,8,31,7,2.49,0.206,0.665,19824.4,122.2,122.2,118,4,4,4,4120,3919,4327,3780,3579,340,340,340,2680,2479,2887,0.0826,0.0786,0.0868,1100,1100,1100,990,990,990,975.9,975.5,976.3,14.1,13.7,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.23,11.85,12.62,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.891,0.898,30.41,29.35,31.49,29.5,28.47,30.55,0,0,0,0,0,0,0.656,0,1.825,0.083,0.27,0.73,7.96
1589148000000,2020,5,2019,8,32,7,2.21,0.206,0.665,21523.7,132.4,132.4,128.1,4,4,4,3660,3468,3854,3320,3128,340,340,340,2220,2028,2414,0.093,0.0882,0.0981,1100,1100,1100,990,990,990,975,974.6,975.4,15,14.6,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.17,12.76,13.57,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,33.02,31.88,34.14,32.03,30.93,33.11,0,0,0,0,0,0,0.712,0,1.545,0.093,0.3,0.7,9.74
1589752800000,2020,5,2019,8,33,7,1.93,0.206,0.665,23299.2,144,144,138.7,4,4,4,3198,2984,3404,2858,2644,340,340,340,1758,1544,1964,0.107,0.0999,0.114,1100,1100,1100,990,990,990,974,973.5,974.4,16,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.71,14.65,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,35.74,34.5,37.1,34.67,33.47,35.99,0,0,0,0,0,0,0.77,0,1.265,0.11,0.34,0.66,12.1
1590357600000,2020,5,2019,8,34,7,1.65,0.206,0.665,25366.9,155.9,155.9,151,4,4,4,2730,2553,2915,2390,2213,340,340,340,1290,1113,1475,0.125,0.117,0.133,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.26,14.82,15.69,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.912,0.921,38.78,37.56,39.94,37.75,36.46,38.98,0,0,0,0,0,0,0.839,0,0.985,0.12,0.4,0.6,15.4
1590962400000,2020,6,2019,9,35,7,1.42,0.177,0.665,27168.4,166.3,166.3,161.7,4,4,4,2342,2173,2495,2049,1880,293,293,293,949.4,780,1102,0.125,0.117,0.135,1100,1100,1100,990,990,990,971.9,971.5,972.3,18.1,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.83,16.61,0.946,0.944,0.947,0.979,0.977,0.98,0.925,0.922,0.928,41.31,40.32,42.41,40.43,39.38,41.56,0,0,0,0,0,0,0.898,0,0.755,0.12,0.47,0.53,19.1
1591567200000,2020,6,2019,9,36,7,1.18,0.177,0.665,29016.3,177.7,177.7,172.7,4,4,4,1946,1794,2111,1653,1501,293,293,293,552.9,401,718,0.151,0.139,0.163,1100,1100,1100,990,990,990,970.9,970.4,971.4,19.1,18.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.22,16.76,17.69,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.06,42.81,45.34,43.18,41.96,44.44,0,0,0,0,0,0,0.96,0,0.515,0.15,0.56,0.44,24.6
1592172000000,2020,6,2019,9,37,7,0.985,0.174,0.665,30810.9,187.2,187.2,183.4,4,4,4,1629,1519,1749,1342,1261,287.9,257,293,241.6,161,356,0.177,0.167,0.189,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.918,0.906,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.095,18.23,17.84,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.79,45.73,47.76,45.85,44.82,46.8,0,0,0,0,0,0,1.02,0,0.32,0.18,0.68,0.32,31.3
1592776800000,2020,6,2019,9,38,7,0.832,0.155,0.649,31715.5,192.1,192.1,188.8,4,4,4,1375,1247,1484,1118,990.2,257,257,257,45.71,0,127,0.187,0.173,0.206,1073,990.2,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.807,0.667,0.882,0.589,0.418,0.648,0.028,0.02,0.032,1.69,1.36,1.83,0.081,0.064,0.089,19.23,18.74,19.96,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.16,46.28,48.99,47.2,45.35,48.01,0,0,0,0,0,0,1.05,0,0.183,0.19,0.78,0.22,38.1
1593381600000,2020,6,2019,9,39,7,0.669,0.142,0.527,27440.4,175.5,175.5,163.3,4,3,3.857142857142857,1106,1021,1204,870.6,794.1,235.6,227,257,0,0,0,0.213,0.201,0.222,870.6,794.1,947.2,990,990,990,968.2,968,968.5,21.8,21.5,22,0.527,0.455,0.603,0.36,0.323,0.397,0.017,0.015,0.019,1.14,1.03,1.26,0.052,0.047,0.059,20.63,20.2,20.96,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.87,39.97,52.05,42.56,39.01,48.2,0,0,0,0,0,0,0.907,0,0.142,0.21,0.79,0.21,41
1593986400000,2020,7,2019,10,40,7,0.568,0.137,0.43,23383.7,144.6,144.6,139.2,3,3,3,938.8,887.1,998.6,711.8,660.1,227,227,227,0,0,0,0.242,0.227,0.256,711.8,660.1,771.6,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.384,0.347,0.435,0.276,0.242,0.312,0.012,0.011,0.014,0.922,0.829,1.03,0.041,0.037,0.047,21.42,21.07,21.72,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.65,44.81,50.84,46.4,43.92,48.2,0,0,0,0,0,0,0.773,0,0.138,0.24,0.76,0.24,41.2
1594591200000,2020,7,2019,10,41,7,0.503,0.137,0.366,20497,129.2,129.2,122,3,3,3,832.1,797.3,872.2,605.1,570.3,227,227,227,0,0,0,0.273,0.26,0.285,605.1,570.3,645.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.316,0.296,0.339,0.205,0.182,0.232,0.009,0.0079,0.01,0.736,0.677,0.804,0.032,0.03,0.036,22.04,21.81,22.23,0.954,0.952,0.956,0.978,0.975,0.98,0.933,0.928,0.936,41.57,39.46,43.95,40.67,38.47,43.07,0,0,0,0,0,0,0.678,0,0.137,0.27,0.73,0.27,40.7
1595196000000,2020,7,2019,10,42,7,0.463,0.152,0.31,17363.2,113.9,113.9,103.4,3,2,2.7142857142857144,764.8,733.7,789.6,513,477.7,251.9,227,256,0,0,0,0.33,0.288,0.349,513,477.7,562.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.267,0.248,0.292,0.145,0.124,0.177,0.0063,0.0054,0.0077,0.616,0.565,0.664,0.027,0.024,0.029,22.42,22.28,22.53,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.6,34.89,51.51,39.04,33.85,48.2,0,0,0,0,0,0,0.574,0,0.153,0.33,0.67,0.33,37.5
1595800800000,2020,7,2019,10,43,7,0.417,0.145,0.272,15745.6,96.4,96.4,93.72,2,2,2,689.7,656.8,721.9,449.1,423.3,240.6,202,256,0,0,0,0.348,0.302,0.377,449.1,423.3,466.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.23,0.217,0.241,0.111,0.0988,0.119,0.0048,0.0042,0.0051,0.587,0.544,0.617,0.025,0.023,0.027,22.75,22.6,22.88,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.96,45.32,49.96,46.86,44.42,48.2,0,0,0,0,0,0,0.521,0,0.145,0.35,0.65,0.35,37.8
1596405600000,2020,8,2019,11,44,7,0.373,0.122,0.251,14766.4,93.89,93.89,87.9,2,2,2,616.2,587.1,646.7,414.2,385.1,202,202,202,0,0,0,0.328,0.312,0.344,414.2,385.1,444.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.21,0.199,0.224,0.0945,0.0808,0.109,0.004,0.0034,0.0046,0.527,0.482,0.575,0.022,0.02,0.024,23.11,22.94,23.28,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,44.84,41.89,47.9,43.95,41.05,46.95,0,0,0,0,0,0,0.488,0,0.122,0.33,0.67,0.33,39.6
1597010400000,2020,8,2019,11,45,7,0.335,0.122,0.213,12560.7,80.11,80.11,74.77,2,2,2,553.8,530.5,578.1,351.8,328.5,202,202,202,0,0,0,0.365,0.349,0.381,351.8,328.5,376.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.179,0.196,0.065,0.0541,0.0765,0.0027,0.0023,0.0032,0.432,0.397,0.469,0.018,0.017,0.02,23.48,23.33,23.62,0.949,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.41,35.96,40.95,37.38,34.88,40.06,0,0,0,0,0,0,0.415,0,0.122,0.36,0.64,0.36,37.5
1597615200000,2020,8,2019,11,46,7,0.304,0.122,0.181,10723.4,68.24,68.24,63.83,2,2,2,501.9,482.1,523.1,299.9,280.1,202,202,202,0,0,0,0.403,0.386,0.419,299.9,280.1,321.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.169,0.162,0.176,0.0406,0.0312,0.0506,0.0017,0.0013,0.0021,0.354,0.325,0.386,0.015,0.013,0.016,23.79,23.66,23.91,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,32.9,30.76,35.18,31.91,29.83,34.12,0,0,0,0,0,0,0.355,0,0.123,0.4,0.6,0.4,35.3
1598220000000,2020,8,2019,11,47,7,0.277,0.122,0.154,9140.34,58.33,58.33,54.41,2,2,2,457.4,439.7,475.8,255.4,237.7,202,202,202,0,0,0,0.442,0.425,0.459,255.4,237.7,273.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.153,0.147,0.16,0.0206,0.016,0.0282,0.00085,0.00065,0.0012,0.289,0.266,0.315,0.012,0.011,0.013,24.05,23.94,24.16,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.04,26.07,30.07,27.2,25.29,29.17,0,0,0,0,0,0,0.302,0,0.123,0.44,0.56,0.44,33
1598824800000,2020,8,2019,11,48,7,0.251,0.0931,0.158,9418.82,60.87,60.87,56.06,2,1,1.8571428571428572,415.7,396.8,435.1,261.7,233.1,154,146,202,0,0,0,0.37,0.34,0.464,261.7,233.1,282.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.158,0.0235,0.0156,0.0325,0.00096,0.00064,0.0013,0.316,0.275,0.418,0.013,0.011,0.017,24.21,24.02,24.34,0.937,0.93,0.956,0.971,0.97,0.98,0.91,0.902,0.937,32.85,27.84,52.52,31.48,27,48.2,0,0,0,0,0,0,0.311,0,0.093,0.37,0.63,0.37,37.5
1599429600000,2020,9,2019,12,49,7,0.226,0.0862,0.14,8361.85,52.62,52.62,49.77,2,1,1.5714285714285714,374.4,358.8,390.5,231.8,220.8,142.6,138,146,0,0,0,0.381,0.374,0.39,231.8,220.8,244.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.139,0.134,0.144,0.0155,0.0145,0.0165,0.00062,0.00059,0.00067,0.319,0.252,0.404,0.013,0.01,0.016,24.41,24.32,24.5,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.1,25.65,52.2,35.22,24.88,48.2,0,0,0,0,0,0,0.277,0,0.086,0.38,0.62,0.38,37
1600034400000,2020,9,2019,12,50,7,0.206,0.0835,0.123,7681.49,48.2,48.2,45.72,1,1,1,341.3,329,354.1,203.3,191,138,138,138,0,0,0,0.404,0.39,0.419,203.3,191,216.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.124,0.133,0.013,0.012,0.0141,0.00052,0.00048,0.00057,0.358,0.336,0.381,0.014,0.013,0.015,24.54,24.45,24.62,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,46.72,43.91,49.62,45.72,43.03,48.2,0,0,0,0,0,0,0.254,0,0.083,0.41,0.6,0.4,37.3
1600639200000,2020,9,2019,12,51,7,0.189,0.0835,0.106,6601.14,42.1,42.1,39.29,1,1,1,313.2,303,324.9,175.2,165,138,138,138,0,0,0,0.441,0.425,0.455,175.2,165,186.9,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.122,0.0106,0.00978,0.0116,0.00043,0.00039,0.00047,0.308,0.29,0.329,0.012,0.012,0.013,24.73,24.65,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.25,37.88,42.96,39.29,36.8,42.1,0,0,0,0,0,0,0.218,0,0.083,0.44,0.56,0.44,34.9
1601244000000,2020,9,2019,12,52,7,0.176,0.0738,0.102,6349.9,40.82,40.82,37.8,1,1,1,290.4,281.4,300,168.4,155.4,122,110,138,0,0,0,0.419,0.379,0.47,168.4,155.4,180.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.0101,0.00896,0.0111,0.0004,0.00036,0.00044,0.294,0.273,0.314,0.012,0.011,0.013,24.84,24.82,24.88,0.945,0.941,0.949,0.974,0.97,0.98,0.921,0.913,0.929,38.79,35.66,41.67,37.8,34.59,40.82,0,0,0,0,0,0,0.21,0,0.074,0.42,0.58,0.42,36.1
1601848800000,2020,10,2020,1,1,7,0.164,0.0665,0.0974,6055.47,37.82,37.82,36.04,1,1,1,271,263.6,278.4,161,153.6,110,110,110,0,0,0,0.406,0.395,0.417,161,153.6,168.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.00944,0.00881,0.0101,0.00037,0.00035,0.0004,0.28,0.266,0.293,0.011,0.011,0.012,24.94,24.89,24.98,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.12,35.39,38.85,36.04,34.33,37.82,0,0,0,0,0,0,0.2,0,0.0666,0.41,0.59,0.41,36.9
1602453600000,2020,10,2020,1,2,7,0.155,0.0665,0.0882,5469.95,33.77,33.77,32.56,1,1,1,255.9,249.7,261.2,145.9,139.7,110,110,110,0,0,0,0.43,0.421,0.441,145.9,139.7,151.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00815,0.00762,0.0086,0.00032,0.0003,0.00034,0.253,0.242,0.262,0.01,0.0095,0.01,25.02,24.99,25.06,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.57,32.09,34.81,32.56,31.13,33.77,0,0,0,0,0,0,0.181,0,0.0668,0.43,0.57,0.43,35.3
1603058400000,2020,10,2020,1,3,7,0.145,0.0665,0.079,4881.64,30.57,30.57,29.06,1,1,1,240.5,234.7,247.2,130.6,124.7,110,110,110,0,0,0,0.457,0.445,0.469,130.6,124.7,137.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0996,0.0975,0.102,0.00685,0.00635,0.00741,0.00027,0.00025,0.00029,0.225,0.215,0.237,0.0089,0.0085,0.0094,25.13,25.08,25.18,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.96,28.58,31.52,29.06,27.72,30.57,0,0,0,0,0,0,0.161,0,0.066,0.46,0.54,0.46,33.7
1603663200000,2020,10,2020,1,4,7,0.138,0.0651,0.0727,4487.27,29.27,29.27,26.71,1,1,1,227.9,224,232.7,120.3,114.8,107.6,93,110,0,0,0,0.472,0.415,0.489,120.3,114.8,131,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0956,0.0941,0.0973,0.00597,0.00551,0.00688,0.00023,0.00022,0.00027,0.206,0.197,0.224,0.0081,0.0077,0.0088,25.23,25.19,25.25,0.925,0.922,0.931,0.97,0.97,0.97,0.897,0.894,0.903,27.54,26.21,30.18,26.71,25.42,29.27,0,0,0,0,0,0,0.148,0,0.0653,0.47,0.53,0.47,32.5
1604268000000,2020,11,2020,2,5,7,0.139,0.0562,0.083,5159.98,32.01,32.01,30.71,1,1,1,230.3,224.3,236,137.3,131.3,93,93,93,0,0,0,0.404,0.394,0.415,137.3,131.3,143,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0974,0.102,0.00742,0.00691,0.00791,0.00029,0.00027,0.00031,0.235,0.224,0.245,0.0092,0.0088,0.0097,25.18,25.14,25.23,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.66,30.24,33.01,30.71,29.33,32.01,0,0,0,0,0,0,0.171,0,0.056,0.4,0.6,0.4,37.1
1604872800000,2020,11,2020,2,6,7,0.145,0.0562,0.0885,5502.41,34.75,34.75,32.75,1,1,1,239.3,232.5,248.1,146.3,139.5,93,93,93,0,0,0,0.389,0.375,0.4,146.3,139.5,155.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00818,0.0076,0.00893,0.00032,0.0003,0.00035,0.251,0.239,0.267,0.0099,0.0094,0.011,25.11,25.05,25.17,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,33.77,32.17,35.82,32.75,31.2,34.75,0,0,0,0,0,0,0.182,0,0.0565,0.39,0.61,0.39,37.9
1605477600000,2020,11,2020,2,7,7,0.154,0.0562,0.098,6108.88,36.93,36.93,36.36,1,1,1,255,250,257.4,162,157,93,93,93,0,0,0,0.365,0.361,0.372,162,157,164.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.109,0.00952,0.00909,0.00972,0.00038,0.00036,0.00038,0.279,0.27,0.283,0.011,0.011,0.011,25,24.99,25.03,0.943,0.941,0.944,0.971,0.97,0.972,0.915,0.913,0.917,37.45,36.27,38,36.36,35.18,36.93,0,0,0,0,0,0,0.202,0,0.056,0.36,0.64,0.36,39.7
1606082400000,2020,11,2020,2,8,7,0.161,0.0562,0.104,6542.01,40.89,40.89,38.94,1,1,1,265.4,260.6,273.2,172.4,167.6,93,93,93,0,0,0,0.35,0.34,0.357,172.4,167.6,180.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0104,0.01,0.0111,0.00041,0.0004,0.00044,0.298,0.289,0.312,0.012,0.011,0.012,24.94,24.9,24.97,0.946,0.945,0.949,0.976,0.973,0.98,0.923,0.919,0.929,39.9,38.77,41.74,38.94,37.74,40.89,0,0,0,0,0,0,0.216,0,0.057,0.35,0.65,0.35,40.6
1606687200000,2020,11,2020,2,9,7,0.174,0.0619,0.112,7069.92,45.78,45.78,42.08,1,1,1,288.2,273.5,305.7,185.8,171.4,102.4,93,104,0,0,0,0.356,0.34,0.378,185.8,171.4,201.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.113,0.123,0.0115,0.0103,0.0129,0.00046,0.00041,0.00051,0.322,0.297,0.351,0.013,0.012,0.014,24.82,24.72,24.9,0.95,0.946,0.955,0.979,0.975,0.98,0.93,0.922,0.936,42.98,39.59,46.71,42.08,38.61,45.78,0,0,0,0,0,0,0.234,0,0.062,0.36,0.64,0.36,40.6
1607292000000,2020,12,2020,3,10,7,0.205,0.0559,0.149,9083.97,63.42,63.42,54.07,2,1,1.5714285714285714,339.6,314.2,367.8,247.1,210.2,92.43,77,104,0,0,0,0.275,0.209,0.331,247.1,210.2,290.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.126,0.152,0.0218,0.0136,0.0363,0.00088,0.00054,0.0015,0.332,0.251,0.394,0.013,0.01,0.016,24.57,24.43,24.66,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,38.86,26.15,52.09,37.33,25.37,48.2,0,0,0,0,0,0,0.3,0,0.056,0.27,0.73,0.27,44.3
1607896800000,2020,12,2020,3,11,7,0.256,0.0466,0.209,12684.6,86.43,86.43,75.5,2,2,2,423.3,380.1,473.1,346.3,303.1,77,77,77,0,0,0,0.183,0.163,0.203,346.3,303.1,396.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.156,0.189,0.0624,0.0421,0.086,0.0026,0.0017,0.0035,0.41,0.345,0.485,0.017,0.014,0.02,24.09,23.79,24.35,0.947,0.941,0.955,0.974,0.97,0.98,0.923,0.913,0.935,38.74,34.05,44.1,37.75,33.03,43.21,0,0,0,0,0,0,0.419,0,0.047,0.18,0.82,0.18,49.5
1608501600000,2020,12,2020,3,12,7,0.353,0.0629,0.29,16919.3,119.3,119.3,100.7,3,2,2.4285714285714284,583.4,494.7,679,479.4,390.7,104,104,104,0,0,0,0.18,0.153,0.21,479.4,390.7,575,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.229,0.19,0.28,0.129,0.0834,0.185,0.0054,0.0035,0.0079,0.572,0.48,0.666,0.024,0.02,0.028,23.21,22.72,23.69,0.953,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,43.66,36.35,51.81,42.32,35.26,48.2,0,0,0,0,0,0,0.56,0,0.063,0.18,0.82,0.18,47.9
1609106400000,2020,12,2020,3,13,7,0.49,0.072,0.418,23227.6,144.6,144.6,138.3,3,3,3,810.4,714.8,911.2,691.4,610.8,119,104,139,0,0,0,0.146,0.129,0.165,691.4,610.8,772.2,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.352,0.3,0.416,0.262,0.209,0.313,0.011,0.009,0.014,0.867,0.727,1.01,0.038,0.031,0.045,21.99,21.44,22.51,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.48,42.92,51.76,46.09,42.07,48.2,0,0,0,0,0,0,0.768,0,0.072,0.15,0.85,0.15,47.4
1609711200000,2021,1,2020,4,14,7,0.634,0.0841,0.55,29096.2,186.7,186.7,173.2,4,4,4,1048,950.3,1140,909.2,811.3,139,139,139,0,0,0,0.133,0.122,0.146,909.2,811.3,1001,990,990,990,968,967.7,968.3,22,21.7,22.3,0.543,0.452,0.64,0.379,0.332,0.425,0.017,0.015,0.02,1.17,1,1.34,0.053,0.045,0.062,20.78,20.32,21.3,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.936,44.2,40.4,47.64,43.3,39.46,46.69,0,0,0,0,0,0,0.962,0,0.084,0.13,0.87,0.13,45.9
1610316000000,2021,1,2020,4,15,7,0.772,0.0907,0.654,32290.4,192.8,192.8,192.2,4,4,4,1276,1170,1369,1126,1020,150,150,150,44,0,119,0.118,0.11,0.128,1082,1020,1100,990,990,990,968.8,968.4,969.1,21.2,20.9,21.6,0.784,0.676,0.844,0.607,0.469,0.648,0.029,0.022,0.031,1.69,1.43,1.79,0.08,0.066,0.086,19.55,19.15,20.14,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.42,48.12,50.21,48.05,47.16,48.2,0,0,0,0,0,0,1.07,0,0.118,0.12,0.85,0.15,41.8
1610920800000,2021,1,2020,4,16,7,0.879,0.0907,0.665,31871.9,191.8,191.8,189.7,4,4,4,1453,1397,1522,1303,1247,150,150,150,203.1,147,272,0.103,0.0986,0.107,1100,1100,1100,990,990,990,969.3,969.2,969.6,20.7,20.4,20.8,0.875,0.852,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.086,0.09,18.84,18.6,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.4,47.76,48.94,47.43,46.8,47.96,0,0,0,0,0,0,1.05,0,0.214,0.1,0.76,0.24,36.3
1611525600000,2021,1,2020,4,17,7,0.991,0.0907,0.665,30775.2,186.2,186.2,183.2,4,4,4,1638,1551,1722,1488,1401,150,150,150,388.4,301,472,0.0917,0.0871,0.0967,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.91,0.9,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.093,0.091,0.094,18.21,17.93,18.5,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.73,46,47.5,45.8,45.08,46.55,0,0,0,0,0,0,1.02,0,0.326,0.092,0.67,0.33,31.1
1612130400000,2021,2,2020,5,18,7,1.09,0.119,0.665,29820.6,179.7,179.7,177.5,4,4,4,1801,1739,1855,1604,1542,197,197,197,504,442,558,0.109,0.106,0.113,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.67,17.49,17.87,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.28,44.8,45.84,44.38,43.9,44.92,0,0,0,0,0,0,0.986,0,0.425,0.11,0.61,0.39,27.4
1612735200000,2021,2,2020,5,19,7,1.2,0.107,0.665,28806.3,174.8,174.8,171.5,4,4,4,1983,1880,2114,1806,1683,177,162,197,706.3,583,852,0.0897,0.0766,0.105,1100,1100,1100,990,990,990,971,970.7,971.4,19,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.75,17.41,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.74,42.79,44.59,42.87,41.93,43.7,0,0,0,0,0,0,0.953,0,0.535,0.089,0.55,0.45,24
1613340000000,2021,2,2020,5,20,7,1.46,0.098,0.665,26821.4,166,166,159.7,4,4,4,2417,2184,2654,2255,2022,162,162,162,1155,922,1392,0.0673,0.0611,0.0742,1100,1100,1100,990,990,990,972.1,971.5,972.7,17.9,17.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.45,16.58,0.945,0.943,0.947,0.978,0.974,0.98,0.924,0.919,0.928,40.82,39.28,42.34,39.91,38.28,41.49,0,0,0,0,0,0,0.887,0,0.795,0.067,0.46,0.54,18.4
1613944800000,2021,2,2020,5,21,7,1.85,0.098,0.665,23913.1,150.6,150.6,142.3,4,4,4,3056,2744,3346,2894,2582,162,162,162,1794,1482,2084,0.0533,0.0484,0.059,1100,1100,1100,990,990,990,973.6,972.9,974.3,16.4,15.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.49,13.83,15.23,0.938,0.934,0.942,0.971,0.97,0.973,0.91,0.906,0.917,36.66,34.84,38.69,35.58,33.8,37.65,0,0,0,0,0,0,0.791,0,1.185,0.053,0.36,0.64,12.9
1614549600000,2021,3,2020,6,22,7,2.09,0.145,0.665,22316.6,134.1,134.1,132.8,4,4,4,3450,3392,3476,3211,3153,239,239,239,2111,2053,2137,0.0693,0.0688,0.0705,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.61,13.56,13.73,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.24,34.09,34.57,33.21,33.06,33.54,0,0,0,0,0,0,0.738,0,1.425,0.069,0.32,0.68,10.7
1615154400000,2021,3,2020,6,23,7,2.11,0.145,0.665,22200.4,132.3,132.3,132.1,4,4,4,3481,3472,3489,3242,3233,239,239,239,2142,2133,2150,0.0687,0.0685,0.0688,1100,1100,1100,990,990,990,974.6,974.6,974.6,15.4,15.4,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.53,13.56,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,34.06,34.01,34.11,33.04,32.99,33.09,0,0,0,0,0,0,0.734,0,1.445,0.069,0.32,0.68,10.5
1615759200000,2021,3,2020,6,24,7,2.09,0.145,0.665,22312.1,133.4,133.4,132.8,4,4,4,3451,3425,3468,3212,3186,239,239,239,2112,2086,2129,0.0693,0.0689,0.0698,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.61,13.57,13.66,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.23,34.14,34.38,33.2,33.11,33.35,0,0,0,0,0,0,0.738,0,1.425,0.069,0.32,0.68,10.7
