datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1616364000000,2021,3,2020,6,25,7,2.06,0.145,0.665,22473.6,134,134,133.8,4,4,4,3409,3400,3421,3170,3161,239,239,239,2070,2061,2082,0.0701,0.0699,0.0703,1100,1100,1100,990,990,990,974.4,974.4,974.5,15.6,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.7,13.67,13.72,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.48,34.4,34.53,33.44,33.37,33.49,0,0,0,0,0,0,0.743,0,1.395,0.07,0.32,0.68,10.9
1616968800000,2021,3,2020,6,26,7,2.11,0.164,0.665,22184.3,133.2,133.2,132,4,4,4,3485,3434,3527,3214,3194,271,239,295,2114,2094,2137,0.0777,0.0688,0.0846,1100,1100,1100,990,990,990,974.6,974.5,974.7,15.4,15.3,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.54,13.45,13.65,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.03,33.79,34.33,33.01,32.78,33.3,0,0,0,0,0,0,0.734,0,1.445,0.078,0.32,0.68,10.5
1617573600000,2021,4,2020,7,27,7,2.18,0.178,0.665,21705.6,130.6,130.6,129.2,4,4,4,3612,3548,3676,3317,3253,295,295,295,2217,2153,2281,0.0817,0.0802,0.0831,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.27,13.13,13.4,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,33.3,32.93,33.67,32.3,31.94,32.66,0,0,0,0,0,0,0.718,0,1.515,0.082,0.31,0.69,9.96
1618178400000,2021,4,2020,7,28,7,2.27,0.178,0.665,21188.8,127.3,127.3,126.1,4,4,4,3749,3698,3784,3454,3403,295,295,295,2354,2303,2389,0.0787,0.078,0.0798,1100,1100,1100,990,990,990,975.1,975,975.2,14.9,14.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.98,12.9,13.09,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.51,32.3,32.8,31.53,31.33,31.82,0,0,0,0,0,0,0.701,0,1.605,0.078,0.29,0.71,9.33
1618783200000,2021,4,2020,7,29,7,2.27,0.178,0.665,21200,127.8,127.8,126.2,4,4,4,3746,3676,3788,3451,3381,295,295,295,2351,2281,2393,0.0788,0.0779,0.0802,1100,1100,1100,990,990,990,975.1,975,975.2,14.9,14.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.98,12.89,13.13,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.52,32.27,32.93,31.55,31.3,31.94,0,0,0,0,0,0,0.701,0,1.605,0.078,0.29,0.71,9.34
1619388000000,2021,4,2020,7,30,7,2.14,0.183,0.665,22010.2,133.6,133.6,131,4,4,4,3531,3417,3646,3229,3096,302.4,295,321,2129,1996,2251,0.0857,0.0809,0.0939,1100,1100,1100,990,990,990,974.7,974.4,974.9,15.3,15.1,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.44,13.2,13.68,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.77,33.1,34.43,32.75,32.11,33.4,0,0,0,0,0,0,0.728,0,1.475,0.086,0.31,0.69,10.3
1619992800000,2021,5,2020,8,31,7,1.96,0.194,0.665,23088.5,141,141,137.4,4,4,4,3248,3097,3379,2927,2776,321,321,321,1827,1676,1958,0.099,0.095,0.104,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.76,14.38,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.42,34.65,36.34,34.36,33.61,35.25,0,0,0,0,0,0,0.764,0,1.295,0.099,0.34,0.66,11.8
1620597600000,2021,5,2020,8,32,7,1.75,0.194,0.665,24635.6,150.9,150.9,146.6,4,4,4,2887,2732,3044,2566,2411,321,321,321,1466,1311,1623,0.111,0.105,0.117,1100,1100,1100,990,990,990,973.2,972.9,973.6,16.8,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.5,15.26,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.74,36.69,38.77,36.66,35.59,37.73,0,0,0,0,0,0,0.815,0,1.085,0.11,0.38,0.62,14.1
1621202400000,2021,5,2020,8,33,7,1.54,0.194,0.665,26222.4,159.6,159.6,156.1,4,4,4,2546,2419,2681,2225,2098,321,321,321,1126,998,1260,0.126,0.12,0.133,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.71,15.38,16.02,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.98,39.1,40.82,39.02,38.09,39.91,0,0,0,0,0,0,0.867,0,0.875,0.13,0.43,0.57,17
1621807200000,2021,5,2020,8,34,7,1.36,0.194,0.665,27623.4,168.4,168.4,164.4,4,4,4,2242,2089,2377,1921,1768,321,321,321,820.7,668,956,0.143,0.135,0.154,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.12,16.81,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.96,41.09,42.95,41.11,40.2,42.1,0,0,0,0,0,0,0.913,0,0.695,0.14,0.49,0.51,20.3
1622412000000,2021,5,2020,8,35,7,1.15,0.161,0.665,29260.3,178.6,178.6,174.2,4,4,4,1899,1770,2035,1633,1513,266.1,257,321,532.9,413,632,0.14,0.129,0.158,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.36,16.94,17.77,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.43,43.31,45.55,43.54,42.44,44.64,0,0,0,0,0,0,0.968,0,0.485,0.14,0.58,0.42,25.4
1623016800000,2021,6,2020,9,36,7,0.982,0.155,0.665,30841.6,187.1,187.1,183.6,4,4,4,1624,1522,1732,1367,1265,257,257,257,267.1,165,375,0.159,0.148,0.169,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.918,0.906,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.095,18.25,17.89,18.59,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.83,45.88,47.73,45.9,44.96,46.78,0,0,0,0,0,0,1.02,0,0.317,0.16,0.68,0.32,31.4
1623621600000,2021,6,2020,9,37,7,0.845,0.155,0.656,31860.8,192.7,192.7,189.6,4,4,4,1397,1279,1493,1140,1022,257,257,257,56.29,0,136,0.184,0.172,0.201,1084,1022,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.828,0.714,0.885,0.612,0.473,0.648,0.029,0.022,0.032,1.74,1.47,1.83,0.083,0.069,0.089,19.11,18.7,19.75,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.38,47.25,49.17,47.41,46.31,48.19,0,0,0,0,0,0,1.05,0,0.189,0.18,0.78,0.22,37.7
1624226400000,2021,6,2020,9,38,7,0.687,0.155,0.532,27560.1,179.8,179.8,164,4,3,3.857142857142857,1136,1049,1236,879,792.3,257,257,257,0,0,0,0.227,0.208,0.245,879,792.3,978.6,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.543,0.461,0.65,0.364,0.322,0.413,0.017,0.015,0.019,1.16,1.03,1.34,0.053,0.047,0.063,20.51,20.02,20.87,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,44,39.72,51.69,42.73,38.74,48.2,0,0,0,0,0,0,0.911,0,0.155,0.23,0.77,0.23,40.1
1624831200000,2021,6,2020,9,39,7,0.585,0.145,0.44,23807,144.6,144.6,141.7,3,3,3,967.3,915.7,1026,727.4,688.7,239.9,227,257,0,0,0,0.248,0.235,0.262,727.4,688.7,769.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.398,0.363,0.44,0.286,0.261,0.311,0.013,0.012,0.014,0.954,0.877,1.04,0.043,0.039,0.047,21.28,20.98,21.56,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.39,46.43,50.46,47.24,45.5,48.2,0,0,0,0,0,0,0.787,0,0.145,0.25,0.75,0.25,40.7
1625436000000,2021,7,2020,10,40,7,0.518,0.137,0.381,21262,134,134,126.6,3,3,3,857.3,819.4,900.1,630.3,592.4,227,227,227,0,0,0,0.265,0.252,0.277,630.3,592.4,673.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.33,0.309,0.355,0.222,0.197,0.251,0.0098,0.0086,0.011,0.778,0.714,0.851,0.034,0.031,0.038,21.89,21.65,22.11,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.07,40.83,45.56,42.19,39.92,44.65,0,0,0,0,0,0,0.703,0,0.137,0.26,0.74,0.26,41
1626040800000,2021,7,2020,10,41,7,0.476,0.137,0.339,19065.4,118,118,113.5,3,3,3,787.6,766.2,810.6,560.6,539.2,227,227,227,0,0,0,0.288,0.28,0.296,560.6,539.2,583.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.291,0.278,0.304,0.175,0.161,0.191,0.0076,0.007,0.0083,0.661,0.625,0.7,0.029,0.027,0.031,22.29,22.16,22.41,0.951,0.95,0.953,0.974,0.971,0.977,0.926,0.922,0.931,38.85,37.52,40.28,37.83,36.42,39.34,0,0,0,0,0,0,0.63,0,0.137,0.29,0.71,0.29,40.1
1626645600000,2021,7,2020,10,42,7,0.436,0.137,0.298,16798.5,106.9,106.9,99.99,3,2,2.4285714285714284,720.3,687.7,753.9,493.3,460.7,227,227,227,0,0,0,0.316,0.301,0.33,493.3,460.7,526.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.252,0.234,0.271,0.133,0.116,0.153,0.0057,0.005,0.0066,0.611,0.565,0.658,0.026,0.024,0.028,22.61,22.48,22.75,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.37,35.26,52.07,42.51,34.2,48.2,0,0,0,0,0,0,0.556,0,0.138,0.31,0.68,0.32,38.5
1627250400000,2021,7,2020,10,43,7,0.392,0.134,0.259,15162.6,94.5,94.5,90.25,2,2,2,648.5,620.7,677.1,427.7,402.8,220.9,184,227,0,0,0,0.34,0.296,0.36,427.7,402.8,450.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.206,0.228,0.101,0.0891,0.111,0.0043,0.0038,0.0048,0.548,0.509,0.585,0.023,0.022,0.025,22.96,22.81,23.07,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.05,43.51,48.21,45.13,42.64,47.25,0,0,0,0,0,0,0.501,0,0.133,0.34,0.66,0.34,38.7
1627855200000,2021,8,2020,11,44,7,0.352,0.111,0.241,14292.2,90.55,90.55,85.07,2,2,2,582.7,556.5,610.1,398.7,372.5,184,184,184,0,0,0,0.316,0.302,0.331,398.7,372.5,426.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.201,0.192,0.211,0.0872,0.0748,0.1,0.0037,0.0031,0.0042,0.5,0.461,0.541,0.021,0.019,0.023,23.28,23.12,23.43,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.937,43.42,40.73,46.2,42.54,39.81,45.28,0,0,0,0,0,0,0.473,0,0.111,0.32,0.68,0.32,40.6
1628460000000,2021,8,2020,11,45,7,0.318,0.111,0.206,12226.6,77.74,77.74,72.78,2,2,2,525.3,503.2,548,341.3,319.2,184,184,184,0,0,0,0.351,0.336,0.366,341.3,319.2,364,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.189,0.0601,0.0496,0.0708,0.0025,0.0021,0.003,0.414,0.381,0.448,0.017,0.016,0.019,23.62,23.49,23.75,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.927,37.44,35.09,39.84,36.39,34.04,38.87,0,0,0,0,0,0,0.404,0,0.112,0.35,0.65,0.35,38.4
1629064800000,2021,8,2020,11,46,7,0.289,0.111,0.177,10530.3,66.66,66.66,62.68,2,2,2,477.4,458.6,496.3,293.4,274.6,184,184,184,0,0,0,0.386,0.371,0.401,293.4,274.6,312.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.158,0.171,0.0375,0.0286,0.0464,0.0015,0.0012,0.0019,0.342,0.314,0.371,0.014,0.013,0.015,23.91,23.8,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.31,30.26,34.36,31.34,29.35,33.33,0,0,0,0,0,0,0.348,0,0.112,0.38,0.61,0.39,36.4
1629669600000,2021,8,2020,11,47,7,0.264,0.111,0.153,9073.81,57.47,57.47,54.01,2,2,2,436.7,421.1,452.9,252.7,237.1,184,184,184,0,0,0,0.422,0.406,0.437,252.7,237.1,268.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.144,0.155,0.0196,0.0159,0.0259,0.0008,0.00065,0.0011,0.282,0.263,0.305,0.012,0.011,0.013,24.15,24.06,24.24,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.84,26.09,29.63,27.01,25.31,28.74,0,0,0,0,0,0,0.3,0,0.111,0.42,0.58,0.42,34.4
1630274400000,2021,8,2020,11,48,7,0.241,0.0914,0.15,8896.02,57.45,57.45,52.95,2,1,1.7142857142857142,398.4,380.4,415.9,247.3,226.7,151.1,138,184,0,0,0,0.378,0.341,0.448,247.3,226.7,266.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.141,0.15,0.0185,0.015,0.0248,0.00075,0.00061,0.001,0.317,0.264,0.414,0.013,0.011,0.017,24.29,24.11,24.43,0.938,0.927,0.958,0.973,0.97,0.98,0.913,0.899,0.939,35.05,26.93,52.5,33.36,26.12,48.2,0,0,0,0,0,0,0.294,0,0.091,0.38,0.62,0.38,36.9
1630879200000,2021,9,2020,12,49,7,0.218,0.0835,0.134,8155.65,50.97,50.97,48.55,2,1,1.2857142857142858,359.8,345.1,374.6,221.8,207.1,138,138,138,0,0,0,0.384,0.368,0.4,221.8,207.1,236.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.129,0.14,0.0146,0.0134,0.0159,0.00059,0.00054,0.00064,0.346,0.253,0.4,0.014,0.01,0.016,24.46,24.38,24.51,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.96,25.74,51.97,41.34,24.97,48.2,0,0,0,0,0,0,0.27,0,0.084,0.38,0.61,0.39,37.4
1631484000000,2021,9,2020,12,50,7,0.198,0.0835,0.115,7191.51,45.62,45.62,42.81,1,1,1,328.1,315.9,340.5,190.1,177.9,138,138,138,0,0,0,0.421,0.405,0.437,190.1,177.9,202.5,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.128,0.0119,0.0109,0.013,0.00048,0.00043,0.00052,0.334,0.313,0.357,0.013,0.012,0.014,24.63,24.54,24.71,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.69,40.86,46.55,42.81,39.96,45.62,0,0,0,0,0,0,0.238,0,0.083,0.42,0.58,0.42,36.3
1632088800000,2021,9,2020,12,51,7,0.182,0.0835,0.0986,6112.5,38.95,38.95,36.38,1,1,1,301.1,290.4,311.8,163.1,152.4,138,138,138,0,0,0,0.459,0.443,0.475,163.1,152.4,173.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00961,0.00871,0.0105,0.00038,0.00035,0.00042,0.286,0.267,0.305,0.011,0.011,0.012,24.81,24.74,24.87,0.944,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.44,34.95,39.91,36.38,33.91,38.95,0,0,0,0,0,0,0.202,0,0.0834,0.46,0.54,0.46,33.6
1632693600000,2021,9,2020,12,52,7,0.17,0.0762,0.0939,5825.55,38.3,38.3,34.68,1,1,1,281.3,275.9,288,155.3,140.9,126,110,138,0,0,0,0.447,0.392,0.495,155.3,140.9,170.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00895,0.00773,0.0102,0.00036,0.00031,0.00041,0.271,0.247,0.296,0.011,0.0098,0.012,24.9,24.88,24.94,0.941,0.936,0.946,0.972,0.97,0.975,0.914,0.908,0.921,35.69,32.25,39.3,34.68,31.28,38.3,0,0,0,0,0,0,0.193,0,0.0761,0.45,0.55,0.45,34.3
1633298400000,2021,10,2021,1,1,7,0.167,0.0665,0.1,6233.87,38.23,38.23,37.11,1,1,1,275.5,268.6,280,165.5,158.6,110,110,110,0,0,0,0.399,0.393,0.41,165.5,158.6,170,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00982,0.00923,0.0102,0.00039,0.00037,0.00041,0.288,0.275,0.296,0.011,0.011,0.012,24.91,24.88,24.95,0.944,0.942,0.945,0.972,0.97,0.974,0.918,0.914,0.921,38.16,36.54,39.23,37.11,35.45,38.23,0,0,0,0,0,0,0.206,0,0.067,0.4,0.6,0.4,37.3
1633903200000,2021,10,2021,1,2,7,0.155,0.0665,0.0889,5508.78,34.76,34.76,32.79,1,1,1,256.9,249.7,265.6,146.9,139.7,110,110,110,0,0,0,0.428,0.414,0.441,146.9,139.7,155.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00824,0.00762,0.00897,0.00033,0.0003,0.00036,0.254,0.242,0.27,0.01,0.0095,0.011,25.02,24.97,25.06,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.8,32.09,35.84,32.79,31.13,34.76,0,0,0,0,0,0,0.182,0,0.0661,0.43,0.57,0.43,35.5
1634508000000,2021,10,2021,1,3,7,0.147,0.0665,0.0808,4994.71,30.7,30.7,29.73,1,1,1,243.5,239.6,247.8,133.5,129.6,110,110,110,0,0,0,0.452,0.444,0.459,133.5,129.6,137.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0993,0.102,0.0071,0.00676,0.00746,0.00028,0.00027,0.00029,0.231,0.223,0.238,0.0091,0.0088,0.0094,25.11,25.08,25.14,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.65,29.73,31.65,29.73,28.84,30.7,0,0,0,0,0,0,0.165,0,0.0662,0.45,0.55,0.45,34
1635112800000,2021,10,2021,1,4,7,0.148,0.0665,0.0815,5040.75,30.45,30.45,30,1,1,1,244.7,242.6,246.7,134.7,132.6,110,110,110,0,0,0,0.449,0.446,0.453,134.7,132.6,136.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.1,0.102,0.0072,0.00702,0.00737,0.00028,0.00028,0.00029,0.233,0.229,0.236,0.0092,0.009,0.0093,25.1,25.08,25.12,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,30.93,30.43,31.39,30,29.52,30.45,0,0,0,0,0,0,0.167,0,0.0665,0.45,0.55,0.45,34.1
1635717600000,2021,11,2021,2,5,7,0.151,0.0562,0.0947,5898.23,36.32,36.32,35.11,1,1,1,249.6,242.3,254.9,156.6,149.3,93,93,93,0,0,0,0.373,0.365,0.384,156.6,149.3,161.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00906,0.00844,0.00951,0.00036,0.00033,0.00038,0.269,0.256,0.279,0.011,0.01,0.011,25.04,25,25.09,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,36.19,34.49,37.42,35.11,33.45,36.32,0,0,0,0,0,0,0.195,0,0.0563,0.37,0.63,0.37,39.1
1636322400000,2021,11,2021,2,6,7,0.149,0.0562,0.0923,5747.49,35.74,35.74,34.21,1,1,1,245.7,241.8,252.4,152.7,148.8,93,93,93,0,0,0,0.379,0.368,0.385,152.7,148.8,159.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.107,0.00873,0.00839,0.0093,0.00034,0.00033,0.00037,0.262,0.255,0.274,0.01,0.01,0.011,25.06,25.02,25.09,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.27,34.36,36.84,34.21,33.33,35.74,0,0,0,0,0,0,0.19,0,0.0567,0.38,0.62,0.38,38.6
1636927200000,2021,11,2021,2,7,7,0.153,0.0562,0.0966,6017.15,36.32,36.32,35.82,1,1,1,252.7,249.7,254.9,159.7,156.7,93,93,93,0,0,0,0.368,0.365,0.372,159.7,156.7,161.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00933,0.00907,0.00951,0.00037,0.00036,0.00038,0.275,0.269,0.279,0.011,0.011,0.011,25.01,25,25.03,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.913,0.915,36.92,36.2,37.42,35.82,35.12,36.32,0,0,0,0,0,0,0.199,0,0.0564,0.37,0.63,0.37,39.3
1637532000000,2021,11,2021,2,8,7,0.155,0.0562,0.0985,6140.5,36.99,36.99,36.55,1,1,1,255.8,254.1,257.6,162.8,161.1,93,93,93,0,0,0,0.364,0.361,0.366,162.8,161.1,164.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.108,0.109,0.00959,0.00944,0.00974,0.00038,0.00037,0.00039,0.28,0.277,0.284,0.011,0.011,0.011,25,24.99,25.01,0.943,0.943,0.944,0.971,0.97,0.972,0.916,0.914,0.917,37.64,37.23,38.07,36.55,36.11,36.99,0,0,0,0,0,0,0.203,0,0.0565,0.36,0.64,0.36,39.6
1638136800000,2021,11,2021,2,9,7,0.156,0.0493,0.107,6712.44,41.23,41.23,39.95,1,1,1,257.7,257.1,258.7,176.2,164.3,81.57,77,93,0,0,0,0.317,0.298,0.361,176.2,164.3,181.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.113,0.0107,0.00972,0.0111,0.00042,0.00038,0.00044,0.303,0.283,0.311,0.012,0.011,0.012,24.97,24.96,24.99,0.947,0.944,0.949,0.978,0.972,0.98,0.926,0.917,0.93,40.86,38,42.07,39.95,36.93,41.23,0,0,0,0,0,0,0.222,0,0.049,0.32,0.69,0.31,43
1638741600000,2021,12,2021,3,10,7,0.165,0.0466,0.118,7491.55,46.59,46.59,44.59,1,1,1,272.7,261.2,281.4,195.7,184.2,77,77,77,0,0,0,0.283,0.274,0.295,195.7,184.2,204.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.121,0.0124,0.0114,0.0131,0.00049,0.00045,0.00052,0.337,0.317,0.353,0.013,0.013,0.014,24.87,24.82,24.94,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.936,45.5,42.78,47.54,44.59,41.92,46.59,0,0,0,0,0,0,0.248,0,0.047,0.28,0.72,0.28,45.4
1639346400000,2021,12,2021,3,11,7,0.178,0.0466,0.131,8098.52,49.97,49.97,48.21,2,1,1.1428571428571428,293.9,283.9,306.3,216.9,206.9,77,77,77,0,0,0,0.262,0.251,0.271,216.9,206.9,229.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.122,0.13,0.0142,0.0133,0.0152,0.00056,0.00053,0.00061,0.353,0.243,0.391,0.014,0.0097,0.016,24.77,24.7,24.83,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.49,25.76,52.44,44.64,24.98,48.2,0,0,0,0,0,0,0.268,0,0.047,0.26,0.74,0.26,45.5
1639951200000,2021,12,2021,3,12,7,0.195,0.0372,0.158,9619.97,60.08,60.08,57.26,2,2,2,323.2,310.4,333.4,261.6,233.4,61.57,59,77,0,0,0,0.191,0.177,0.248,261.6,233.4,274.4,990,990,990,965,965,965.1,25,24.9,25,0.14,0.132,0.144,0.0234,0.0156,0.0285,0.00094,0.00062,0.0011,0.282,0.247,0.3,0.011,0.0099,0.012,24.7,24.63,24.8,0.931,0.924,0.934,0.97,0.97,0.97,0.904,0.896,0.906,29.52,26.23,30.97,28.63,25.44,30.04,0,0,0,0,0,0,0.318,0,0.037,0.19,0.81,0.19,49.3
1640556000000,2021,12,2021,3,13,7,0.215,0.0381,0.177,10721.1,66.29,66.29,63.82,2,2,2,354.8,337.5,375.7,291.8,278.5,63,59,73,0,0,0,0.177,0.163,0.198,291.8,278.5,303.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.145,0.156,0.0368,0.0304,0.042,0.0015,0.0012,0.0017,0.327,0.306,0.345,0.013,0.012,0.014,24.5,24.38,24.61,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,32.89,31.43,34.17,31.91,30.48,33.15,0,0,0,0,0,0,0.355,0,0.038,0.18,0.82,0.18,49.9
1641160800000,2022,1,2021,4,14,7,0.258,0.0442,0.214,12969.7,86.36,86.36,77.2,2,2,2,426.8,387.5,468.4,353.8,314.5,73,73,73,0,0,0,0.172,0.156,0.188,353.8,314.5,395.4,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.174,0.16,0.189,0.066,0.0474,0.0856,0.0027,0.0019,0.0035,0.421,0.362,0.484,0.017,0.015,0.02,24.06,23.81,24.3,0.949,0.943,0.954,0.975,0.97,0.98,0.925,0.914,0.935,39.58,35.32,44.06,38.6,34.26,43.18,0,0,0,0,0,0,0.429,0,0.044,0.17,0.83,0.17,50.3
1641765600000,2022,1,2021,4,15,7,0.308,0.0535,0.254,15302.8,94.03,94.03,91.09,2,2,2,508.6,480.7,526.1,420.2,401.5,88.43,73,91,0,0,0,0.174,0.152,0.185,420.2,401.5,435.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.192,0.204,0.0973,0.0885,0.104,0.004,0.0037,0.0043,0.522,0.494,0.545,0.022,0.02,0.023,23.59,23.49,23.73,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.47,44.54,47.98,45.54,43.65,47.02,0,0,0,0,0,0,0.506,0,0.054,0.17,0.82,0.18,49.7
1642370400000,2022,1,2021,4,16,7,0.336,0.055,0.281,16294.4,102.3,102.3,96.99,3,2,2.142857142857143,555.3,530.2,580,464.3,439.2,91,91,91,0,0,0,0.164,0.157,0.172,464.3,439.2,489,990,990,990,966.1,966,966.2,23.9,23.8,24,0.216,0.206,0.229,0.118,0.106,0.13,0.0049,0.0044,0.0055,0.575,0.521,0.618,0.024,0.022,0.026,23.33,23.21,23.46,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.21,35.15,52.33,46.06,34.1,48.2,0,0,0,0,0,0,0.539,0,0.055,0.16,0.84,0.16,48.5
1642975200000,2022,1,2021,4,17,7,0.384,0.055,0.329,19006.5,123.5,123.5,113.1,3,3,3,634.3,589,685.3,543.3,498,91,91,91,0,0,0,0.144,0.133,0.154,543.3,498,594.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.26,0.234,0.289,0.164,0.134,0.198,0.007,0.0056,0.0085,0.611,0.535,0.697,0.026,0.023,0.03,22.95,22.66,23.21,0.95,0.946,0.954,0.974,0.97,0.98,0.925,0.918,0.935,38.71,35.75,42,37.71,34.68,41.16,0,0,0,0,0,0,0.629,0,0.055,0.14,0.86,0.14,49.5
1643580000000,2022,1,2021,4,18,7,0.452,0.0623,0.389,22182.2,137.7,137.7,132,3,3,3,746.6,700.9,781.1,643.6,609.9,103,91,105,0,0,0,0.138,0.13,0.146,643.6,609.9,676.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.319,0.298,0.337,0.231,0.208,0.253,0.01,0.0089,0.011,0.782,0.723,0.837,0.034,0.031,0.036,22.33,22.14,22.57,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.91,42.97,46.83,44.01,42.11,45.89,0,0,0,0,0,0,0.734,0,0.063,0.14,0.86,0.14,49.1
1644184800000,2022,2,2021,5,19,7,0.495,0.0718,0.423,23729.9,143.9,143.9,141.2,3,3,3,818.5,788.1,855.8,699.8,683.1,118.7,105,137,0,0,0,0.145,0.129,0.165,699.8,683.1,718.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.353,0.341,0.366,0.268,0.257,0.281,0.012,0.011,0.012,0.879,0.849,0.913,0.039,0.037,0.04,21.95,21.76,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.04,47.23,48.93,47.08,46.28,47.95,0,0,0,0,0,0,0.785,0,0.072,0.15,0.85,0.15,47.9
1644789600000,2022,2,2021,5,20,7,0.58,0.0829,0.498,26672.5,176.4,176.4,158.8,4,3,3.7142857142857144,959.6,874.3,1065,822.6,737.3,137,137,137,0,0,0,0.144,0.129,0.157,822.6,737.3,927.9,990,990,990,967.7,967.4,968.1,22.3,21.9,22.6,0.458,0.38,0.555,0.337,0.294,0.388,0.015,0.013,0.018,1.04,0.948,1.2,0.047,0.042,0.055,21.23,20.7,21.65,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.46,39.37,51.19,43.13,38.37,48.2,0,0,0,0,0,0,0.882,0,0.082,0.14,0.86,0.14,46
1645394400000,2022,2,2021,5,21,7,0.795,0.0829,0.649,31930.4,192.8,192.8,190.1,4,4,4,1314,1115,1493,1177,978.4,137,137,137,103.1,0,256,0.105,0.0917,0.123,1074,978.4,1100,990,990,990,968.9,968.3,969.5,21.1,20.5,21.7,0.784,0.601,0.887,0.594,0.413,0.648,0.028,0.019,0.032,1.67,1.29,1.84,0.079,0.059,0.089,19.44,18.7,20.45,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.73,46.88,50.43,47.52,45.94,48.2,0,0,0,0,0,0,1.06,0,0.146,0.1,0.82,0.18,40.2
1645999200000,2022,2,2021,5,22,7,0.986,0.107,0.665,30823.3,186.8,186.8,183.5,4,4,4,1630,1535,1726,1453,1387,176.4,137,183,353.3,287,443,0.108,0.0893,0.117,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.911,0.893,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.094,18.24,17.92,18.56,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.8,45.96,47.66,45.87,45.04,46.7,0,0,0,0,0,0,1.02,0,0.321,0.11,0.67,0.33,31.3
1646604000000,2022,3,2021,6,23,7,1.13,0.111,0.665,29404.4,178.8,178.8,175,4,4,4,1873,1763,1971,1690,1580,183,183,183,589.7,480,688,0.0979,0.0928,0.104,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,17.12,17.79,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.65,43.79,45.62,43.76,42.91,44.71,0,0,0,0,0,0,0.972,0,0.465,0.098,0.59,0.41,26
1647208800000,2022,3,2021,6,24,7,1.23,0.111,0.665,28502.2,170.8,170.8,169.7,4,4,4,2039,1996,2075,1856,1813,183,183,183,756.3,713,792,0.0898,0.0882,0.0917,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.93,16.85,17.04,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.28,43.05,43.57,42.41,42.19,42.7,0,0,0,0,0,0,0.943,0,0.565,0.09,0.54,0.46,23.2
1647813600000,2022,3,2021,6,25,7,1.31,0.111,0.665,27962.4,168.5,168.5,166.4,4,4,4,2165,2085,2269,1982,1902,183,183,183,882,802,986,0.0846,0.0807,0.0878,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.63,16.38,16.82,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.46,41.79,42.98,41.61,40.95,42.12,0,0,0,0,0,0,0.925,0,0.645,0.085,0.51,0.49,21.3
1648418400000,2022,3,2021,6,26,7,1.44,0.119,0.665,26969,163.1,163.1,160.5,4,4,4,2387,2295,2476,2189,2112,197.6,183,217,1089,1012,1159,0.0827,0.0766,0.0896,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.88,16.31,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.03,40.44,41.62,40.13,39.51,40.77,0,0,0,0,0,0,0.892,0,0.775,0.083,0.46,0.54,18.7
1649023200000,2022,4,2021,7,27,7,1.56,0.131,0.665,26042.7,157.3,157.3,155,4,4,4,2585,2503,2673,2368,2286,217,217,217,1268,1186,1356,0.084,0.0812,0.0867,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.4,15.81,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.73,39.15,40.27,38.75,38.14,39.33,0,0,0,0,0,0,0.861,0,0.895,0.084,0.43,0.57,16.7
1649628000000,2022,4,2021,7,28,7,1.7,0.131,0.665,25028.9,151.6,151.6,149,4,4,4,2803,2708,2883,2586,2491,217,217,217,1486,1391,1566,0.0775,0.0753,0.0801,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.89,15.32,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.913,0.917,38.3,37.77,38.92,37.25,36.69,37.9,0,0,0,0,0,0,0.828,0,1.035,0.077,0.39,0.61,14.7
1650232800000,2022,4,2021,7,29,7,1.77,0.131,0.665,24426.1,146.2,146.2,145.4,4,4,4,2931,2903,2947,2714,2686,217,217,217,1614,1586,1630,0.074,0.0736,0.0748,1100,1100,1100,990,990,990,973.3,973.3,973.4,16.7,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.74,14.85,0.94,0.939,0.94,0.971,0.97,0.971,0.912,0.912,0.913,37.45,37.34,37.64,36.35,36.24,36.55,0,0,0,0,0,0,0.808,0,1.105,0.074,0.38,0.62,13.8
1650837600000,2022,4,2021,7,30,7,1.77,0.136,0.665,24445.1,145.8,145.8,145.5,4,4,4,2927,2915,2939,2702,2639,225.4,217,276,1602,1539,1622,0.077,0.0738,0.0947,1100,1100,1100,990,990,990,973.3,973.3,973.4,16.7,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.76,14.82,0.94,0.94,0.94,0.971,0.97,0.971,0.912,0.912,0.912,37.48,37.4,37.56,36.38,36.29,36.46,0,0,0,0,0,0,0.808,0,1.105,0.077,0.38,0.62,13.8
1651442400000,2022,5,2021,8,31,7,1.72,0.167,0.665,24825.2,149.7,149.7,147.8,4,4,4,2846,2775,2903,2570,2499,276,276,276,1470,1399,1527,0.097,0.0951,0.0994,1100,1100,1100,990,990,990,973.1,973,973.3,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.85,15.15,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.913,0.916,38.02,37.64,38.48,36.94,36.55,37.44,0,0,0,0,0,0,0.821,0,1.055,0.097,0.39,0.61,14.4
1652047200000,2022,5,2021,8,32,7,1.59,0.186,0.665,25843,157.2,157.2,153.8,4,4,4,2628,2506,2740,2320,2185,308.1,276,321,1219,1085,1364,0.118,0.101,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.24,15.8,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.917,0.922,39.45,38.72,40.24,38.46,37.68,39.3,0,0,0,0,0,0,0.855,0,0.925,0.12,0.42,0.58,16.3
1652652000000,2022,5,2021,8,33,7,1.41,0.194,0.665,27192.2,165.5,165.5,161.9,4,4,4,2338,2202,2464,2017,1881,321,321,321,916.6,781,1043,0.138,0.13,0.146,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.21,15.9,16.54,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.34,40.52,42.22,40.46,39.59,41.38,0,0,0,0,0,0,0.899,0,0.745,0.14,0.47,0.53,19.3
1653256800000,2022,5,2021,8,34,7,1.21,0.194,0.665,28750.8,175.6,175.6,171.1,4,4,4,1996,1855,2147,1675,1534,321,321,321,575.1,434,726,0.161,0.15,0.173,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.07,16.67,17.49,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.66,42.58,44.8,42.78,41.73,43.9,0,0,0,0,0,0,0.951,0,0.545,0.16,0.55,0.45,23.8
1653861600000,2022,5,2021,8,35,7,1.03,0.146,0.665,30406.8,184.7,184.7,181,4,4,4,1699,1590,1811,1458,1380,241.7,210,321,357.9,280,426,0.141,0.121,0.181,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.64,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.17,45.19,47.13,45.25,44.29,46.19,0,0,0,0,0,0,1.01,0,0.365,0.14,0.65,0.35,29.5
1654466400000,2022,6,2021,9,36,7,0.888,0.127,0.665,31784.3,192.6,192.6,189.2,4,4,4,1468,1378,1554,1258,1168,210,210,210,157.7,68,244,0.143,0.135,0.152,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.879,0.839,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.085,0.091,18.79,18.48,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.26,47.45,49.14,47.3,46.5,48.15,0,0,0,0,0,0,1.05,0,0.223,0.14,0.75,0.25,35.8
1655071200000,2022,6,2021,9,37,7,0.73,0.127,0.602,30640.6,192.8,192.8,182.4,4,4,4,1208,1105,1327,997.5,894.6,210,210,210,2.429,0,17,0.175,0.158,0.19,995.1,894.6,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.666,0.544,0.82,0.471,0.372,0.648,0.022,0.017,0.031,1.41,1.16,1.77,0.066,0.053,0.084,20.04,19.3,20.61,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.59,43.17,49.63,45.6,42.3,48.2,0,0,0,0,0,0,1.01,0,0.128,0.17,0.82,0.18,42
1655676000000,2022,6,2021,9,38,7,0.609,0.127,0.482,25650,164.7,164.7,152.7,4,3,3.5714285714285716,1008,945.6,1075,797.7,735.6,210,210,210,0,0,0,0.209,0.195,0.222,797.7,735.6,865.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.456,0.399,0.518,0.325,0.292,0.358,0.015,0.013,0.016,1.03,0.965,1.11,0.047,0.043,0.051,21.06,20.75,21.35,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.67,39.22,51.13,43.33,38.21,48.2,0,0,0,0,0,0,0.848,0,0.127,0.21,0.79,0.21,42.1
1656280800000,2022,6,2021,9,39,7,0.534,0.131,0.403,22334.6,141.9,141.9,132.9,3,3,3,883.6,840,929.4,666.3,613,217.3,210,227,0,0,0,0.247,0.226,0.27,666.3,613,719.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.35,0.32,0.384,0.246,0.21,0.282,0.011,0.0093,0.013,0.839,0.749,0.932,0.037,0.033,0.042,21.73,21.45,21.99,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.937,45.22,42.06,48.25,44.31,41.22,47.29,0,0,0,0,0,0,0.739,0,0.131,0.25,0.75,0.25,41.8
1656885600000,2022,7,2021,10,40,7,0.483,0.137,0.346,19436.5,121.2,121.2,115.7,3,3,3,798.8,776,826.7,571.8,549,227,227,227,0,0,0,0.285,0.275,0.293,571.8,549,599.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.297,0.284,0.313,0.183,0.168,0.202,0.008,0.0073,0.0088,0.68,0.641,0.727,0.03,0.028,0.032,22.23,22.07,22.35,0.952,0.95,0.954,0.975,0.972,0.979,0.928,0.924,0.934,39.55,38.13,41.27,38.56,37.06,40.4,0,0,0,0,0,0,0.643,0,0.137,0.28,0.72,0.28,40.2
1657490400000,2022,7,2021,10,41,7,0.444,0.137,0.307,17162,110,110,102.2,3,2,2.5714285714285716,734,700,770,507,473,227,227,227,0,0,0,0.31,0.295,0.324,507,473,543,990,990,990,966.8,966.7,967,23.2,23,23.3,0.26,0.241,0.281,0.141,0.122,0.164,0.0061,0.0052,0.0071,0.618,0.57,0.662,0.027,0.025,0.029,22.55,22.39,22.67,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.918,0.938,42.89,35.44,52.32,40.94,34.37,48.2,0,0,0,0,0,0,0.568,0,0.137,0.31,0.69,0.31,38.7
1658095200000,2022,7,2021,10,42,7,0.398,0.137,0.261,15269.9,96.4,96.4,90.89,2,2,2,658.9,629.8,689.4,431.9,402.8,227,227,227,0,0,0,0.345,0.329,0.36,431.9,402.8,462.4,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.206,0.235,0.103,0.0891,0.117,0.0044,0.0038,0.005,0.556,0.509,0.607,0.024,0.022,0.026,22.91,22.74,23.07,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.4,43.51,49.35,45.45,42.64,48.2,0,0,0,0,0,0,0.505,0,0.137,0.34,0.66,0.34,38.4
1658700000000,2022,7,2021,10,43,7,0.36,0.137,0.223,13099.3,83.47,83.47,77.97,2,2,2,595.3,570.4,620.7,368.3,343.4,227,227,227,0,0,0,0.382,0.366,0.398,368.3,343.4,393.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.194,0.185,0.203,0.0728,0.0611,0.0848,0.0031,0.0026,0.0036,0.458,0.42,0.496,0.019,0.018,0.021,23.27,23.12,23.41,0.951,0.948,0.954,0.976,0.97,0.98,0.928,0.92,0.935,39.95,37.36,42.59,38.99,36.26,41.74,0,0,0,0,0,0,0.433,0,0.137,0.38,0.62,0.38,36.4
1659304800000,2022,8,2021,11,44,7,0.325,0.111,0.214,12679.1,80.96,80.96,75.47,2,2,2,537.7,514.4,562.5,353.7,330.4,184,184,184,0,0,0,0.343,0.327,0.358,353.7,330.4,378.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.177,0.194,0.0659,0.0549,0.0777,0.0028,0.0023,0.0033,0.433,0.398,0.47,0.018,0.017,0.02,23.55,23.4,23.69,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.75,36.29,41.35,37.74,35.2,40.48,0,0,0,0,0,0,0.419,0,0.111,0.34,0.66,0.34,39
1659909600000,2022,8,2021,11,45,7,0.294,0.111,0.183,10846,68.87,68.87,64.56,2,2,2,486.3,467.1,507,302.3,283.1,184,184,184,0,0,0,0.379,0.363,0.394,302.3,283.1,323,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.175,0.0417,0.0326,0.0515,0.0017,0.0013,0.0021,0.356,0.327,0.387,0.015,0.013,0.016,23.86,23.73,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.28,31.19,35.5,32.28,30.25,34.43,0,0,0,0,0,0,0.359,0,0.111,0.38,0.62,0.38,36.9
1660514400000,2022,8,2021,11,46,7,0.268,0.111,0.157,9318.53,59.16,59.16,55.47,2,2,2,443.5,427.4,460.8,259.5,243.4,184,184,184,0,0,0,0.415,0.399,0.43,259.5,243.4,276.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.158,0.0219,0.0164,0.0296,0.0009,0.00067,0.0012,0.292,0.27,0.317,0.012,0.011,0.013,24.11,24.01,24.21,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.59,26.8,30.5,27.73,26,29.58,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.8
1661119200000,2022,8,2021,11,47,7,0.246,0.111,0.135,8100.27,50.86,50.86,48.22,2,1,1.1428571428571428,406.9,392.1,422.2,222.9,208.2,184,184,184,0,0,0,0.452,0.436,0.469,222.9,208.2,238.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.145,0.0147,0.0134,0.016,0.0006,0.00055,0.00065,0.374,0.264,0.415,0.015,0.011,0.017,24.2,24.11,24.27,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.63,26.21,52.71,44.58,25.43,48.2,0,0,0,0,0,0,0.268,0,0.111,0.45,0.55,0.45,32.9
1661724000000,2022,8,2021,11,48,7,0.226,0.0954,0.13,7892.14,50.85,50.85,46.98,2,1,1.1428571428571428,372.9,356.3,387.5,215.1,195.3,157.7,138,184,0,0,0,0.422,0.369,0.485,215.1,195.3,236.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.14,0.014,0.0124,0.0158,0.00057,0.0005,0.00064,0.358,0.257,0.405,0.014,0.01,0.016,24.38,24.3,24.47,0.952,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,45.2,26.21,52.59,43.35,25.42,48.2,0,0,0,0,0,0,0.261,0,0.096,0.42,0.58,0.42,34.9
1662328800000,2022,9,2021,12,49,7,0.204,0.0835,0.12,7519.43,48.09,48.09,44.76,1,1,1,336.7,323.2,351.7,198.7,185.2,138,138,138,0,0,0,0.41,0.392,0.427,198.7,185.2,213.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.122,0.132,0.0126,0.0115,0.0139,0.00051,0.00046,0.00056,0.35,0.326,0.377,0.014,0.013,0.015,24.57,24.46,24.66,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,45.67,42.57,49.07,44.76,41.72,48.09,0,0,0,0,0,0,0.249,0,0.084,0.41,0.59,0.41,36.9
1662933600000,2022,9,2021,12,50,7,0.186,0.0835,0.102,6347.08,40.77,40.77,37.78,1,1,1,306.9,295.1,319.1,168.9,157.1,138,138,138,0,0,0,0.45,0.432,0.468,168.9,157.1,181.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.0091,0.0111,0.0004,0.00036,0.00045,0.297,0.275,0.318,0.012,0.011,0.013,24.77,24.69,24.84,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.913,0.93,38.79,36.04,41.62,37.78,34.96,40.77,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.1
1663538400000,2022,9,2021,12,51,7,0.171,0.0835,0.0877,5410.05,34.15,34.15,32.2,1,1,1,283,274,291.5,145,136,138,138,138,0,0,0,0.488,0.473,0.504,145,136,153.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.111,0.00807,0.00731,0.0088,0.00032,0.00029,0.00035,0.254,0.238,0.269,0.01,0.0094,0.011,24.91,24.86,24.97,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.2,31.09,35.21,32.2,30.16,34.15,0,0,0,0,0,0,0.179,0,0.0833,0.49,0.51,0.49,31.6
1664143200000,2022,9,2021,12,52,7,0.159,0.0786,0.08,4927.68,32.58,32.58,29.33,1,1,1,262.2,254.6,271,132.2,121,130,110,138,0,0,0,0.495,0.43,0.533,132.2,121,146,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0991,0.105,0.00699,0.00603,0.00816,0.00028,0.00024,0.00032,0.23,0.211,0.253,0.0091,0.0083,0.01,25.02,24.98,25.05,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.899,0.909,30.24,27.54,33.59,29.33,26.71,32.58,0,0,0,0,0,0,0.163,0,0.079,0.49,0.5,0.5,31
1664748000000,2022,10,2022,1,1,7,0.149,0.0665,0.0828,5126.02,31.82,31.82,30.51,1,1,1,247,241.2,252.7,137,131.2,110,110,110,0,0,0,0.445,0.435,0.456,137,131.2,142.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0998,0.104,0.00739,0.0069,0.00788,0.00029,0.00027,0.00031,0.237,0.226,0.247,0.0093,0.0089,0.0098,25.08,25.04,25.13,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.46,30.11,32.81,30.51,29.21,31.82,0,0,0,0,0,0,0.17,0,0.0662,0.45,0.56,0.44,34.4
1665352800000,2022,10,2022,1,2,7,0.141,0.0598,0.0815,5053.05,31.39,31.39,30.08,1,1,1,233.6,227.8,239.3,134.7,129.3,98.86,97,110,0,0,0,0.423,0.409,0.46,134.7,129.3,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0976,0.101,0.0072,0.00674,0.00768,0.00028,0.00027,0.0003,0.231,0.223,0.241,0.0091,0.0088,0.0095,25.17,25.13,25.21,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.01,29.66,32.36,30.08,28.77,31.39,0,0,0,0,0,0,0.167,0,0.0595,0.42,0.58,0.42,35.8
1665957600000,2022,10,2022,1,3,7,0.134,0.0587,0.0752,4660.02,28.77,28.77,27.74,1,1,1,221.4,217.7,225.9,124.4,120.7,97,97,97,0,0,0,0.438,0.429,0.446,124.4,120.7,128.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.094,0.0969,0.00632,0.00601,0.00671,0.00025,0.00024,0.00026,0.212,0.205,0.22,0.0083,0.0081,0.0087,25.26,25.22,25.29,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.6,27.71,29.66,27.74,26.88,28.77,0,0,0,0,0,0,0.154,0,0.0588,0.44,0.56,0.44,34.8
1666562400000,2022,10,2022,1,4,7,0.13,0.0587,0.0718,4434.85,26.81,26.81,26.4,1,1,1,215.7,213.9,217.4,118.7,116.9,97,97,97,0,0,0,0.45,0.446,0.454,118.7,116.9,120.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0927,0.0939,0.00584,0.00568,0.00599,0.00023,0.00022,0.00023,0.202,0.199,0.205,0.0079,0.0078,0.008,25.3,25.29,25.32,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.895,0.898,27.21,26.78,27.64,26.4,25.98,26.81,0,0,0,0,0,0,0.147,0,0.0582,0.45,0.55,0.45,34.1
1667167200000,2022,10,2022,1,5,7,0.134,0.0566,0.0774,4797.94,30.95,30.95,28.56,1,1,1,221.5,215.2,231.4,127.9,118.5,93.57,93,97,0,0,0,0.423,0.402,0.45,127.9,118.5,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0932,0.0999,0.00662,0.00582,0.00751,0.00026,0.00023,0.0003,0.218,0.202,0.237,0.0086,0.0079,0.0093,25.25,25.18,25.31,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,29.44,27.18,31.91,28.56,26.36,30.95,0,0,0,0,0,0,0.159,0,0.0566,0.42,0.58,0.42,35.8
1667772000000,2022,11,2022,2,6,7,0.147,0.0562,0.0912,5675.37,35.86,35.86,33.78,1,1,1,243.8,236,253,150.8,143,93,93,93,0,0,0,0.382,0.368,0.394,150.8,143,160,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.108,0.00857,0.00791,0.00935,0.00034,0.00031,0.00037,0.259,0.245,0.275,0.01,0.0097,0.011,25.08,25.01,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.83,33.01,36.97,33.78,32.01,35.86,0,0,0,0,0,0,0.188,0,0.0558,0.38,0.62,0.38,38.6
1668376800000,2022,11,2022,2,7,7,0.153,0.0562,0.0967,6023.36,36.79,36.79,35.85,1,1,1,252.8,245.6,256.8,159.8,152.6,93,93,93,0,0,0,0.368,0.362,0.379,159.8,152.6,163.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00933,0.00872,0.00967,0.00037,0.00034,0.00038,0.275,0.262,0.282,0.011,0.01,0.011,25.02,24.99,25.06,0.942,0.94,0.943,0.971,0.97,0.971,0.914,0.912,0.916,36.94,35.25,37.87,35.85,34.19,36.79,0,0,0,0,0,0,0.199,0,0.0563,0.37,0.63,0.37,39.4
1668981600000,2022,11,2022,2,8,7,0.157,0.0562,0.101,6312.86,41.4,41.4,37.58,1,1,1,259.8,246.4,275.4,166.8,153.4,93,93,93,0,0,0,0.358,0.338,0.377,166.8,153.4,182.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.105,0.115,0.00993,0.00879,0.0113,0.00039,0.00035,0.00045,0.288,0.264,0.315,0.011,0.01,0.013,24.97,24.88,25.06,0.944,0.94,0.949,0.974,0.97,0.98,0.92,0.912,0.93,38.58,35.44,42.25,37.58,34.38,41.4,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.2
1669586400000,2022,11,2022,2,9,7,0.175,0.06,0.115,7235.63,44.28,44.28,43.07,1,1,1,289.1,278.9,299.2,189.8,185.1,99.29,93,104,0,0,0,0.343,0.325,0.36,189.8,185.1,195.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.0119,0.0115,0.0123,0.00047,0.00046,0.00049,0.329,0.321,0.339,0.013,0.013,0.014,24.81,24.76,24.86,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,43.95,42.8,45.19,43.07,41.95,44.28,0,0,0,0,0,0,0.239,0,0.06,0.34,0.66,0.34,41.3
1670191200000,2022,12,2022,3,10,7,0.202,0.0629,0.139,8472.81,56.44,56.44,50.43,2,1,1.5714285714285714,333.2,303.8,364,229.2,199.8,104,104,104,0,0,0,0.313,0.286,0.342,229.2,199.8,260,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.133,0.123,0.144,0.0158,0.0127,0.0217,0.00063,0.00051,0.00088,0.306,0.245,0.381,0.012,0.0098,0.015,24.63,24.5,24.73,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.895,0.939,36.33,25.59,50.49,35.26,24.82,48.2,0,0,0,0,0,0,0.28,0,0.063,0.31,0.69,0.31,41.9
1670796000000,2022,12,2022,3,11,7,0.248,0.0629,0.185,11127.7,74.63,74.63,66.24,2,2,2,409.6,374.6,448.5,305.6,270.6,104,104,104,0,0,0,0.255,0.232,0.278,305.6,270.6,344.5,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.16,0.148,0.174,0.0432,0.0267,0.0616,0.0018,0.0011,0.0025,0.352,0.3,0.41,0.014,0.012,0.017,24.21,23.97,24.43,0.941,0.934,0.948,0.97,0.97,0.973,0.913,0.906,0.922,34.13,30.28,38.37,33.12,29.37,37.31,0,0,0,0,0,0,0.368,0,0.063,0.25,0.75,0.25,44.9
1671400800000,2022,12,2022,3,12,7,0.305,0.0629,0.242,14550.5,95.38,95.38,86.61,2,2,2,503.9,464.1,547.2,399.9,360.1,104,104,104,0,0,0,0.207,0.19,0.224,399.9,360.1,443.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.193,0.179,0.209,0.0878,0.0689,0.108,0.0036,0.0028,0.0045,0.494,0.434,0.558,0.02,0.018,0.023,23.64,23.38,23.88,0.954,0.95,0.958,0.979,0.976,0.98,0.934,0.927,0.939,44.22,40.04,48.66,43.31,39.08,47.69,0,0,0,0,0,0,0.481,0,0.063,0.21,0.79,0.21,47.7
1672005600000,2022,12,2022,3,13,6,0.317,0.0539,0.263,15162,118.2,118.2,105.3,3,2,2.6666666666666665,610.9,561.1,673.5,506.9,457.1,104,104,104,0,0,0,0.171,0.154,0.185,506.9,457.1,569.5,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.241,0.213,0.277,0.142,0.115,0.181,0.006,0.0048,0.0078,0.589,0.527,0.657,0.025,0.022,0.028,23.07,22.75,23.3,0.951,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.938,41.99,35.23,51.49,40.45,34.18,48.2,0,0,0,0,0,0,0.585,0,0.054,0.17,0.83,0.17,47.8