Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,2790,190,141000,25.6,1100,25.4,0.938,1.87,0.99,0.89,1,50,1
0.01,2010,189,137000,25.6,1100,25.4,0.936,1.87,0.942,0.88,1,49.4,1
0.02,1820,187,136000,25.6,1100,25.4,0.936,1.87,0.803,0.86,1,49.1,1
0.03,1600,185,135000,25.6,1100,25.4,0.935,1.83,0.722,0.852,1,48.5,1
0.04,1500,182,134000,25.6,1090,25.4,0.935,1.8,0.659,0.85,0.943,48.1,1
0.05,1460,181,132000,25.6,1070,25.4,0.935,1.73,0.621,0.85,0.882,47.9,1
0.06,1420,176,130000,25.5,1070,25.4,0.934,1.69,0.605,0.84,0.81,47.6,1
0.07,1280,174,127000,25.5,1030,25.4,0.934,1.55,0.58,0.84,0.75,47.4,1
0.08,1190,171,125000,25.5,973,25.4,0.934,1.4,0.556,0.83,0.683,47.1,1
0.09,1130,168,121000,25.5,929,25.4,0.934,1.3,0.54,0.83,0.66,46.9,0.933
0.1,1050,162,120000,25.5,864,25.4,0.934,1.22,0.53,0.821,0.583,46.8,0.78
0.11,1020,155,112000,25.5,834,25.4,0.933,1.13,0.5,0.82,0.55,46.6,0.645
0.12,939,149,109000,25.5,768,25.4,0.933,1.02,0.49,0.81,0.53,46.4,0.567
0.13,898,144,107000,25.5,750,25.4,0.933,0.979,0.483,0.81,0.5,46.2,0.449
0.14,847,138,99100,25.5,707,25.4,0.933,0.898,0.47,0.807,0.49,46.2,0.349
0.15,809,136,97800,25.5,681,25.4,0.933,0.855,0.46,0.8,0.48,45.9,0.295
0.16,774,132,94100,25.5,661,25.4,0.933,0.819,0.45,0.79,0.466,45.8,0.194
0.17,765,126,91900,25.5,627,25.4,0.932,0.77,0.45,0.79,0.46,45.6,0.133
0.18,741,124,89200,25.5,608,25.4,0.932,0.746,0.45,0.79,0.45,45.4,0.0781
0.19,726,117,85900,25.5,575,25.4,0.931,0.703,0.44,0.78,0.45,45.3,0.0323
0.2,688,115,84300,25.5,560,25.4,0.931,0.681,0.44,0.78,0.442,45.2,0
0.21,663,110,81500,25.5,535,25.4,0.93,0.665,0.43,0.78,0.44,45.1,0
0.22,630,105,77100,25.5,510,25.4,0.93,0.615,0.43,0.77,0.44,45,0
0.23,602,102,71300,25.5,486,25.4,0.929,0.577,0.42,0.77,0.43,44.8,0
0.24,595,98.4,70400,25.5,469,25.4,0.928,0.557,0.41,0.76,0.42,44.8,0
0.25,578,97.2,68600,25.5,463,25.4,0.928,0.551,0.41,0.76,0.42,44.7,0
0.26,560,94.1,65600,25.5,447,25.3,0.927,0.524,0.4,0.75,0.41,44.7,0
0.27,540,85.4,63000,25.5,401,25.3,0.926,0.482,0.4,0.75,0.41,44.5,0
0.28,511,81.3,58800,25.5,382,25.3,0.926,0.458,0.4,0.75,0.4,44.4,0
0.29,496,79.1,57500,25.5,370,25.3,0.925,0.442,0.39,0.74,0.4,44.3,0
0.3,488,76.6,56200,25.5,356,25.3,0.924,0.427,0.39,0.74,0.4,44.2,0
0.31,474,73.8,53700,25.5,343,25.3,0.924,0.418,0.38,0.737,0.39,44.1,0
0.32,455,70.9,51700,25.5,331,25.3,0.923,0.411,0.38,0.73,0.39,43.9,0
0.33,439,69.2,50800,25.5,321,25.3,0.922,0.393,0.37,0.73,0.38,43.8,0
0.34,429,66.9,49500,25.5,309,25.3,0.922,0.378,0.37,0.73,0.38,43.5,0
0.35,417,65.2,47700,25.5,301,25.3,0.921,0.357,0.37,0.72,0.37,43.2,0
0.36,401,62.6,45100,25.5,288,25.3,0.921,0.347,0.36,0.72,0.37,43,0
0.37,391,60.2,43000,25.5,275,25.3,0.921,0.339,0.36,0.71,0.37,42.8,0
0.38,374,57.4,41800,25.5,265,25.2,0.921,0.335,0.35,0.71,0.36,42.8,0
0.39,360,56.1,40300,25.5,257,25.2,0.92,0.333,0.35,0.71,0.36,42.5,0
0.4,352,53.9,38600,25.4,246,25.2,0.92,0.328,0.35,0.7,0.35,42.3,0
0.41,345,52,38200,25.4,236,25.2,0.92,0.323,0.34,0.7,0.35,42.1,0
0.42,343,51.5,36300,25.4,235,25.1,0.919,0.319,0.34,0.7,0.35,41.8,0
0.43,329,49.1,35700,25.4,224,25.1,0.919,0.316,0.34,0.69,0.346,41.7,0
0.44,325,48.1,35000,25.4,217,25.1,0.919,0.315,0.34,0.69,0.34,41.6,0
0.45,318,46.9,34100,25.3,211,25.1,0.918,0.313,0.33,0.69,0.34,41.3,0
0.46,310,45.7,32900,25.3,207,25,0.918,0.311,0.33,0.69,0.34,41.1,0
0.47,308,43.8,32300,25.2,199,25,0.917,0.309,0.323,0.69,0.33,40.7,0
0.48,302,43.1,31500,25.2,195,24.9,0.917,0.307,0.32,0.68,0.33,40.5,0
0.49,292,42.1,30900,25.2,189,24.9,0.917,0.304,0.32,0.68,0.33,40.2,0
0.5,283,41.5,30300,25.1,185,24.9,0.916,0.302,0.31,0.67,0.33,40.1,0
0.51,275,40.2,29500,25.1,177,24.8,0.916,0.298,0.31,0.67,0.32,40,0
0.52,269,39.4,29300,25.1,175,24.8,0.915,0.293,0.31,0.67,0.32,39.9,0
0.53,267,38.9,28800,25.1,172,24.7,0.915,0.288,0.31,0.67,0.31,39.7,0
0.54,257,37.6,28000,25,166,24.7,0.915,0.283,0.301,0.66,0.31,39.6,0
0.55,248,36.9,27500,25,163,24.7,0.914,0.277,0.3,0.66,0.31,39.6,0
0.56,243,35.7,26500,25,158,24.6,0.913,0.276,0.3,0.66,0.31,39.2,0
0.57,241,35.2,25900,24.9,156,24.6,0.913,0.266,0.29,0.654,0.31,39.1,0
0.58,234,34.3,25400,24.9,153,24.6,0.912,0.262,0.29,0.65,0.3,38.9,0
0.59,229,33.4,24700,24.9,148,24.5,0.909,0.254,0.282,0.65,0.3,38.7,0
0.6,225,32.4,23300,24.8,144,24.5,0.908,0.247,0.28,0.65,0.3,38.5,0
0.61,224,30.4,22600,24.8,137,24.5,0.904,0.236,0.28,0.64,0.29,38.3,0
0.62,221,30.1,21900,24.7,135,24.4,0.904,0.23,0.27,0.64,0.29,38,0
0.63,216,29.8,21600,24.7,134,24.3,0.903,0.227,0.27,0.63,0.29,37.9,0
0.64,211,29.4,21400,24.6,132,24.3,0.902,0.224,0.26,0.63,0.28,37.7,0
0.65,209,29,21100,24.5,131,24.2,0.901,0.221,0.26,0.63,0.28,37.4,0
0.66,207,28.6,20700,24.5,129,24.1,0.9,0.217,0.25,0.62,0.27,36.7,0
0.67,203,27.8,20500,24.4,128,24,0.899,0.214,0.25,0.62,0.27,36.5,0
0.68,201,27.5,19900,24.4,125,24,0.898,0.211,0.24,0.61,0.27,36.3,0
0.69,197,26.7,19800,24.3,123,23.8,0.896,0.207,0.24,0.61,0.263,35.8,0
0.7,194,26.3,19200,24.2,122,23.8,0.895,0.206,0.23,0.6,0.26,35.6,0
0.71,192,25.5,18900,24.2,119,23.7,0.894,0.199,0.221,0.6,0.26,35.4,0
0.72,188,25.4,18600,24.1,117,23.7,0.893,0.196,0.22,0.6,0.25,34.8,0
0.73,186,25.1,18300,24,115,23.5,0.893,0.194,0.22,0.59,0.25,34.4,0
0.74,183,24.6,18200,23.9,114,23.4,0.891,0.192,0.21,0.59,0.25,34.2,0
0.75,178,24.5,17900,23.8,113,23.3,0.891,0.19,0.21,0.58,0.24,33.8,0
0.76,176,24,17700,23.8,112,23.2,0.89,0.185,0.21,0.58,0.24,33.5,0
0.77,174,23.3,17300,23.7,110,23.1,0.889,0.183,0.2,0.57,0.23,33.3,0
0.78,171,21.8,16200,23.6,108,23,0.887,0.179,0.19,0.56,0.23,32.5,0
0.79,169,21.2,15600,23.5,106,22.8,0.886,0.175,0.19,0.56,0.22,31.9,0
0.8,167,21,15100,23.4,99,22.7,0.883,0.163,0.178,0.558,0.22,30.6,0
0.81,165,20.3,14900,23.2,95.9,22.5,0.87,0.158,0.17,0.55,0.22,30.1,0
0.82,162,20,14600,23.1,95.1,22.4,0.816,0.156,0.17,0.55,0.21,27.7,0
0.83,159,18.2,13500,23.1,92.4,22.3,0.776,0.155,0.17,0.54,0.21,26.4,0
0.84,155,16.6,12400,23,91.1,22.2,0.726,0.148,0.16,0.534,0.21,25.3,0
0.85,151,15.9,11700,22.9,82.9,22,0.625,0.138,0.16,0.52,0.2,23.6,0
0.86,148,14.6,10500,22.8,76.2,21.9,0.586,0.123,0.15,0.51,0.193,21.5,0
0.87,146,10.2,7580,22.6,73.6,21.6,0.485,0.118,0.15,0.5,0.19,19.4,0
0.88,142,8.51,5970,22.4,69,21.4,0.377,0.114,0.141,0.47,0.19,14.1,0
0.89,132,5.87,4360,22.1,61.9,21,0.311,0.108,0.14,0.45,0.18,12.4,0
0.9,130,3.39,2450,22,56.8,20.8,0.191,0.101,0.13,0.417,0.179,7.43,0
0.91,126,1.05,753,21.7,50.6,20.4,0.0573,0.0962,0.13,0.34,0.17,2.09,0
0.92,120,0,0,21.5,38.2,20.1,0,0.0914,0.12,0.317,0.17,0,0
0.93,115,0,0,21.2,32.5,19.7,0,0.0806,0.12,0.25,0.16,0,0
0.94,111,0,0,20.8,19.9,19,0,0.0775,0.11,0.19,0.16,0,0
0.95,105,0,0,20.7,13.1,18.9,0,0.0755,0.11,0.118,0.15,0,0
0.96,101,0,0,20.5,5.83,18.7,0,0.0725,0.0994,0.0561,0.15,0,0
0.97,97.6,0,0,20.2,0,18.4,0,0.0708,0.0975,0,0.148,0,0
0.98,84.3,0,0,19.6,0,17.8,0,0.0708,0.089,0,0.14,0,0
0.99,70.5,0,0,18.9,0,17,0,0.0708,0.0786,0,0.12,0,0
1,50.6,0,0,17,0,15.1,0,0.0708,0.069,0,0.11,0,0