datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0351,0.0189,0.0162,326.44,13.6,13.6,4.534,1,1,1,135.5,133.6,137.5,62.55,60.64,73,73,73,0,0,0,0.539,0.531,0.546,62.55,60.64,64.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0717,0.00107,0.000904,0.00123,0.000042,0.000035,0.000048,0.0992,0.0961,0.102,0.0039,0.0038,0.004,25.4,25.4,25.4,0.294,0,0.882,0.32,0,0.96,0.282,0,0.847,4.723,0,14.17,4.534,0,13.6,0,2,0,0,0.667,0,0.0252,0.667,0.0189,0.54,0.46,0.54,9.3
726098400000,1993,1,1992,4,14,7,0.0898,0.0442,0.0457,2824.91,17.86,17.86,16.81,1,1,1,148.6,141.6,153.1,75.56,68.56,73,73,73,0,0,0,0.492,0.477,0.516,75.56,68.56,80.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0731,0.0772,0.00217,0.00158,0.00255,0.000085,0.000062,0.0001,0.122,0.11,0.13,0.0048,0.0043,0.0051,25.38,25.38,25.39,0.931,0.905,0.938,0.96,0.96,0.96,0.894,0.869,0.901,17.52,15.45,18.6,16.81,14.83,17.86,0,0,0,0,0,0,0.0934,0,0.0441,0.49,0.51,0.49,31.5
726703200000,1993,1,1992,4,15,7,0.0951,0.0442,0.0509,3145.5,19.28,19.28,18.72,1,1,1,157.2,153.6,159.9,84.19,80.6,73,73,73,0,0,0,0.464,0.457,0.475,84.19,80.6,86.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0774,0.0796,0.00291,0.0026,0.00314,0.00011,0.0001,0.00012,0.138,0.131,0.143,0.0054,0.0051,0.0056,25.38,25.38,25.38,0.929,0.926,0.933,0.962,0.96,0.963,0.894,0.892,0.896,19.47,18.72,20.02,18.72,17.98,19.28,0,0,0,0,0,0,0.104,0,0.0442,0.46,0.54,0.46,33.1
727308000000,1993,1,1992,4,16,7,0.104,0.0442,0.06,3678.57,24.8,24.8,21.9,1,1,1,172.2,160.7,184.8,99.15,87.71,73,73,73,0,0,0,0.425,0.395,0.454,99.15,87.71,111.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0799,0.0884,0.00418,0.00321,0.00525,0.00016,0.00013,0.00021,0.164,0.144,0.187,0.0064,0.0056,0.0073,25.38,25.38,25.38,0.917,0.911,0.925,0.968,0.963,0.97,0.887,0.882,0.891,22.62,20.19,25.57,21.9,19.45,24.8,0,0,0,0,0,0,0.122,0,0.044,0.43,0.58,0.42,35.4
727912800000,1993,1,1992,4,17,7,0.123,0.0442,0.079,4921.31,31.83,31.83,29.29,1,1,1,203.6,191.1,214.6,130.6,118.1,73,73,73,0,0,0,0.359,0.34,0.382,130.6,118.1,141.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.095,0.0906,0.0989,0.00685,0.00579,0.00778,0.00027,0.00023,0.00031,0.221,0.198,0.24,0.0086,0.0078,0.0094,25.34,25.27,25.38,0.93,0.923,0.935,0.97,0.97,0.97,0.902,0.896,0.907,30.2,27.14,32.81,29.29,26.33,31.83,0,0,0,0,0,0,0.163,0,0.044,0.36,0.64,0.36,40
728517600000,1993,2,1992,5,18,7,0.142,0.0514,0.0903,5632.31,37.64,37.64,33.53,1,1,1,234.3,219.2,252,149.3,134.2,85,85,85,0,0,0,0.364,0.337,0.388,149.3,134.2,167,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0974,0.109,0.00844,0.00716,0.00995,0.00033,0.00028,0.00039,0.255,0.228,0.287,0.01,0.009,0.011,25.14,25,25.26,0.938,0.932,0.944,0.97,0.97,0.973,0.91,0.904,0.919,34.54,30.99,38.68,33.53,30.06,37.64,0,0,0,0,0,0,0.186,0,0.0517,0.36,0.64,0.36,39.7
729122400000,1993,2,1992,5,19,7,0.171,0.0514,0.119,7464.54,48.2,48.2,44.43,1,1,1,282.3,258.9,308.6,197.3,173.9,85,85,85,0,0,0,0.302,0.275,0.328,197.3,173.9,223.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.111,0.129,0.0125,0.0105,0.0148,0.0005,0.00042,0.00059,0.341,0.299,0.388,0.014,0.012,0.015,24.83,24.67,24.97,0.953,0.947,0.959,0.98,0.977,0.98,0.934,0.924,0.94,45.8,40.29,51.88,44.43,39.35,48.2,0,0,0,0,0,0,0.247,0,0.052,0.3,0.7,0.3,43.7
729727200000,1993,2,1992,5,20,7,0.215,0.0514,0.164,9896.37,66.67,66.67,58.91,2,2,2,355.5,318.8,391.5,270.5,233.8,85,85,85,0,0,0,0.24,0.217,0.267,270.5,233.8,306.5,990,990,990,965.2,965,965.4,24.8,24.6,25,0.145,0.132,0.158,0.0278,0.0156,0.0437,0.0011,0.00062,0.0018,0.298,0.248,0.351,0.012,0.0099,0.014,24.52,24.29,24.76,0.933,0.924,0.941,0.97,0.97,0.97,0.905,0.896,0.913,30.36,26.23,34.37,29.45,25.44,33.34,0,0,0,0,0,0,0.327,0,0.051,0.24,0.76,0.24,46
730332000000,1993,2,1992,5,21,7,0.269,0.0514,0.217,13153.1,87.6,87.6,78.29,2,2,2,444.6,403.2,487.5,359.6,318.2,85,85,85,0,0,0,0.192,0.174,0.211,359.6,318.2,402.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.177,0.162,0.192,0.0687,0.0492,0.089,0.0028,0.002,0.0037,0.431,0.369,0.495,0.018,0.015,0.02,23.97,23.71,24.22,0.949,0.943,0.955,0.976,0.97,0.98,0.926,0.915,0.936,40.12,35.65,44.69,39.15,34.58,43.8,0,0,0,0,0,0,0.435,0,0.052,0.19,0.81,0.19,48.9
730936800000,1993,3,1992,6,22,7,0.324,0.0647,0.259,15420.5,96.4,96.4,91.79,2,2,2,535,499.8,570.3,428,392.8,107,107,107,0,0,0,0.2,0.188,0.214,428,392.8,463.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.204,0.192,0.218,0.101,0.0844,0.118,0.0042,0.0035,0.0049,0.537,0.484,0.591,0.022,0.02,0.025,23.46,23.24,23.67,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.07,43.49,50.54,45.89,42.62,48.2,0,0,0,0,0,0,0.51,0,0.065,0.2,0.8,0.2,47.6
731541600000,1993,3,1992,6,23,7,0.368,0.0647,0.303,17365.7,110,110,103.4,3,2,2.7142857142857144,608.5,581.5,636.8,501.5,474.5,107,107,107,0,0,0,0.176,0.168,0.184,501.5,474.5,529.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.24,0.225,0.256,0.137,0.123,0.155,0.0058,0.0052,0.0066,0.576,0.531,0.626,0.024,0.022,0.026,23.09,22.96,23.17,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.9,35.28,52.39,39.05,34.22,48.2,0,0,0,0,0,0,0.574,0,0.065,0.18,0.82,0.18,47.2
732146400000,1993,3,1992,6,24,7,0.431,0.0647,0.366,20951,136.1,136.1,124.7,3,3,3,711.9,651.8,774.4,604.9,544.8,107,107,107,0,0,0,0.151,0.138,0.164,604.9,544.8,667.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.299,0.265,0.334,0.205,0.165,0.247,0.0088,0.007,0.011,0.719,0.617,0.824,0.031,0.026,0.036,22.53,22.18,22.88,0.954,0.95,0.957,0.978,0.973,0.98,0.933,0.925,0.938,42.49,38.72,46.3,41.57,37.68,45.37,0,0,0,0,0,0,0.693,0,0.065,0.15,0.85,0.15,48.6
732751200000,1993,3,1992,6,25,7,0.547,0.0647,0.483,26222.6,176.1,176.1,156.1,4,3,3.5714285714285716,904.8,795,1028,797.8,688,107,107,107,0,0,0,0.119,0.104,0.135,797.8,688,920.7,990,990,990,967.5,967.1,968,22.5,22,22.9,0.434,0.346,0.543,0.323,0.261,0.385,0.014,0.011,0.017,1,0.859,1.18,0.045,0.037,0.054,21.48,20.83,22.06,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.35,39.79,51.13,44.13,38.82,48.2,0,0,0,0,0,0,0.867,0,0.064,0.12,0.88,0.12,47.9
733356000000,1993,3,1992,6,26,7,0.705,0.0709,0.631,31940.6,192.8,192.8,190.1,4,4,4,1166,1066,1255,1049,959.4,117.3,107,125,4.857,0,30,0.101,0.0942,0.107,1044,959.4,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.7,0.579,0.797,0.534,0.403,0.648,0.025,0.018,0.03,1.52,1.25,1.74,0.071,0.057,0.082,20.06,19.55,20.64,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.97,46.4,50.56,47.53,45.47,48.2,0,0,0,0,0,0,1.06,0,0.074,0.1,0.9,0.1,45.3
733960800000,1993,4,1992,7,27,7,0.826,0.0776,0.665,32271.2,192.8,192.8,192.1,4,4,4,1366,1287,1432,1238,1162,128.3,125,148,138.3,62,186,0.0938,0.0886,0.103,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.844,0.81,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.083,0.088,19.15,18.91,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.22,48.58,50,48.02,47.6,48.2,0,0,0,0,0,0,1.07,0,0.161,0.094,0.81,0.19,39.1
734565600000,1993,4,1992,7,28,7,0.922,0.0895,0.665,31425.1,189.6,189.6,187.1,4,4,4,1524,1454,1582,1376,1306,148,148,148,275.9,206,334,0.0972,0.0936,0.102,1100,1100,1100,990,990,990,969.6,969.3,969.7,20.4,20.3,20.7,0.905,0.882,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.59,18.39,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.72,47.2,48.37,46.76,46.26,47.4,0,0,0,0,0,0,1.04,0,0.257,0.097,0.72,0.28,34.1
735170400000,1993,4,1992,7,29,7,0.957,0.0895,0.665,31085.8,185.8,185.8,185,4,4,4,1582,1559,1595,1434,1411,148,148,148,334,311,347,0.0936,0.0928,0.0949,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.913,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.39,18.34,18.47,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.2,47.09,47.4,46.26,46.14,46.45,0,0,0,0,0,0,1.03,0,0.292,0.094,0.69,0.31,32.5
735775200000,1993,4,1992,7,30,7,0.901,0.0971,0.665,31635.1,190.7,190.7,188.3,4,4,4,1490,1429,1543,1329,1237,160.6,148,192,229.3,137,295,0.108,0.0959,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.893,0.854,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.091,18.71,18.52,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.04,47.54,48.66,47.08,46.59,47.68,0,0,0,0,0,0,1.05,0,0.236,0.11,0.74,0.26,35.1
736380000000,1993,5,1992,8,31,7,0.79,0.116,0.65,32104.9,192.8,192.8,191.1,4,4,4,1307,1200,1408,1115,1008,192,192,192,40.14,0,116,0.147,0.136,0.16,1075,1008,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.777,0.662,0.845,0.592,0.441,0.648,0.028,0.021,0.031,1.66,1.38,1.79,0.079,0.064,0.086,19.47,19.02,20.09,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.91,47.42,49.84,47.78,46.47,48.2,0,0,0,0,0,0,1.06,0,0.14,0.15,0.82,0.18,40.6
736984800000,1993,5,1992,8,32,7,0.658,0.116,0.542,28509.4,181.8,181.8,169.7,4,4,4,1088,1015,1169,895.9,823,192,192,192,0,0,0,0.177,0.164,0.189,895.9,823,977.2,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.537,0.47,0.617,0.373,0.337,0.412,0.017,0.015,0.019,1.15,1.03,1.3,0.053,0.047,0.06,20.67,20.27,21.03,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.31,40.45,46.38,42.42,39.52,45.46,0,0,0,0,0,0,0.943,0,0.116,0.18,0.82,0.18,43.3
737589600000,1993,5,1992,8,33,7,0.568,0.104,0.463,24524.3,154.2,154.2,146,4,3,3.142857142857143,939,890.5,992.6,766.2,743.5,172.7,147,192,0,0,0,0.183,0.16,0.205,766.2,743.5,800.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.415,0.39,0.449,0.31,0.298,0.327,0.014,0.013,0.015,0.997,0.964,1.03,0.045,0.043,0.046,21.35,21.14,21.57,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.23,39.55,51.8,46.82,38.56,48.2,0,0,0,0,0,0,0.811,0,0.105,0.18,0.82,0.18,43.2
738194400000,1993,5,1992,8,34,7,0.505,0.0889,0.416,23253.3,144.6,144.6,138.4,3,3,3,835,799.8,875.5,688,652.8,147,147,147,0,0,0,0.176,0.168,0.184,688,652.8,728.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.351,0.331,0.376,0.261,0.237,0.288,0.011,0.01,0.013,0.864,0.804,0.934,0.038,0.035,0.041,21.9,21.66,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.1,45.09,49.36,46.14,44.19,48.2,0,0,0,0,0,0,0.769,0,0.089,0.18,0.82,0.18,46
738799200000,1993,5,1992,8,35,7,0.465,0.0744,0.39,22152.4,135.5,135.5,131.9,3,3,3,768.4,739.6,791.9,645.4,620.6,123,119,147,0,0,0,0.16,0.152,0.186,645.4,620.6,665.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.325,0.31,0.336,0.232,0.216,0.246,0.01,0.0093,0.011,0.79,0.748,0.824,0.034,0.032,0.036,22.24,22.14,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.85,43.39,46.09,43.95,42.52,45.16,0,0,0,0,0,0,0.733,0,0.075,0.16,0.84,0.16,47.6
739404000000,1993,6,1992,9,36,7,0.421,0.072,0.349,20029.9,125.5,125.5,119.2,3,3,3,695.8,664.4,727.8,576.8,545.4,119,119,119,0,0,0,0.171,0.164,0.179,576.8,545.4,608.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.268,0.304,0.186,0.165,0.208,0.008,0.0071,0.009,0.674,0.621,0.728,0.029,0.026,0.031,22.64,22.46,22.82,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.67,38.67,42.68,39.74,37.63,41.82,0,0,0,0,0,0,0.662,0,0.072,0.17,0.83,0.17,47.6
740008800000,1993,6,1992,9,37,7,0.38,0.072,0.308,17641.6,111,111,105,3,2,2.857142857142857,627.8,601.8,655.4,508.8,482.8,119,119,119,0,0,0,0.19,0.182,0.198,508.8,482.8,536.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.247,0.232,0.263,0.142,0.127,0.159,0.006,0.0054,0.0068,0.576,0.531,0.627,0.024,0.022,0.026,23.01,22.87,23.13,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.8,35.11,52.2,37.3,34.06,48.2,0,0,0,0,0,0,0.583,0,0.072,0.19,0.81,0.19,46.4
740613600000,1993,6,1992,9,38,7,0.345,0.0974,0.247,14702.2,92.17,92.17,87.51,2,2,2,569.7,547.4,593.3,408.7,386.4,161,161,161,0,0,0,0.283,0.271,0.294,408.7,386.4,432.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.202,0.194,0.211,0.0919,0.0814,0.103,0.0039,0.0034,0.0043,0.513,0.479,0.548,0.022,0.02,0.023,23.32,23.18,23.46,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.65,42.36,47.02,43.76,41.51,46.08,0,0,0,0,0,0,0.486,0,0.098,0.28,0.72,0.28,42.6
741218400000,1993,6,1992,9,39,7,0.314,0.0884,0.226,13528.9,83.06,83.06,80.53,2,2,2,519.8,500.6,540,373.7,365.3,146.1,135,161,0,0,0,0.281,0.26,0.306,373.7,365.3,384.5,990,990,990,965.9,965.9,966,24.1,24,24.1,0.189,0.185,0.192,0.0754,0.0714,0.0805,0.0031,0.003,0.0033,0.459,0.446,0.475,0.019,0.018,0.02,23.6,23.5,23.7,0.952,0.951,0.953,0.978,0.976,0.98,0.931,0.928,0.934,41.15,40.15,42.38,40.26,39.2,41.53,0,0,0,0,0,0,0.447,0,0.088,0.28,0.72,0.28,43.1
741823200000,1993,7,1992,10,40,7,0.288,0.0816,0.206,12346.1,77.49,77.49,73.49,2,2,2,476.4,459.9,494.3,341.4,324.9,135,135,135,0,0,0,0.284,0.273,0.294,341.4,324.9,359.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.177,0.171,0.183,0.0601,0.0523,0.0686,0.0025,0.0022,0.0028,0.41,0.385,0.437,0.017,0.016,0.018,23.85,23.74,23.95,0.947,0.945,0.95,0.972,0.97,0.975,0.921,0.916,0.926,37.8,36.03,39.72,36.74,34.95,38.74,0,0,0,0,0,0,0.408,0,0.082,0.28,0.72,0.28,42.9
742428000000,1993,7,1992,10,41,7,0.266,0.0816,0.184,11011.7,68.81,68.81,65.55,2,2,2,439.1,424,454.6,304.1,289,135,135,135,0,0,0,0.307,0.297,0.318,304.1,289,319.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.164,0.158,0.169,0.0426,0.0354,0.0499,0.0017,0.0014,0.002,0.354,0.331,0.377,0.014,0.014,0.015,24.07,23.98,24.16,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.79,32.13,35.47,32.77,31.17,34.41,0,0,0,0,0,0,0.364,0,0.082,0.31,0.69,0.31,41.4
743032800000,1993,7,1992,10,42,7,0.246,0.0816,0.164,9839.38,61.33,61.33,58.57,2,2,2,406.5,394.2,419.4,271.5,259.2,135,135,135,0,0,0,0.332,0.322,0.342,271.5,259.2,284.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.148,0.157,0.0272,0.0214,0.0332,0.0011,0.00087,0.0014,0.305,0.287,0.324,0.012,0.012,0.013,24.27,24.19,24.34,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.19,28.83,31.61,29.28,27.96,30.67,0,0,0,0,0,0,0.325,0,0.082,0.33,0.67,0.33,40
743637600000,1993,7,1992,10,43,7,0.229,0.0799,0.149,8915.64,55.05,55.05,53.07,2,2,2,378,366.6,390.1,245.9,235.2,132.1,115,135,0,0,0,0.349,0.314,0.365,245.9,235.2,255.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.146,0.0171,0.0157,0.0194,0.00069,0.00064,0.00079,0.268,0.256,0.281,0.011,0.01,0.011,24.44,24.37,24.49,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.36,26.12,28.38,26.53,25.33,27.52,0,0,0,0,0,0,0.295,0,0.08,0.35,0.65,0.35,38.9
744242400000,1993,8,1992,11,44,7,0.211,0.0696,0.141,8445.72,53.37,53.37,50.27,2,1,1.5714285714285714,348.2,335.7,361.4,233.2,220.7,115,115,115,0,0,0,0.33,0.318,0.343,233.2,220.7,246.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.131,0.14,0.0156,0.0145,0.0167,0.00063,0.00058,0.00067,0.316,0.25,0.401,0.013,0.01,0.016,24.54,24.48,24.61,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.46,25.92,52.67,35.46,25.14,48.2,0,0,0,0,0,0,0.279,0,0.07,0.33,0.67,0.33,40
744847200000,1993,8,1992,11,45,7,0.194,0.0696,0.124,7792.48,48.2,48.2,46.38,1,1,1,320.5,309.7,331.6,205.5,194.7,115,115,115,0,0,0,0.359,0.347,0.371,205.5,194.7,216.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0132,0.0123,0.0142,0.00053,0.00049,0.00057,0.359,0.34,0.379,0.014,0.014,0.015,24.64,24.56,24.71,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,47.44,44.98,49.97,46.38,44.08,48.2,0,0,0,0,0,0,0.258,0,0.07,0.36,0.64,0.36,40.2
745452000000,1993,8,1992,11,46,7,0.18,0.0696,0.111,6958.09,43.52,43.52,41.42,1,1,1,298.2,289.2,307.3,183.2,174.2,115,115,115,0,0,0,0.386,0.374,0.398,183.2,174.2,192.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0113,0.0106,0.0121,0.00045,0.00042,0.00048,0.319,0.303,0.336,0.013,0.012,0.013,24.79,24.73,24.84,0.95,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.3,40.18,44.41,41.42,39.24,43.52,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.7
746056800000,1993,8,1992,11,47,7,0.168,0.0696,0.0988,6144.29,38.49,38.49,36.57,1,1,1,278.4,270.9,286.2,163.4,155.9,115,115,115,0,0,0,0.413,0.402,0.425,163.4,155.9,171.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00964,0.009,0.0103,0.00038,0.00036,0.00041,0.284,0.271,0.298,0.011,0.011,0.012,24.9,24.86,24.95,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.64,35.89,39.48,36.57,34.82,38.49,0,0,0,0,0,0,0.203,0,0.0692,0.41,0.59,0.41,36.6
746661600000,1993,8,1992,11,48,7,0.157,0.0592,0.0977,6090.18,38.97,38.97,36.25,1,1,1,259.3,249.8,268.4,161.5,151,97.86,91,115,0,0,0,0.377,0.345,0.432,161.5,151,172.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.00948,0.00858,0.0104,0.00038,0.00034,0.00041,0.279,0.262,0.298,0.011,0.01,0.012,24.98,24.95,25.03,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.911,0.923,37.3,34.74,39.94,36.25,33.7,38.97,0,0,0,0,0,0,0.201,0,0.0593,0.38,0.62,0.38,38.8
747266400000,1993,9,1992,12,49,7,0.144,0.055,0.0889,5535.11,34.94,34.94,32.95,1,1,1,238,229.9,246.8,147,138.9,91,91,91,0,0,0,0.383,0.369,0.396,147,138.9,155.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00825,0.00756,0.009,0.00033,0.0003,0.00036,0.252,0.238,0.268,0.0099,0.0093,0.011,25.12,25.05,25.18,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.97,32.05,36.02,32.95,31.09,34.94,0,0,0,0,0,0,0.183,0,0.0551,0.38,0.62,0.38,38.4
747871200000,1993,9,1992,12,50,7,0.134,0.055,0.0785,4872.33,30.52,30.52,29,1,1,1,220.7,214.8,227.4,129.7,123.8,91,91,91,0,0,0,0.413,0.4,0.424,129.7,123.8,136.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0948,0.0992,0.00678,0.00628,0.00735,0.00027,0.00025,0.00029,0.221,0.211,0.233,0.0087,0.0083,0.0092,25.25,25.2,25.3,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.9,28.51,31.47,29,27.65,30.52,0,0,0,0,0,0,0.161,0,0.0555,0.41,0.59,0.41,36.4
748476000000,1993,9,1992,12,51,7,0.126,0.055,0.071,4392.22,27.2,27.2,26.14,1,1,1,208.4,205.3,212.9,117.4,114.3,91,91,91,0,0,0,0.436,0.427,0.443,117.4,114.3,121.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0914,0.0941,0.00573,0.00546,0.00611,0.00022,0.00021,0.00024,0.199,0.194,0.207,0.0078,0.0076,0.0081,25.35,25.32,25.37,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.893,0.899,26.95,26.19,28.04,26.14,25.4,27.2,0,0,0,0,0,0,0.145,0,0.055,0.44,0.56,0.44,34.9
749080800000,1993,9,1992,12,52,7,0.122,0.0504,0.0716,4433.96,28.64,28.64,26.39,1,1,1,201.6,196.8,205,118.3,111.5,83.29,73,91,0,0,0,0.413,0.364,0.449,118.3,111.5,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0904,0.094,0.00581,0.00523,0.0066,0.00023,0.0002,0.00026,0.2,0.189,0.215,0.0078,0.0074,0.0084,25.39,25.38,25.4,0.923,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.902,27.21,25.52,29.53,26.39,24.76,28.64,0,0,0,0,0,0,0.147,0,0.0504,0.41,0.59,0.41,36.3
749685600000,1993,10,1993,1,1,7,0.115,0.0442,0.0704,4354.39,27.26,27.26,25.92,1,1,1,189.4,184.5,194.9,116.4,111.5,73,73,73,0,0,0,0.386,0.375,0.396,116.4,111.5,121.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0883,0.092,0.00564,0.00523,0.00611,0.00022,0.0002,0.00024,0.195,0.187,0.205,0.0076,0.0073,0.008,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.72,25.5,28.1,25.92,24.73,27.26,0,0,0,0,0,0,0.144,0,0.0446,0.38,0.61,0.39,37.9
750290400000,1993,10,1993,1,2,7,0.108,0.0442,0.064,3928.48,24.41,24.41,23.38,1,1,1,178.9,176.6,183.1,105.9,103.6,73,73,73,0,0,0,0.408,0.399,0.413,105.9,103.6,110.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0855,0.0878,0.00475,0.00455,0.00511,0.00019,0.00018,0.0002,0.176,0.172,0.184,0.0069,0.0067,0.0072,25.38,25.38,25.38,0.915,0.913,0.918,0.97,0.97,0.97,0.887,0.886,0.89,24.11,23.54,25.16,23.38,22.83,24.41,0,0,0,0,0,0,0.13,0,0.044,0.41,0.59,0.41,36.4
750895200000,1993,10,1993,1,3,7,0.103,0.0442,0.0588,3597.74,22.51,22.51,21.42,1,1,1,170.2,165.9,175.2,97.24,92.9,73,73,73,0,0,0,0.429,0.417,0.44,97.24,92.9,102.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0833,0.0817,0.085,0.00402,0.00365,0.00444,0.00016,0.00014,0.00017,0.161,0.153,0.17,0.0063,0.006,0.0067,25.38,25.38,25.38,0.915,0.911,0.919,0.968,0.966,0.97,0.885,0.882,0.887,22.13,21.25,23.2,21.42,20.52,22.51,0,0,0,0,0,0,0.119,0,0.0442,0.43,0.57,0.43,34.9
751500000000,1993,10,1993,1,4,7,0.0985,0.0442,0.0544,3345.04,20.46,20.46,19.91,1,1,1,162.9,160.2,165.6,89.93,87.16,73,73,73,0,0,0,0.448,0.441,0.456,89.93,87.16,92.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0797,0.0816,0.00339,0.00316,0.00362,0.00013,0.00012,0.00014,0.148,0.143,0.153,0.0058,0.0056,0.006,25.38,25.38,25.38,0.922,0.919,0.926,0.964,0.963,0.966,0.89,0.888,0.892,20.65,20.08,21.19,19.91,19.34,20.46,0,0,0,0,0,0,0.111,0,0.0441,0.45,0.55,0.45,34
752104800000,1993,11,1993,2,5,7,0.0994,0.0302,0.0692,4267.15,28.03,28.03,25.4,1,1,1,164.4,159.3,175.2,114.4,109.3,50,50,50,0,0,0,0.304,0.285,0.314,114.4,109.3,125.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0844,0.09,0.00547,0.00504,0.00639,0.00021,0.0002,0.00025,0.189,0.18,0.208,0.0074,0.007,0.0081,25.34,25.34,25.34,0.921,0.917,0.929,0.97,0.97,0.97,0.893,0.89,0.901,26.19,24.93,28.89,25.4,24.18,28.03,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
752709600000,1993,11,1993,2,6,7,0.108,0.0302,0.0778,4841.84,29.13,29.13,28.82,1,1,1,178.6,176.6,179.8,128.6,126.6,50,50,50,0,0,0,0.28,0.278,0.283,128.6,126.6,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0904,0.0916,0.00668,0.00651,0.00679,0.00026,0.00025,0.00027,0.214,0.21,0.216,0.0084,0.0082,0.0085,25.34,25.34,25.34,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.71,29.22,30.03,28.82,28.35,29.13,0,0,0,0,0,0,0.16,0,0.0302,0.28,0.72,0.28,44.8
753314400000,1993,11,1993,2,7,7,0.112,0.0302,0.0821,5127.09,31.34,31.34,30.52,1,1,1,185.7,179.6,189.1,135.7,129.6,50,50,50,0,0,0,0.269,0.264,0.278,135.7,129.6,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0915,0.0949,0.00728,0.00676,0.00758,0.00028,0.00026,0.0003,0.227,0.216,0.233,0.0089,0.0084,0.0091,25.34,25.34,25.35,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.46,29.96,32.31,30.52,29.06,31.34,0,0,0,0,0,0,0.17,0,0.0299,0.27,0.73,0.27,45.8
753919200000,1993,11,1993,2,8,7,0.114,0.0302,0.0841,5263.38,32.91,32.91,31.33,1,1,1,189.1,184.2,195.7,139.1,134.2,50,50,50,0,0,0,0.264,0.255,0.271,139.1,134.2,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0931,0.0972,0.00757,0.00716,0.00814,0.0003,0.00028,0.00032,0.233,0.224,0.245,0.0091,0.0088,0.0096,25.35,25.34,25.35,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.3,31.1,33.93,31.33,30.16,32.91,0,0,0,0,0,0,0.174,0,0.0299,0.26,0.74,0.26,46.2
754524000000,1993,11,1993,2,9,7,0.117,0.0341,0.083,5191.47,33.11,33.11,30.9,1,1,1,193.7,189.1,197.6,137.2,130.1,56.43,50,59,0,0,0,0.292,0.254,0.312,137.2,130.1,146.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0931,0.0975,0.00742,0.00681,0.00821,0.00029,0.00027,0.00032,0.23,0.218,0.246,0.009,0.0085,0.0096,25.36,25.35,25.36,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.86,30.12,34.13,30.9,29.21,33.11,0,0,0,0,0,0,0.172,0,0.034,0.29,0.71,0.29,44.4
755128800000,1993,12,1993,3,10,7,0.123,0.0357,0.0878,5500.05,34.7,34.7,32.74,1,1,1,204.1,197.9,212.7,145.1,138.9,59,59,59,0,0,0,0.289,0.277,0.298,145.1,138.9,153.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0962,0.101,0.00808,0.00756,0.00881,0.00032,0.0003,0.00035,0.245,0.234,0.26,0.0096,0.0091,0.01,25.33,25.26,25.36,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,33.75,32.26,35.78,32.74,31.3,34.7,0,0,0,0,0,0,0.182,0,0.0352,0.29,0.71,0.29,44.7
755733600000,1993,12,1993,3,11,7,0.126,0.0357,0.0908,5691.91,35.39,35.39,33.88,1,1,1,209.1,201.4,215.7,150.1,142.4,59,59,59,0,0,0,0.283,0.274,0.293,150.1,142.4,156.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0975,0.102,0.00851,0.00786,0.00907,0.00033,0.00031,0.00036,0.254,0.24,0.266,0.0099,0.0094,0.01,25.29,25.24,25.35,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.93,33.13,36.48,33.88,32.13,35.39,0,0,0,0,0,0,0.188,0,0.0352,0.28,0.72,0.28,45.2
756338400000,1993,12,1993,3,12,7,0.126,0.0357,0.0904,5669.32,35.45,35.45,33.75,1,1,1,208.5,202.8,215.9,149.5,143.8,59,59,59,0,0,0,0.283,0.273,0.291,149.5,143.8,156.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0979,0.103,0.00846,0.00797,0.00909,0.00033,0.00031,0.00036,0.253,0.243,0.266,0.0099,0.0095,0.01,25.3,25.24,25.34,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.79,33.45,36.55,33.75,32.45,35.45,0,0,0,0,0,0,0.187,0,0.0356,0.28,0.72,0.28,45
756943200000,1993,12,1993,3,13,7,0.133,0.0381,0.0944,5921.89,36.74,36.74,35.25,1,1,1,219.1,216.8,221.4,156.1,144.8,63,59,73,0,0,0,0.288,0.266,0.335,156.1,144.8,162.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.104,0.00902,0.00806,0.00955,0.00035,0.00032,0.00038,0.265,0.246,0.276,0.01,0.0097,0.011,25.22,25.2,25.25,0.94,0.937,0.943,0.97,0.97,0.971,0.913,0.908,0.916,36.32,33.59,37.83,35.25,32.58,36.74,0,0,0,0,0,0,0.196,0,0.0386,0.29,0.71,0.29,44.5
757548000000,1994,1,1993,4,14,7,0.136,0.0442,0.0921,5758.02,36.13,36.13,34.27,1,1,1,225.3,216.5,233.4,152.3,143.5,73,73,73,0,0,0,0.324,0.313,0.337,152.3,143.5,160.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0996,0.106,0.00869,0.00795,0.00939,0.00034,0.00031,0.00037,0.259,0.244,0.274,0.01,0.0096,0.011,25.19,25.13,25.26,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.33,33.27,37.25,34.27,32.27,36.13,0,0,0,0,0,0,0.19,0,0.0439,0.33,0.68,0.32,42.3
758152800000,1994,1,1993,4,15,7,0.148,0.0442,0.104,6550.65,42.73,42.73,38.99,1,1,1,245.1,232.6,260.5,172.1,159.6,73,73,73,0,0,0,0.298,0.28,0.314,172.1,159.6,187.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.105,0.115,0.0104,0.00932,0.0117,0.00041,0.00037,0.00046,0.295,0.273,0.322,0.012,0.011,0.013,25.04,24.94,25.13,0.946,0.942,0.951,0.975,0.97,0.98,0.923,0.914,0.932,39.97,37.05,43.6,38.99,35.94,42.73,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.3
758757600000,1994,1,1993,4,16,7,0.174,0.0442,0.13,8051.89,50.99,50.99,47.93,2,1,1.2857142857142858,288.2,267.9,306.7,215.2,194.9,73,73,73,0,0,0,0.254,0.238,0.272,215.2,194.9,233.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.118,0.131,0.014,0.0123,0.0156,0.00056,0.00049,0.00062,0.327,0.243,0.385,0.013,0.0097,0.015,24.82,24.73,24.89,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.1,25.82,51.68,40.71,25.04,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.3
759362400000,1994,1,1993,4,17,7,0.2,0.0442,0.156,9480.62,60.64,60.64,56.43,2,2,2,331.4,309.7,350.7,258.4,236.7,73,73,73,0,0,0,0.221,0.208,0.236,258.4,236.7,277.7,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.132,0.147,0.0221,0.0159,0.0301,0.00089,0.00063,0.0012,0.279,0.251,0.307,0.011,0.01,0.012,24.66,24.54,24.8,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.897,0.907,29.09,26.63,31.26,28.22,25.83,30.32,0,0,0,0,0,0,0.314,0,0.044,0.22,0.78,0.22,47.4
759967200000,1994,1,1993,4,18,7,0.232,0.0504,0.182,10995.9,70.6,70.6,65.45,2,2,2,384,359.2,410.1,300.7,283.2,83.29,73,85,0,0,0,0.217,0.203,0.231,300.7,283.2,325.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.15,0.165,0.0409,0.0327,0.0524,0.0017,0.0013,0.0021,0.342,0.316,0.379,0.014,0.013,0.015,24.34,24.18,24.48,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.74,31.8,36.39,32.73,30.84,35.3,0,0,0,0,0,0,0.364,0,0.05,0.22,0.78,0.22,47.4
760572000000,1994,2,1993,5,19,7,0.267,0.0514,0.216,13061.7,83.41,83.41,77.75,2,2,2,442,419.6,467.2,357,334.6,85,85,85,0,0,0,0.193,0.182,0.203,357,334.6,382.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.168,0.185,0.0675,0.057,0.0794,0.0028,0.0023,0.0033,0.427,0.393,0.465,0.017,0.016,0.019,23.98,23.83,24.12,0.949,0.946,0.953,0.975,0.971,0.98,0.926,0.918,0.934,39.85,37.44,42.56,38.87,36.33,41.7,0,0,0,0,0,0,0.432,0,0.051,0.19,0.81,0.19,48.9
761176800000,1994,2,1993,5,20,7,0.304,0.0514,0.252,15198.5,96.4,96.4,90.47,2,2,2,501.9,474.6,532,416.9,389.6,85,85,85,0,0,0,0.17,0.16,0.179,416.9,389.6,447,990,990,990,965.9,965.7,966,24.1,24,24.3,0.197,0.188,0.208,0.0958,0.0829,0.11,0.004,0.0034,0.0046,0.517,0.476,0.562,0.021,0.02,0.023,23.62,23.44,23.79,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.16,43.34,49.24,45.23,42.47,48.2,0,0,0,0,0,0,0.503,0,0.052,0.17,0.83,0.17,50
761781600000,1994,2,1993,5,21,7,0.355,0.0514,0.304,17546.8,112.8,112.8,104.4,3,2,2.7142857142857144,587,545.4,626.4,502,460.4,85,85,85,0,0,0,0.145,0.136,0.156,502,460.4,541.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.235,0.213,0.257,0.138,0.116,0.163,0.0058,0.0049,0.0069,0.572,0.519,0.606,0.024,0.022,0.026,23.19,22.99,23.36,0.95,0.945,0.957,0.974,0.97,0.98,0.925,0.917,0.938,41.02,35.15,51.83,39.41,34.09,48.2,0,0,0,0,0,0,0.58,0,0.051,0.14,0.86,0.14,49.4
762386400000,1994,2,1993,5,22,7,0.392,0.0628,0.329,18970.4,115.3,115.3,112.9,3,3,3,647.7,632.7,662.7,543.8,530.3,103.9,85,107,0,0,0,0.16,0.134,0.168,543.8,530.3,555.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.256,0.271,0.164,0.155,0.172,0.007,0.0066,0.0073,0.615,0.593,0.636,0.026,0.025,0.027,22.89,22.81,22.96,0.95,0.949,0.951,0.973,0.971,0.975,0.925,0.922,0.927,38.68,37.78,39.42,37.64,36.69,38.43,0,0,0,0,0,0,0.627,0,0.063,0.16,0.84,0.16,48.4
762991200000,1994,3,1993,6,23,7,0.419,0.0647,0.355,20405.8,126.8,126.8,121.5,3,3,3,693.6,668.5,721.5,586.6,561.5,107,107,107,0,0,0,0.154,0.148,0.16,586.6,561.5,614.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.274,0.304,0.193,0.176,0.212,0.0083,0.0075,0.0091,0.688,0.645,0.735,0.029,0.028,0.032,22.64,22.48,22.78,0.953,0.952,0.955,0.978,0.976,0.98,0.933,0.928,0.936,41.38,39.79,43.12,40.49,38.82,42.26,0,0,0,0,0,0,0.675,0,0.064,0.15,0.85,0.15,48.7
763596000000,1994,3,1993,6,24,7,0.467,0.0647,0.402,22776.4,141,141,135.6,3,3,3,771.6,733.3,803.1,664.6,626.3,107,107,107,0,0,0,0.139,0.133,0.146,664.6,626.3,696.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.333,0.311,0.351,0.245,0.219,0.266,0.011,0.0095,0.012,0.819,0.755,0.872,0.036,0.033,0.038,22.19,22.02,22.41,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.11,43.84,47.94,45.19,42.96,46.98,0,0,0,0,0,0,0.753,0,0.065,0.14,0.86,0.14,48.8
764200800000,1994,3,1993,6,25,7,0.487,0.0647,0.422,23721.8,142.1,142.1,141.2,3,3,3,804.6,795,809.9,697.6,688,107,107,107,0,0,0,0.133,0.132,0.135,697.6,688,702.9,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.351,0.346,0.354,0.267,0.261,0.271,0.012,0.011,0.012,0.875,0.859,0.884,0.038,0.037,0.039,22.01,21.98,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.03,47.49,48.32,47.07,46.54,47.36,0,0,0,0,0,0,0.784,0,0.065,0.13,0.87,0.13,48.7
764805600000,1994,3,1993,6,26,7,0.463,0.0694,0.394,22343.3,138.4,138.4,133,3,3,3,765.5,738.2,787.5,650.8,613.2,114.7,107,125,0,0,0,0.15,0.136,0.169,650.8,613.2,680.5,990,990,990,967,966.9,967,23,23,23.1,0.327,0.308,0.342,0.236,0.211,0.256,0.01,0.0091,0.011,0.798,0.737,0.846,0.035,0.032,0.037,22.24,22.1,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.24,42.89,47.06,44.33,42.04,46.12,0,0,0,0,0,0,0.739,0,0.069,0.15,0.85,0.15,48.3
765410400000,1994,4,1993,7,27,7,0.418,0.0756,0.343,19667.8,124.2,124.2,117.1,3,3,3,691.8,654.8,727.5,566.8,529.8,125,125,125,0,0,0,0.181,0.172,0.191,566.8,529.8,602.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.282,0.261,0.302,0.18,0.155,0.203,0.0077,0.0066,0.0088,0.659,0.596,0.719,0.028,0.025,0.031,22.67,22.47,22.88,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.98,37.62,42.24,39.02,36.52,41.4,0,0,0,0,0,0,0.65,0,0.075,0.18,0.82,0.18,47.1
766015200000,1994,4,1993,7,28,7,0.366,0.0756,0.291,16762.6,107,107,99.78,3,2,2.4285714285714284,605.4,569.8,642,480.4,444.8,125,125,125,0,0,0,0.207,0.195,0.219,480.4,444.8,517,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.233,0.213,0.253,0.126,0.109,0.146,0.0053,0.0046,0.0062,0.577,0.535,0.624,0.024,0.023,0.026,23.11,22.96,23.27,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.13,35.15,51.89,42.41,34.09,48.2,0,0,0,0,0,0,0.554,0,0.075,0.21,0.8,0.2,45.8
766620000000,1994,4,1993,7,29,7,0.32,0.0756,0.245,14668.6,93.08,93.08,87.31,2,2,2,529.7,504.4,558.6,404.7,379.4,125,125,125,0,0,0,0.236,0.224,0.248,404.7,379.4,433.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.19,0.209,0.09,0.0781,0.104,0.0037,0.0032,0.0043,0.505,0.467,0.548,0.021,0.019,0.023,23.51,23.34,23.66,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.55,41.93,47.49,43.66,41.09,46.54,0,0,0,0,0,0,0.485,0,0.075,0.24,0.77,0.23,45.8
767224800000,1994,4,1993,7,30,7,0.284,0.0775,0.206,12357.1,80.15,80.15,73.55,2,2,2,469,443.4,495.4,340.9,296.4,128.1,125,147,0,0,0,0.274,0.252,0.331,340.9,296.4,370.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.161,0.187,0.0599,0.0389,0.0738,0.0025,0.0016,0.0031,0.409,0.342,0.453,0.017,0.014,0.019,23.88,23.72,24.06,0.947,0.94,0.951,0.973,0.97,0.978,0.921,0.912,0.93,37.8,32.88,40.97,36.78,31.89,40.08,0,0,0,0,0,0,0.409,0,0.078,0.27,0.73,0.27,43.5
767829600000,1994,5,1993,8,31,7,0.252,0.0889,0.163,9724.82,62.32,62.32,57.89,2,2,2,415.9,396.7,436.6,268.9,249.7,147,147,147,0,0,0,0.354,0.337,0.371,268.9,249.7,289.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.144,0.159,0.026,0.017,0.0357,0.0011,0.00069,0.0015,0.301,0.272,0.332,0.012,0.011,0.014,24.23,24.1,24.34,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.91,29.84,27.71,32.12,28.94,26.88,31.16,0,0,0,0,0,0,0.322,0,0.089,0.35,0.65,0.35,38.6
768434400000,1994,5,1993,8,32,7,0.227,0.0889,0.138,8299.33,52.36,52.36,49.4,2,1,1.4285714285714286,374.7,359.2,390.4,227.7,212.2,147,147,147,0,0,0,0.393,0.377,0.409,227.7,212.2,243.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.131,0.142,0.0151,0.0138,0.0164,0.00061,0.00056,0.00067,0.333,0.254,0.402,0.013,0.01,0.016,24.39,24.32,24.45,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.896,0.939,40.09,25.81,52.08,38.43,25.04,48.2,0,0,0,0,0,0,0.274,0,0.089,0.39,0.61,0.39,36.6
769039200000,1994,5,1993,8,33,7,0.207,0.0889,0.118,7373.76,46.66,46.66,43.89,1,1,1,342.2,330,354.6,195.2,183,147,147,147,0,0,0,0.43,0.415,0.446,195.2,183,207.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.125,0.121,0.13,0.0123,0.0113,0.0134,0.0005,0.00045,0.00054,0.344,0.322,0.366,0.014,0.013,0.015,24.55,24.46,24.63,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.79,41.97,47.61,43.89,41.13,46.66,0,0,0,0,0,0,0.244,0,0.089,0.43,0.57,0.43,35.6
769644000000,1994,5,1993,8,34,7,0.19,0.0889,0.101,6286.61,40.13,40.13,37.42,1,1,1,314.7,304,325.9,167.7,157,147,147,147,0,0,0,0.467,0.451,0.484,167.7,157,178.9,990,990,990,965,964.9,965,25,25,25.1,0.116,0.112,0.119,0.01,0.00909,0.011,0.0004,0.00036,0.00044,0.294,0.275,0.314,0.012,0.011,0.013,24.73,24.66,24.8,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.913,0.928,38.45,35.96,41.02,37.42,34.88,40.13,0,0,0,0,0,0,0.208,0,0.089,0.47,0.53,0.47,33.1
770248800000,1994,5,1993,8,35,7,0.177,0.0768,0.1,6245.16,39.78,39.78,37.17,1,1,1,293,285.1,301.5,166,151.5,127,119,147,0,0,0,0.433,0.403,0.492,166,151.5,176.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.117,0.00986,0.00863,0.0108,0.00039,0.00034,0.00043,0.29,0.266,0.309,0.012,0.011,0.012,24.84,24.81,24.87,0.944,0.94,0.948,0.973,0.97,0.978,0.919,0.912,0.926,38.18,34.69,40.69,37.17,33.65,39.78,0,0,0,0,0,0,0.207,0,0.077,0.43,0.56,0.44,35.3
770853600000,1994,6,1993,9,36,7,0.166,0.072,0.0945,5860.48,36.59,36.59,34.88,1,1,1,275.3,267.9,282.7,156.3,148.9,119,119,119,0,0,0,0.432,0.421,0.444,156.3,148.9,163.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00903,0.00841,0.00966,0.00036,0.00033,0.00038,0.273,0.259,0.286,0.011,0.01,0.011,24.93,24.88,24.97,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.911,0.916,35.96,34.23,37.68,34.88,33.2,36.59,0,0,0,0,0,0,0.194,0,0.0715,0.43,0.57,0.43,35.3
771458400000,1994,6,1993,9,37,7,0.156,0.072,0.0845,5225.06,32.63,32.63,31.1,1,1,1,258.8,252.8,265.4,139.8,133.8,119,119,119,0,0,0,0.46,0.448,0.471,139.8,133.8,146.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00763,0.00713,0.0082,0.0003,0.00028,0.00032,0.243,0.233,0.255,0.0096,0.0092,0.01,25.02,24.98,25.06,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.06,30.67,33.64,31.1,29.75,32.63,0,0,0,0,0,0,0.173,0,0.0715,0.46,0.54,0.46,33.5
772063200000,1994,6,1993,9,38,7,0.148,0.072,0.0763,4704.86,29.31,29.31,28.01,1,1,1,245.2,239.5,250.9,126.2,120.5,119,119,119,0,0,0,0.485,0.474,0.497,126.2,120.5,131.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0995,0.0975,0.102,0.00648,0.00599,0.00696,0.00026,0.00024,0.00028,0.219,0.209,0.229,0.0086,0.0082,0.0091,25.11,25.07,25.15,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.87,27.51,30.22,28.01,26.69,29.31,0,0,0,0,0,0,0.156,0,0.0717,0.49,0.52,0.48,31.8
772668000000,1994,6,1993,9,39,7,0.14,0.0691,0.0711,4372.99,27.09,27.09,26.03,1,1,1,231.8,226.1,237.5,117.5,112.8,114.3,108,119,0,0,0,0.493,0.47,0.513,117.5,112.8,121.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0958,0.0948,0.0968,0.00574,0.00534,0.00611,0.00023,0.00021,0.00024,0.203,0.195,0.21,0.008,0.0077,0.0082,25.21,25.17,25.24,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,26.83,25.68,27.92,26.03,24.91,27.09,0,0,0,0,0,0,0.145,0,0.0689,0.49,0.51,0.49,31.2
773272800000,1994,7,1993,10,40,7,0.132,0.0653,0.0668,4100.04,25.74,25.74,24.41,1,1,1,218.4,212.7,224.1,110.4,104.7,108,108,108,0,0,0,0.495,0.482,0.508,110.4,104.7,116.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0905,0.0945,0.00513,0.00465,0.00562,0.0002,0.00018,0.00022,0.189,0.179,0.199,0.0074,0.007,0.0078,25.3,25.26,25.35,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.16,23.78,26.54,24.41,23.07,25.74,0,0,0,0,0,0,0.136,0,0.0652,0.49,0.51,0.49,31.1
773877600000,1994,7,1993,10,41,7,0.124,0.0653,0.059,1596.69,22.62,22.62,9.504,1,1,1,205.5,200.9,210.7,97.47,92.9,108,108,108,0,0,0,0.526,0.512,0.538,97.47,92.9,102.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0863,0.0898,0.00404,0.00365,0.00448,0.00016,0.00014,0.00018,0.166,0.158,0.175,0.0065,0.0062,0.0069,25.4,25.36,25.44,0.391,0,0.913,0.415,0,0.97,0.379,0,0.885,9.806,0,23.32,9.504,0,22.62,0,4,0,0,0.571,0,0.0528,0.571,0.065,0.53,0.48,0.52,12.9
774482400000,1994,7,1993,10,42,7,0.118,0.0653,0.0529,0,0,0,0,1,1,1,195.4,191.3,199.5,87.43,83.33,108,108,108,0,0,0,0.553,0.541,0.564,87.43,83.33,91.53,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0844,0.0829,0.0858,0.00318,0.00283,0.00353,0.00012,0.00011,0.00014,0.148,0.141,0.155,0.0058,0.0055,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.55,0.45,0.55,0
775087200000,1994,7,1993,10,43,7,0.112,0.0653,0.0471,0,0,0,0,1,1,1,185.9,181.8,190,77.86,73.76,108,108,108,0,0,0,0.581,0.569,0.594,77.86,73.76,81.96,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.081,0.0796,0.0825,0.00237,0.00202,0.00272,0.000093,0.000079,0.00011,0.131,0.124,0.138,0.0051,0.0048,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.58,0.42,0.58,0
775692000000,1994,8,1993,11,44,7,0.105,0.0562,0.0491,0,0,0,0,1,1,1,174.1,168.4,180.4,81.1,75.36,93,93,93,0,0,0,0.534,0.516,0.552,81.1,75.36,87.39,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0784,0.0826,0.00264,0.00216,0.00318,0.0001,0.000084,0.00012,0.135,0.125,0.146,0.0053,0.0049,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.54,0.47,0.53,0
776296800000,1994,8,1993,11,45,7,0.0977,0.0562,0.0414,0,0,0,0,1,1,1,161.5,157.2,166.4,68.49,64.15,93,93,93,0,0,0,0.576,0.559,0.592,68.49,64.15,73.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0744,0.0777,0.00157,0.0012,0.00199,0.000062,0.000047,0.000078,0.112,0.105,0.121,0.0044,0.0041,0.0048,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.58,0.42,0.58,0
776901600000,1994,8,1993,11,46,7,0.0917,0.0562,0.0355,0,0,0,0,1,1,1,151.7,147.6,155.8,58.68,54.58,93,93,93,0,0,0,0.613,0.597,0.63,58.68,54.58,62.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.071,0.0739,0.000738,0.000389,0.00109,0.000029,0.000015,0.000043,0.0949,0.0876,0.102,0.0037,0.0034,0.004,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.61,0.39,0.61,0
777506400000,1994,8,1993,11,47,7,0.0876,0.0562,0.0271,0,0,0,0,1,0,0.8571428571428571,144.8,142.4,147.3,51.85,49.39,93,93,93,7,0,49,0.642,0.631,0.653,44.79,0,54.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000165,0,0.000366,0.0000065,0,0.000014,0.0822,0.0708,0.0871,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.64,0.31,0.69,0
778111200000,1994,8,1993,11,48,7,0.0828,0.049,0.0214,653.588,14.06,14.06,3.89,1,0,0.5714285714285714,136.8,130.1,141.6,55.84,46.92,81,72,93,20.57,0,49,0.591,0.522,0.665,35.38,0,66.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0729,0.000578,0,0.00136,0.000023,0,0.000053,0.0868,0.0708,0.106,0.0034,0.0028,0.0042,25.41,25.39,25.43,0.252,0,0.891,0.274,0,0.96,0.242,0,0.855,4.053,0,14.65,3.89,0,14.06,3,2,0,0.429,0.286,0,0.0216,0.714,0.0614,0.59,0.26,0.74,7.89
778716000000,1994,9,1993,12,49,7,0.0744,0.0435,0.0186,0,0,0,0,1,0,0.5714285714285714,123,117.2,128.7,50.97,45.23,72,72,72,20.14,0,49,0.586,0.559,0.614,30.77,0,56.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000187,0,0.00057,0.0000073,0,0.000022,0.0797,0.0708,0.0905,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0558,0.58,0.25,0.75,0
779320800000,1994,9,1993,12,50,7,0.0676,0.0435,0,0,0,0,0,0,0,0,111.8,107.7,115.9,39.76,35.66,72,72,72,39.71,36,44,0.644,0.621,0.669,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0676,0.64,0,1,0
779925600000,1994,9,1993,12,51,7,0.0631,0.0435,0,0,0,0,0,0,0,0,104.3,101.9,106.3,32.3,29.92,72,72,72,32.29,30,34,0.69,0.677,0.706,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0631,0.69,0,1,0
780530400000,1994,9,1993,12,52,7,0.0598,0.0401,0,0,0,0,0,0,0,0,98.87,96.99,101.1,32.58,25.81,66.29,52,72,32.57,26,46,0.67,0.532,0.736,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0598,0.67,0,1,0
781135200000,1994,10,1994,1,1,7,0.0589,0.0314,0,0,0,0,0,0,0,0,97.35,96.45,98.36,45.35,44.45,52,52,52,45.29,44,46,0.534,0.529,0.539,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0589,0.53,0,1,0
781740000000,1994,10,1994,1,2,7,0.059,0.0314,0,0,0,0,0,0,0,0,97.62,96.17,99.46,45.62,44.17,52,52,52,45.43,44,47,0.533,0.523,0.541,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.059,0.53,0,1,0
782344800000,1994,10,1994,1,3,7,0.0609,0.0314,0.00884,0,0,0,0,1,0,0.2857142857142857,100.6,98.36,104.1,48.63,46.36,52,52,52,34,0,49,0.517,0.5,0.529,14.61,0,52.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000278,0,0.000179,0.0000011,0,0.000007,0.0742,0.0708,0.0838,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05206,0.52,0.15,0.85,0
782949600000,1994,10,1994,1,4,7,0.0603,0.0314,0.00443,0,0,0,0,1,0,0.14285714285714285,99.65,97.54,103.3,47.65,45.54,52,52,52,40.29,0,49,0.522,0.503,0.533,7.326,0,51.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000155,0,0.000109,6.1e-7,0,0.0000043,0.0725,0.0708,0.0827,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05587,0.52,0.073,0.93,0
783554400000,1994,10,1994,1,5,7,0.0608,0.0304,0.0263,0,0,0,0,1,0,0.8571428571428571,100.5,99.18,101.6,50.18,47.18,50.29,50,52,6.714,0,47,0.501,0.492,0.524,43.44,0,51.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000499,0,0.000139,0.000002,0,0.0000055,0.0802,0.0708,0.0832,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0345,0.5,0.43,0.57,0
784159200000,1994,11,1994,2,6,7,0.0615,0.0302,0.0312,0,0,0,0,1,1,1,101.6,101.1,102.5,51.6,51.1,50,50,50,0,0,0,0.492,0.488,0.495,51.6,51.1,52.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000136,0.0000935,0.000209,0.0000053,0.0000037,0.0000082,0.0831,0.0824,0.0844,0.0033,0.0032,0.0033,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.49,0.51,0.49,0
784764000000,1994,11,1994,2,7,7,0.0609,0.0302,0.0263,0,0,0,0,1,0,0.8571428571428571,100.6,99.73,102.5,50.63,49.73,50,50,50,7.143,0,50,0.497,0.488,0.501,43.52,0,52.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000566,0,0.000209,0.0000022,0,0.0000082,0.0804,0.0708,0.0844,0.0032,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0346,0.5,0.43,0.57,0
785368800000,1994,11,1994,2,8,7,0.0632,0.0302,0.0329,0,0,0,0,1,1,1,104.4,102.7,107.1,54.42,52.74,50,50,50,0,0,0,0.479,0.467,0.487,54.42,52.74,57.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000375,0.000233,0.000604,0.000015,0.0000091,0.000024,0.0872,0.0848,0.091,0.0034,0.0033,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.48,0.52,0.48,0
785973600000,1994,11,1994,2,9,7,0.0737,0.0334,0.0403,1793.81,15.87,15.87,10.68,1,1,1,121.8,109.6,130.9,66.66,59.57,55.14,50,59,0,0,0,0.453,0.425,0.48,66.66,59.57,71.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0726,0.00142,0.000813,0.00186,0.000056,0.000032,0.000073,0.105,0.0946,0.114,0.0041,0.0037,0.0045,25.39,25.39,25.41,0.648,0,0.924,0.686,0,0.96,0.622,0,0.887,11.12,0,16.53,10.68,0,15.87,0,2,0,0,0.286,0,0.0593,0.286,0.0334,0.45,0.55,0.45,24.3
786578400000,1994,12,1994,3,10,7,0.0779,0.0357,0.0422,2556.66,15.79,15.79,15.22,1,1,1,128.8,126.5,130.6,69.79,67.53,59,59,59,0,0,0,0.458,0.452,0.466,69.79,67.53,71.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.071,0.0725,0.00168,0.00149,0.00184,0.000066,0.000058,0.000072,0.11,0.106,0.113,0.0043,0.0042,0.0045,25.39,25.39,25.39,0.912,0.9,0.922,0.96,0.96,0.96,0.876,0.864,0.885,15.85,15.13,16.44,15.22,14.52,15.79,0,0,0,0,0,0,0.0845,0,0.0357,0.46,0.54,0.46,32.8
787183200000,1994,12,1994,3,11,7,0.0778,0.0357,0.0421,2551.26,16.13,16.13,15.19,1,1,1,128.7,124.9,131.7,69.67,65.89,59,59,59,0,0,0,0.459,0.448,0.472,69.67,65.89,72.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0728,0.00167,0.00135,0.00193,0.000066,0.000053,0.000076,0.11,0.104,0.115,0.0043,0.0041,0.0045,25.39,25.38,25.4,0.911,0.891,0.928,0.96,0.96,0.96,0.875,0.855,0.891,15.82,14.61,16.8,15.19,14.03,16.13,0,0,0,0,0,0,0.0844,0,0.0357,0.46,0.54,0.46,32.8
787788000000,1994,12,1994,3,12,7,0.0779,0.0357,0.0423,2557.72,17.27,17.27,15.22,1,1,1,128.9,124.6,136.1,69.87,65.61,59,59,59,0,0,0,0.458,0.434,0.473,69.87,65.61,77.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0744,0.00169,0.00133,0.0023,0.000066,0.000052,0.00009,0.111,0.103,0.123,0.0043,0.004,0.0048,25.39,25.38,25.4,0.91,0.889,0.938,0.96,0.96,0.96,0.874,0.853,0.901,15.86,14.53,17.99,15.22,13.95,17.27,0,0,0,0,0,0,0.0846,0,0.0356,0.46,0.54,0.46,32.8
788392800000,1994,12,1994,3,13,7,0.0859,0.0369,0.0491,3035.55,19.59,19.59,18.07,1,1,1,142.1,138,147.8,81.11,74.85,61,59,73,0,0,0,0.429,0.4,0.494,81.11,74.85,88.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0751,0.0784,0.00264,0.00211,0.00328,0.0001,0.000083,0.00013,0.131,0.121,0.144,0.0051,0.0047,0.0056,25.37,25.36,25.38,0.932,0.923,0.939,0.961,0.96,0.964,0.896,0.889,0.902,18.8,17.5,20.33,18.07,16.8,19.59,0,0,0,0,0,0,0.1,0,0.0368,0.43,0.57,0.43,35.3
788997600000,1995,1,1994,4,14,7,0.0869,0.0442,0.0428,2600.7,17.14,17.14,15.48,1,1,1,143.7,136.6,149.5,70.71,63.64,73,73,73,0,0,0,0.508,0.488,0.534,70.71,63.64,76.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0714,0.0759,0.00176,0.00116,0.00225,0.000069,0.000045,0.000088,0.114,0.101,0.124,0.0045,0.004,0.0049,25.39,25.38,25.4,0.915,0.878,0.939,0.96,0.96,0.96,0.878,0.843,0.902,16.13,13.92,17.86,15.48,13.36,17.14,0,0,0,0,0,0,0.086,0,0.0441,0.51,0.49,0.51,29.9
789602400000,1995,1,1994,4,15,7,0.0856,0.0442,0.0414,2188.48,16.28,16.28,13.03,1,1,1,141.5,134.2,146.2,68.49,61.18,73,73,73,0,0,0,0.516,0.499,0.544,68.49,61.18,73.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0708,0.0748,0.00157,0.00095,0.00197,0.000062,0.000037,0.000077,0.11,0.0969,0.118,0.0043,0.0038,0.0046,25.39,25.38,25.4,0.781,0,0.93,0.823,0,0.96,0.75,0,0.893,13.57,0,16.96,13.03,0,16.28,0,1,0,0,0.143,0,0.0724,0.143,0.0442,0.52,0.48,0.52,25.6
