datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
928101600000,1999,5,1998,8,35,7,0.437,0.0744,0.363,20774.4,129.1,129.1,123.7,3,3,3,723.2,686.5,761.5,600.2,567.5,123,119,147,0,0,0,0.17,0.159,0.193,600.2,567.5,629.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.299,0.28,0.315,0.202,0.18,0.221,0.0087,0.0077,0.0096,0.714,0.658,0.762,0.031,0.028,0.033,22.49,22.31,22.7,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,42.1,40.09,43.91,41.22,39.13,43.03,0,0,0,0,0,0,0.687,0,0.074,0.17,0.83,0.17,47.5
928706400000,1999,6,1998,9,36,7,0.389,0.072,0.317,18250,115,115,108.6,3,3,3,643.1,613,674.8,524.1,494,119,119,119,0,0,0,0.185,0.176,0.194,524.1,494,555.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.256,0.239,0.274,0.151,0.132,0.172,0.0064,0.0056,0.0074,0.585,0.535,0.638,0.025,0.023,0.027,22.94,22.76,23.11,0.948,0.946,0.951,0.971,0.97,0.975,0.921,0.917,0.927,37.28,35.29,39.33,36.21,34.23,38.33,0,0,0,0,0,0,0.604,0,0.072,0.19,0.81,0.19,46.9
929311200000,1999,6,1998,9,37,7,0.348,0.072,0.277,16053.2,96.4,96.4,95.55,2,2,2,576.2,550.4,603.4,457.2,431.4,119,119,119,0,0,0,0.207,0.197,0.216,457.2,431.4,484.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.219,0.207,0.233,0.115,0.103,0.128,0.0048,0.0043,0.0054,0.585,0.543,0.63,0.025,0.023,0.027,23.22,23.06,23.38,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.82,47.33,52.35,47.78,46.38,48.2,0,0,0,0,0,0,0.531,0,0.071,0.21,0.8,0.2,46.1
929916000000,1999,6,1998,9,38,7,0.314,0.0974,0.217,12923.5,81.89,81.89,76.93,2,2,2,519.7,497.6,541.9,358.7,336.6,161,161,161,0,0,0,0.31,0.297,0.324,358.7,336.6,380.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.177,0.193,0.0683,0.0579,0.0788,0.0028,0.0024,0.0033,0.438,0.404,0.471,0.018,0.017,0.02,23.62,23.49,23.76,0.95,0.946,0.952,0.975,0.97,0.98,0.926,0.918,0.933,39.45,37.11,41.79,38.46,36,40.95,0,0,0,0,0,0,0.427,0,0.097,0.31,0.69,0.31,41.2
930520800000,1999,6,1998,9,39,7,0.285,0.0884,0.197,11747.7,72.43,72.43,69.93,2,2,2,471.8,453,490.8,325.7,317.2,146.1,135,161,0,0,0,0.309,0.286,0.337,325.7,317.2,336.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.169,0.175,0.0527,0.0487,0.058,0.0022,0.002,0.0024,0.387,0.375,0.403,0.016,0.015,0.017,23.89,23.8,23.99,0.945,0.944,0.946,0.97,0.97,0.97,0.916,0.915,0.918,36.04,35.03,37.33,34.96,33.98,36.22,0,0,0,0,0,0,0.388,0,0.088,0.31,0.69,0.31,41.2
931125600000,1999,7,1998,10,40,7,0.26,0.0816,0.179,10692.4,67.15,67.15,63.65,2,2,2,430.2,414.5,446.7,295.2,279.5,135,135,135,0,0,0,0.314,0.302,0.326,295.2,279.5,311.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.155,0.166,0.0383,0.0309,0.0461,0.0016,0.0013,0.0019,0.341,0.317,0.365,0.014,0.013,0.015,24.12,24.02,24.22,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.81,31.07,34.62,31.82,30.14,33.58,0,0,0,0,0,0,0.354,0,0.081,0.31,0.69,0.31,41.1
931730400000,1999,7,1998,10,41,7,0.239,0.0816,0.158,9457.62,59.16,59.16,56.3,2,2,2,395.9,382.5,409.3,260.9,247.5,135,135,135,0,0,0,0.341,0.33,0.353,260.9,247.5,274.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.153,0.0223,0.0168,0.0285,0.00091,0.00068,0.0012,0.289,0.27,0.309,0.012,0.011,0.013,24.33,24.25,24.42,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.02,27.52,30.49,28.15,26.7,29.58,0,0,0,0,0,0,0.313,0,0.081,0.34,0.66,0.34,39.6
932335200000,1999,7,1998,10,42,7,0.221,0.0816,0.14,8375.32,52.36,52.36,49.85,2,1,1.5714285714285714,366,353.8,377.8,231,218.8,135,135,135,0,0,0,0.369,0.357,0.382,231,218.8,242.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.142,0.0154,0.0143,0.0164,0.00062,0.00058,0.00066,0.316,0.252,0.4,0.013,0.01,0.016,24.45,24.39,24.52,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.939,36.97,25.65,52.04,35.26,24.88,48.2,0,0,0,0,0,0,0.277,0,0.081,0.37,0.63,0.37,37.9
932940000000,1999,7,1998,10,43,7,0.205,0.0799,0.125,7814.46,48.2,48.2,46.51,1,1,1,338.5,327.8,349.7,206.4,196.3,132.1,115,135,0,0,0,0.39,0.351,0.407,206.4,196.3,214.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.126,0.132,0.0133,0.0124,0.014,0.00053,0.0005,0.00056,0.363,0.346,0.378,0.015,0.014,0.015,24.54,24.47,24.6,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.48,45.17,49.32,46.51,44.27,48.2,0,0,0,0,0,0,0.258,0,0.08,0.39,0.61,0.39,38.1
933544800000,1999,8,1998,11,44,7,0.188,0.0696,0.118,7443.2,46.97,46.97,44.3,1,1,1,310.8,298.5,322.6,195.8,183.5,115,115,115,0,0,0,0.37,0.356,0.385,195.8,183.5,207.6,990,990,990,965,964.9,965,25,25,25.1,0.123,0.118,0.127,0.0124,0.0113,0.0134,0.00049,0.00045,0.00054,0.342,0.32,0.363,0.014,0.013,0.015,24.7,24.62,24.79,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.21,42.37,47.93,44.3,41.52,46.97,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.6
934149600000,1999,8,1998,11,45,7,0.172,0.06,0.112,7075.51,44.29,44.29,42.12,1,1,1,285,275.8,295,185.7,176.4,99.29,93,115,0,0,0,0.348,0.323,0.395,185.7,176.4,194.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.121,0.0115,0.0107,0.0123,0.00046,0.00043,0.00049,0.323,0.307,0.338,0.013,0.012,0.013,24.84,24.81,24.88,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.926,0.934,42.99,40.7,45.19,42.12,39.79,44.29,0,0,0,0,0,0,0.234,0,0.06,0.35,0.65,0.35,41.1
934754400000,1999,8,1998,11,46,7,0.16,0.0562,0.103,6483.52,40.79,40.79,38.59,1,1,1,264,255.9,272.8,171,162.9,93,93,93,0,0,0,0.353,0.341,0.363,171,162.9,179.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0103,0.00959,0.011,0.00041,0.00038,0.00044,0.296,0.281,0.312,0.012,0.011,0.012,24.95,24.9,25,0.946,0.943,0.948,0.975,0.971,0.98,0.922,0.916,0.929,39.57,37.65,41.64,38.59,36.56,40.79,0,0,0,0,0,0,0.214,0,0.057,0.35,0.64,0.36,40.5
935359200000,1999,8,1998,11,47,7,0.149,0.0562,0.0925,5760.6,35.96,35.96,34.29,1,1,1,246,238.6,253.4,153,145.6,93,93,93,0,0,0,0.378,0.367,0.39,153,145.6,160.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.00876,0.00813,0.00938,0.00035,0.00032,0.00037,0.264,0.25,0.277,0.01,0.0099,0.011,25.06,25.01,25.12,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.35,33.62,37.08,34.29,32.61,35.96,0,0,0,0,0,0,0.19,0,0.0565,0.38,0.62,0.38,38.7
935964000000,1999,8,1998,11,48,7,0.139,0.0472,0.0916,5722.12,36.12,36.12,34.06,1,1,1,229.5,220.9,237.3,151.5,142.4,78,72,93,0,0,0,0.339,0.31,0.395,151.5,142.4,160.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.106,0.00863,0.00785,0.00938,0.00034,0.00031,0.00037,0.259,0.245,0.275,0.01,0.0096,0.011,25.16,25.13,25.22,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.11,32.85,37.23,34.06,31.86,36.12,0,0,0,0,0,0,0.189,0,0.0474,0.34,0.66,0.34,41.2
936568800000,1999,9,1998,12,49,7,0.128,0.0435,0.0842,5256.65,32.95,32.95,31.29,1,1,1,211.2,204.7,218.4,139.2,132.7,72,72,72,0,0,0,0.341,0.33,0.352,139.2,132.7,146.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0988,0.0965,0.101,0.00758,0.00703,0.00819,0.0003,0.00028,0.00032,0.237,0.225,0.25,0.0093,0.0088,0.0098,25.3,25.24,25.35,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.26,30.74,33.97,31.29,29.81,32.95,0,0,0,0,0,0,0.174,0,0.0438,0.34,0.66,0.34,41.1
937173600000,1999,9,1998,12,50,7,0.119,0.0435,0.0756,4707.86,29.38,29.38,28.02,1,1,1,197.1,191.3,202.8,125.1,119.3,72,72,72,0,0,0,0.365,0.355,0.376,125.1,119.3,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0918,0.0958,0.00638,0.00589,0.00687,0.00025,0.00023,0.00027,0.212,0.201,0.222,0.0083,0.0079,0.0087,25.38,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.89,27.46,30.28,28.02,26.64,29.38,0,0,0,0,0,0,0.156,0,0.0434,0.37,0.64,0.36,39.6
937778400000,1999,9,1998,12,51,7,0.111,0.0435,0.0678,4181.88,26.17,26.17,24.89,1,1,1,184.1,179.6,189.4,112.1,107.6,72,72,72,0,0,0,0.391,0.38,0.401,112.1,107.6,117.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0876,0.0911,0.00528,0.00489,0.00573,0.00021,0.00019,0.00022,0.188,0.18,0.198,0.0074,0.0071,0.0077,25.38,25.38,25.38,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.66,24.53,26.98,24.89,23.79,26.17,0,0,0,0,0,0,0.138,0,0.0432,0.39,0.61,0.39,37.7
938383200000,1999,9,1998,12,52,7,0.106,0.0384,0.0672,4137.12,27.08,27.08,24.63,1,1,1,174.5,170.6,178.2,111.1,103.2,63.43,52,72,0,0,0,0.363,0.3,0.411,111.1,103.2,121.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0861,0.0889,0.00519,0.00452,0.00606,0.0002,0.00018,0.00024,0.185,0.172,0.201,0.0072,0.0067,0.0079,25.36,25.34,25.38,0.919,0.913,0.926,0.97,0.97,0.97,0.891,0.885,0.898,25.39,23.45,27.91,24.63,22.74,27.08,0,0,0,0,0,0,0.137,0,0.0388,0.36,0.63,0.37,39
938988000000,1999,10,1999,1,1,7,0.102,0.0314,0.0709,4379.66,26.81,26.81,26.07,1,1,1,169.2,165.4,172.2,117.1,113.4,52,52,52,0,0,0,0.307,0.302,0.314,117.1,113.4,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0861,0.0885,0.00571,0.00539,0.00597,0.00022,0.00021,0.00023,0.194,0.187,0.199,0.0076,0.0073,0.0078,25.34,25.34,25.35,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.88,25.93,27.64,26.07,25.15,26.81,0,0,0,0,0,0,0.145,0,0.0311,0.31,0.7,0.3,42.9
939592800000,1999,10,1999,1,2,7,0.0973,0.0314,0.0659,4045.76,24.82,24.82,24.08,1,1,1,160.9,156.9,164,108.9,104.9,52,52,52,0,0,0,0.323,0.317,0.331,108.9,104.9,112,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0831,0.0856,0.00501,0.00466,0.00527,0.0002,0.00018,0.00021,0.179,0.172,0.185,0.007,0.0067,0.0072,25.34,25.34,25.34,0.917,0.914,0.919,0.97,0.97,0.97,0.89,0.887,0.892,24.83,23.83,25.59,24.08,23.12,24.82,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.6
940197600000,1999,10,1999,1,3,7,0.092,0.0314,0.0606,3696.08,22.79,22.79,22,1,1,1,152.1,148.9,155.5,100.1,96.95,52,52,52,0,0,0,0.342,0.334,0.349,100.1,96.95,103.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0803,0.0827,0.00426,0.00399,0.00455,0.00017,0.00016,0.00018,0.163,0.158,0.169,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.886,22.71,22.02,23.5,22,21.3,22.79,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.2
940802400000,1999,10,1999,1,4,7,0.0885,0.0314,0.057,3487.61,21.13,21.13,20.76,1,1,1,146.3,144.3,148.1,94.3,92.31,52,52,52,0,0,0,0.355,0.351,0.36,94.3,92.31,96.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0787,0.08,0.00377,0.0036,0.00392,0.00015,0.00014,0.00015,0.153,0.149,0.156,0.006,0.0059,0.0061,25.35,25.34,25.35,0.917,0.915,0.919,0.966,0.965,0.967,0.886,0.885,0.887,21.49,21.08,21.86,20.76,20.35,21.13,0,0,0,0,0,0,0.115,0,0.0315,0.35,0.64,0.36,39.4
941407200000,1999,11,1999,2,5,7,0.0885,0.0302,0.0583,3557.7,21.49,21.49,21.18,1,1,1,146.3,144,147.9,96.34,94.03,50,50,50,0,0,0,0.342,0.338,0.347,96.34,94.03,97.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.079,0.0803,0.00394,0.00374,0.00407,0.00015,0.00015,0.00016,0.156,0.152,0.159,0.0061,0.006,0.0062,25.34,25.34,25.35,0.915,0.913,0.917,0.967,0.966,0.968,0.884,0.884,0.886,21.9,21.43,22.2,21.18,20.71,21.49,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.2
942012000000,1999,11,1999,2,6,7,0.0925,0.0302,0.0622,3804.25,23.46,23.46,22.64,1,1,1,152.9,147.6,156.3,102.9,97.59,50,50,50,0,0,0,0.327,0.32,0.339,102.9,97.59,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0802,0.0833,0.00449,0.00405,0.00479,0.00018,0.00016,0.00019,0.168,0.159,0.174,0.0066,0.0062,0.0068,25.34,25.34,25.34,0.914,0.912,0.915,0.969,0.968,0.97,0.886,0.883,0.888,23.36,22.15,24.19,22.64,21.43,23.46,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.1
942616800000,1999,11,1999,2,7,7,0.0924,0.0302,0.0621,3797.16,23.27,23.27,22.6,1,1,1,152.7,151.1,155.5,102.7,101.1,50,50,50,0,0,0,0.327,0.322,0.331,102.7,101.1,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0815,0.083,0.00448,0.00435,0.00472,0.00018,0.00017,0.00018,0.168,0.165,0.173,0.0066,0.0065,0.0068,25.34,25.34,25.34,0.913,0.912,0.915,0.97,0.969,0.97,0.885,0.884,0.887,23.31,22.91,23.99,22.6,22.21,23.27,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.1
943221600000,1999,11,1999,2,8,7,0.0928,0.0302,0.0626,3827.92,23.99,23.99,22.79,1,1,1,153.5,148.7,158.5,103.5,98.68,50,50,50,0,0,0,0.326,0.315,0.336,103.5,98.68,108.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0806,0.0841,0.00455,0.00414,0.00497,0.00018,0.00016,0.00019,0.169,0.16,0.178,0.0066,0.0063,0.007,25.34,25.34,25.34,0.914,0.912,0.917,0.969,0.968,0.97,0.886,0.883,0.889,23.5,22.37,24.73,22.79,21.66,23.99,0,0,0,0,0,0,0.127,0,0.0302,0.33,0.67,0.33,41.2
943826400000,1999,11,1999,2,9,7,0.098,0.0341,0.0638,3911.01,25.17,25.17,23.28,1,1,1,162,159.9,163.4,105.5,100.9,56.43,50,59,0,0,0,0.349,0.306,0.369,105.5,100.9,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0828,0.0858,0.00472,0.00433,0.00539,0.00018,0.00017,0.00021,0.174,0.166,0.187,0.0068,0.0065,0.0073,25.35,25.34,25.35,0.915,0.911,0.92,0.97,0.969,0.97,0.887,0.883,0.893,24,22.86,25.95,23.28,22.16,25.17,0,0,0,0,0,0,0.129,0,0.0342,0.35,0.65,0.35,39.9
944431200000,1999,12,1999,3,10,7,0.0992,0.0357,0.0635,3887.89,24.73,24.73,23.14,1,1,1,164,158.8,170.6,105,99.8,59,59,59,0,0,0,0.36,0.346,0.372,105,99.8,111.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0824,0.0866,0.00467,0.00423,0.00523,0.00018,0.00017,0.0002,0.173,0.164,0.185,0.0068,0.0064,0.0072,25.35,25.35,25.36,0.914,0.911,0.919,0.97,0.969,0.97,0.887,0.882,0.891,23.87,22.61,25.49,23.14,21.9,24.73,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.2
945036000000,1999,12,1999,3,11,7,0.105,0.0357,0.0692,4271.57,26.32,26.32,25.43,1,1,1,173.4,170.3,177.1,114.4,111.3,59,59,59,0,0,0,0.34,0.333,0.346,114.4,111.3,118.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0865,0.0889,0.00548,0.00521,0.00579,0.00021,0.0002,0.00023,0.19,0.184,0.197,0.0074,0.0072,0.0077,25.36,25.36,25.36,0.921,0.919,0.924,0.97,0.97,0.97,0.893,0.891,0.896,26.21,25.42,27.13,25.43,24.66,26.32,0,0,0,0,0,0,0.141,0,0.0358,0.34,0.66,0.34,40.7
945640800000,1999,12,1999,3,12,7,0.106,0.0357,0.0704,4352.57,26.45,26.45,25.91,1,1,1,175.4,173.3,177.7,116.4,114.3,59,59,59,0,0,0,0.336,0.332,0.34,116.4,114.3,118.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0875,0.0891,0.00565,0.00546,0.00584,0.00022,0.00021,0.00023,0.194,0.19,0.198,0.0076,0.0074,0.0077,25.36,25.36,25.36,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.71,26.17,27.27,25.91,25.39,26.45,0,0,0,0,0,0,0.144,0,0.0356,0.34,0.66,0.34,41.1
946245600000,1999,12,1999,3,13,7,0.103,0.0381,0.0647,3977.1,25.06,25.06,23.67,1,1,1,169.9,167.8,171.9,106.9,94.82,63,59,73,0,0,0,0.371,0.343,0.435,106.9,94.82,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0824,0.087,0.00484,0.00381,0.00535,0.00019,0.00015,0.00021,0.177,0.157,0.187,0.0069,0.0061,0.0073,25.36,25.36,25.38,0.918,0.916,0.92,0.969,0.967,0.97,0.89,0.886,0.892,24.43,21.63,25.83,23.67,20.91,25.06,0,0,0,0,0,0,0.132,0,0.0383,0.37,0.63,0.37,38.6
946850400000,2000,1,1999,4,14,7,0.11,0.0442,0.0662,4076.49,26.66,26.66,24.26,1,1,1,182.5,170.6,192.4,109.5,97.56,73,73,73,0,0,0,0.401,0.379,0.428,109.5,97.56,119.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.0834,0.0911,0.00506,0.00404,0.0059,0.0002,0.00016,0.00023,0.183,0.162,0.201,0.0072,0.0063,0.0078,25.38,25.38,25.38,0.918,0.913,0.924,0.97,0.968,0.97,0.89,0.884,0.897,25.02,22.18,27.48,24.26,21.47,26.66,0,0,0,0,0,0,0.135,0,0.0438,0.4,0.6,0.4,37.1
947455200000,2000,1,1999,4,15,7,0.116,0.0442,0.0719,4456.61,27.13,27.13,26.53,1,1,1,191.9,188.6,194.3,118.9,115.6,73,73,73,0,0,0,0.38,0.376,0.387,118.9,115.6,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0897,0.0918,0.00586,0.00558,0.00606,0.00023,0.00022,0.00024,0.2,0.194,0.204,0.0078,0.0076,0.008,25.38,25.38,25.38,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.35,26.52,27.97,26.53,25.73,27.13,0,0,0,0,0,0,0.147,0,0.0441,0.38,0.62,0.38,38.4
948060000000,2000,1,1999,4,16,7,0.124,0.0442,0.08,4986.51,31.52,31.52,29.68,1,1,1,205.2,196.8,213.2,132.2,123.8,73,73,73,0,0,0,0.356,0.342,0.371,132.2,123.8,140.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0926,0.0984,0.00699,0.00627,0.00767,0.00027,0.00025,0.0003,0.224,0.209,0.238,0.0087,0.0081,0.0093,25.34,25.28,25.39,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.6,28.59,32.49,29.68,27.73,31.52,0,0,0,0,0,0,0.165,0,0.044,0.36,0.65,0.35,40.2
948664800000,2000,1,1999,4,17,7,0.136,0.0442,0.0916,5723.78,36.07,36.07,34.07,1,1,1,224.4,214,233.2,151.4,141,73,73,73,0,0,0,0.326,0.313,0.341,151.4,141,160.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0987,0.105,0.00862,0.00774,0.00936,0.00034,0.0003,0.00037,0.258,0.239,0.274,0.01,0.0094,0.011,25.2,25.13,25.28,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,35.12,32.69,37.18,34.07,31.71,36.07,0,0,0,0,0,0,0.189,0,0.0444,0.33,0.67,0.33,42.1
949269600000,2000,1,1999,4,18,7,0.147,0.0504,0.0967,6036.38,37.92,37.92,35.93,1,1,1,243.1,233.4,253.1,159.8,152.6,83.29,73,85,0,0,0,0.343,0.313,0.358,159.8,152.6,168.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.00933,0.00872,0.01,0.00037,0.00034,0.0004,0.274,0.261,0.289,0.011,0.01,0.011,25.07,25,25.13,0.942,0.94,0.945,0.971,0.97,0.974,0.914,0.912,0.92,37.01,35.31,38.94,35.93,34.25,37.92,0,0,0,0,0,0,0.2,0,0.0503,0.34,0.66,0.34,41.1
949874400000,2000,2,1999,5,19,7,0.164,0.0514,0.113,7136.61,45.06,45.06,42.48,1,1,1,271.9,260.5,282.9,186.9,175.5,85,85,85,0,0,0,0.313,0.3,0.326,186.9,175.5,197.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.112,0.12,0.0116,0.0107,0.0126,0.00046,0.00042,0.0005,0.322,0.302,0.342,0.013,0.012,0.014,24.89,24.83,24.96,0.951,0.947,0.954,0.98,0.977,0.98,0.931,0.926,0.935,43.37,40.68,45.98,42.48,39.77,45.06,0,0,0,0,0,0,0.236,0,0.051,0.31,0.69,0.31,43.5
950479200000,2000,2,1999,5,20,7,0.186,0.0514,0.135,8238.16,51.85,51.85,49.04,2,1,1.4285714285714286,307.4,288.1,323.1,222.4,203.1,85,85,85,0,0,0,0.277,0.263,0.295,222.4,203.1,238.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.128,0.122,0.134,0.0147,0.013,0.016,0.00058,0.00052,0.00064,0.318,0.242,0.387,0.013,0.0097,0.015,24.74,24.67,24.8,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.62,25.54,51.76,38.15,24.77,48.2,0,0,0,0,0,0,0.272,0,0.051,0.28,0.73,0.27,44.3
951084000000,2000,2,1999,5,21,7,0.205,0.0514,0.154,9327.96,56.61,56.61,55.52,2,2,2,339.8,327.2,344.7,254.8,242.2,85,85,85,0,0,0,0.25,0.247,0.26,254.8,242.2,259.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.135,0.142,0.0198,0.0163,0.0216,0.00079,0.00065,0.00087,0.274,0.258,0.281,0.011,0.01,0.011,24.63,24.6,24.71,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.904,28.62,27.2,29.18,27.76,26.38,28.3,0,0,0,0,0,0,0.308,0,0.051,0.25,0.75,0.25,45.5
951688800000,2000,2,1999,5,22,7,0.22,0.0609,0.159,9586.76,58.98,58.98,57.06,2,2,2,363.4,348.3,378.9,262.7,251.1,100.7,85,107,0,0,0,0.277,0.241,0.299,262.7,251.1,271.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.142,0.149,0.023,0.0175,0.0273,0.00093,0.00071,0.0011,0.288,0.271,0.303,0.012,0.011,0.012,24.5,24.4,24.57,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.41,28.09,30.4,28.53,27.25,29.49,0,0,0,0,0,0,0.317,0,0.061,0.28,0.72,0.28,43.6
952293600000,2000,3,1999,6,23,7,0.245,0.0647,0.18,10833.4,69.77,69.77,64.48,2,2,2,404.6,384.1,429.5,297.6,277.1,107,107,107,0,0,0,0.265,0.249,0.279,297.6,277.1,322.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.151,0.167,0.0395,0.0298,0.0512,0.0016,0.0012,0.0021,0.341,0.31,0.378,0.014,0.013,0.015,24.24,24.09,24.37,0.94,0.935,0.944,0.97,0.97,0.97,0.911,0.907,0.916,33.24,30.98,35.97,32.24,30.05,34.89,0,0,0,0,0,0,0.358,0,0.065,0.26,0.73,0.27,44.2
952898400000,2000,3,1999,6,24,7,0.305,0.0647,0.24,14269,96.4,96.4,84.93,2,2,2,503.9,442.4,582.9,396.9,335.4,107,107,107,0,0,0,0.214,0.184,0.242,396.9,335.4,475.9,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.194,0.172,0.225,0.0863,0.0573,0.124,0.0036,0.0023,0.0052,0.491,0.398,0.613,0.02,0.016,0.026,23.64,23.16,24.01,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,43.79,37.36,51.69,42.47,36.25,48.2,0,0,0,0,0,0,0.472,0,0.065,0.21,0.79,0.21,46.8
953503200000,2000,3,1999,6,25,7,0.483,0.0647,0.418,23274.3,174.6,174.6,138.5,4,3,3.2857142857142856,798.9,624.7,1018,691.9,517.7,107,107,107,0,0,0,0.137,0.105,0.171,691.9,517.7,910.6,990,990,990,967.1,966.4,968,22.9,22,23.6,0.361,0.249,0.534,0.257,0.147,0.38,0.011,0.0062,0.017,0.844,0.571,1.16,0.037,0.024,0.053,22.06,20.88,23.03,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,43.27,36.95,50.06,42.2,35.84,48.2,0,0,0,0,0,0,0.77,0,0.065,0.13,0.87,0.13,48.2
954108000000,2000,3,1999,6,26,7,0.838,0.0718,0.659,31902.8,192.8,192.8,189.9,4,4,4,1385,1131,1550,1266,1024,118.7,107,148,177.3,0,302,0.0857,0.0726,0.0977,1089,1024,1100,990,990,990,969.1,968.3,969.6,20.9,20.4,21.7,0.836,0.66,0.911,0.623,0.476,0.648,0.03,0.022,0.032,1.76,1.42,1.86,0.084,0.065,0.091,19.13,18.5,20.27,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.64,47.48,50.4,47.47,46.53,48.2,0,0,0,0,0,0,1.05,0,0.179,0.086,0.79,0.21,38.1
954712800000,2000,4,1999,7,27,7,1,0.0895,0.665,30665,184.9,184.9,182.5,4,4,4,1655,1585,1697,1507,1437,148,148,148,407.1,337,449,0.0895,0.0872,0.0934,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.92,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.15,18.01,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,46.2,47.17,45.63,45.27,46.23,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
955317600000,2000,4,1999,7,28,7,1.02,0.0895,0.665,30493.7,182.3,182.3,181.5,4,4,4,1685,1661,1701,1537,1513,148,148,148,437.1,413,453,0.0878,0.087,0.0891,1100,1100,1100,990,990,990,970.1,970,970.1,19.9,19.9,20,0.923,0.921,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.05,17.99,18.13,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.3,46.17,46.51,45.38,45.24,45.58,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
955922400000,2000,4,1999,7,29,7,0.959,0.0895,0.665,31062.2,187.1,187.1,184.9,4,4,4,1586,1521,1644,1438,1373,148,148,148,338,273,396,0.0934,0.09,0.0973,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.914,0.908,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.38,18.18,18.59,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.17,46.66,47.74,46.22,45.73,46.78,0,0,0,0,0,0,1.03,0,0.294,0.093,0.69,0.31,32.4
956527200000,2000,4,1999,7,30,7,0.858,0.0895,0.665,32020.1,192.8,192.8,190.6,4,4,4,1418,1314,1498,1270,1166,148,148,148,169.9,66,250,0.105,0.0988,0.113,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.868,0.823,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.087,0.084,0.09,18.96,18.66,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.72,47.92,49.73,47.65,46.97,48.2,0,0,0,0,0,0,1.06,0,0.193,0.1,0.78,0.22,37.3
957132000000,2000,5,1999,8,31,7,0.704,0.116,0.588,30295.8,192.8,192.8,180.3,4,4,4,1164,1069,1269,972.1,877,192,192,192,0,0,0,0.166,0.151,0.18,972.1,877,1077,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.623,0.519,0.763,0.44,0.363,0.597,0.02,0.017,0.028,1.33,1.12,1.66,0.062,0.051,0.078,20.25,19.6,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.03,42.62,49.39,45.08,41.77,48.2,0,0,0,0,0,0,1,0,0.116,0.16,0.84,0.16,43
957736800000,2000,5,1999,8,32,7,0.592,0.101,0.492,26272.1,163.4,163.4,156.4,4,3,3.857142857142857,979.6,919.3,1046,813.4,772.3,166.3,147,192,0,0,0,0.169,0.15,0.192,813.4,772.3,853.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.457,0.416,0.498,0.333,0.313,0.352,0.015,0.014,0.016,1.02,0.96,1.08,0.046,0.043,0.049,21.17,20.88,21.41,0.954,0.953,0.956,0.978,0.975,0.98,0.932,0.929,0.937,42.11,39.4,51.69,40.82,38.41,48.2,0,0,0,0,0,0,0.869,0,0.1,0.17,0.83,0.17,44.4
958341600000,2000,5,1999,8,33,7,0.52,0.0889,0.431,23766.5,144.6,144.6,141.5,3,3,3,860,818.7,903.6,713,671.7,147,147,147,0,0,0,0.171,0.163,0.18,713,671.7,756.6,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.368,0.342,0.402,0.277,0.25,0.305,0.012,0.011,0.014,0.908,0.836,0.989,0.04,0.037,0.044,21.75,21.5,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.49,46.2,50.87,47.16,45.28,48.2,0,0,0,0,0,0,0.786,0,0.089,0.17,0.83,0.17,45.7
958946400000,2000,5,1999,8,34,7,0.471,0.0889,0.383,21670.6,133.7,133.7,129,3,3,3,779.5,750.8,806.5,632.5,603.8,147,147,147,0,0,0,0.189,0.182,0.196,632.5,603.8,659.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.319,0.303,0.335,0.223,0.204,0.242,0.0097,0.0088,0.011,0.77,0.722,0.816,0.034,0.031,0.036,22.21,22.06,22.38,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.87,42.15,45.48,43,41.31,44.57,0,0,0,0,0,0,0.717,0,0.088,0.19,0.81,0.19,46
959551200000,2000,5,1999,8,35,7,0.427,0.0792,0.348,19936.9,121.8,121.8,118.7,3,3,3,706.3,674.5,739.6,575.3,555.5,131,119,147,0,0,0,0.185,0.169,0.205,575.3,555.5,592.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.286,0.273,0.297,0.185,0.172,0.197,0.008,0.0074,0.0085,0.672,0.638,0.703,0.029,0.027,0.03,22.6,22.44,22.76,0.953,0.951,0.954,0.977,0.975,0.979,0.931,0.927,0.934,40.48,39.32,41.46,39.56,38.32,40.59,0,0,0,0,0,0,0.659,0,0.079,0.19,0.81,0.19,46.7
960156000000,2000,6,1999,9,36,7,0.386,0.072,0.314,18066.1,113.1,113.1,107.5,3,3,3,637.6,611.3,665.5,518.6,492.3,119,119,119,0,0,0,0.187,0.179,0.195,518.6,492.3,546.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.253,0.238,0.268,0.148,0.131,0.166,0.0063,0.0056,0.0071,0.576,0.533,0.623,0.024,0.023,0.027,22.97,22.82,23.12,0.948,0.945,0.95,0.971,0.97,0.973,0.92,0.917,0.925,36.92,35.18,38.74,35.85,34.13,37.7,0,0,0,0,0,0,0.597,0,0.072,0.19,0.81,0.19,46.8
960760800000,2000,6,1999,9,37,7,0.35,0.072,0.278,16117.4,96.4,96.4,95.94,2,2,2,579.3,556.9,602.9,460.3,437.9,119,119,119,0,0,0,0.206,0.197,0.214,460.3,437.9,483.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.209,0.233,0.116,0.106,0.127,0.0049,0.0044,0.0054,0.589,0.553,0.629,0.025,0.023,0.027,23.2,23.06,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.12,47.99,52.3,47.97,47.03,48.2,0,0,0,0,0,0,0.533,0,0.072,0.21,0.79,0.21,46
961365600000,2000,6,1999,9,38,7,0.32,0.072,0.248,14866.8,92.6,92.6,88.49,2,2,2,529,509.6,549.5,410,390.6,119,119,119,0,0,0,0.225,0.217,0.234,410,390.6,430.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.193,0.207,0.0925,0.0834,0.102,0.0039,0.0035,0.0043,0.511,0.482,0.542,0.021,0.02,0.023,23.51,23.38,23.62,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.15,43.16,47.24,44.25,42.29,46.3,0,0,0,0,0,0,0.492,0,0.072,0.22,0.78,0.22,46.5
961970400000,2000,6,1999,9,39,7,0.293,0.0747,0.219,13138.3,83.29,83.29,78.2,2,2,2,485.2,467.8,503.3,361.7,332.8,123.6,119,135,0,0,0,0.255,0.236,0.289,361.7,332.8,384.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.174,0.191,0.0697,0.0561,0.0804,0.0029,0.0023,0.0033,0.439,0.397,0.473,0.018,0.016,0.02,23.78,23.66,23.9,0.95,0.946,0.953,0.976,0.97,0.98,0.927,0.917,0.934,40.05,36.89,42.49,39.1,35.78,41.64,0,0,0,0,0,0,0.434,0,0.074,0.25,0.75,0.25,44.8
962575200000,2000,7,1999,10,40,7,0.27,0.0816,0.188,11251.9,70.36,70.36,66.98,2,2,2,445.9,430.3,462,310.9,295.3,135,135,135,0,0,0,0.303,0.292,0.314,310.9,295.3,327,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.161,0.172,0.0457,0.0384,0.0534,0.0019,0.0016,0.0022,0.364,0.341,0.388,0.015,0.014,0.016,24.03,23.93,24.12,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.52,32.83,36.27,33.49,31.84,35.18,0,0,0,0,0,0,0.372,0,0.082,0.3,0.7,0.3,41.7
963180000000,2000,7,1999,10,41,7,0.248,0.0816,0.167,9996.12,62.57,62.57,59.5,2,2,2,410.9,397.8,425.1,275.9,262.8,135,135,135,0,0,0,0.329,0.318,0.339,275.9,262.8,290.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.154,0.149,0.159,0.0292,0.023,0.0359,0.0012,0.00094,0.0015,0.312,0.292,0.333,0.013,0.012,0.014,24.24,24.15,24.32,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.905,0.91,30.67,29.22,32.25,29.75,28.34,31.28,0,0,0,0,0,0,0.331,0,0.081,0.33,0.67,0.33,40.3
963784800000,2000,7,1999,10,42,7,0.231,0.0816,0.149,8926.79,55.81,55.81,53.14,2,2,2,381.4,369.1,393.7,246.4,234.1,135,135,135,0,0,0,0.354,0.343,0.366,246.4,234.1,258.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.148,0.0175,0.0156,0.0211,0.00071,0.00063,0.00086,0.27,0.255,0.286,0.011,0.01,0.012,24.42,24.35,24.5,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.39,25.99,28.77,26.57,25.21,27.91,0,0,0,0,0,0,0.295,0,0.082,0.35,0.65,0.35,38.6
964389600000,2000,7,1999,10,43,7,0.215,0.0816,0.133,8099.62,49.64,49.64,48.21,2,1,1.1428571428571428,354.9,344.2,365.5,219.9,209.2,135,135,135,0,0,0,0.38,0.369,0.392,219.9,209.2,230.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.13,0.138,0.0144,0.0135,0.0153,0.00058,0.00054,0.00062,0.365,0.251,0.4,0.015,0.01,0.016,24.46,24.39,24.52,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.58,25.59,52.04,44.67,24.82,48.2,0,0,0,0,0,0,0.268,0,0.082,0.38,0.62,0.38,37.7
964994400000,2000,7,1999,10,44,7,0.2,0.0713,0.128,7965.99,48.2,48.2,47.42,1,1,1,330,318.8,341.7,212.2,203.8,117.9,115,135,0,0,0,0.357,0.341,0.395,212.2,203.8,222.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.125,0.132,0.0138,0.0131,0.0147,0.00055,0.00052,0.00059,0.372,0.356,0.39,0.015,0.014,0.016,24.58,24.52,24.65,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.94,47.06,51.32,47.42,46.12,48.2,0,0,0,0,0,0,0.263,0,0.072,0.36,0.64,0.36,39.8
965599200000,2000,8,1999,11,45,7,0.185,0.0696,0.116,7266.49,45.33,45.33,43.25,1,1,1,306.1,297.2,315.2,191.1,182.2,115,115,115,0,0,0,0.376,0.365,0.387,191.1,182.2,200.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.124,0.012,0.0112,0.0128,0.00048,0.00045,0.00051,0.333,0.317,0.35,0.013,0.013,0.014,24.74,24.67,24.79,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.14,42.05,46.26,43.25,41.21,45.33,0,0,0,0,0,0,0.24,0,0.069,0.38,0.63,0.37,39.3
966204000000,2000,8,1999,11,46,7,0.173,0.0696,0.103,6440.85,40.47,40.47,38.34,1,1,1,285.6,277.7,294.1,170.6,162.7,115,115,115,0,0,0,0.403,0.391,0.414,170.6,162.7,179.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0103,0.00958,0.011,0.00041,0.00038,0.00044,0.297,0.283,0.312,0.012,0.011,0.012,24.86,24.81,24.91,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.916,0.928,39.33,37.49,41.34,38.34,36.39,40.47,0,0,0,0,0,0,0.213,0,0.07,0.4,0.6,0.4,37.2
966808800000,2000,8,1999,11,47,7,0.162,0.0696,0.0925,5734.35,35.81,35.81,34.13,1,1,1,267.9,260.5,275.3,152.9,145.5,115,115,115,0,0,0,0.429,0.418,0.441,152.9,145.5,160.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.00875,0.00812,0.00937,0.00035,0.00032,0.00037,0.265,0.252,0.278,0.011,0.01,0.011,24.96,24.92,25.01,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.19,33.45,36.92,34.13,32.45,35.81,0,0,0,0,0,0,0.19,0,0.0695,0.43,0.57,0.43,35.4
967413600000,2000,8,1999,11,48,7,0.152,0.0633,0.0891,5528.42,35.74,35.74,32.91,1,1,1,252,242.2,259.1,147.3,138.4,104.7,91,115,0,0,0,0.415,0.363,0.454,147.3,138.4,159.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.107,0.00827,0.00751,0.0093,0.00033,0.0003,0.00037,0.254,0.239,0.274,0.01,0.0095,0.011,25.04,25.01,25.09,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,33.92,31.77,36.85,32.91,30.81,35.74,0,0,0,0,0,0,0.183,0,0.0629,0.42,0.59,0.41,36.4
968018400000,2000,9,1999,12,49,7,0.138,0.055,0.0832,5170.43,32.96,32.96,30.78,1,1,1,228.5,219.5,238.1,137.5,128.5,91,91,91,0,0,0,0.399,0.382,0.415,137.5,128.5,147.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0964,0.103,0.00744,0.00667,0.00825,0.00029,0.00026,0.00033,0.235,0.219,0.252,0.0092,0.0086,0.0099,25.19,25.12,25.26,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.73,29.61,33.98,30.78,28.72,32.96,0,0,0,0,0,0,0.171,0,0.0548,0.4,0.6,0.4,37.5
968623200000,2000,9,1999,12,50,7,0.127,0.0435,0.0835,5215.94,32.51,32.51,31.05,1,1,1,210.1,205,216.5,138.1,133,72,72,72,0,0,0,0.343,0.333,0.351,138.1,133,144.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0966,0.101,0.00749,0.00706,0.00803,0.00029,0.00028,0.00031,0.235,0.226,0.246,0.0092,0.0088,0.0097,25.3,25.25,25.34,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.01,30.8,33.51,31.05,29.88,32.51,0,0,0,0,0,0,0.172,0,0.0435,0.34,0.66,0.34,41.1
969228000000,2000,9,1999,12,51,7,0.12,0.0435,0.076,4733.59,29.69,29.69,28.18,1,1,1,197.7,191.6,204.2,125.7,119.6,72,72,72,0,0,0,0.364,0.353,0.376,125.7,119.6,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0919,0.0963,0.00644,0.00592,0.00699,0.00025,0.00023,0.00027,0.213,0.202,0.224,0.0083,0.0079,0.0088,25.37,25.35,25.38,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,29.05,27.53,30.61,28.18,26.7,29.69,0,0,0,0,0,0,0.157,0,0.044,0.36,0.63,0.37,39.4
969832800000,2000,9,1999,12,52,7,0.111,0.0418,0.0694,4289.47,28.27,28.27,25.53,1,1,1,184,178.2,189.7,114.8,108.1,69.14,52,72,0,0,0,0.376,0.292,0.4,114.8,108.1,126.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0878,0.0912,0.00551,0.00494,0.00648,0.00022,0.00019,0.00025,0.193,0.181,0.21,0.0075,0.0071,0.0082,25.38,25.35,25.38,0.921,0.916,0.929,0.97,0.97,0.97,0.893,0.889,0.901,26.32,24.66,29.14,25.53,23.92,28.27,0,0,0,0,0,0,0.142,0,0.0416,0.38,0.63,0.37,38.6
970437600000,2000,10,2000,1,1,7,0.105,0.0314,0.0733,4542.42,27.94,27.94,27.04,1,1,1,173.1,170.3,176.8,121.1,118.3,52,52,52,0,0,0,0.3,0.294,0.305,121.1,118.3,124.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0879,0.0902,0.00605,0.0058,0.00636,0.00024,0.00023,0.00025,0.201,0.196,0.208,0.0079,0.0077,0.0081,25.35,25.34,25.35,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.901,27.87,27.16,28.81,27.04,26.34,27.94,0,0,0,0,0,0,0.15,0,0.0317,0.3,0.7,0.3,43.3
971042400000,2000,10,2000,1,2,7,0.101,0.0314,0.0693,4273.13,26.14,26.14,25.44,1,1,1,166.5,162.9,169.5,114.5,110.9,52,52,52,0,0,0,0.312,0.307,0.319,114.5,110.9,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0853,0.0876,0.00549,0.00518,0.00573,0.00021,0.0002,0.00022,0.189,0.183,0.194,0.0074,0.0072,0.0076,25.34,25.34,25.34,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,26.22,25.32,26.95,25.44,24.56,26.14,0,0,0,0,0,0,0.141,0,0.0317,0.31,0.69,0.31,42.3
971647200000,2000,10,2000,1,3,7,0.0957,0.0314,0.0643,3940.49,24.23,24.23,23.46,1,1,1,158.3,155.5,161.5,106.3,103.5,52,52,52,0,0,0,0.329,0.322,0.334,106.3,103.5,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0827,0.0848,0.00478,0.00455,0.00506,0.00019,0.00018,0.0002,0.174,0.169,0.18,0.0068,0.0066,0.0071,25.34,25.34,25.34,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.18,23.5,24.98,23.46,22.79,24.23,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.2
972252000000,2000,10,2000,1,4,7,0.093,0.0314,0.0616,3759.39,22.6,22.6,22.38,1,1,1,153.8,153.1,154.7,101.8,101.1,52,52,52,0,0,0,0.338,0.336,0.34,101.8,101.1,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0818,0.0824,0.0044,0.00434,0.00448,0.00017,0.00017,0.00018,0.166,0.165,0.168,0.0065,0.0065,0.0066,25.34,25.34,25.34,0.912,0.912,0.913,0.97,0.969,0.97,0.884,0.884,0.885,23.08,22.9,23.3,22.38,22.19,22.6,0,0,0,0,0,0,0.124,0,0.0314,0.34,0.66,0.34,40.4
972856800000,2000,10,2000,1,5,7,0.0938,0.0306,0.0632,3868.2,23.79,23.79,23.02,1,1,1,155.1,152.5,157.7,104.5,100.5,50.57,50,52,0,0,0,0.326,0.317,0.341,104.5,100.5,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0816,0.0838,0.00463,0.00429,0.0049,0.00018,0.00017,0.00019,0.171,0.164,0.177,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.74,22.76,24.52,23.02,22.06,23.79,0,0,0,0,0,0,0.128,0,0.0306,0.33,0.67,0.33,41.2
973461600000,2000,11,2000,2,6,7,0.098,0.0302,0.0677,4170.04,25.43,25.43,24.82,1,1,1,162,158,164.5,112,108,50,50,50,0,0,0,0.309,0.304,0.316,112,108,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0839,0.0862,0.00527,0.00493,0.00549,0.00021,0.00019,0.00021,0.184,0.177,0.189,0.0072,0.0069,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.889,0.894,25.59,24.59,26.22,24.82,23.86,25.43,0,0,0,0,0,0,0.138,0,0.0303,0.31,0.69,0.31,42.6
974066400000,2000,11,2000,2,7,7,0.0989,0.0302,0.0687,4234.93,25.83,25.83,25.21,1,1,1,163.6,159.9,166.2,113.6,109.9,50,50,50,0,0,0,0.306,0.301,0.313,113.6,109.9,116.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0845,0.0868,0.00541,0.00509,0.00563,0.00021,0.0002,0.00022,0.187,0.18,0.192,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.89,0.895,25.99,25.07,26.63,25.21,24.31,25.83,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
974671200000,2000,11,2000,2,8,7,0.095,0.0302,0.0648,3971.53,23.99,23.99,23.64,1,1,1,157.1,155.8,158.5,107.1,105.8,50,50,50,0,0,0,0.318,0.315,0.321,107.1,105.8,108.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0831,0.0841,0.00485,0.00474,0.00497,0.00019,0.00019,0.00019,0.175,0.173,0.178,0.0069,0.0068,0.007,25.34,25.34,25.34,0.916,0.915,0.917,0.97,0.97,0.97,0.888,0.888,0.889,24.37,24.05,24.73,23.64,23.33,23.99,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.8
975276000000,2000,11,2000,2,9,7,0.106,0.0326,0.0733,4547.08,28.09,28.09,27.07,1,1,1,175.1,164.8,183.9,121.2,114.8,53.86,50,59,0,0,0,0.307,0.285,0.327,121.2,114.8,125.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0863,0.0913,0.00605,0.00551,0.00642,0.00024,0.00022,0.00025,0.201,0.189,0.209,0.0079,0.0074,0.0082,25.35,25.34,25.36,0.926,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.9,26.29,28.96,27.07,25.5,28.09,0,0,0,0,0,0,0.15,0,0.0327,0.31,0.69,0.31,42.9
975880800000,2000,12,2000,3,10,7,0.115,0.0357,0.0798,4978.8,31.69,31.69,29.64,1,1,1,190.9,186.4,199.5,131.9,127.4,59,59,59,0,0,0,0.309,0.296,0.316,131.9,127.4,140.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0921,0.0968,0.00696,0.00658,0.0077,0.00027,0.00026,0.0003,0.221,0.213,0.237,0.0086,0.0083,0.0092,25.36,25.36,25.36,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.902,0.907,30.55,29.45,32.67,29.64,28.57,31.69,0,0,0,0,0,0,0.165,0,0.0352,0.31,0.69,0.31,43.3
976485600000,2000,12,2000,3,11,7,0.12,0.0357,0.0842,5270.39,32.13,32.13,31.37,1,1,1,198.2,196.5,201.4,139.2,137.5,59,59,59,0,0,0,0.298,0.293,0.3,139.2,137.5,142.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0957,0.0975,0.00758,0.00744,0.00786,0.0003,0.00029,0.00031,0.234,0.231,0.24,0.0092,0.009,0.0094,25.36,25.35,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.34,31.93,33.13,31.37,30.97,32.13,0,0,0,0,0,0,0.174,0,0.0358,0.3,0.7,0.3,43.9
977090400000,2000,12,2000,3,12,7,0.131,0.0357,0.0952,5981.06,38.09,38.09,35.6,1,1,1,216.5,205.6,226.9,157.5,146.6,59,59,59,0,0,0,0.273,0.26,0.287,157.5,146.6,167.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0989,0.106,0.00913,0.00821,0.01,0.00036,0.00032,0.00039,0.267,0.247,0.286,0.01,0.0097,0.011,25.23,25.15,25.32,0.941,0.937,0.944,0.971,0.97,0.974,0.914,0.909,0.92,36.66,34.1,39.11,35.6,33.08,38.09,0,0,0,0,0,0,0.198,0,0.0358,0.27,0.73,0.27,45.7
977695200000,2000,12,2000,3,13,7,0.146,0.0357,0.11,6965.47,44.81,44.81,41.46,1,1,1,240.8,229.3,255.1,181.8,170.3,59,59,59,0,0,0,0.245,0.231,0.257,181.8,170.3,196.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.107,0.116,0.0112,0.0102,0.0124,0.00044,0.0004,0.00049,0.31,0.29,0.336,0.012,0.011,0.013,25.05,24.94,25.13,0.949,0.945,0.953,0.978,0.975,0.98,0.928,0.922,0.934,42.37,39.68,45.72,41.46,38.71,44.81,0,0,0,0,0,0,0.23,0,0.036,0.24,0.75,0.25,47.7
978300000000,2001,1,2000,4,14,7,0.17,0.0442,0.126,7855.19,50.75,50.75,46.76,2,1,1.1428571428571428,281.7,263,305.6,208.7,190,73,73,73,0,0,0,0.26,0.239,0.278,208.7,190,232.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.116,0.131,0.0135,0.0119,0.0155,0.00054,0.00047,0.00062,0.338,0.246,0.387,0.013,0.0098,0.015,24.83,24.73,24.92,0.951,0.924,0.959,0.979,0.97,0.98,0.93,0.896,0.94,44.56,26.16,52,43.13,25.38,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.2
978904800000,2001,1,2000,4,15,7,0.195,0.0442,0.151,9176.55,56.73,56.73,54.62,2,2,2,323.1,311.4,332.7,250.1,238.4,73,73,73,0,0,0,0.226,0.219,0.234,250.1,238.4,259.7,990,990,990,965,965,965.1,25,24.9,25,0.137,0.133,0.141,0.0182,0.016,0.0216,0.00073,0.00064,0.00087,0.267,0.252,0.28,0.011,0.01,0.011,24.72,24.66,24.79,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.16,26.82,29.24,27.31,26.02,28.37,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47.1
979509600000,2001,1,2000,4,16,7,0.215,0.0442,0.171,10386.4,66.25,66.25,61.82,2,2,2,356.2,335.7,376.7,283.2,262.7,73,73,73,0,0,0,0.205,0.194,0.217,283.2,262.7,303.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.142,0.156,0.0327,0.023,0.0424,0.0013,0.00092,0.0017,0.315,0.284,0.346,0.013,0.011,0.014,24.5,24.37,24.64,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,31.87,29.58,34.15,30.91,28.69,33.12,0,0,0,0,0,0,0.343,0,0.044,0.21,0.8,0.2,48.3
980114400000,2001,1,2000,4,17,7,0.236,0.0442,0.192,11634.6,71.62,71.62,69.25,2,2,2,390.9,383.6,402.2,317.9,310.6,73,73,73,0,0,0,0.187,0.182,0.19,317.9,310.6,329.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.161,0.159,0.165,0.0491,0.0456,0.0544,0.002,0.0018,0.0022,0.367,0.356,0.384,0.015,0.014,0.016,24.28,24.21,24.33,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.7,34.89,36.92,34.63,33.85,35.81,0,0,0,0,0,0,0.385,0,0.044,0.19,0.81,0.19,49.3
980719200000,2001,1,2000,4,18,7,0.258,0.0483,0.209,12658.9,78.24,78.24,75.35,2,2,2,425.9,407.9,444,346,334.9,79.86,73,85,0,0,0,0.187,0.174,0.199,346,334.9,359,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.167,0.177,0.0623,0.0571,0.0684,0.0025,0.0023,0.0028,0.41,0.393,0.43,0.017,0.016,0.018,24.07,23.97,24.17,0.948,0.946,0.95,0.973,0.971,0.976,0.922,0.918,0.927,38.71,37.55,40.07,37.68,36.45,39.12,0,0,0,0,0,0,0.419,0,0.049,0.19,0.81,0.19,49.1
981324000000,2001,2,2000,5,19,7,0.288,0.0514,0.236,14294.3,90.35,90.35,85.09,2,2,2,475.6,451.4,501.1,390.6,366.4,85,85,85,0,0,0,0.179,0.17,0.188,390.6,366.4,416.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.179,0.197,0.0833,0.0719,0.0954,0.0034,0.003,0.004,0.477,0.441,0.516,0.02,0.018,0.021,23.78,23.63,23.93,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.43,40.86,46.1,42.54,39.96,45.18,0,0,0,0,0,0,0.473,0,0.052,0.18,0.82,0.18,49.6
981928800000,2001,2,2000,5,20,7,0.339,0.0514,0.288,16824,110.4,110.4,100.1,3,2,2.4285714285714284,561.2,514.5,614.6,476.2,429.5,85,85,85,0,0,0,0.152,0.138,0.165,476.2,429.5,529.6,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.222,0.202,0.251,0.125,0.102,0.155,0.0052,0.0042,0.0065,0.562,0.522,0.604,0.024,0.022,0.025,23.31,23.06,23.55,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44,35.28,51.7,42.46,34.22,48.2,0,0,0,0,0,0,0.556,0,0.051,0.15,0.85,0.15,49.6
982533600000,2001,2,2000,5,21,7,0.433,0.0514,0.382,21809.4,144.6,144.6,129.8,3,3,3,715.8,637.3,801.5,630.8,552.3,85,85,85,0,0,0,0.119,0.106,0.133,630.8,552.3,716.5,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.308,0.264,0.357,0.222,0.17,0.28,0.0096,0.0072,0.012,0.757,0.625,0.902,0.033,0.027,0.039,22.48,21.99,22.93,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,44.22,39.36,49.3,43.27,38.36,48.2,0,0,0,0,0,0,0.721,0,0.051,0.12,0.88,0.12,50.4
983138400000,2001,2,2000,5,22,7,0.597,0.0666,0.53,28253.8,186.4,186.4,168.2,4,3,3.857142857142857,986.6,839.2,1125,876.5,754.2,110.1,85,129,0,0,0,0.111,0.0907,0.13,876.5,754.2,996.1,990,990,990,967.8,967.3,968.3,22.2,21.7,22.7,0.504,0.383,0.628,0.363,0.304,0.421,0.016,0.013,0.019,1.12,0.966,1.33,0.05,0.043,0.061,21.07,20.38,21.78,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,44.99,40.44,51.37,43.77,39.51,48.2,0,0,0,0,0,0,0.934,0,0.067,0.11,0.89,0.11,47.3
983743200000,2001,3,2000,6,23,7,0.785,0.0827,0.658,32300.5,192.8,192.8,192.3,4,4,4,1297,1166,1414,1161,1037,136.7,129,183,72.57,0,163,0.105,0.0927,0.129,1088,1037,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.796,0.689,0.852,0.621,0.507,0.648,0.029,0.024,0.031,1.72,1.48,1.8,0.081,0.069,0.087,19.45,18.99,20.09,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.47,48.79,50.35,48.07,47.81,48.2,0,0,0,0,0,0,1.07,0,0.127,0.11,0.84,0.16,41.1
984348000000,2001,3,2000,6,24,7,0.904,0.111,0.665,31624.2,190.7,190.7,188.2,4,4,4,1495,1429,1556,1312,1246,183,183,183,211.6,146,273,0.123,0.118,0.128,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.884,0.857,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.85,0.089,0.087,0.091,18.7,18.48,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.02,47.45,48.65,47.06,46.5,47.67,0,0,0,0,0,0,1.05,0,0.239,0.12,0.74,0.26,35
984952800000,2001,3,2000,6,25,7,0.991,0.111,0.665,30770.7,185.4,185.4,183.2,4,4,4,1638,1572,1697,1455,1389,183,183,183,355.3,289,414,0.112,0.108,0.116,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.913,0.908,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.21,18.01,18.43,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.72,46.21,47.3,45.79,45.29,46.35,0,0,0,0,0,0,1.02,0,0.326,0.11,0.67,0.33,31.1
985557600000,2001,3,2000,6,26,7,1.08,0.108,0.665,29872.6,180.3,180.3,177.8,4,4,4,1792,1721,1864,1614,1538,178,148,183,514.3,438,616,0.0994,0.0794,0.106,1100,1100,1100,990,990,990,970.4,970.2,970.7,19.6,19.3,19.8,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.7,17.46,17.94,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.36,44.72,46,44.45,43.83,45.08,0,0,0,0,0,0,0.988,0,0.415,0.1,0.62,0.38,27.7
986162400000,2001,4,2000,7,27,7,1.18,0.0895,0.665,28932.6,174.7,174.7,172.2,4,4,4,1956,1882,2030,1808,1734,148,148,148,707.6,634,782,0.0757,0.0729,0.0786,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.17,16.95,17.41,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.93,43.34,44.57,43.05,42.47,43.68,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
986767200000,2001,4,2000,7,28,7,1.27,0.0895,0.665,28272.2,169.4,169.4,168.3,4,4,4,2093,2048,2120,1945,1900,148,148,148,844.9,800,872,0.0707,0.0698,0.0723,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.74,16.91,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.75,43.22,42.07,41.9,42.36,0,0,0,0,0,0,0.935,0,0.605,0.07,0.52,0.48,22.3
987372000000,2001,4,2000,7,29,7,1.27,0.0895,0.665,28234.7,169,169,168.1,4,4,4,2102,2066,2124,1954,1918,148,148,148,853.7,818,876,0.0704,0.0697,0.0716,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.78,16.73,16.87,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.87,42.73,43.1,42.02,41.87,42.24,0,0,0,0,0,0,0.934,0,0.605,0.07,0.52,0.48,22.2
987976800000,2001,4,2000,7,30,7,1.19,0.0895,0.665,28872.9,174.8,174.8,171.9,4,4,4,1967,1878,2048,1819,1730,148,148,148,719.3,630,800,0.0753,0.0723,0.0788,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.91,17.42,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.84,43.22,44.6,42.97,42.36,43.71,0,0,0,0,0,0,0.955,0,0.525,0.075,0.56,0.44,24.3
988581600000,2001,4,2000,7,31,7,1.06,0.112,0.665,30089.7,182.3,182.3,179.1,4,4,4,1755,1664,1847,1569,1472,185.7,148,192,469.3,372,599,0.106,0.0801,0.115,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.82,17.52,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.69,44.87,46.5,44.78,43.98,45.57,0,0,0,0,0,0,0.995,0,0.395,0.11,0.63,0.37,28.4
989186400000,2001,5,2000,8,32,7,0.936,0.116,0.665,31307.3,189.6,189.6,186.4,4,4,4,1547,1461,1634,1355,1269,192,192,192,255,169,342,0.124,0.117,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.899,0.867,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.52,18.22,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.54,46.76,48.35,46.59,45.82,47.39,0,0,0,0,0,0,1.04,0,0.271,0.12,0.71,0.29,33.4
989791200000,2001,5,2000,8,33,7,0.8,0.116,0.653,32112.2,192.8,192.8,191.1,4,4,4,1323,1206,1432,1131,1014,192,192,192,52.29,0,140,0.146,0.134,0.159,1079,1014,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.788,0.67,0.855,0.601,0.454,0.648,0.029,0.021,0.031,1.68,1.41,1.8,0.08,0.066,0.087,19.4,18.93,20.05,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.91,47.59,49.7,47.79,46.64,48.2,0,0,0,0,0,0,1.06,0,0.147,0.14,0.82,0.18,40.1
990396000000,2001,5,2000,8,34,7,0.656,0.116,0.54,28430,181.8,181.8,169.2,4,4,4,1085,1010,1169,893.1,818.1,192,192,192,0,0,0,0.177,0.164,0.19,893.1,818.1,977.2,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.535,0.465,0.617,0.371,0.335,0.412,0.017,0.015,0.019,1.15,1.02,1.3,0.053,0.046,0.06,20.68,20.27,21.05,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.2,40.25,46.39,42.31,39.31,45.46,0,0,0,0,0,0,0.94,0,0.116,0.18,0.82,0.18,43.3
991000800000,2001,5,2000,8,35,7,0.567,0.108,0.459,24504.3,153.4,153.4,145.9,4,3,3.142857142857143,938.3,890.5,987.8,759.6,729.5,178.7,161,192,0,0,0,0.19,0.175,0.205,759.6,729.5,795.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.41,0.381,0.445,0.306,0.288,0.324,0.014,0.013,0.015,0.987,0.94,1.03,0.044,0.042,0.046,21.36,21.17,21.6,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.83,39.35,51.57,46.79,38.35,48.2,0,0,0,0,0,0,0.81,0,0.108,0.19,0.81,0.19,43.2
