datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
991605600000,2001,6,2000,9,36,7,0.509,0.0974,0.412,23016.9,142.5,142.5,137,3,3,3,842.3,813.4,875.6,681.3,652.4,161,161,161,0,0,0,0.191,0.184,0.198,681.3,652.4,714.6,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.35,0.334,0.369,0.256,0.237,0.278,0.011,0.01,0.012,0.855,0.806,0.911,0.038,0.035,0.04,21.88,21.69,22.04,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.6,44.94,48.47,45.67,44.04,47.5,0,0,0,0,0,0,0.761,0,0.097,0.19,0.81,0.19,45.2
992210400000,2001,6,2000,9,37,7,0.473,0.0974,0.376,21280.5,130.6,130.6,126.7,3,3,3,782.3,758.2,804.8,621.3,597.2,161,161,161,0,0,0,0.206,0.2,0.212,621.3,597.2,643.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.302,0.329,0.216,0.2,0.231,0.0094,0.0087,0.01,0.754,0.713,0.792,0.033,0.031,0.035,22.22,22.09,22.35,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.09,41.63,44.44,42.22,40.78,43.55,0,0,0,0,0,0,0.704,0,0.097,0.21,0.79,0.21,45
992815200000,2001,6,2000,9,38,7,0.431,0.0974,0.334,19046.4,120,120,113.4,3,3,3,713.4,681.3,746.4,552.4,520.3,161,161,161,0,0,0,0.226,0.216,0.236,552.4,520.3,585.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.277,0.259,0.296,0.17,0.149,0.192,0.0073,0.0064,0.0083,0.638,0.584,0.694,0.027,0.025,0.03,22.61,22.42,22.79,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,38.81,36.76,40.9,37.79,35.66,40,0,0,0,0,0,0,0.63,0,0.097,0.23,0.77,0.23,44.2
993420000000,2001,6,2000,9,39,7,0.389,0.0951,0.294,16569,105,105,98.63,3,2,2.2857142857142856,643.6,617.1,671.2,486.3,464,157.3,135,161,0,0,0,0.244,0.219,0.258,486.3,464,510.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.239,0.227,0.253,0.129,0.118,0.142,0.0055,0.005,0.0061,0.606,0.552,0.648,0.026,0.024,0.028,22.92,22.84,23,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,47,35.51,52.63,44.35,34.44,48.2,0,0,0,0,0,0,0.548,0,0.095,0.24,0.76,0.24,42.6
994024800000,2001,7,2000,10,40,7,0.353,0.0816,0.271,15915,96.4,96.4,94.73,2,2,2,583.8,560.5,608.6,448.8,425.5,135,135,135,0,0,0,0.231,0.222,0.241,448.8,425.5,473.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.207,0.229,0.111,0.0998,0.123,0.0047,0.0042,0.0052,0.573,0.536,0.614,0.024,0.022,0.026,23.2,23.05,23.34,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.87,46.58,51.21,47.37,45.65,48.2,0,0,0,0,0,0,0.526,0,0.082,0.23,0.77,0.23,45.1
994629600000,2001,7,2000,10,41,7,0.322,0.104,0.218,12940.1,89.84,89.84,77.02,2,2,2,531.9,512.1,553.1,360.5,326.1,171.4,135,186,0,0,0,0.323,0.244,0.363,360.5,326.1,418.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.175,0.204,0.0691,0.0529,0.0963,0.0029,0.0022,0.004,0.441,0.39,0.525,0.018,0.016,0.022,23.57,23.39,23.71,0.949,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.54,35.82,45.84,38.51,34.74,44.92,0,0,0,0,0,0,0.428,0,0.104,0.32,0.68,0.32,40.2
995234400000,2001,7,2000,10,42,7,0.295,0.112,0.182,10809.6,68.18,68.18,64.34,2,2,2,487.4,469.7,505.8,301.4,283.7,186,186,186,0,0,0,0.382,0.368,0.396,301.4,283.7,319.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0413,0.0329,0.0499,0.0017,0.0014,0.0021,0.353,0.327,0.381,0.015,0.013,0.016,23.85,23.74,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.17,31.25,35.14,32.17,30.31,34.09,0,0,0,0,0,0,0.357,0,0.113,0.38,0.62,0.38,36.6
995839200000,2001,7,2000,10,43,7,0.272,0.112,0.159,9459.21,59.63,59.63,56.3,2,2,2,449.5,433.9,465.1,263.5,247.9,186,186,186,0,0,0,0.414,0.4,0.429,263.5,247.9,279.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.147,0.158,0.0235,0.0168,0.0307,0.00096,0.00069,0.0013,0.297,0.274,0.32,0.012,0.011,0.013,24.08,23.99,24.17,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,29.02,27.3,30.74,28.15,26.48,29.81,0,0,0,0,0,0,0.313,0,0.113,0.41,0.58,0.42,34.8
996444000000,2001,7,2000,10,44,7,0.25,0.0991,0.151,8984.45,56.94,56.94,53.48,2,2,2,413.2,395.9,429.2,249.3,238.6,163.9,155,186,0,0,0,0.396,0.369,0.438,249.3,238.6,264.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.146,0.142,0.151,0.0184,0.016,0.024,0.00075,0.00065,0.00098,0.275,0.263,0.296,0.011,0.011,0.012,24.27,24.2,24.36,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,27.57,26.25,29.35,26.74,25.46,28.47,0,0,0,0,0,0,0.297,0,0.099,0.4,0.6,0.4,35.9
997048800000,2001,8,2000,11,45,7,0.227,0.0937,0.134,8094.93,50.7,50.7,48.18,2,1,1.1428571428571428,376.1,361.7,391.2,221.1,206.7,155,155,155,0,0,0,0.413,0.396,0.429,221.1,206.7,236.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.13,0.14,0.0145,0.0133,0.0158,0.00059,0.00054,0.00064,0.368,0.258,0.408,0.015,0.01,0.017,24.35,24.26,24.43,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.56,26.13,52.64,44.56,25.35,48.2,0,0,0,0,0,0,0.268,0,0.093,0.41,0.59,0.41,35.7
997653600000,2001,8,2000,11,46,7,0.209,0.0937,0.115,7198.43,45.6,45.6,42.85,1,1,1,345.9,334.1,358.1,190.9,179.1,155,155,155,0,0,0,0.448,0.433,0.464,190.9,179.1,203.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.129,0.012,0.011,0.013,0.00048,0.00044,0.00052,0.337,0.315,0.358,0.014,0.013,0.014,24.53,24.45,24.61,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.73,41.01,46.54,42.85,40.11,45.6,0,0,0,0,0,0,0.238,0,0.094,0.45,0.55,0.45,34.4
998258400000,2001,8,2000,11,47,7,0.194,0.0937,0.1,6178.92,39.24,39.24,36.78,1,1,1,320.3,310.8,330.5,165.3,155.8,155,155,155,0,0,0,0.484,0.469,0.499,165.3,155.8,175.5,990,990,990,965,965,965.1,25,24.9,25,0.115,0.112,0.119,0.0098,0.009,0.0107,0.00039,0.00036,0.00043,0.291,0.274,0.309,0.012,0.011,0.012,24.71,24.64,24.77,0.944,0.941,0.948,0.972,0.97,0.976,0.918,0.913,0.925,37.83,35.64,40.19,36.78,34.57,39.24,0,0,0,0,0,0,0.204,0,0.094,0.48,0.52,0.48,31.9
998863200000,2001,8,2000,11,48,7,0.181,0.0874,0.094,5814.15,39.49,39.49,34.61,1,1,1,299.8,289.8,307.8,155.4,142.4,144.4,118,155,0,0,0,0.481,0.402,0.521,155.4,142.4,175.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.111,0.107,0.115,0.00896,0.00786,0.0107,0.00036,0.00031,0.00042,0.272,0.25,0.305,0.011,0.01,0.012,24.83,24.79,24.86,0.941,0.936,0.947,0.972,0.97,0.977,0.914,0.908,0.925,35.61,32.51,40.43,34.61,31.54,39.49,0,0,0,0,0,0,0.192,0,0.087,0.48,0.52,0.48,32.1
999468000000,2001,9,2000,12,49,7,0.166,0.0714,0.0945,5865.5,37.59,37.59,34.91,1,1,1,274.3,264.3,285.7,156.3,146.3,118,118,118,0,0,0,0.43,0.413,0.446,156.3,146.3,167.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.112,0.00904,0.00819,0.01,0.00036,0.00032,0.0004,0.271,0.253,0.291,0.011,0.01,0.012,24.93,24.87,24.99,0.941,0.938,0.945,0.971,0.97,0.973,0.913,0.91,0.919,35.97,33.63,38.63,34.91,32.62,37.59,0,0,0,0,0,0,0.194,0,0.0715,0.43,0.57,0.43,35.3
1000072800000,2001,9,2000,12,50,7,0.153,0.0714,0.0814,5026.5,31.93,31.93,29.92,1,1,1,252.5,244.4,261.3,134.5,126.4,118,118,118,0,0,0,0.468,0.452,0.483,134.5,126.4,143.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0978,0.104,0.00719,0.00649,0.00793,0.00028,0.00026,0.00031,0.232,0.217,0.248,0.0092,0.0086,0.0098,25.06,25.01,25.12,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,30.84,28.93,32.92,29.92,28.06,31.93,0,0,0,0,0,0,0.166,0,0.0716,0.47,0.53,0.47,32.9
1000677600000,2001,9,2000,12,51,7,0.142,0.0714,0.071,4364.94,27.5,27.5,25.98,1,1,1,235.4,228.3,241.9,117.4,110.3,118,118,118,0,0,0,0.502,0.488,0.517,117.4,110.3,123.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0946,0.0921,0.0969,0.00573,0.00512,0.00628,0.00023,0.0002,0.00025,0.201,0.189,0.213,0.0079,0.0074,0.0084,25.19,25.14,25.24,0.924,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,26.79,25.07,28.35,25.98,24.32,27.5,0,0,0,0,0,0,0.144,0,0.071,0.5,0.5,0.5,30.7
1001282400000,2001,9,2000,12,52,7,0.133,0.0714,0.062,3786.12,23.75,23.75,22.54,1,1,1,220.5,214.8,225.8,102.5,96.85,118,118,118,0,0,0,0.535,0.523,0.549,102.5,96.85,107.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0894,0.0874,0.0912,0.00446,0.00398,0.00491,0.00018,0.00016,0.00019,0.175,0.165,0.184,0.0069,0.0065,0.0072,25.3,25.26,25.35,0.914,0.912,0.917,0.969,0.967,0.97,0.886,0.883,0.889,23.25,22,24.49,22.54,21.29,23.75,0,0,0,0,0,0,0.125,0,0.071,0.54,0.47,0.53,28.5
1001887200000,2001,10,2001,1,1,7,0.129,0.0442,0.0849,5304.19,32.21,32.21,31.57,1,1,1,213.4,210.2,216.2,140.4,137.2,73,73,73,0,0,0,0.342,0.338,0.347,140.4,137.2,143.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0985,0.0974,0.0995,0.00769,0.00741,0.00792,0.0003,0.00029,0.00031,0.238,0.232,0.243,0.0093,0.0091,0.0095,25.28,25.26,25.31,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.55,31.78,33.2,31.57,30.83,32.21,0,0,0,0,0,0,0.175,0,0.0441,0.34,0.66,0.34,41.1
1002492000000,2001,10,2001,1,2,7,0.123,0.0524,0.0701,2156.73,30.39,30.39,12.84,1,1,1,202.6,197.3,208.3,115.9,100.3,86.71,73,97,0,0,0,0.429,0.35,0.492,115.9,100.3,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0868,0.0967,0.0056,0.00428,0.00725,0.00022,0.00017,0.00028,0.196,0.169,0.229,0.0077,0.0066,0.009,25.38,25.32,25.43,0.399,0,0.933,0.416,0,0.97,0.387,0,0.905,13.23,0,31.33,12.84,0,30.39,0,4,0,0,0.571,0,0.0713,0.571,0.0529,0.43,0.57,0.43,17.5
1003096800000,2001,10,2001,1,3,7,0.118,0.0566,0.0613,663.931,27.66,27.66,3.952,1,1,1,195,191.9,197.9,101.4,94.88,93.57,73,97,0,0,0,0.48,0.371,0.506,101.4,94.88,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0849,0.0925,0.00437,0.00381,0.00625,0.00017,0.00015,0.00024,0.171,0.159,0.208,0.0067,0.0062,0.0081,25.42,25.39,25.43,0.132,0,0.927,0.139,0,0.97,0.129,0,0.9,4.074,0,28.52,3.952,0,27.66,0,6,0,0,0.857,0,0.022,0.857,0.0567,0.48,0.52,0.48,5.63
1003701600000,2001,10,2001,1,4,7,0.12,0.0442,0.0756,4704.72,28.52,28.52,28,1,1,1,197.9,196,200.1,124.9,123,73,73,73,0,0,0,0.369,0.365,0.372,124.9,123,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0923,0.0938,0.00637,0.0062,0.00655,0.00025,0.00024,0.00026,0.211,0.207,0.214,0.0082,0.0081,0.0084,25.39,25.38,25.39,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.87,28.38,29.4,28,27.53,28.52,0,0,0,0,0,0,0.156,0,0.0444,0.37,0.63,0.37,39.2
1004306400000,2001,10,2001,1,5,7,0.122,0.0421,0.08,4992.32,30.05,30.05,29.72,1,1,1,201.8,199.8,205.3,132.2,129,69.57,67,73,0,0,0,0.345,0.334,0.361,132.2,129,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0945,0.0956,0.00699,0.00672,0.00711,0.00027,0.00026,0.00028,0.223,0.218,0.225,0.0087,0.0085,0.0088,25.37,25.34,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.64,29.85,30.98,29.72,28.95,30.05,0,0,0,0,0,0,0.165,0,0.042,0.35,0.66,0.34,40.9
1004911200000,2001,11,2001,2,6,7,0.122,0.0405,0.0819,5119.63,31.18,31.18,30.47,1,1,1,202.5,199,205.6,135.5,132,67,67,67,0,0,0,0.331,0.326,0.337,135.5,132,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0945,0.0968,0.00726,0.00697,0.00753,0.00028,0.00027,0.00029,0.228,0.222,0.234,0.0089,0.0087,0.0091,25.36,25.33,25.38,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.42,30.59,32.15,30.47,29.67,31.18,0,0,0,0,0,0,0.169,0,0.0401,0.33,0.67,0.33,42
1005516000000,2001,11,2001,2,7,7,0.128,0.0405,0.0873,5464.57,33.38,33.38,32.53,1,1,1,211.4,206.9,215.1,144.4,139.9,67,67,67,0,0,0,0.317,0.311,0.324,144.4,139.9,148.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.0973,0.1,0.00803,0.00764,0.00834,0.00031,0.0003,0.00033,0.244,0.236,0.251,0.0096,0.0092,0.0098,25.29,25.26,25.32,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.53,32.47,34.41,32.53,31.5,33.38,0,0,0,0,0,0,0.181,0,0.0407,0.32,0.68,0.32,42.7
1006120800000,2001,11,2001,2,8,7,0.132,0.0405,0.0919,5754.61,34.56,34.56,34.25,1,1,1,219,215.9,220.3,152,148.9,67,67,67,0,0,0,0.306,0.304,0.31,152,148.9,153.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.102,0.00867,0.00841,0.00878,0.00034,0.00033,0.00034,0.258,0.252,0.26,0.01,0.0099,0.01,25.23,25.22,25.25,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.31,34.61,35.63,34.25,33.57,34.56,0,0,0,0,0,0,0.19,0,0.0401,0.31,0.7,0.3,43.6
1006725600000,2001,11,2001,2,9,7,0.137,0.0391,0.0976,6122.11,37.96,37.96,36.44,1,1,1,226,224.4,228.5,161.3,157.4,64.71,59,67,0,0,0,0.286,0.261,0.299,161.3,157.4,167.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.106,0.00946,0.00913,0.00997,0.00037,0.00036,0.00039,0.274,0.268,0.285,0.011,0.011,0.011,25.17,25.15,25.19,0.942,0.941,0.944,0.971,0.97,0.974,0.915,0.913,0.919,37.52,36.59,38.98,36.44,35.49,37.96,0,0,0,0,0,0,0.202,0,0.0394,0.29,0.71,0.29,44.7
1007330400000,2001,12,2001,3,10,7,0.136,0.0357,0.1,6314.07,38.3,38.3,37.58,1,1,1,224.8,222.8,227.7,165.8,163.8,59,59,59,0,0,0,0.263,0.259,0.265,165.8,163.8,168.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.105,0.107,0.00984,0.00967,0.0101,0.00039,0.00038,0.0004,0.282,0.278,0.287,0.011,0.011,0.011,25.17,25.15,25.19,0.944,0.943,0.945,0.973,0.972,0.975,0.918,0.917,0.921,38.62,38.15,39.3,37.58,37.08,38.3,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.4
1007935200000,2001,12,2001,3,11,7,0.136,0.0357,0.0999,6286.51,38.43,38.43,37.42,1,1,1,224.2,221.1,228.3,165.2,162.1,59,59,59,0,0,0,0.263,0.258,0.267,165.2,162.1,169.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.00979,0.00953,0.0101,0.00038,0.00037,0.0004,0.281,0.275,0.288,0.011,0.011,0.011,25.17,25.14,25.2,0.943,0.942,0.945,0.973,0.971,0.975,0.918,0.915,0.921,38.47,37.76,39.43,37.42,36.68,38.43,0,0,0,0,0,0,0.208,0,0.0361,0.26,0.73,0.27,46.2
1008540000000,2001,12,2001,3,12,7,0.136,0.0357,0.101,6335.02,39.25,39.25,37.71,1,1,1,225.3,216.5,231.5,166.3,157.5,59,59,59,0,0,0,0.262,0.255,0.273,166.3,157.5,172.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.00988,0.00914,0.0104,0.00039,0.00036,0.00041,0.283,0.267,0.294,0.011,0.01,0.012,25.17,25.12,25.23,0.944,0.941,0.946,0.973,0.97,0.976,0.919,0.913,0.924,38.73,36.67,40.2,37.71,35.57,39.25,0,0,0,0,0,0,0.209,0,0.035,0.26,0.74,0.26,46.6
1009144800000,2001,12,2001,3,13,7,0.128,0.0357,0.0926,5809.59,35.27,35.27,34.58,1,1,1,212.1,209.4,215.1,153.1,150.4,59,59,59,0,0,0,0.278,0.274,0.282,153.1,150.4,156.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.00877,0.00853,0.00902,0.00034,0.00033,0.00035,0.259,0.254,0.265,0.01,0.01,0.01,25.27,25.24,25.29,0.94,0.939,0.941,0.97,0.97,0.97,0.911,0.911,0.912,35.65,35.01,36.36,34.58,33.96,35.27,0,0,0,0,0,0,0.192,0,0.0354,0.28,0.72,0.28,45.4
1009749600000,2001,12,2001,3,14,7,0.129,0.0429,0.0858,5358.02,35.08,35.08,31.89,1,1,1,212.8,210.5,214.3,141.8,137.5,71,59,73,0,0,0,0.334,0.275,0.347,141.8,137.5,155.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0987,0.0975,0.102,0.0078,0.00744,0.00895,0.00031,0.00029,0.00035,0.24,0.233,0.263,0.0094,0.0091,0.01,25.28,25.25,25.3,0.935,0.934,0.94,0.97,0.97,0.97,0.907,0.906,0.912,32.88,31.85,36.16,31.89,30.89,35.08,0,0,0,0,0,0,0.177,0,0.0432,0.33,0.67,0.33,41.5
1010354400000,2002,1,2001,4,15,7,0.13,0.0442,0.0859,5367.36,34.21,34.21,31.95,1,1,1,215.1,208.8,225,142.1,135.8,73,73,73,0,0,0,0.34,0.324,0.35,142.1,135.8,152,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0991,0.0969,0.103,0.00783,0.0073,0.00867,0.00031,0.00029,0.00034,0.241,0.23,0.259,0.0095,0.009,0.01,25.27,25.19,25.32,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,32.94,31.46,35.27,31.95,30.52,34.21,0,0,0,0,0,0,0.177,0,0.0441,0.34,0.66,0.34,41.3
1010959200000,2002,1,2001,4,16,7,0.137,0.0442,0.093,5818.77,36.13,36.13,34.64,1,1,1,226.8,223.3,233.4,153.8,150.3,73,73,73,0,0,0,0.322,0.313,0.327,153.8,150.3,160.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.102,0.106,0.00883,0.00853,0.00939,0.00035,0.00033,0.00037,0.262,0.256,0.274,0.01,0.01,0.011,25.18,25.13,25.2,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,35.71,34.89,37.25,34.64,33.84,36.13,0,0,0,0,0,0,0.192,0,0.044,0.32,0.68,0.32,42.5
1011564000000,2002,1,2001,4,17,7,0.148,0.0442,0.104,6532.99,40.25,40.25,38.89,1,1,1,244.6,237.6,250.1,171.6,164.6,73,73,73,0,0,0,0.298,0.292,0.307,171.6,164.6,177.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.111,0.0103,0.00974,0.0108,0.00041,0.00038,0.00043,0.294,0.281,0.304,0.012,0.011,0.012,25.04,25,25.09,0.946,0.943,0.947,0.976,0.972,0.978,0.923,0.917,0.927,39.85,38.2,41.14,38.89,37.14,40.25,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.1
1012168800000,2002,1,2001,4,18,7,0.155,0.0473,0.107,6775.61,41.39,41.39,40.33,1,1,1,255.7,252,261.3,177.6,169.8,78.14,73,85,0,0,0,0.305,0.287,0.334,177.6,169.8,181.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.11,0.113,0.0108,0.0102,0.0112,0.00043,0.0004,0.00044,0.305,0.292,0.312,0.012,0.012,0.012,24.97,24.95,24.99,0.948,0.945,0.949,0.978,0.975,0.98,0.927,0.921,0.93,41.22,39.33,42.24,40.33,38.33,41.39,0,0,0,0,0,0,0.224,0,0.048,0.31,0.69,0.31,43.7
1012773600000,2002,2,2001,5,19,7,0.159,0.0514,0.108,6810.46,41.26,41.26,40.54,1,1,1,263.6,261.6,266.5,178.6,176.6,85,85,85,0,0,0,0.323,0.319,0.325,178.6,176.6,181.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.112,0.114,0.0109,0.0108,0.0112,0.00043,0.00043,0.00044,0.308,0.304,0.313,0.012,0.012,0.012,24.94,24.92,24.95,0.948,0.947,0.949,0.979,0.978,0.98,0.928,0.927,0.93,41.41,40.94,42.1,40.54,40.04,41.26,0,0,0,0,0,0,0.225,0,0.051,0.32,0.68,0.32,42.8
1013378400000,2002,2,2001,5,20,7,0.172,0.0514,0.121,7602.17,48.2,48.2,45.25,1,1,1,284.5,269,301.3,199.5,184,85,85,85,0,0,0,0.299,0.282,0.316,199.5,184,216.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.115,0.126,0.0127,0.0114,0.0141,0.00051,0.00045,0.00056,0.345,0.317,0.375,0.014,0.013,0.015,24.82,24.72,24.91,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.32,42.68,50.21,45.25,41.83,48.2,0,0,0,0,0,0,0.251,0,0.051,0.3,0.7,0.3,44.2
1013983200000,2002,2,2001,5,21,7,0.189,0.0514,0.138,8308.21,51.55,51.55,49.45,2,1,1.5714285714285714,313.1,304.8,321.8,228.1,219.8,85,85,85,0,0,0,0.272,0.264,0.279,228.1,219.8,236.8,990,990,990,965,964.9,965,25,25,25.1,0.131,0.128,0.134,0.0151,0.0144,0.0159,0.0006,0.00058,0.00064,0.307,0.242,0.395,0.012,0.0097,0.016,24.73,24.64,24.79,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.06,25.54,52.71,35.06,24.77,48.2,0,0,0,0,0,0,0.275,0,0.051,0.27,0.73,0.27,44
1014588000000,2002,2,2001,5,22,7,0.208,0.0571,0.15,9085.82,56.61,56.61,54.08,2,2,2,343.1,323.7,360.3,248.7,238.7,94.43,85,107,0,0,0,0.275,0.247,0.307,248.7,238.7,259.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.134,0.143,0.0178,0.016,0.0216,0.00072,0.00064,0.00087,0.267,0.254,0.281,0.011,0.01,0.011,24.62,24.52,24.73,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.904,27.88,26.79,29.18,27.04,25.99,28.3,0,0,0,0,0,0,0.3,0,0.058,0.27,0.72,0.28,43.7
1015192800000,2002,3,2001,6,23,7,0.226,0.0647,0.161,9704.5,60.68,60.68,57.76,2,2,2,373.3,363.9,386.8,266.3,256.9,107,107,107,0,0,0,0.287,0.277,0.294,266.3,256.9,279.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.144,0.152,0.0247,0.0202,0.0311,0.001,0.00082,0.0013,0.294,0.28,0.314,0.012,0.011,0.013,24.44,24.35,24.5,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.78,28.73,31.28,28.88,27.87,30.34,0,0,0,0,0,0,0.321,0,0.065,0.29,0.71,0.29,42.9
1015797600000,2002,3,2001,6,24,7,0.241,0.0647,0.177,10640.2,64.15,64.15,63.33,2,2,2,399.2,390.9,403,292.2,283.9,107,107,107,0,0,0,0.268,0.266,0.274,292.2,283.9,296,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.156,0.153,0.158,0.0369,0.033,0.0387,0.0015,0.0013,0.0016,0.333,0.321,0.339,0.014,0.013,0.014,24.27,24.25,24.32,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.911,32.65,31.73,33.07,31.67,30.78,32.08,0,0,0,0,0,0,0.352,0,0.064,0.27,0.73,0.27,44.2
1016402400000,2002,3,2001,6,25,7,0.249,0.0647,0.185,11115.7,67.93,67.93,66.16,2,2,2,412.4,403.8,420.8,305.4,296.8,107,107,107,0,0,0,0.259,0.254,0.265,305.4,296.8,313.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.158,0.164,0.0432,0.0391,0.0471,0.0018,0.0016,0.0019,0.353,0.34,0.365,0.014,0.014,0.015,24.19,24.14,24.24,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.914,34.11,33.16,35.01,33.08,32.16,33.96,0,0,0,0,0,0,0.368,0,0.064,0.26,0.74,0.26,44.6
1017007200000,2002,3,2001,6,26,7,0.266,0.0647,0.201,12091.3,74.25,74.25,71.97,2,2,2,439.7,424.3,450,332.7,317.3,107,107,107,0,0,0,0.243,0.238,0.252,332.7,317.3,343,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.171,0.165,0.174,0.056,0.0488,0.0609,0.0023,0.002,0.0025,0.394,0.371,0.409,0.016,0.015,0.017,24.03,23.97,24.12,0.946,0.943,0.947,0.971,0.97,0.972,0.918,0.915,0.921,37.07,35.4,38.19,35.99,34.34,37.12,0,0,0,0,0,0,0.4,0,0.065,0.24,0.76,0.24,45.5
1017612000000,2002,4,2001,7,27,7,0.282,0.0756,0.206,12350,77.38,77.38,73.51,2,2,2,465.9,453,483.1,340.9,328,125,125,125,0,0,0,0.268,0.259,0.276,340.9,328,358.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.172,0.182,0.0599,0.0538,0.068,0.0025,0.0022,0.0028,0.409,0.39,0.435,0.017,0.016,0.018,23.89,23.79,23.97,0.947,0.945,0.95,0.972,0.97,0.975,0.92,0.917,0.926,37.82,36.44,39.67,36.76,35.35,38.69,0,0,0,0,0,0,0.408,0,0.076,0.27,0.73,0.27,43.8
1018216800000,2002,4,2001,7,28,7,0.326,0.0756,0.25,14862.4,96.4,96.4,88.47,2,2,2,539.1,491,595.5,414.1,366,125,125,125,0,0,0,0.233,0.21,0.255,414.1,366,470.5,990,990,990,966,965.8,966.3,24,23.7,24.2,0.203,0.185,0.227,0.0945,0.0718,0.121,0.0039,0.003,0.0051,0.519,0.447,0.608,0.022,0.018,0.026,23.45,23.11,23.74,0.955,0.951,0.958,0.98,0.977,0.98,0.935,0.929,0.939,45.45,40.51,51.01,44.23,39.58,48.2,0,0,0,0,0,0,0.491,0,0.076,0.23,0.77,0.23,45.6
1018821600000,2002,4,2001,7,29,7,0.389,0.0756,0.314,18031.8,109.9,109.9,107.3,3,3,3,643.4,613.8,656.2,518.4,488.8,125,125,125,0,0,0,0.194,0.19,0.204,518.4,488.8,531.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.254,0.237,0.261,0.148,0.13,0.156,0.0063,0.0055,0.0066,0.577,0.529,0.599,0.025,0.022,0.026,22.95,22.88,23.12,0.948,0.945,0.949,0.97,0.97,0.971,0.92,0.917,0.922,36.87,34.91,37.71,35.78,33.86,36.62,0,0,0,0,0,0,0.596,0,0.075,0.19,0.81,0.19,46.4
1019426400000,2002,4,2001,7,30,7,0.39,0.0756,0.314,18079.9,109.4,109.4,107.6,3,3,3,645,636,654,520,510.9,125,125,125,0,0,0,0.194,0.191,0.197,520,510.9,529,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.255,0.25,0.26,0.148,0.142,0.154,0.0063,0.006,0.0066,0.58,0.565,0.595,0.025,0.024,0.025,22.94,22.89,22.99,0.948,0.947,0.949,0.97,0.97,0.971,0.92,0.919,0.921,36.98,36.38,37.57,35.87,35.29,36.47,0,0,0,0,0,0,0.598,0,0.076,0.19,0.81,0.19,46.4
1020031200000,2002,4,2001,7,31,7,0.386,0.0851,0.301,17054.5,105.6,105.6,101.5,3,2,2.7142857142857144,637.6,634.3,642.8,496.9,487.6,140.7,125,147,0,0,0,0.221,0.197,0.232,496.9,487.6,509.6,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.242,0.237,0.249,0.134,0.129,0.141,0.0057,0.0055,0.006,0.574,0.536,0.641,0.024,0.023,0.027,22.98,22.91,23.01,0.949,0.946,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.41,35.02,52.57,38.43,33.97,48.2,0,0,0,0,0,0,0.564,0,0.085,0.22,0.78,0.22,44.2
1020636000000,2002,5,2001,8,32,7,0.383,0.0889,0.294,16627.7,102.6,102.6,98.97,3,2,2.4285714285714284,632.8,614.6,643.1,485.8,467.6,147,147,147,0,0,0,0.232,0.229,0.239,485.8,467.6,496.1,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.236,0.226,0.242,0.128,0.12,0.133,0.0054,0.0051,0.0057,0.587,0.537,0.64,0.025,0.023,0.027,22.98,22.92,23.04,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.56,35.08,52.49,42.17,34.02,48.2,0,0,0,0,0,0,0.55,0,0.089,0.23,0.77,0.23,43.4
1021240800000,2002,5,2001,8,33,7,0.347,0.0889,0.258,15337,96.4,96.4,91.29,2,2,2,574.4,541.6,605,427.4,394.6,147,147,147,0,0,0,0.256,0.243,0.271,427.4,394.6,458.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.208,0.196,0.22,0.101,0.0853,0.115,0.0042,0.0036,0.0049,0.539,0.49,0.587,0.023,0.02,0.025,23.28,23.09,23.47,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.65,43.34,49.67,45.65,42.47,48.2,0,0,0,0,0,0,0.507,0,0.089,0.26,0.74,0.26,44.2
1021845600000,2002,5,2001,8,34,7,0.301,0.0889,0.213,12695.4,82.65,82.65,75.57,2,2,2,498.4,467,530.4,351.4,320,147,147,147,0,0,0,0.295,0.277,0.315,351.4,320,383.4,990,990,990,965.8,965.7,966,24.2,24,24.3,0.18,0.169,0.192,0.0649,0.05,0.08,0.0027,0.0021,0.0033,0.425,0.378,0.473,0.018,0.016,0.02,23.73,23.54,23.92,0.948,0.944,0.953,0.974,0.97,0.98,0.924,0.916,0.934,38.78,35.43,42.17,37.78,34.36,41.32,0,0,0,0,0,0,0.42,0,0.088,0.3,0.71,0.29,42.2
1022450400000,2002,5,2001,8,35,7,0.26,0.0841,0.176,10525.7,66.61,66.61,62.65,2,2,2,429.8,403.8,456.8,290.8,273.8,139,119,147,0,0,0,0.323,0.289,0.349,290.8,273.8,309.8,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.159,0.153,0.166,0.0362,0.0282,0.0452,0.0015,0.0012,0.0019,0.334,0.308,0.363,0.014,0.013,0.015,24.13,23.98,24.26,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.3,30.37,34.34,31.33,29.46,33.31,0,0,0,0,0,0,0.348,0,0.084,0.32,0.68,0.32,40.5
1023055200000,2002,6,2001,9,36,7,0.227,0.072,0.155,9341.8,60.13,60.13,55.61,2,2,2,376,356.5,397,257,237.5,119,119,119,0,0,0,0.317,0.3,0.334,257,237.5,278,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.139,0.153,0.0214,0.0159,0.0302,0.00086,0.00064,0.0012,0.283,0.258,0.313,0.011,0.01,0.013,24.44,24.3,24.56,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.66,26.47,30.99,27.8,25.68,30.06,0,0,0,0,0,0,0.309,0,0.072,0.32,0.68,0.32,41.2
1023660000000,2002,6,2001,9,37,7,0.202,0.072,0.13,7993.05,49.96,49.96,47.58,2,1,1.1428571428571428,333.6,317.9,350.2,214.6,198.9,119,119,119,0,0,0,0.357,0.34,0.374,214.6,198.9,231.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.125,0.137,0.014,0.0127,0.0154,0.00056,0.00051,0.00062,0.355,0.251,0.395,0.014,0.01,0.016,24.58,24.49,24.66,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,45.54,25.75,51.79,44.01,24.98,48.2,0,0,0,0,0,0,0.264,0,0.072,0.36,0.64,0.36,39.6
1024264800000,2002,6,2001,9,38,7,0.181,0.072,0.109,6855.28,43.82,43.82,40.81,1,1,1,299.9,287.6,312.7,180.9,168.6,119,119,119,0,0,0,0.397,0.381,0.414,180.9,168.6,193.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.114,0.123,0.0111,0.0101,0.0122,0.00044,0.0004,0.00049,0.317,0.295,0.34,0.013,0.012,0.014,24.78,24.7,24.86,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.92,0.934,41.72,38.84,44.71,40.81,37.81,43.82,0,0,0,0,0,0,0.227,0,0.072,0.4,0.6,0.4,37.9
1024869600000,2002,6,2001,9,39,7,0.165,0.072,0.0928,5754.75,36.8,36.8,34.25,1,1,1,272.5,262.7,283.5,153.5,143.7,119,119,119,0,0,0,0.437,0.42,0.453,153.5,143.7,164.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.0088,0.00796,0.00973,0.00035,0.00032,0.00039,0.268,0.25,0.287,0.011,0.0099,0.011,24.94,24.88,25,0.94,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.917,35.31,33,37.88,34.25,32.01,36.8,0,0,0,0,0,0,0.19,0,0.0722,0.44,0.56,0.44,34.9
1025474400000,2002,7,2001,10,40,7,0.15,0.0653,0.0845,5234.16,33.65,33.65,31.16,1,1,1,247.7,237.8,258.6,139.7,129.8,108,108,108,0,0,0,0.436,0.418,0.454,139.7,129.8,150.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0993,0.107,0.00762,0.00678,0.00855,0.0003,0.00027,0.00034,0.242,0.224,0.261,0.0095,0.0088,0.01,25.08,25,25.15,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.12,29.8,34.69,31.16,28.9,33.65,0,0,0,0,0,0,0.173,0,0.0655,0.44,0.56,0.44,34.9
1026079200000,2002,7,2001,10,41,7,0.137,0.0653,0.0714,4398.6,28.22,28.22,26.18,1,1,1,226,217.9,234.8,118,109.9,108,108,108,0,0,0,0.478,0.46,0.496,118,109.9,126.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0952,0.0923,0.0983,0.00578,0.00509,0.00653,0.00023,0.0002,0.00026,0.203,0.188,0.219,0.008,0.0074,0.0086,25.24,25.17,25.3,0.924,0.918,0.929,0.97,0.97,0.97,0.896,0.891,0.902,26.99,25.03,29.1,26.18,24.28,28.22,0,0,0,0,0,0,0.145,0,0.0656,0.48,0.52,0.48,32.1
1026684000000,2002,7,2001,10,42,7,0.126,0.0653,0.0607,2192.7,23.71,23.71,13.05,1,1,1,208.4,202.3,215.4,100.4,94.27,108,108,108,0,0,0,0.518,0.501,0.534,100.4,94.27,107.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0868,0.0914,0.00428,0.00376,0.00488,0.00017,0.00015,0.00019,0.171,0.16,0.184,0.0067,0.0063,0.0072,25.38,25.32,25.43,0.522,0,0.916,0.554,0,0.97,0.506,0,0.889,13.46,0,24.44,13.05,0,23.71,0,3,0,0,0.429,0,0.0725,0.429,0.0653,0.52,0.48,0.52,17.4
1027288800000,2002,7,2001,10,43,7,0.118,0.0653,0.0524,0,0,0,0,1,1,1,194.6,188.9,200.4,86.62,80.88,108,108,108,0,0,0,0.555,0.539,0.572,86.62,80.88,92.36,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0841,0.0821,0.0861,0.00311,0.00262,0.0036,0.00012,0.0001,0.00014,0.147,0.136,0.157,0.0057,0.0053,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.55,0.44,0.56,0
1027893600000,2002,7,2001,10,44,7,0.109,0.0601,0.0491,0,0,0,0,1,1,1,180.7,174.4,187,81.24,75.13,99.43,93,108,0,0,0,0.55,0.513,0.59,81.24,75.13,88.22,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0812,0.08,0.0829,0.00266,0.00214,0.00325,0.0001,0.000084,0.00013,0.136,0.126,0.148,0.0053,0.0049,0.0058,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0599,0.55,0.45,0.55,0
1028498400000,2002,8,2001,11,45,7,0.101,0.0562,0.0446,0,0,0,0,1,1,1,166.7,161,172.5,73.73,67.99,93,93,93,0,0,0,0.558,0.539,0.578,73.73,67.99,79.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0758,0.0798,0.00202,0.00153,0.0025,0.000079,0.00006,0.000098,0.122,0.112,0.132,0.0048,0.0044,0.0052,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.56,0.44,0.56,0
1029103200000,2002,8,2001,11,46,7,0.0937,0.0562,0.0375,0,0,0,0,1,1,1,155,150.9,159.1,61.97,57.87,93,93,93,0,0,0,0.6,0.585,0.616,61.97,57.87,66.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0722,0.0751,0.00102,0.000669,0.00137,0.00004,0.000026,0.000054,0.101,0.0935,0.108,0.004,0.0037,0.0042,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.6,0.4,0.6,0
1029708000000,2002,8,2001,11,47,7,0.0879,0.0562,0.0232,0,0,0,0,1,0,0.7142857142857143,145.4,141.3,149.5,52.4,48.3,93,93,93,14,0,50,0.64,0.622,0.658,38.4,0,56.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0.000229,0,0.000553,0.000009,0,0.000022,0.082,0.0708,0.091,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0647,0.64,0.26,0.74,0
1030312800000,2002,8,2001,11,48,7,0.0833,0.0544,0.0054,0,0,0,0,1,0,0.14285714285714285,137.8,134.5,139.9,47.78,43.38,90,72,93,38.86,0,47,0.653,0.535,0.682,8.923,0,62.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0717,0.000151,0,0.00106,0.0000059,0,0.000042,0.0749,0.0708,0.0996,0.0029,0.0028,0.0039,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.0779,0.65,0.065,0.94,0
1030917600000,2002,9,2001,12,49,7,0.077,0.0435,0.0292,0,0,0,0,1,0,0.8571428571428571,127.4,121.6,133.1,55.35,49.61,72,72,72,7.143,0,50,0.566,0.541,0.592,48.26,0,61.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00046,0,0.000943,0.000018,0,0.000037,0.0872,0.0708,0.0971,0.0034,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0478,0.56,0.38,0.62,0
1031522400000,2002,9,2001,12,50,7,0.0702,0.0435,0,0,0,0,0,0,0,0,116.1,112,120.2,44.14,40.04,72,72,72,44.14,40,48,0.62,0.599,0.643,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0702,0.62,0,1,0
1032127200000,2002,9,2001,12,51,7,0.0657,0.0435,0,0,0,0,0,0,0,0,108.7,106.3,110.7,36.68,34.3,72,72,72,36.71,34,39,0.663,0.651,0.677,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0657,0.66,0,1,0
1032732000000,2002,9,2001,12,52,7,0.0625,0.0435,0,0,0,0,0,0,0,0,103.4,101.7,105.5,31.41,29.65,72,72,72,31.43,30,33,0.696,0.683,0.708,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0625,0.7,0,1,0
1033336800000,2002,9,2001,12,53,7,0.063,0.0332,0.0232,0,0,0,0,1,0,0.7142857142857143,104.2,100,106.6,49.37,28.83,54.86,52,72,11,0,48,0.527,0.488,0.714,38.39,0,54.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000228,0,0.000388,0.0000089,0,0.000015,0.0818,0.0708,0.0874,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0398,0.53,0.37,0.63,0
1033941600000,2002,10,2002,1,1,7,0.0629,0.0314,0.0315,0,0,0,0,1,1,1,104,102.2,105.5,52.03,50.2,52,52,52,0,0,0,0.5,0.493,0.509,52.03,50.2,53.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000173,0.000017,0.000296,0.0000068,6.7e-7,0.000012,0.0837,0.0811,0.0858,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.5,0.5,0.5,0
1034546400000,2002,10,2002,1,2,7,0.0598,0.0314,0,0,0,0,0,0,0,0,98.92,96.45,101.4,46.92,44.45,52,52,52,46.86,44,49,0.526,0.513,0.539,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0598,0.53,0,1,0
1035151200000,2002,10,2002,1,3,7,0.0568,0.0314,0,0,0,0,0,0,0,0,93.95,92.9,95.63,41.95,40.9,52,52,52,42,41,44,0.553,0.544,0.56,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0568,0.55,0,1,0
1035756000000,2002,10,2002,1,4,7,0.0556,0.0309,0,0,0,0,0,0,0,0,91.96,90.71,93.72,40.82,38.71,51.14,50,52,40.86,39,44,0.556,0.534,0.573,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0556,0.56,0,1,0
1036360800000,2002,11,2002,2,5,7,0.0598,0.0302,0.0174,0,0,0,0,1,0,0.5714285714285714,98.96,95.09,100.8,48.96,45.09,50,50,50,20.14,0,49,0.505,0.496,0.526,28.81,0,50.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000204,0,0.0000705,8e-7,0,0.0000028,0.0769,0.0708,0.082,0.003,0.0028,0.0032,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0424,0.51,0.29,0.71,0
1036965600000,2002,11,2002,2,6,7,0.0611,0.0302,0.0309,0,0,0,0,1,1,1,101.1,100.6,101.7,51.1,50.56,50,50,50,0,0,0,0.495,0.492,0.497,51.1,50.56,51.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000939,0.0000476,0.00014,0.0000037,0.0000019,0.0000055,0.0824,0.0816,0.0832,0.0032,0.0032,0.0033,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.49,0.51,0.49,0
1037570400000,2002,11,2002,2,7,7,0.0599,0.0302,0.00871,0,0,0,0,1,0,0.2857142857142857,99.03,97,100.6,49.03,47,50,50,50,34.57,0,49,0.505,0.497,0.515,14.41,0,50.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000102,0,0.0000476,4e-7,0,0.0000019,0.0739,0.0708,0.0816,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05119,0.5,0.15,0.85,0
1038175200000,2002,11,2002,2,8,7,0.0617,0.031,0.027,0,0,0,0,1,0,0.8571428571428571,102,101.4,102.5,50.68,42.38,51.29,50,59,6,0,42,0.503,0.488,0.582,44.62,0,52.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00015,0,0.00021,0.0000059,0,0.0000082,0.0819,0.0708,0.0844,0.0032,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0347,0.5,0.44,0.56,0
1038780000000,2002,12,2002,3,9,7,0.0643,0.0357,0.0098,0,0,0,0,1,0,0.2857142857142857,106.3,100.6,117.5,47.3,41.56,59,59,59,31.14,0,49,0.557,0.502,0.587,16.21,0,58.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000163,0,0.000723,0.0000064,0,0.000028,0.0764,0.0708,0.093,0.003,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0545,0.56,0.15,0.85,0
1039384800000,2002,12,2002,3,10,7,0.0766,0.0357,0.0409,2129.77,15.28,15.28,12.68,1,1,1,126.6,121.6,129,67.57,62.61,59,59,59,0,0,0,0.466,0.457,0.485,67.57,62.61,69.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0719,0.00149,0.00107,0.0017,0.000059,0.000042,0.000067,0.106,0.0989,0.111,0.0042,0.0039,0.0043,25.39,25.39,25.4,0.775,0,0.913,0.823,0,0.96,0.744,0,0.877,13.21,0,15.91,12.68,0,15.28,0,1,0,0,0.143,0,0.0704,0.143,0.0357,0.47,0.53,0.47,27.8
1039989600000,2002,12,2002,3,11,7,0.0832,0.0357,0.0476,2933.13,18.7,18.7,17.46,1,1,1,137.6,129,143.2,78.62,69.99,59,59,59,0,0,0,0.429,0.412,0.457,78.62,69.99,84.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0719,0.0769,0.00243,0.0017,0.00291,0.000095,0.000067,0.00011,0.126,0.111,0.136,0.0049,0.0043,0.0053,25.37,25.36,25.39,0.929,0.913,0.937,0.961,0.96,0.962,0.892,0.877,0.9,18.17,15.91,19.44,17.46,15.28,18.7,0,0,0,0,0,0,0.097,0,0.0356,0.43,0.57,0.43,35.3
1040594400000,2002,12,2002,3,12,7,0.0917,0.0357,0.056,3432.31,22.02,22.02,20.43,1,1,1,151.6,144.6,159.3,92.65,85.58,59,59,59,0,0,0,0.39,0.37,0.408,92.65,85.58,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0774,0.0826,0.00363,0.00302,0.00428,0.00014,0.00012,0.00017,0.151,0.138,0.165,0.0059,0.0054,0.0065,25.36,25.35,25.36,0.919,0.911,0.926,0.966,0.962,0.969,0.887,0.883,0.892,21.16,19.72,22.73,20.43,18.98,22.02,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.4
1041199200000,2002,12,2002,3,13,7,0.0972,0.0417,0.0555,3410.24,22.5,22.5,20.3,1,1,1,160.8,159.1,161.5,91.75,86.07,69,59,73,0,0,0,0.429,0.366,0.459,91.75,86.07,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0793,0.0833,0.00355,0.00307,0.00444,0.00014,0.00012,0.00017,0.151,0.141,0.168,0.0059,0.0055,0.0066,25.37,25.35,25.38,0.921,0.912,0.927,0.965,0.963,0.97,0.889,0.885,0.892,21.03,19.86,23.2,20.3,19.11,22.5,0,0,0,0,0,0,0.113,0,0.0417,0.43,0.57,0.43,35.1
1041804000000,2003,1,2002,4,14,7,0.0963,0.0442,0.0522,3216.61,20.07,20.07,19.15,1,1,1,159.2,156.3,163.7,86.23,83.34,73,73,73,0,0,0,0.459,0.446,0.467,86.23,83.34,90.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0784,0.081,0.00308,0.00283,0.00346,0.00012,0.00011,0.00014,0.141,0.136,0.149,0.0055,0.0053,0.0059,25.38,25.38,25.38,0.927,0.922,0.93,0.963,0.961,0.965,0.892,0.889,0.894,19.89,19.29,20.81,19.15,18.55,20.07,0,0,0,0,0,0,0.106,0,0.0441,0.46,0.54,0.46,33.4
1042408800000,2003,1,2002,4,15,7,0.104,0.0442,0.0601,3678.63,24.28,24.28,21.9,1,1,1,172.3,166.7,182.6,99.31,93.73,73,73,73,0,0,0,0.424,0.4,0.438,99.31,93.73,109.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.082,0.0876,0.00419,0.00372,0.00507,0.00016,0.00015,0.0002,0.165,0.155,0.183,0.0064,0.0061,0.0072,25.38,25.38,25.38,0.915,0.912,0.918,0.968,0.966,0.97,0.886,0.883,0.89,22.62,21.42,25.03,21.9,20.69,24.28,0,0,0,0,0,0,0.122,0,0.0439,0.43,0.58,0.42,35.4
1043013600000,2003,1,2002,4,16,7,0.121,0.0442,0.0772,4802.35,31.58,31.58,28.59,1,1,1,200.6,185.1,213.5,127.6,112,73,73,73,0,0,0,0.365,0.342,0.394,127.6,112,140.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0885,0.0985,0.0066,0.00527,0.00769,0.00026,0.00021,0.0003,0.215,0.188,0.238,0.0084,0.0073,0.0093,25.35,25.28,25.39,0.928,0.919,0.935,0.97,0.97,0.97,0.901,0.892,0.907,29.47,25.64,32.56,28.59,24.87,31.58,0,0,0,0,0,0,0.159,0,0.0438,0.37,0.64,0.36,39.7
1043618400000,2003,1,2002,4,17,7,0.138,0.0462,0.0921,5751.55,35.57,35.57,34.24,1,1,1,228.6,218.1,237.3,152.2,145.1,76.43,73,85,0,0,0,0.334,0.316,0.366,152.2,145.1,158,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.1,0.105,0.00869,0.00809,0.00918,0.00034,0.00032,0.00036,0.26,0.247,0.27,0.01,0.0097,0.011,25.17,25.12,25.24,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.29,33.66,36.67,34.24,32.65,35.57,0,0,0,0,0,0,0.19,0,0.0459,0.33,0.67,0.33,41.7
1044223200000,2003,2,2002,5,18,7,0.146,0.0514,0.0945,5895.1,36.5,36.5,35.09,1,1,1,241.3,236.4,247.4,156.3,151.4,85,85,85,0,0,0,0.352,0.344,0.359,156.3,151.4,162.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.103,0.107,0.00903,0.00862,0.00955,0.00036,0.00034,0.00038,0.268,0.259,0.279,0.011,0.01,0.011,25.08,25.04,25.12,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.915,36.17,35.05,37.6,35.09,34,36.5,0,0,0,0,0,0,0.195,0,0.0515,0.35,0.65,0.35,40.4
1044828000000,2003,2,2002,5,19,7,0.158,0.0514,0.106,6691.03,43.6,43.6,39.83,1,1,1,260.9,249.3,276.6,175.9,164.3,85,85,85,0,0,0,0.326,0.307,0.341,175.9,164.3,191.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.108,0.118,0.0107,0.00972,0.012,0.00042,0.00038,0.00048,0.303,0.282,0.331,0.012,0.011,0.013,24.95,24.86,25.02,0.947,0.944,0.952,0.977,0.972,0.98,0.925,0.917,0.933,40.78,38.04,44.49,39.83,36.97,43.6,0,0,0,0,0,0,0.221,0,0.052,0.33,0.67,0.33,42.3
1045432800000,2003,2,2002,5,20,7,0.179,0.0514,0.128,7939.07,48.2,48.2,47.26,1,1,1,296.2,282.4,310.8,211.2,197.4,85,85,85,0,0,0,0.287,0.273,0.301,211.2,197.4,225.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.12,0.13,0.0137,0.0125,0.0149,0.00055,0.0005,0.0006,0.366,0.341,0.392,0.015,0.014,0.016,24.75,24.65,24.83,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,49.03,45.85,52.37,47.26,44.93,48.2,0,0,0,0,0,0,0.263,0,0.051,0.29,0.72,0.28,44.4
1046037600000,2003,2,2002,5,21,7,0.2,0.0552,0.145,8767.7,54.54,54.54,52.19,2,2,2,331.2,313.8,352.7,239.9,228.8,91.29,85,107,0,0,0,0.275,0.254,0.312,239.9,228.8,250.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.131,0.14,0.0162,0.0152,0.0171,0.00065,0.00061,0.00069,0.256,0.243,0.267,0.01,0.0097,0.011,24.69,24.57,24.79,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,26.9,25.66,28.11,26.09,24.89,27.27,0,0,0,0,0,0,0.29,0,0.055,0.28,0.72,0.28,43.8
1046642400000,2003,3,2002,6,22,7,0.232,0.0647,0.167,10051.7,64.8,64.8,59.83,2,2,2,382.9,360.6,406,275.9,253.6,107,107,107,0,0,0,0.28,0.264,0.297,275.9,253.6,299,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.151,0.143,0.159,0.0292,0.0187,0.0401,0.0012,0.00075,0.0016,0.309,0.275,0.343,0.012,0.011,0.014,24.38,24.23,24.52,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,30.84,28.37,33.4,29.92,27.52,32.4,0,0,0,0,0,0,0.332,0,0.065,0.28,0.72,0.28,43.3
1047247200000,2003,3,2002,6,23,7,0.26,0.0647,0.195,11716,71.9,71.9,69.74,2,2,2,429.3,414.5,439.6,322.3,307.5,107,107,107,0,0,0,0.249,0.243,0.258,322.3,307.5,332.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.167,0.162,0.171,0.0511,0.0441,0.056,0.0021,0.0018,0.0023,0.378,0.356,0.394,0.015,0.015,0.016,24.09,24.03,24.18,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.913,0.917,35.95,34.33,37.06,34.87,33.3,35.95,0,0,0,0,0,0,0.387,0,0.065,0.25,0.75,0.25,45.1
1047852000000,2003,3,2002,6,24,7,0.27,0.0647,0.206,12366.4,75.31,75.31,73.61,2,2,2,447.2,439.9,454.7,340.2,332.9,107,107,107,0,0,0,0.239,0.235,0.243,340.2,332.9,347.7,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.173,0.171,0.176,0.0596,0.0561,0.0631,0.0024,0.0023,0.0026,0.405,0.394,0.416,0.017,0.016,0.017,23.98,23.94,24.03,0.947,0.946,0.948,0.972,0.97,0.973,0.92,0.917,0.923,37.88,37.09,38.69,36.8,35.98,37.65,0,0,0,0,0,0,0.409,0,0.064,0.24,0.76,0.24,45.8
1048456800000,2003,3,2002,6,25,7,0.285,0.0647,0.22,13263.1,82.63,82.63,78.95,2,2,2,470.8,457.1,487.2,363.8,350.1,107,107,107,0,0,0,0.227,0.22,0.234,363.8,350.1,380.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.177,0.187,0.0707,0.0643,0.0785,0.0029,0.0026,0.0032,0.44,0.42,0.465,0.018,0.017,0.019,23.84,23.74,23.92,0.95,0.948,0.952,0.977,0.974,0.98,0.928,0.924,0.933,40.41,38.95,42.16,39.47,37.93,41.31,0,0,0,0,0,0,0.439,0,0.065,0.23,0.77,0.23,46.5
1049061600000,2003,3,2002,6,26,7,0.315,0.074,0.241,14440,89.4,89.4,85.95,2,2,2,520.1,496.8,540,397.7,380.8,122.4,107,125,0,0,0,0.235,0.215,0.247,397.7,380.8,415,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.19,0.202,0.0867,0.0787,0.0949,0.0036,0.0033,0.004,0.494,0.469,0.52,0.021,0.019,0.022,23.57,23.45,23.69,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.85,42.07,45.61,42.98,41.23,44.7,0,0,0,0,0,0,0.478,0,0.074,0.23,0.77,0.23,45.8
1049666400000,2003,4,2002,7,27,7,0.36,0.0756,0.285,16532,111.1,111.1,98.4,3,2,2.2857142857142856,595.8,547.4,662.2,470.8,422.4,125,125,125,0,0,0,0.211,0.189,0.228,470.8,422.4,537.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.228,0.205,0.265,0.122,0.0983,0.16,0.0052,0.0041,0.0068,0.577,0.531,0.63,0.024,0.022,0.027,23.15,22.84,23.41,0.955,0.947,0.958,0.977,0.97,0.98,0.933,0.919,0.939,45.65,36.22,52.22,44.05,35.13,48.2,0,0,0,0,0,0,0.547,0,0.075,0.21,0.79,0.21,45.9
1050271200000,2003,4,2002,7,28,7,0.501,0.0756,0.425,23590.6,167.5,167.5,140.4,4,3,3.2857142857142856,827.6,696.9,992.7,702.6,571.9,125,125,125,0,0,0,0.153,0.126,0.179,702.6,571.9,867.7,990,990,990,967.2,966.7,967.9,22.8,22.1,23.3,0.37,0.284,0.502,0.266,0.183,0.359,0.012,0.0079,0.016,0.868,0.667,1.1,0.038,0.029,0.05,21.92,21.03,22.64,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.938,43.99,40.01,49.98,42.95,39.05,48.2,0,0,0,0,0,0,0.78,0,0.076,0.15,0.85,0.15,47.1
1050876000000,2003,4,2002,7,29,7,0.734,0.0756,0.639,31903.5,192.8,192.8,189.9,4,4,4,1213,1061,1314,1088,936.2,125,125,125,31.29,0,89,0.104,0.0952,0.118,1057,936.2,1100,990,990,990,968.6,968.1,968.9,21.4,21.1,21.9,0.737,0.565,0.822,0.568,0.392,0.648,0.027,0.018,0.031,1.59,1.22,1.77,0.075,0.055,0.084,19.83,19.34,20.69,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49,45.38,50.51,47.48,44.47,48.2,0,0,0,0,0,0,1.06,0,0.095,0.1,0.87,0.13,43.5
1051480800000,2003,4,2002,7,30,7,0.774,0.0988,0.652,32223.4,192.8,192.8,191.8,4,4,4,1279,1217,1317,1116,1025,163.3,125,192,37.29,0,92,0.128,0.0949,0.158,1079,1025,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.776,0.687,0.823,0.6,0.48,0.648,0.028,0.022,0.031,1.67,1.45,1.77,0.079,0.068,0.084,19.55,19.33,19.97,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.31,47.93,49.93,47.95,46.97,48.2,0,0,0,0,0,0,1.07,0,0.122,0.13,0.84,0.16,41.6
1052085600000,2003,5,2002,8,31,7,0.663,0.112,0.551,28931.7,184.1,184.1,172.2,4,4,4,1097,1010,1186,911.1,845.9,185.6,147,192,0,0,0,0.169,0.146,0.185,911.1,845.9,994,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.551,0.491,0.641,0.38,0.348,0.42,0.017,0.016,0.02,1.18,1.07,1.34,0.054,0.049,0.062,20.61,20.18,20.98,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.94,41.38,46.97,43.05,40.51,46.03,0,0,0,0,0,0,0.957,0,0.112,0.17,0.83,0.17,43.6
1052690400000,2003,5,2002,8,32,7,0.559,0.0889,0.471,25294.4,162.5,162.5,150.6,4,3,3.4285714285714284,925,865.2,987.8,778,718.2,147,147,147,0,0,0,0.159,0.149,0.17,778,718.2,840.8,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.421,0.368,0.479,0.314,0.281,0.346,0.014,0.012,0.016,0.988,0.915,1.05,0.044,0.04,0.047,21.41,21.1,21.72,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.19,39.79,51.92,44.51,38.81,48.2,0,0,0,0,0,0,0.836,0,0.088,0.16,0.84,0.16,45.2
1053295200000,2003,5,2002,8,33,7,0.492,0.0889,0.403,22647.6,141.2,141.2,134.8,3,3,3,813.2,779.2,851,666.2,632.2,147,147,147,0,0,0,0.181,0.173,0.189,666.2,632.2,704,990,990,990,967.2,967,967.3,22.8,22.7,23,0.339,0.319,0.36,0.246,0.223,0.271,0.011,0.0097,0.012,0.827,0.77,0.891,0.036,0.033,0.039,22.02,21.81,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.85,43.87,48.01,44.94,42.99,47.05,0,0,0,0,0,0,0.749,0,0.089,0.18,0.82,0.18,46
1053900000000,2003,5,2002,8,34,7,0.442,0.0865,0.355,20286.4,127.6,127.6,120.8,3,3,3,730.6,690.4,771.3,587.6,555.7,143,119,147,0,0,0,0.196,0.172,0.209,587.6,555.7,624.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.294,0.276,0.315,0.194,0.172,0.218,0.0084,0.0074,0.0095,0.694,0.641,0.756,0.03,0.028,0.033,22.48,22.26,22.67,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.16,39.13,43.39,40.25,38.12,42.52,0,0,0,0,0,0,0.671,0,0.087,0.2,0.8,0.2,45.9
1054504800000,2003,6,2002,9,35,7,0.391,0.072,0.319,18342.2,115.9,115.9,109.2,3,3,3,645.8,614.1,679.1,526.8,495.1,119,119,119,0,0,0,0.184,0.175,0.194,526.8,495.1,560.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.239,0.276,0.153,0.133,0.175,0.0065,0.0056,0.0075,0.59,0.537,0.646,0.025,0.023,0.028,22.93,22.74,23.11,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.917,0.928,37.45,35.37,39.61,36.39,34.31,38.63,0,0,0,0,0,0,0.607,0,0.072,0.18,0.82,0.18,46.9
1055109600000,2003,6,2002,9,36,7,0.349,0.072,0.277,16076.1,96.4,96.4,95.69,2,2,2,577.8,552,605,458.8,433,119,119,119,0,0,0,0.206,0.197,0.216,458.8,433,486.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.219,0.208,0.234,0.116,0.103,0.128,0.0049,0.0043,0.0054,0.587,0.546,0.633,0.025,0.023,0.027,23.21,23.05,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.98,47.49,52.5,47.85,46.54,48.2,0,0,0,0,0,0,0.532,0,0.072,0.21,0.79,0.21,46.1
1055714400000,2003,6,2002,9,37,7,0.315,0.072,0.243,14609.1,91.4,91.4,86.96,2,2,2,521.4,499.8,543.5,402.4,380.8,119,119,119,0,0,0,0.228,0.219,0.238,402.4,380.8,424.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.189,0.205,0.0889,0.0787,0.0994,0.0037,0.0033,0.0041,0.5,0.468,0.533,0.021,0.019,0.022,23.55,23.42,23.68,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.937,44.37,42.12,46.64,43.48,41.28,45.7,0,0,0,0,0,0,0.483,0,0.072,0.23,0.77,0.23,46.4
1056319200000,2003,6,2002,9,38,7,0.287,0.072,0.215,12921.6,81.06,81.06,76.91,2,2,2,474.6,456.3,492.9,355.6,337.3,119,119,119,0,0,0,0.251,0.241,0.261,355.6,337.3,373.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.174,0.187,0.0669,0.0582,0.0755,0.0028,0.0024,0.0031,0.43,0.402,0.457,0.018,0.017,0.019,23.83,23.72,23.94,0.949,0.947,0.952,0.975,0.971,0.979,0.925,0.919,0.932,39.45,37.48,41.4,38.46,36.38,40.53,0,0,0,0,0,0,0.427,0,0.072,0.25,0.75,0.25,45
