datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1119823200000,2005,6,2004,9,39,7,0.139,0.0691,0.0703,4319.7,26.64,26.64,25.71,1,1,1,230.4,223.1,237.8,116.2,111.4,114.3,108,119,0,0,0,0.496,0.474,0.516,116.2,111.4,120,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0953,0.0941,0.0969,0.00562,0.00522,0.00595,0.00022,0.00021,0.00023,0.2,0.192,0.206,0.0079,0.0076,0.0081,25.22,25.17,25.26,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.898,26.51,25.35,27.46,25.71,24.59,26.64,0,0,0,0,0,0,0.143,0,0.0687,0.5,0.51,0.49,31.1
1120428000000,2005,7,2004,10,40,7,0.13,0.0653,0.0649,3979.36,24.92,24.92,23.69,1,1,1,215.3,209.7,220.6,107.3,101.7,108,108,108,0,0,0,0.502,0.49,0.515,107.3,101.7,112.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0914,0.0894,0.0933,0.00487,0.00439,0.00532,0.00019,0.00017,0.00021,0.184,0.174,0.193,0.0072,0.0068,0.0076,25.32,25.28,25.37,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.884,0.892,24.42,23.06,25.69,23.69,22.36,24.92,0,0,0,0,0,0,0.132,0,0.0651,0.5,0.5,0.5,30.6
1121032800000,2005,7,2004,10,41,7,0.122,0.0653,0.0569,1042.66,21.91,21.91,6.206,1,1,1,202,196.3,207.7,94,88.26,108,108,108,0,0,0,0.535,0.52,0.55,94,88.26,99.74,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0847,0.0887,0.00374,0.00325,0.00423,0.00015,0.00013,0.00017,0.16,0.15,0.17,0.0062,0.0058,0.0067,25.42,25.38,25.44,0.261,0,0.913,0.277,0,0.969,0.252,0,0.884,6.41,0,22.62,6.206,0,21.91,0,5,0,0,0.714,0,0.0345,0.714,0.0651,0.54,0.47,0.53,8.55
1121637600000,2005,7,2004,10,42,7,0.115,0.0653,0.0497,0,0,0,0,1,1,1,190.2,186.1,194.3,82.24,78.14,108,108,108,0,0,0,0.568,0.556,0.58,82.24,78.14,86.34,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0826,0.0811,0.084,0.00274,0.00239,0.00309,0.00011,0.000094,0.00012,0.139,0.131,0.146,0.0054,0.0051,0.0057,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.57,0.43,0.57,0
1122242400000,2005,7,2004,10,43,7,0.109,0.0653,0.044,0,0,0,0,1,1,1,180.7,176.6,184.8,72.67,68.57,108,108,108,0,0,0,0.598,0.585,0.612,72.67,68.57,76.77,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0792,0.0777,0.0806,0.00193,0.00158,0.00228,0.000075,0.000062,0.000089,0.122,0.114,0.129,0.0048,0.0045,0.005,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.6,0.4,0.6,0
1122847200000,2005,8,2004,11,44,7,0.102,0.0562,0.0454,0,0,0,0,1,1,1,168.1,162.1,175.2,75.06,69.08,93,93,93,0,0,0,0.554,0.531,0.574,75.06,69.08,82.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0783,0.0761,0.0808,0.00213,0.00162,0.00274,0.000083,0.000064,0.00011,0.124,0.114,0.137,0.0049,0.0044,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.55,0.45,0.55,0
1123452000000,2005,8,2004,11,45,7,0.0935,0.0562,0.0373,0,0,0,0,1,1,1,154.7,149.8,160.2,61.66,56.77,93,93,93,0,0,0,0.602,0.581,0.621,61.66,56.77,67.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0718,0.0755,0.000991,0.000575,0.00146,0.000039,0.000023,0.000057,0.1,0.0915,0.11,0.0039,0.0036,0.0043,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.6,0.4,0.6,0
1124056800000,2005,8,2004,11,46,7,0.0873,0.0562,0.0184,0,0,0,0,1,0,0.5714285714285714,144.3,140.2,148.4,51.31,47.2,93,93,93,20.86,0,50,0.645,0.627,0.663,30.49,0,55.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.000163,0,0.00046,0.0000064,0,0.000018,0.0794,0.0708,0.0891,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0689,0.64,0.21,0.79,0
1124661600000,2005,8,2004,11,47,7,0.0824,0.0562,0,0,0,0,0,0,0,0,136.3,133.9,138.8,43.3,40.92,93,93,93,43.29,41,46,0.682,0.67,0.694,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0824,0.68,0,1,0
1125266400000,2005,8,2004,11,48,7,0.0777,0.049,0.0186,0,0,0,0,1,0,0.5714285714285714,128.5,122.7,133.1,47.52,38.45,81,72,93,16.71,0,40,0.629,0.556,0.707,30.69,0,57.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00018,0,0.000641,0.0000071,0,0.000025,0.0796,0.0708,0.0916,0.0031,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0591,0.63,0.24,0.76,0
1125871200000,2005,9,2004,12,49,7,0.0696,0.0435,0,0,0,0,0,0,0,0,115.1,109.8,120.8,43.13,37.85,72,72,72,43.14,38,49,0.626,0.596,0.655,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0696,0.63,0,1,0
1126476000000,2005,9,2004,12,50,7,0.0632,0.0435,0,0,0,0,0,0,0,0,104.5,101.4,108.5,32.54,29.38,72,72,72,32.43,29,36,0.689,0.664,0.71,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0632,0.69,0,1,0
1127080800000,2005,9,2004,12,51,7,0.0593,0.0435,0,0,0,0,0,0,0,0,98.09,95.63,100.6,26.09,23.63,72,72,72,26.14,24,29,0.734,0.716,0.753,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0593,0.73,0,1,0
1127685600000,2005,9,2004,12,52,7,0.056,0.0401,0,0,0,0,0,0,0,0,92.59,89.89,94.81,26.3,20.08,66.29,52,72,26.29,20,40,0.715,0.566,0.782,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.056,0.72,0,1,0
1128290400000,2005,10,2005,1,1,7,0.053,0.0314,0,0,0,0,0,0,0,0,87.7,85.79,89.62,35.7,33.79,52,52,52,35.86,34,38,0.593,0.58,0.606,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.053,0.59,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0506,0.0314,0,0,0,0,0,0,0,0,83.6,82.24,84.97,31.6,30.24,52,52,52,31.71,30,33,0.622,0.612,0.632,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0506,0.62,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0493,0.0314,0,0,0,0,0,0,0,0,81.53,79.23,83.33,29.53,27.23,52,52,52,29.57,27,31,0.638,0.624,0.656,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0493,0.64,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0475,0.0314,0,0,0,0,0,0,0,0,78.52,77.04,80.05,26.52,25.04,52,52,52,26.57,25,28,0.662,0.65,0.675,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0475,0.66,0,1,0
1130709600000,2005,10,2005,1,5,7,0.05,0.0304,0,0,0,0,0,0,0,0,82.7,77.04,88.52,32.42,25.04,50.29,50,52,32.43,25,39,0.61,0.565,0.675,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.05,0.61,0,1,0
1131314400000,2005,11,2005,2,6,7,0.0624,0.0302,0.0245,319.033,13.29,13.29,1.899,1,0,0.7142857142857143,103.2,91.53,113.4,53.21,41.53,50,50,50,12.86,0,48,0.487,0.441,0.546,40.45,0,63.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000402,0,0.00114,0.000016,0,0.000045,0.0848,0.0708,0.1,0.0033,0.0028,0.0039,25.42,25.4,25.43,0.125,0,0.877,0.137,0,0.96,0.12,0,0.842,1.978,0,13.85,1.899,0,13.29,2,4,0,0.286,0.571,0,0.0106,0.857,0.0379,0.48,0.39,0.61,5.11
1131919200000,2005,11,2005,2,7,7,0.0686,0.0302,0.0383,1000.08,14.52,14.52,5.953,1,1,1,113.4,111,117.5,63.41,60.95,50,50,50,0,0,0,0.441,0.425,0.451,63.41,60.95,67.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00114,0.000931,0.00149,0.000045,0.000037,0.000058,0.1,0.0965,0.106,0.0039,0.0038,0.0042,25.4,25.39,25.4,0.381,0,0.9,0.411,0,0.96,0.365,0,0.864,6.201,0,15.12,5.953,0,14.52,0,4,0,0,0.571,0,0.0331,0.571,0.0303,0.44,0.56,0.44,14.6
1132524000000,2005,11,2005,2,8,7,0.0716,0.0302,0.0414,2171.91,17.48,17.48,12.93,1,1,1,118.4,112.3,128.2,68.45,62.31,50,50,50,0,0,0,0.423,0.39,0.445,68.45,62.31,78.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0734,0.00157,0.00105,0.00239,0.000061,0.000041,0.000094,0.108,0.0985,0.124,0.0042,0.0039,0.0049,25.39,25.38,25.4,0.777,0,0.936,0.823,0,0.96,0.746,0,0.899,13.47,0,18.21,12.93,0,17.48,0,1,0,0,0.143,0,0.0718,0.143,0.0302,0.42,0.58,0.42,30.3
1133128800000,2005,11,2005,2,9,7,0.0826,0.0334,0.0492,3045.97,19.2,19.2,18.13,1,1,1,136.5,133.4,140.5,81.39,77.1,55.14,50,59,0,0,0,0.404,0.366,0.434,81.39,77.1,86.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0744,0.0763,0.00267,0.0023,0.00312,0.0001,0.00009,0.00012,0.13,0.123,0.139,0.0051,0.0048,0.0054,25.37,25.36,25.38,0.932,0.925,0.937,0.961,0.96,0.963,0.895,0.891,0.9,18.87,17.99,19.94,18.13,17.27,19.2,0,0,0,0,0,0,0.101,0,0.0334,0.4,0.6,0.4,36.9
1133733600000,2005,12,2005,3,10,7,0.0882,0.0357,0.0525,3229.72,19.7,19.7,19.22,1,1,1,145.8,144,148.1,86.79,85.03,59,59,59,0,0,0,0.405,0.398,0.41,86.79,85.03,89.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0772,0.0786,0.00313,0.00298,0.00333,0.00012,0.00012,0.00013,0.141,0.137,0.145,0.0055,0.0054,0.0057,25.36,25.36,25.36,0.925,0.922,0.927,0.963,0.962,0.964,0.891,0.889,0.892,19.96,19.61,20.44,19.22,18.87,19.7,0,0,0,0,0,0,0.107,0,0.0357,0.4,0.6,0.4,36.6
1134338400000,2005,12,2005,3,11,7,0.0897,0.0357,0.054,3314.42,20.72,20.72,19.73,1,1,1,148.3,146.2,153.1,89.25,87.22,59,59,59,0,0,0,0.398,0.385,0.404,89.25,87.22,94.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.078,0.0804,0.00334,0.00316,0.00375,0.00013,0.00012,0.00015,0.145,0.141,0.154,0.0057,0.0055,0.006,25.36,25.35,25.36,0.922,0.917,0.924,0.964,0.963,0.966,0.889,0.886,0.89,20.46,20.05,21.44,19.73,19.31,20.72,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37
1134943200000,2005,12,2005,3,12,7,0.094,0.0357,0.0583,3564.27,21.84,21.84,21.22,1,1,1,155.5,153.9,158.5,96.48,94.88,59,59,59,0,0,0,0.38,0.372,0.383,96.48,94.88,99.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0807,0.0823,0.00395,0.00381,0.00421,0.00015,0.00015,0.00016,0.158,0.155,0.163,0.0062,0.0061,0.0064,25.35,25.35,25.35,0.914,0.911,0.916,0.967,0.966,0.968,0.884,0.883,0.885,21.94,21.61,22.55,21.22,20.89,21.84,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,37.9
1135548000000,2005,12,2005,3,13,7,0.0985,0.0369,0.0616,3766.85,23.61,23.61,22.42,1,1,1,162.8,156.9,167.3,101.8,94.27,61,59,73,0,0,0,0.375,0.356,0.436,101.8,94.27,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0817,0.0849,0.0044,0.00376,0.00484,0.00017,0.00015,0.00019,0.168,0.156,0.177,0.0066,0.0061,0.0069,25.36,25.35,25.38,0.914,0.911,0.917,0.969,0.966,0.97,0.886,0.883,0.888,23.14,21.52,24.34,22.42,20.8,23.61,0,0,0,0,0,0,0.125,0,0.0369,0.37,0.63,0.37,38.2
1136152800000,2006,1,2005,4,14,7,0.105,0.0442,0.0607,3715.93,23.42,23.42,22.12,1,1,1,173.4,168.6,179,100.4,95.64,73,73,73,0,0,0,0.421,0.408,0.433,100.4,95.64,106,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0827,0.0864,0.00428,0.00388,0.00476,0.00017,0.00015,0.00019,0.167,0.158,0.177,0.0065,0.0062,0.0069,25.38,25.38,25.38,0.914,0.911,0.916,0.969,0.967,0.97,0.885,0.882,0.887,22.84,21.8,24.15,22.12,21.08,23.42,0,0,0,0,0,0,0.123,0,0.0443,0.42,0.58,0.42,35.4
1136757600000,2006,1,2005,4,15,7,0.113,0.0442,0.069,4260.92,26.59,26.59,25.36,1,1,1,187.1,180.9,192.2,114.1,108,73,73,73,0,0,0,0.39,0.38,0.403,114.1,108,119.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.087,0.091,0.00545,0.00493,0.00588,0.00021,0.00019,0.00023,0.191,0.18,0.2,0.0075,0.007,0.0078,25.38,25.38,25.38,0.921,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.897,26.15,24.62,27.42,25.36,23.88,26.59,0,0,0,0,0,0,0.141,0,0.044,0.39,0.61,0.39,37.7
1137362400000,2006,1,2005,4,16,7,0.126,0.0442,0.0823,5134.63,33.71,33.71,30.56,1,1,1,209.1,194.9,222.8,136.1,121.9,73,73,73,0,0,0,0.35,0.328,0.375,136.1,121.9,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.097,0.092,0.102,0.00732,0.00611,0.00848,0.00029,0.00024,0.00033,0.23,0.205,0.255,0.009,0.008,0.01,25.31,25.21,25.39,0.933,0.926,0.939,0.97,0.97,0.97,0.905,0.898,0.91,31.51,28.1,34.76,30.56,27.26,33.71,0,0,0,0,0,0,0.17,0,0.0437,0.35,0.65,0.35,40.8
1137967200000,2006,1,2005,4,17,7,0.144,0.0442,0.1,6280.28,39.78,39.78,37.38,1,1,1,238.4,226.3,248.2,165.4,153.3,73,73,73,0,0,0,0.307,0.294,0.323,165.4,153.3,175.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.103,0.111,0.00981,0.00878,0.0106,0.00039,0.00035,0.00042,0.283,0.261,0.3,0.011,0.01,0.012,25.09,25.01,25.18,0.944,0.94,0.947,0.973,0.97,0.978,0.919,0.912,0.926,38.4,35.59,40.69,37.38,34.52,39.78,0,0,0,0,0,0,0.208,0,0.044,0.31,0.69,0.31,43.6
1138572000000,2006,1,2005,4,18,7,0.16,0.0493,0.111,7010.75,43.66,43.66,41.73,1,1,1,265.1,253.4,276.9,183.5,177.7,81.57,73,85,0,0,0,0.308,0.282,0.324,183.5,177.7,191.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.113,0.118,0.0113,0.0109,0.0121,0.00045,0.00043,0.00048,0.316,0.306,0.331,0.013,0.012,0.013,24.92,24.86,24.98,0.95,0.948,0.952,0.98,0.979,0.98,0.93,0.927,0.933,42.59,41.2,44.56,41.73,40.31,43.66,0,0,0,0,0,0,0.232,0,0.049,0.31,0.69,0.31,43.8
1139176800000,2006,2,2005,5,19,7,0.177,0.0514,0.126,7886.16,48.2,48.2,46.94,1,1,1,292.9,282.1,305.1,207.9,197.1,85,85,85,0,0,0,0.29,0.279,0.301,207.9,197.1,220.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.12,0.128,0.0134,0.0125,0.0145,0.00053,0.0005,0.00058,0.36,0.341,0.382,0.014,0.014,0.015,24.77,24.69,24.83,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.29,45.78,51.08,46.94,44.87,48.2,0,0,0,0,0,0,0.261,0,0.051,0.29,0.71,0.29,44.6
1139781600000,2006,2,2005,5,20,7,0.196,0.0514,0.145,8752.87,55.89,55.89,52.1,2,1,1.8571428571428572,324.6,309.2,341.4,239.6,224.2,85,85,85,0,0,0,0.262,0.249,0.275,239.6,224.2,256.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.141,0.0165,0.0148,0.02,0.00066,0.00059,0.00081,0.277,0.242,0.389,0.011,0.0097,0.016,24.7,24.62,24.79,0.931,0.922,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.74,25.54,52.01,29.49,24.77,48.2,0,0,0,0,0,0,0.289,0,0.051,0.26,0.74,0.26,44.7
1140386400000,2006,2,2005,5,21,7,0.222,0.0514,0.171,10345.3,66.67,66.67,61.58,2,2,2,367.8,345.6,391.5,282.8,260.6,85,85,85,0,0,0,0.232,0.217,0.246,282.8,260.6,306.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.15,0.142,0.158,0.0325,0.022,0.0437,0.0013,0.00088,0.0018,0.316,0.282,0.351,0.013,0.011,0.014,24.45,24.29,24.59,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,31.74,29.27,34.37,30.79,28.39,33.34,0,0,0,0,0,0,0.342,0,0.051,0.23,0.77,0.23,46.6
1140991200000,2006,2,2005,5,22,7,0.269,0.0609,0.208,12527,82.8,82.8,74.57,2,2,2,444.5,403.3,488,343.8,318.3,100.7,85,107,0,0,0,0.226,0.204,0.248,343.8,318.3,381,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.174,0.162,0.188,0.0613,0.0492,0.0788,0.0025,0.002,0.0033,0.409,0.369,0.466,0.017,0.015,0.019,23.99,23.74,24.22,0.947,0.943,0.953,0.973,0.97,0.98,0.922,0.915,0.933,38.31,35.65,42.24,37.28,34.58,41.4,0,0,0,0,0,0,0.414,0,0.061,0.23,0.77,0.23,46.6
1141596000000,2006,3,2005,6,23,7,0.336,0.0647,0.271,15882.6,104.2,104.2,94.54,3,2,2.142857142857143,555.7,504.7,607.5,448.7,397.7,107,107,107,0,0,0,0.193,0.176,0.212,448.7,397.7,500.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.214,0.194,0.239,0.111,0.0867,0.135,0.0046,0.0036,0.0057,0.554,0.491,0.626,0.023,0.02,0.026,23.35,23.11,23.64,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,46.45,35.81,52.42,44.79,34.73,48.2,0,0,0,0,0,0,0.525,0,0.065,0.19,0.81,0.19,47.3
1142200800000,2006,3,2005,6,24,7,0.402,0.0647,0.338,19445.7,124.2,124.2,115.7,3,3,3,665.2,625.8,707.3,558.2,518.8,107,107,107,0,0,0,0.161,0.151,0.171,558.2,518.8,600.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.272,0.25,0.296,0.174,0.148,0.202,0.0074,0.0063,0.0087,0.64,0.573,0.711,0.027,0.024,0.031,22.8,22.56,23.02,0.951,0.948,0.954,0.975,0.97,0.98,0.928,0.92,0.935,39.57,37.03,42.25,38.58,35.91,41.41,0,0,0,0,0,0,0.643,0,0.064,0.16,0.84,0.16,48.4
1142805600000,2006,3,2005,6,25,7,0.466,0.0647,0.401,22748.7,143.2,143.2,135.4,3,3,3,770.8,724.5,816.9,663.8,617.5,107,107,107,0,0,0,0.139,0.131,0.148,663.8,617.5,709.9,990,990,990,967,966.8,967.2,23,22.8,23.2,0.332,0.306,0.358,0.244,0.214,0.275,0.011,0.0092,0.012,0.818,0.74,0.896,0.036,0.032,0.039,22.2,21.94,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.06,43.31,48.72,45.14,42.44,47.74,0,0,0,0,0,0,0.752,0,0.065,0.14,0.86,0.14,48.8
1143410400000,2006,3,2005,6,26,7,0.544,0.0678,0.476,25662.6,161.3,161.3,152.8,4,3,3.5714285714285716,899,837.3,954,786.8,730.3,112.1,107,125,0,0,0,0.125,0.116,0.133,786.8,730.3,829,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.423,0.37,0.467,0.319,0.289,0.34,0.014,0.013,0.015,0.986,0.93,1.03,0.044,0.041,0.046,21.52,21.25,21.82,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.938,45.09,39.97,52.23,43.35,39.01,48.2,0,0,0,0,0,0,0.849,0,0.068,0.12,0.87,0.13,47.2
1144015200000,2006,4,2005,7,27,7,0.59,0.0756,0.515,27703.9,166.4,166.4,164.9,4,4,4,976,961.2,985.3,851,836.2,125,125,125,0,0,0,0.128,0.127,0.13,851,836.2,860.3,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.487,0.473,0.496,0.351,0.344,0.355,0.016,0.015,0.016,1.07,1.04,1.08,0.048,0.047,0.049,21.13,21.07,21.21,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.07,41.49,42.44,41.23,40.63,41.59,0,0,0,0,0,0,0.916,0,0.075,0.13,0.87,0.13,47
1144620000000,2006,4,2005,7,28,7,0.611,0.0756,0.536,28605.7,172.1,172.1,170.3,4,4,4,1011,992.7,1023,885.8,867.7,125,125,125,0,0,0,0.124,0.122,0.126,885.8,867.7,897.6,990,990,990,967.9,967.9,968,22.1,22,22.1,0.519,0.502,0.53,0.368,0.359,0.373,0.017,0.016,0.017,1.13,1.1,1.15,0.051,0.05,0.052,20.94,20.88,21.03,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.44,42.72,43.91,42.57,41.87,43.03,0,0,0,0,0,0,0.946,0,0.075,0.12,0.88,0.12,46.8
1145224800000,2006,4,2005,7,29,7,0.621,0.0756,0.545,29007.1,173.7,173.7,172.7,4,4,4,1026,1015,1033,901.3,890.1,125,125,125,0,0,0,0.122,0.121,0.123,901.3,890.1,907.8,990,990,990,968,967.9,968,22,22,22.1,0.533,0.523,0.539,0.375,0.37,0.378,0.017,0.017,0.017,1.15,1.14,1.17,0.052,0.051,0.053,20.86,20.83,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.05,43.61,44.3,43.17,42.73,43.41,0,0,0,0,0,0,0.959,0,0.076,0.12,0.88,0.12,46.7
1145829600000,2006,4,2005,7,30,7,0.578,0.0756,0.503,27140.5,169,169,161.6,4,4,4,956.3,908.1,1003,831.3,783.1,125,125,125,0,0,0,0.131,0.125,0.138,831.3,783.1,877.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.469,0.425,0.511,0.341,0.318,0.364,0.015,0.014,0.016,1.03,0.95,1.11,0.046,0.042,0.05,21.24,20.98,21.52,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.29,39.35,43.11,40.39,38.35,42.24,0,0,0,0,0,0,0.898,0,0.075,0.13,0.87,0.13,47
1146434400000,2006,5,2005,8,31,7,0.514,0.0889,0.425,23580.8,144.6,144.6,140.4,3,3,3,850,809.9,892.7,703,662.9,147,147,147,0,0,0,0.173,0.165,0.182,703,662.9,745.7,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.361,0.337,0.392,0.271,0.244,0.299,0.012,0.011,0.013,0.891,0.821,0.969,0.039,0.036,0.043,21.81,21.56,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.94,45.69,50.29,46.79,44.77,48.2,0,0,0,0,0,0,0.78,0,0.089,0.17,0.83,0.17,45.9
1147039200000,2006,5,2005,8,32,7,0.462,0.0889,0.373,21184.5,132.3,132.3,126.1,3,3,3,763.7,721.5,798.2,616.7,574.5,147,147,147,0,0,0,0.193,0.184,0.204,616.7,574.5,651.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.311,0.287,0.33,0.213,0.185,0.236,0.0092,0.008,0.01,0.744,0.672,0.802,0.032,0.029,0.035,22.3,22.11,22.54,0.955,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,42.92,40.32,45,42.03,39.38,44.1,0,0,0,0,0,0,0.701,0,0.089,0.19,0.81,0.19,45.9
1147644000000,2006,5,2005,8,33,7,0.403,0.0889,0.314,17912.3,115.2,115.2,106.6,3,2,2.857142857142857,665.9,627.2,707,518.9,480.2,147,147,147,0,0,0,0.221,0.208,0.234,518.9,480.2,560,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.255,0.233,0.278,0.148,0.126,0.175,0.0063,0.0053,0.0075,0.595,0.536,0.648,0.025,0.023,0.028,22.84,22.62,23.01,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.25,35.02,51.71,37.84,33.97,48.2,0,0,0,0,0,0,0.592,0,0.089,0.22,0.78,0.22,44.4
1148248800000,2006,5,2005,8,34,7,0.353,0.0889,0.264,15561.8,96.4,96.4,92.63,2,2,2,583.4,553.1,616,436.4,406.1,147,147,147,0,0,0,0.252,0.239,0.266,436.4,406.1,469,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.211,0.2,0.227,0.105,0.0907,0.12,0.0044,0.0038,0.0051,0.553,0.507,0.606,0.023,0.021,0.026,23.22,23.03,23.4,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.53,44.52,50.68,46.31,43.63,48.2,0,0,0,0,0,0,0.515,0,0.089,0.25,0.75,0.25,44.1
1148853600000,2006,5,2005,8,35,7,0.313,0.0792,0.234,14056.5,86.22,86.22,83.67,2,2,2,518.2,494.9,543.5,387.2,375.9,131,119,147,0,0,0,0.252,0.23,0.279,387.2,375.9,398.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.188,0.196,0.0817,0.0764,0.0871,0.0034,0.0032,0.0036,0.478,0.46,0.494,0.02,0.019,0.021,23.59,23.46,23.71,0.953,0.952,0.955,0.98,0.979,0.98,0.934,0.932,0.936,42.69,41.6,43.99,41.83,40.74,43.11,0,0,0,0,0,0,0.465,0,0.079,0.25,0.75,0.25,44.9
1149458400000,2006,6,2005,9,36,7,0.283,0.072,0.211,12656.3,79.82,79.82,75.34,2,2,2,467.6,448.6,487.5,348.6,329.6,119,119,119,0,0,0,0.255,0.244,0.265,348.6,329.6,368.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.185,0.0635,0.0546,0.0729,0.0026,0.0022,0.003,0.419,0.391,0.449,0.017,0.016,0.019,23.88,23.76,23.99,0.948,0.945,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.69,36.66,40.82,37.67,35.56,39.91,0,0,0,0,0,0,0.419,0,0.072,0.25,0.75,0.25,44.7
1150063200000,2006,6,2005,9,37,7,0.258,0.072,0.186,11153.6,69.8,69.8,66.39,2,2,2,426.2,410.6,442.4,307.2,291.6,119,119,119,0,0,0,0.279,0.269,0.29,307.2,291.6,323.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.158,0.169,0.044,0.0366,0.0516,0.0018,0.0015,0.0021,0.357,0.334,0.381,0.015,0.014,0.016,24.12,24.03,24.22,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.22,32.51,35.98,33.2,31.54,34.9,0,0,0,0,0,0,0.369,0,0.072,0.28,0.72,0.28,43.2
1150668000000,2006,6,2005,9,38,7,0.237,0.072,0.165,9893.33,61.95,61.95,58.89,2,2,2,391.2,378.1,405.4,272.2,259.1,119,119,119,0,0,0,0.304,0.294,0.315,272.2,259.1,286.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.146,0.156,0.0275,0.0213,0.0342,0.0011,0.00086,0.0014,0.305,0.285,0.326,0.012,0.012,0.013,24.34,24.25,24.42,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,30.36,28.91,31.93,29.44,28.04,30.98,0,0,0,0,0,0,0.327,0,0.072,0.3,0.7,0.3,41.7
1151272800000,2006,6,2005,9,39,7,0.219,0.0701,0.149,8942.34,55.2,55.2,53.23,2,2,2,361.7,349.4,374,245.8,238.6,115.9,108,119,0,0,0,0.32,0.306,0.333,245.8,238.6,255,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.139,0.145,0.017,0.016,0.0194,0.00068,0.00065,0.00078,0.267,0.259,0.279,0.011,0.01,0.011,24.52,24.45,24.59,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,27.44,26.59,28.45,26.61,25.8,27.6,0,0,0,0,0,0,0.296,0,0.07,0.32,0.68,0.32,40.8
1151877600000,2006,7,2005,10,40,7,0.202,0.0653,0.136,8263.99,51.42,51.42,49.19,2,1,1.4285714285714286,333.4,322.3,345.3,225.4,214.3,108,108,108,0,0,0,0.324,0.313,0.335,225.4,214.3,237.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.137,0.0149,0.014,0.0159,0.0006,0.00056,0.00064,0.327,0.247,0.394,0.013,0.0099,0.016,24.61,24.54,24.67,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.14,25.57,51.93,38.37,24.8,48.2,0,0,0,0,0,0,0.273,0,0.066,0.32,0.67,0.33,40.9
1152482400000,2006,7,2005,10,41,7,0.187,0.0653,0.122,7678.69,47.74,47.74,45.71,1,1,1,309.7,300.7,318.8,201.7,192.7,108,108,108,0,0,0,0.349,0.339,0.359,201.7,192.7,210.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.122,0.128,0.0129,0.0121,0.0137,0.00051,0.00048,0.00055,0.352,0.336,0.369,0.014,0.013,0.015,24.7,24.64,24.76,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.64,44.57,48.72,45.71,43.68,47.74,0,0,0,0,0,0,0.254,0,0.065,0.35,0.65,0.35,41.1
1153087200000,2006,7,2005,10,42,7,0.175,0.0653,0.11,6883.08,42.99,42.99,40.97,1,1,1,289.1,281.3,297.7,181.2,173.3,108,108,108,0,0,0,0.374,0.363,0.384,181.2,173.3,189.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.0111,0.0105,0.0119,0.00044,0.00042,0.00047,0.316,0.302,0.331,0.013,0.012,0.013,24.83,24.78,24.87,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,41.86,40.01,43.87,40.97,39.05,42.99,0,0,0,0,0,0,0.228,0,0.065,0.37,0.63,0.37,39.3
1153692000000,2006,7,2005,10,43,7,0.164,0.0653,0.0989,6154.88,38.44,38.44,36.64,1,1,1,271.5,264.1,278.8,163.5,156.1,108,108,108,0,0,0,0.398,0.387,0.409,163.5,156.1,170.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00964,0.00902,0.0103,0.00038,0.00036,0.00041,0.284,0.271,0.297,0.011,0.011,0.012,24.93,24.89,24.97,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.7,35.97,39.43,36.64,34.89,38.44,0,0,0,0,0,0,0.204,0,0.0651,0.4,0.6,0.4,37.5
1154296800000,2006,7,2005,10,44,7,0.154,0.0575,0.0961,5987.95,37.51,37.51,35.64,1,1,1,254.1,245.2,262.7,158.9,152.2,95.14,93,108,0,0,0,0.374,0.358,0.411,158.9,152.2,166.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.111,0.00926,0.00869,0.00992,0.00037,0.00034,0.00039,0.274,0.262,0.288,0.011,0.01,0.011,25.01,24.97,25.07,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.919,36.72,35.16,38.55,35.64,34.11,37.51,0,0,0,0,0,0,0.198,0,0.0579,0.37,0.62,0.38,38.9
1154901600000,2006,8,2005,11,45,7,0.142,0.0562,0.0858,5332.21,33.43,33.43,31.74,1,1,1,234.8,227.4,242.2,141.8,134.4,93,93,93,0,0,0,0.396,0.384,0.409,141.8,134.4,149.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.104,0.0078,0.00718,0.00843,0.00031,0.00028,0.00033,0.244,0.23,0.257,0.0096,0.0091,0.01,25.15,25.09,25.21,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.72,30.98,34.46,31.74,30.06,33.43,0,0,0,0,0,0,0.176,0,0.0562,0.4,0.6,0.4,37.6
1155506400000,2006,8,2005,11,46,7,0.133,0.0562,0.077,4776.73,29.74,29.74,28.43,1,1,1,220.3,214.6,226.1,127.3,121.6,93,93,93,0,0,0,0.422,0.411,0.433,127.3,121.6,133.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0947,0.0987,0.00657,0.00608,0.00706,0.00026,0.00024,0.00028,0.218,0.207,0.228,0.0085,0.0081,0.009,25.26,25.22,25.31,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.31,27.94,30.66,28.43,27.11,29.74,0,0,0,0,0,0,0.158,0,0.056,0.42,0.58,0.42,35.9
1156111200000,2006,8,2005,11,47,7,0.125,0.0562,0.0689,3676.45,26.66,26.66,21.88,1,1,1,207,201.7,212.7,114,108.7,93,93,93,0,0,0,0.449,0.437,0.461,114,108.7,119.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.0901,0.094,0.00544,0.00499,0.00592,0.00021,0.0002,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.36,25.32,25.41,0.79,0,0.925,0.831,0,0.97,0.766,0,0.897,22.56,0,27.48,21.88,0,26.66,0,1,0,0,0.143,0,0.122,0.143,0.0561,0.45,0.55,0.45,29.4
1156716000000,2006,8,2005,11,48,7,0.118,0.0508,0.0675,1927.39,27.5,27.5,11.47,1,1,1,195.6,188.9,200.4,111.6,103.3,84,72,93,0,0,0,0.429,0.369,0.474,111.6,103.3,122.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0882,0.093,0.00523,0.00453,0.0062,0.0002,0.00018,0.00024,0.189,0.175,0.208,0.0074,0.0068,0.0081,25.4,25.38,25.42,0.396,0,0.927,0.416,0,0.97,0.384,0,0.899,11.83,0,28.35,11.47,0,27.5,0,4,0,0,0.571,0,0.0637,0.571,0.0505,0.43,0.57,0.43,16.3
1157320800000,2006,9,2005,12,49,7,0.109,0.0435,0.0652,4003.48,25.44,25.44,23.83,1,1,1,179.7,173.8,186.4,107.7,101.8,72,72,72,0,0,0,0.401,0.386,0.414,107.7,101.8,114.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0877,0.0856,0.09,0.00491,0.00441,0.00548,0.00019,0.00017,0.00021,0.181,0.17,0.192,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.916,0.912,0.921,0.97,0.97,0.97,0.889,0.884,0.893,24.57,23.11,26.23,23.83,22.41,25.44,0,0,0,0,0,0,0.132,0,0.0438,0.4,0.6,0.4,36.7
1157925600000,2006,9,2005,12,50,7,0.101,0.0435,0.057,3492.58,21.94,21.94,20.79,1,1,1,166.3,161,171.9,94.26,88.99,72,72,72,0,0,0,0.433,0.419,0.447,94.26,88.99,99.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0811,0.0849,0.00376,0.00331,0.00424,0.00015,0.00013,0.00017,0.156,0.147,0.167,0.0061,0.0058,0.0065,25.38,25.37,25.38,0.917,0.911,0.923,0.966,0.964,0.969,0.886,0.882,0.89,21.51,20.45,22.65,20.79,19.71,21.94,0,0,0,0,0,0,0.115,0,0.044,0.43,0.56,0.44,34.6
1158530400000,2006,9,2005,12,51,7,0.0941,0.0435,0.0505,3120.94,19.43,19.43,18.58,1,1,1,155.5,151.4,159.6,83.52,79.42,72,72,72,0,0,0,0.463,0.451,0.475,83.52,79.42,87.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0777,0.0806,0.00285,0.0025,0.0032,0.00011,0.000098,0.00013,0.137,0.13,0.145,0.0054,0.0051,0.0057,25.37,25.37,25.37,0.93,0.925,0.934,0.962,0.96,0.963,0.894,0.891,0.897,19.32,18.46,20.17,18.58,17.73,19.43,0,0,0,0,0,0,0.103,0,0.0436,0.46,0.54,0.46,33.2
1159135200000,2006,9,2005,12,52,7,0.0894,0.0418,0.0476,2956.99,20.52,20.52,17.6,1,1,1,147.9,145.1,150.1,78.76,75.04,69.14,52,72,0,0,0,0.467,0.358,0.49,78.76,75.04,93.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0761,0.079,0.00244,0.00213,0.00367,0.000096,0.000083,0.00014,0.128,0.122,0.151,0.005,0.0048,0.0059,25.37,25.35,25.38,0.935,0.918,0.94,0.961,0.96,0.966,0.899,0.886,0.902,18.32,17.56,21.25,17.6,16.85,20.52,0,0,0,0,0,0,0.0978,0,0.0418,0.47,0.53,0.47,33.1
1159740000000,2006,10,2006,1,1,7,0.0883,0.0314,0.0569,3479.59,21.36,21.36,20.71,1,1,1,146.1,143.2,149.2,94.06,91.21,52,52,52,0,0,0,0.356,0.348,0.363,94.06,91.21,97.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0783,0.0804,0.00375,0.0035,0.00401,0.00015,0.00014,0.00016,0.153,0.147,0.158,0.006,0.0058,0.0062,25.35,25.34,25.35,0.917,0.914,0.92,0.966,0.965,0.967,0.886,0.884,0.888,21.44,20.86,22.08,20.71,20.13,21.36,0,0,0,0,0,0,0.115,0,0.0314,0.36,0.64,0.36,39.4
1160344800000,2006,10,2006,1,2,7,0.0852,0.0314,0.0537,3301.42,20.41,20.41,19.65,1,1,1,140.9,138,144.6,88.87,86.02,52,52,52,0,0,0,0.369,0.36,0.377,88.87,86.02,92.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0765,0.0788,0.0033,0.00306,0.00362,0.00013,0.00012,0.00014,0.143,0.138,0.15,0.0056,0.0054,0.0059,25.36,25.35,25.36,0.923,0.918,0.926,0.964,0.963,0.965,0.889,0.887,0.891,20.39,19.81,21.14,19.65,19.07,20.41,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.63,0.37,38.7
1160949600000,2006,10,2006,1,3,7,0.0834,0.0314,0.052,3200.97,19.35,19.35,19.05,1,1,1,137.9,136.4,139.4,85.94,84.38,52,52,52,0,0,0,0.377,0.373,0.381,85.94,84.38,87.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0759,0.077,0.00305,0.00292,0.00318,0.00012,0.00011,0.00012,0.138,0.135,0.141,0.0054,0.0053,0.0055,25.36,25.36,25.36,0.926,0.924,0.928,0.963,0.962,0.963,0.891,0.89,0.893,19.79,19.48,20.09,19.05,18.74,19.35,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
1161554400000,2006,10,2006,1,4,7,0.08,0.0314,0.0485,3005.1,18.62,18.62,17.89,1,1,1,132.2,129.3,135.8,80.2,77.27,52,52,52,0,0,0,0.394,0.383,0.402,80.2,77.27,83.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0734,0.0757,0.00257,0.00232,0.00288,0.0001,0.000091,0.00011,0.128,0.123,0.134,0.005,0.0048,0.0053,25.37,25.37,25.38,0.933,0.929,0.937,0.96,0.96,0.962,0.896,0.893,0.9,18.62,18.03,19.37,17.89,17.3,18.62,0,0,0,0,0,0,0.0994,0,0.0315,0.39,0.61,0.39,37.6
1162159200000,2006,10,2006,1,5,7,0.0821,0.0306,0.0515,3175.46,20.09,20.09,18.9,1,1,1,135.7,129,141,85.18,76.99,50.57,50,52,0,0,0,0.373,0.355,0.403,85.18,76.99,91.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0733,0.0779,0.00299,0.00229,0.00349,0.00012,0.00009,0.00014,0.136,0.122,0.147,0.0053,0.0048,0.0058,25.36,25.35,25.38,0.927,0.92,0.938,0.962,0.96,0.965,0.892,0.888,0.9,19.64,17.97,20.82,18.9,17.25,20.09,0,0,0,0,0,0,0.105,0,0.0306,0.37,0.63,0.37,38.7
1162764000000,2006,11,2006,2,6,7,0.0882,0.0302,0.0579,3539.02,21.66,21.66,21.07,1,1,1,145.8,142.9,148.7,95.79,92.94,50,50,50,0,0,0,0.343,0.336,0.35,95.79,92.94,98.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0786,0.0806,0.00389,0.00365,0.00414,0.00015,0.00014,0.00016,0.155,0.15,0.16,0.0061,0.0059,0.0063,25.34,25.34,25.35,0.915,0.912,0.918,0.967,0.966,0.968,0.885,0.883,0.886,21.79,21.21,22.37,21.07,20.48,21.66,0,0,0,0,0,0,0.117,0,0.0303,0.34,0.66,0.34,40.1
1163368800000,2006,11,2006,2,7,7,0.089,0.0302,0.0588,3590.26,22.28,22.28,21.37,1,1,1,147.2,145.1,151.4,97.24,95.13,50,50,50,0,0,0,0.34,0.33,0.345,97.24,95.13,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0793,0.0816,0.00402,0.00384,0.00437,0.00016,0.00015,0.00017,0.158,0.154,0.165,0.0062,0.006,0.0065,25.34,25.34,25.35,0.914,0.911,0.916,0.968,0.967,0.969,0.884,0.882,0.885,22.09,21.65,22.98,21.37,20.93,22.28,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.3
1163973600000,2006,11,2006,2,8,7,0.091,0.0302,0.0607,3706.65,22.88,22.88,22.06,1,1,1,150.4,146.8,153.9,100.4,96.77,50,50,50,0,0,0,0.333,0.325,0.341,100.4,96.77,103.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0799,0.0824,0.00428,0.00398,0.00458,0.00017,0.00016,0.00018,0.164,0.157,0.17,0.0064,0.0062,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.886,22.77,21.98,23.58,22.06,21.27,22.88,0,0,0,0,0,0,0.123,0,0.0303,0.33,0.67,0.33,40.7
1164578400000,2006,11,2006,2,9,7,0.0933,0.0326,0.0607,3724.06,24.18,24.18,22.17,1,1,1,154.3,148.7,159.3,100.4,89.68,53.86,50,59,0,0,0,0.35,0.314,0.397,100.4,89.68,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0788,0.0844,0.00428,0.00337,0.00504,0.00017,0.00013,0.0002,0.164,0.146,0.18,0.0064,0.0057,0.007,25.34,25.34,25.35,0.918,0.914,0.922,0.968,0.964,0.97,0.888,0.886,0.89,22.9,20.55,24.93,22.17,19.81,24.18,0,0,0,0,0,0,0.123,0,0.0326,0.35,0.65,0.35,39.9
1165183200000,2006,12,2006,3,10,7,0.0967,0.0357,0.061,3734.33,23.87,23.87,22.23,1,1,1,159.9,150.6,167,100.9,91.59,59,59,59,0,0,0,0.369,0.353,0.392,100.9,91.59,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0795,0.0853,0.00433,0.00354,0.00493,0.00017,0.00014,0.00019,0.166,0.149,0.179,0.0065,0.0059,0.007,25.35,25.35,25.36,0.914,0.911,0.92,0.969,0.965,0.97,0.886,0.883,0.889,22.95,20.94,24.61,22.23,20.21,23.87,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.6
1165788000000,2006,12,2006,3,11,7,0.105,0.0357,0.0694,4286.37,27.12,27.12,25.51,1,1,1,173.8,167.3,180.4,114.8,108.3,59,59,59,0,0,0,0.34,0.327,0.353,114.8,108.3,121.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0854,0.09,0.00551,0.00495,0.00607,0.00022,0.00019,0.00024,0.191,0.179,0.202,0.0075,0.007,0.0079,25.36,25.36,25.36,0.921,0.917,0.926,0.97,0.97,0.97,0.894,0.889,0.898,26.3,24.68,27.95,25.51,23.94,27.12,0,0,0,0,0,0,0.142,0,0.0356,0.34,0.66,0.34,40.8
1166392800000,2006,12,2006,3,12,7,0.114,0.0357,0.0784,4889.37,30.13,30.13,29.1,1,1,1,188.7,182.3,193,129.7,123.3,59,59,59,0,0,0,0.313,0.306,0.324,129.7,123.3,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0907,0.0945,0.00677,0.00623,0.00714,0.00026,0.00024,0.00028,0.217,0.206,0.225,0.0085,0.0081,0.0088,25.36,25.36,25.36,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,30,28.44,31.06,29.1,27.58,30.13,0,0,0,0,0,0,0.162,0,0.0356,0.31,0.69,0.31,42.9
1166997600000,2006,12,2006,3,13,7,0.119,0.0357,0.0835,5220.57,33.2,33.2,31.07,1,1,1,197,189.7,206.1,138,130.7,59,59,59,0,0,0,0.3,0.286,0.311,138,130.7,147.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0933,0.0991,0.00748,0.00686,0.00825,0.00029,0.00027,0.00032,0.232,0.219,0.248,0.0091,0.0086,0.0097,25.35,25.31,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.04,30.25,34.23,31.07,29.35,33.2,0,0,0,0,0,0,0.173,0,0.0355,0.3,0.7,0.3,43.9
1167602400000,2007,1,2006,4,14,7,0.135,0.0442,0.0907,5669.17,37.54,37.54,33.75,1,1,1,222.9,208.6,239.2,149.9,135.6,73,73,73,0,0,0,0.328,0.305,0.35,149.9,135.6,166.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0968,0.108,0.00849,0.00727,0.00988,0.00033,0.00028,0.00039,0.255,0.23,0.284,0.01,0.009,0.011,25.21,25.08,25.32,0.938,0.933,0.944,0.97,0.97,0.973,0.911,0.905,0.918,34.77,31.4,38.59,33.75,30.45,37.54,0,0,0,0,0,0,0.187,0,0.0443,0.33,0.67,0.33,42
1168207200000,2007,1,2006,4,15,7,0.157,0.0442,0.113,7156.43,45.83,45.83,42.6,1,1,1,260,246.6,273.9,187,173.6,73,73,73,0,0,0,0.281,0.267,0.296,187,173.6,200.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.12,0.0116,0.0105,0.0128,0.00046,0.00041,0.00051,0.322,0.298,0.346,0.013,0.012,0.014,24.94,24.86,25.02,0.951,0.946,0.955,0.979,0.977,0.98,0.931,0.924,0.936,43.49,40.31,46.77,42.6,39.37,45.83,0,0,0,0,0,0,0.237,0,0.044,0.28,0.72,0.28,45.6
1168812000000,2007,1,2006,4,16,7,0.188,0.0442,0.144,8817.83,59.1,59.1,52.49,2,1,1.7142857142857142,311.6,282.4,343.6,238.6,209.4,73,73,73,0,0,0,0.235,0.212,0.259,238.6,209.4,270.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.133,0.123,0.144,0.0177,0.0135,0.0267,0.00071,0.00054,0.0011,0.296,0.24,0.377,0.012,0.0096,0.015,24.74,24.59,24.86,0.937,0.922,0.958,0.973,0.97,0.98,0.911,0.895,0.939,34.19,25.57,50.68,33.1,24.8,48.2,0,0,0,0,0,0,0.292,0,0.044,0.24,0.77,0.23,46.9
1169416800000,2007,1,2006,4,17,7,0.233,0.0442,0.188,11406.2,74.02,74.02,67.89,2,2,2,384.5,355.4,412.8,311.5,282.4,73,73,73,0,0,0,0.19,0.177,0.205,311.5,282.4,339.8,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.159,0.149,0.169,0.046,0.0323,0.0594,0.0019,0.0013,0.0024,0.358,0.314,0.4,0.014,0.013,0.016,24.32,24.14,24.51,0.942,0.936,0.947,0.97,0.97,0.972,0.914,0.908,0.92,34.99,31.78,38.08,33.95,30.83,37.01,0,0,0,0,0,0,0.377,0,0.045,0.19,0.81,0.19,49
1170021600000,2007,1,2006,4,18,7,0.273,0.0483,0.225,13620,86.26,86.26,81.07,2,2,2,451.3,421.8,480.9,371.4,348.8,79.86,73,85,0,0,0,0.177,0.165,0.188,371.4,348.8,395.9,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.181,0.172,0.19,0.0743,0.0637,0.0859,0.003,0.0026,0.0035,0.448,0.414,0.485,0.018,0.017,0.02,23.92,23.75,24.09,0.951,0.948,0.954,0.978,0.974,0.98,0.93,0.923,0.935,41.44,39.06,44.01,40.54,38.05,43.13,0,0,0,0,0,0,0.45,0,0.048,0.18,0.82,0.18,49.9
1170626400000,2007,2,2006,5,19,7,0.339,0.0514,0.288,16845,113.2,113.2,100.3,3,2,2.4285714285714284,561.3,498.1,628.3,476.3,413.1,85,85,85,0,0,0,0.152,0.135,0.171,476.3,413.1,543.3,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.223,0.196,0.259,0.126,0.094,0.164,0.0053,0.0039,0.0069,0.563,0.511,0.609,0.024,0.021,0.026,23.31,22.98,23.65,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.85,35.75,51.85,42.38,34.68,48.2,0,0,0,0,0,0,0.557,0,0.051,0.15,0.85,0.15,49.7
1171231200000,2007,2,2006,5,20,7,0.445,0.0514,0.393,22357.4,144.6,144.6,133.1,3,3,3,735.5,655.4,815.1,650.5,570.4,85,85,85,0,0,0,0.116,0.104,0.13,650.5,570.4,730.1,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.319,0.274,0.365,0.236,0.182,0.289,0.01,0.0078,0.013,0.79,0.655,0.925,0.034,0.028,0.04,22.37,21.91,22.82,0.956,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.41,40.52,50.06,44.36,39.6,48.2,0,0,0,0,0,0,0.739,0,0.052,0.12,0.88,0.12,50.2
1171836000000,2007,2,2006,5,21,7,0.596,0.06,0.536,28483.5,192.1,192.1,169.5,4,3,3.857142857142857,985.2,847,1142,885.9,762,99.29,85,105,0,0,0,0.101,0.092,0.113,885.9,762,1037,990,990,990,967.8,967.3,968.3,22.2,21.7,22.7,0.511,0.39,0.674,0.377,0.308,0.505,0.017,0.014,0.023,1.14,0.966,1.47,0.052,0.043,0.068,21.05,20.19,21.73,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,45.4,40.44,51.78,44.11,39.51,48.2,0,0,0,0,0,0,0.942,0,0.06,0.1,0.9,0.1,47.8
1172440800000,2007,2,2006,5,22,7,0.773,0.0905,0.664,32390.4,192.8,192.8,192.8,4,4,4,1278,1189,1329,1128,1084,149.6,105,183,30.71,0,64,0.116,0.0827,0.141,1098,1084,1100,990,990,990,968.8,968.5,968.9,21.2,21.1,21.5,0.793,0.744,0.814,0.643,0.612,0.648,0.03,0.028,0.031,1.74,1.65,1.76,0.082,0.077,0.084,19.49,19.31,19.85,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.03,49.63,50.55,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.109,0.12,0.86,0.14,41.9
1173045600000,2007,3,2006,6,23,7,0.818,0.111,0.665,32390.2,192.8,192.8,192.8,4,4,4,1352,1338,1374,1169,1155,183,183,183,69.14,55,91,0.135,0.133,0.137,1100,1100,1100,990,990,990,969,969,969.1,21,20.9,21,0.826,0.82,0.836,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.77,1.78,0.085,0.084,0.085,19.22,19.14,19.27,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.4,49.18,49.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.153,0.14,0.81,0.19,39.6
1173650400000,2007,3,2006,6,24,7,0.851,0.111,0.665,32181.4,192.4,192.4,191.6,4,4,4,1406,1383,1432,1223,1200,183,183,183,123.3,100,149,0.13,0.128,0.132,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.849,0.839,0.86,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.086,0.086,0.087,19.02,18.93,19.11,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.87,48.61,49.09,47.89,47.64,48.11,0,0,0,0,0,0,1.06,0,0.186,0.13,0.78,0.22,37.8
1174255200000,2007,3,2006,6,25,7,0.904,0.0874,0.665,31611.1,190,190,188.2,4,4,4,1495,1448,1543,1351,1265,144.4,129,183,250.9,165,314,0.0969,0.0836,0.126,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.889,0.866,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.85,0.089,0.088,0.091,18.69,18.52,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48,47.56,48.47,47.04,46.61,47.5,0,0,0,0,0,0,1.05,0,0.239,0.097,0.74,0.26,35
1174860000000,2007,3,2006,6,26,7,0.987,0.0797,0.665,30808.8,185.7,185.7,183.4,4,4,4,1632,1566,1691,1500,1437,131.7,129,148,400.1,337,445,0.0807,0.0771,0.0875,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.913,0.906,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.23,18.03,18.45,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.78,46.25,47.36,45.85,45.33,46.41,0,0,0,0,0,0,1.02,0,0.322,0.081,0.67,0.33,31.2
1175464800000,2007,4,2006,7,27,7,1.02,0.0895,0.665,30461.6,182.1,182.1,181.3,4,4,4,1691,1667,1704,1543,1519,148,148,148,442.6,419,456,0.0875,0.0868,0.0888,1100,1100,1100,990,990,990,970.1,970,970.1,19.9,19.9,20,0.923,0.921,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.094,18.03,17.98,18.11,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.25,46.14,46.46,45.33,45.21,45.53,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1176069600000,2007,4,2006,7,28,7,0.992,0.0895,0.665,30751.7,183.3,183.3,183,4,4,4,1640,1631,1658,1492,1483,148,148,148,392.1,383,410,0.0903,0.0893,0.0907,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.919,0.919,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.093,18.2,18.14,18.23,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.7,46.54,46.77,45.76,45.61,45.84,0,0,0,0,0,0,1.02,0,0.327,0.09,0.67,0.33,31
1176674400000,2007,4,2006,7,29,7,1.01,0.0895,0.665,30609,183,183,182.2,4,4,4,1665,1641,1694,1517,1493,148,148,148,417,393,446,0.0889,0.0874,0.0902,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.92,0.919,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.11,18.02,18.19,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.48,46.22,46.69,45.55,45.3,45.75,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
1177279200000,2007,4,2006,7,30,7,1.02,0.0895,0.665,30453,182,182,181.3,4,4,4,1692,1671,1704,1544,1523,148,148,148,444.3,423,456,0.0875,0.0868,0.0886,1100,1100,1100,990,990,990,970.1,970,970.1,19.9,19.9,20,0.923,0.921,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.094,18.02,17.98,18.09,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.24,46.14,46.43,45.32,45.21,45.5,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1177884000000,2007,4,2006,7,31,7,0.975,0.112,0.665,30920.7,185.7,185.7,184.1,4,4,4,1612,1563,1661,1426,1371,185.7,148,192,325.9,271,413,0.115,0.0891,0.123,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.913,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.29,18.13,18.46,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.51,47.38,46.01,45.58,46.43,0,0,0,0,0,0,1.02,0,0.31,0.11,0.68,0.32,31.7
1178488800000,2007,5,2006,8,32,7,0.895,0.116,0.665,31720,191.3,191.3,188.8,4,4,4,1480,1414,1546,1288,1222,192,192,192,187.7,122,254,0.13,0.124,0.136,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.877,0.849,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.091,18.76,18.51,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.17,47.52,48.8,47.2,46.57,47.82,0,0,0,0,0,0,1.05,0,0.23,0.13,0.74,0.26,35.4
1179093600000,2007,5,2006,8,33,7,0.767,0.116,0.637,31780.7,192.8,192.8,189.2,4,4,4,1268,1158,1392,1076,966.1,192,192,192,23.57,0,100,0.152,0.138,0.166,1053,966.1,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.737,0.601,0.839,0.551,0.407,0.648,0.026,0.019,0.031,1.58,1.28,1.79,0.074,0.059,0.086,19.68,19.08,20.33,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.41,45.99,49.9,47.29,45.07,48.2,0,0,0,0,0,0,1.05,0,0.13,0.15,0.83,0.17,41.4
1179698400000,2007,5,2006,8,34,7,0.634,0.116,0.518,27297,175.9,175.9,162.5,4,3,3.857142857142857,1049,978,1128,856.8,786,192,192,192,0,0,0,0.184,0.17,0.196,856.8,786,935.9,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.501,0.436,0.573,0.354,0.319,0.392,0.016,0.014,0.018,1.1,1,1.22,0.05,0.045,0.056,20.85,20.47,21.14,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.64,39.84,51.95,42.34,38.87,48.2,0,0,0,0,0,0,0.903,0,0.116,0.18,0.82,0.18,43.1
1180303200000,2007,5,2006,8,35,7,0.55,0.108,0.442,24080.9,144.6,144.6,143.3,3,3,3,908.8,863.1,956.4,730.1,702.1,178.7,161,192,0,0,0,0.196,0.18,0.211,730.1,702.1,764.4,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.384,0.362,0.416,0.288,0.27,0.309,0.013,0.012,0.014,0.943,0.89,1.01,0.042,0.039,0.045,21.52,21.27,21.76,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.13,47.78,50.83,47.78,46.82,48.2,0,0,0,0,0,0,0.796,0,0.108,0.2,0.8,0.2,43.8
1180908000000,2007,6,2006,9,36,7,0.493,0.0974,0.396,22262.2,138.2,138.2,132.5,3,3,3,815.8,789,849,654.8,628,161,161,161,0,0,0,0.198,0.19,0.204,654.8,628,688,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.335,0.32,0.354,0.238,0.22,0.261,0.01,0.0096,0.011,0.811,0.765,0.867,0.035,0.033,0.038,22.03,21.84,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.07,43.49,46.99,44.17,42.62,46.05,0,0,0,0,0,0,0.736,0,0.097,0.2,0.8,0.2,45.2
1181512800000,2007,6,2006,9,37,7,0.457,0.0974,0.359,20421.3,126.6,126.6,121.6,3,3,3,754.9,721.8,781.9,593.9,560.8,161,161,161,0,0,0,0.213,0.206,0.223,593.9,560.8,620.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.3,0.282,0.316,0.198,0.176,0.216,0.0086,0.0076,0.0094,0.708,0.652,0.753,0.031,0.028,0.033,22.37,22.22,22.56,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.42,39.35,43.07,40.52,38.35,42.21,0,0,0,0,0,0,0.675,0,0.098,0.21,0.79,0.21,44.7
1182117600000,2007,6,2006,9,38,7,0.411,0.0974,0.313,17803.4,112.7,112.7,106,3,2,2.857142857142857,679.1,649.3,710,518.1,488.3,161,161,161,0,0,0,0.237,0.227,0.248,518.1,488.3,549,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.24,0.275,0.148,0.129,0.168,0.0063,0.0055,0.0072,0.596,0.546,0.642,0.026,0.023,0.027,22.79,22.63,22.92,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.13,35.25,52.33,37.62,34.2,48.2,0,0,0,0,0,0,0.589,0,0.098,0.24,0.76,0.24,43.3
1182722400000,2007,6,2006,9,39,7,0.371,0.0951,0.276,16051.8,96.4,96.4,95.55,2,2,2,613.3,587.8,639.8,456,435.3,157.3,135,161,0,0,0,0.256,0.23,0.27,456,435.3,478.8,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.222,0.212,0.235,0.114,0.104,0.125,0.0048,0.0044,0.0053,0.586,0.553,0.626,0.025,0.023,0.027,23.06,22.92,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.37,47.33,51.45,47.77,46.38,48.2,0,0,0,0,0,0,0.531,0,0.095,0.26,0.74,0.26,43.3
1183327200000,2007,7,2006,10,40,7,0.336,0.0816,0.255,15194.8,95.01,95.01,90.45,2,2,2,556.2,534,579.3,421.2,398.9,135,135,135,0,0,0,0.243,0.233,0.253,421.2,398.9,444.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.197,0.213,0.0978,0.0873,0.109,0.0041,0.0036,0.0046,0.53,0.496,0.564,0.022,0.021,0.024,23.37,23.23,23.5,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.15,43.89,48.48,45.22,43.02,47.51,0,0,0,0,0,0,0.502,0,0.081,0.24,0.76,0.24,45.2
1183932000000,2007,7,2006,10,41,7,0.307,0.104,0.203,12098.7,84.63,84.63,72.02,2,2,2,507.7,488.8,527.1,336.3,302.8,171.4,135,186,0,0,0,0.339,0.256,0.38,336.3,302.8,392.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.167,0.195,0.0577,0.0419,0.0841,0.0024,0.0017,0.0035,0.405,0.356,0.486,0.017,0.015,0.02,23.71,23.54,23.84,0.946,0.941,0.954,0.973,0.97,0.98,0.921,0.913,0.935,37,33.33,43.18,36.01,32.33,42.32,0,0,0,0,0,0,0.4,0,0.104,0.34,0.66,0.34,39.4
1184536800000,2007,7,2006,10,42,7,0.282,0.112,0.169,10051.8,63.34,63.34,59.83,2,2,2,466,450.3,482.6,280,264.3,186,186,186,0,0,0,0.399,0.385,0.413,280,264.3,296.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.165,0.0312,0.0237,0.039,0.0013,0.00097,0.0016,0.321,0.298,0.346,0.013,0.012,0.014,23.98,23.88,24.08,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,30.84,29.11,32.65,29.92,28.24,31.67,0,0,0,0,0,0,0.332,0,0.113,0.4,0.6,0.4,35.6
