datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1248040800000,2009,7,2008,10,42,7,0.235,0.0816,0.153,9186.84,57.33,57.33,54.68,2,2,2,388.5,376.2,400.8,253.5,241.2,135,135,135,0,0,0,0.348,0.337,0.359,253.5,241.2,265.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.141,0.15,0.0194,0.0163,0.0245,0.00079,0.00066,0.00099,0.279,0.263,0.297,0.011,0.011,0.012,24.38,24.3,24.46,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.19,26.8,29.55,27.34,26,28.67,0,0,0,0,0,0,0.304,0,0.082,0.35,0.65,0.35,39.1
1248645600000,2009,7,2008,10,43,7,0.218,0.0782,0.14,8339.38,51.43,51.43,49.64,2,1,1.5714285714285714,360.3,346.9,372.1,231,222.3,129.3,115,135,0,0,0,0.358,0.326,0.378,231,222.3,237.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.135,0.14,0.0154,0.0146,0.016,0.00062,0.00059,0.00064,0.316,0.25,0.405,0.013,0.01,0.016,24.48,24.37,24.62,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.14,25.86,52.54,35.15,25.08,48.2,0,0,0,0,0,0,0.276,0,0.078,0.36,0.64,0.36,38.3
1249250400000,2009,8,2008,11,44,7,0.198,0.0696,0.129,7935.78,48.2,48.2,47.24,1,1,1,327.6,314.4,342.3,212.6,199.4,115,115,115,0,0,0,0.351,0.336,0.366,212.6,199.4,227.3,990,990,990,965,965,965.1,25,24.9,25,0.129,0.124,0.134,0.0138,0.0127,0.0151,0.00055,0.00051,0.00061,0.372,0.348,0.398,0.015,0.014,0.016,24.59,24.49,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.94,49.06,46.07,52.33,47.24,45.14,48.2,0,0,0,0,0,0,0.262,0,0.069,0.35,0.65,0.35,40.1
1249855200000,2009,8,2008,11,45,7,0.18,0.0696,0.111,6963.72,44.21,44.21,41.45,1,1,1,298.4,287.3,310.3,183.4,172.3,115,115,115,0,0,0,0.386,0.371,0.4,183.4,172.3,195.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.114,0.122,0.0113,0.0104,0.0123,0.00045,0.00041,0.00049,0.32,0.3,0.341,0.013,0.012,0.014,24.78,24.71,24.85,0.95,0.946,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.35,39.74,45.11,41.45,38.76,44.21,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.7
1250460000000,2009,8,2008,11,46,7,0.167,0.0696,0.0973,6044.7,38.15,38.15,35.98,1,1,1,275.8,266.8,284.9,160.8,151.8,115,115,115,0,0,0,0.417,0.404,0.431,160.8,151.8,169.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00942,0.00865,0.0102,0.00037,0.00034,0.0004,0.279,0.263,0.295,0.011,0.01,0.012,24.92,24.87,24.97,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,37.05,34.94,39.16,35.98,33.89,38.15,0,0,0,0,0,0,0.2,0,0.0697,0.42,0.58,0.42,36.2
1251064800000,2009,8,2008,11,47,7,0.155,0.0696,0.0855,5292.83,33.2,33.2,31.5,1,1,1,256.4,249,263.8,141.4,134,115,115,115,0,0,0,0.449,0.436,0.462,141.4,134,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.106,0.00777,0.00714,0.0084,0.00031,0.00028,0.00033,0.245,0.231,0.258,0.0097,0.0091,0.01,25.03,24.99,25.07,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.48,30.73,34.23,31.5,29.81,33.2,0,0,0,0,0,0,0.175,0,0.0695,0.45,0.55,0.45,34.1
1251669600000,2009,8,2008,11,48,7,0.144,0.0571,0.0871,5413.76,34.33,34.33,32.22,1,1,1,238.4,229.6,246.6,144,131.6,94.43,91,115,0,0,0,0.396,0.373,0.466,144,131.6,153.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00799,0.00693,0.00876,0.00031,0.00027,0.00035,0.247,0.227,0.263,0.0097,0.009,0.01,25.12,25.07,25.19,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.22,30.16,35.39,32.22,29.25,34.33,0,0,0,0,0,0,0.179,0,0.0569,0.4,0.6,0.4,37.6
1252274400000,2009,9,2008,12,49,7,0.133,0.0501,0.083,5172.23,32.69,32.69,30.79,1,1,1,220.2,214,227.2,137.3,128.8,82.86,72,91,0,0,0,0.376,0.331,0.414,137.3,128.8,145.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0989,0.0965,0.101,0.00742,0.0067,0.0081,0.00029,0.00026,0.00032,0.234,0.22,0.248,0.0092,0.0086,0.0097,25.24,25.2,25.27,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.74,29.67,33.71,30.79,28.78,32.69,0,0,0,0,0,0,0.171,0,0.05,0.38,0.62,0.38,38.9
1252879200000,2009,9,2008,12,50,7,0.125,0.0435,0.0813,5071.82,31.5,31.5,30.19,1,1,1,206.4,200.6,212.1,134.4,128.6,72,72,72,0,0,0,0.349,0.339,0.359,134.4,128.6,140.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.095,0.0991,0.00717,0.00668,0.00766,0.00028,0.00026,0.0003,0.228,0.218,0.238,0.0089,0.0085,0.0093,25.33,25.29,25.38,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.12,29.77,32.48,30.19,28.88,31.5,0,0,0,0,0,0,0.168,0,0.0437,0.35,0.65,0.35,40.6
1253484000000,2009,9,2008,12,51,7,0.117,0.0435,0.0738,4583.46,28.56,28.56,27.28,1,1,1,194,188.3,199.3,122,116.3,72,72,72,0,0,0,0.371,0.361,0.382,122,116.3,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0907,0.0946,0.00612,0.00564,0.00657,0.00024,0.00022,0.00026,0.206,0.196,0.215,0.0081,0.0077,0.0084,25.38,25.38,25.38,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.13,26.7,29.44,27.28,25.9,28.56,0,0,0,0,0,0,0.152,0,0.0432,0.37,0.63,0.37,39.2
1254088800000,2009,9,2008,12,52,7,0.113,0.0366,0.0759,4721.22,30.28,30.28,28.1,1,1,1,186.1,184.8,187,125.6,113.6,60.57,52,72,0,0,0,0.325,0.279,0.388,125.6,113.6,134.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0897,0.0937,0.00642,0.00541,0.0072,0.00025,0.00021,0.00028,0.21,0.191,0.225,0.0082,0.0075,0.0088,25.36,25.35,25.38,0.927,0.92,0.932,0.97,0.97,0.97,0.899,0.893,0.904,28.97,26.02,31.22,28.1,25.24,30.28,0,0,0,0,0,0,0.156,0,0.0371,0.32,0.67,0.33,41.8
1254693600000,2009,10,2009,1,1,7,0.109,0.0333,0.0756,4699.65,29.5,29.5,27.97,1,1,1,180,176.3,183.4,125,103.3,55,52,73,0,0,0,0.306,0.284,0.414,125,103.3,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0854,0.0925,0.00638,0.00453,0.00692,0.00025,0.00018,0.00027,0.208,0.172,0.219,0.0081,0.0067,0.0086,25.35,25.35,25.38,0.927,0.913,0.931,0.97,0.97,0.97,0.9,0.886,0.903,28.84,23.47,30.41,27.97,22.77,29.5,0,0,0,0,0,0,0.155,0,0.0334,0.31,0.69,0.31,43.1
1255298400000,2009,10,2009,1,2,7,0.104,0.0442,0.0602,3679.52,22.7,22.7,21.9,1,1,1,172.5,168.9,176,99.55,95.92,73,73,73,0,0,0,0.423,0.415,0.432,99.55,95.92,103,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0828,0.0853,0.00421,0.0039,0.00451,0.00016,0.00015,0.00018,0.165,0.159,0.171,0.0065,0.0062,0.0067,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.882,0.885,22.61,21.85,23.4,21.9,21.13,22.7,0,0,0,0,0,0,0.122,0,0.0438,0.43,0.58,0.42,35.4
1255903200000,2009,10,2009,1,3,7,0.0999,0.0442,0.0557,3421.82,20.86,20.86,20.37,1,1,1,165.2,161.5,167.6,92.16,88.53,73,73,73,0,0,0,0.442,0.436,0.452,92.16,88.53,94.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0802,0.0823,0.00358,0.00328,0.00379,0.00014,0.00013,0.00015,0.152,0.145,0.156,0.006,0.0057,0.0061,25.38,25.38,25.38,0.92,0.917,0.924,0.965,0.964,0.966,0.888,0.886,0.891,21.1,20.36,21.58,20.37,19.62,20.86,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.3
1256508000000,2009,10,2009,1,4,7,0.0959,0.0422,0.0538,3318.1,24.64,24.64,19.75,1,1,1,158.6,156.6,161.3,88.93,83.61,69.71,50,73,0,0,0,0.44,0.31,0.466,88.93,83.61,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0785,0.085,0.00331,0.00286,0.00521,0.00013,0.00011,0.0002,0.146,0.137,0.183,0.0057,0.0054,0.0072,25.37,25.34,25.38,0.927,0.919,0.93,0.963,0.962,0.97,0.893,0.891,0.894,20.49,19.35,25.4,19.75,18.6,24.64,0,0,0,0,0,0,0.11,0,0.0421,0.44,0.56,0.44,34.6
1257112800000,2009,11,2009,2,5,7,0.106,0.0302,0.0756,4698.01,29.39,29.39,27.96,1,1,1,175,165.9,180.9,125,115.9,50,50,50,0,0,0,0.286,0.276,0.301,125,115.9,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0867,0.092,0.00638,0.0056,0.00688,0.00025,0.00022,0.00027,0.208,0.191,0.218,0.0081,0.0075,0.0085,25.34,25.34,25.34,0.928,0.922,0.931,0.97,0.97,0.97,0.9,0.894,0.903,28.83,26.56,30.3,27.96,25.76,29.39,0,0,0,0,0,0,0.155,0,0.0304,0.28,0.71,0.29,44.3
1257717600000,2009,11,2009,2,6,7,0.108,0.0376,0.0708,4377.88,29.06,29.06,26.06,1,1,1,179.2,177.4,181.5,117,110.4,62.14,50,67,0,0,0,0.347,0.278,0.378,117,110.4,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0868,0.0915,0.0057,0.00513,0.00676,0.00022,0.0002,0.00026,0.195,0.184,0.216,0.0076,0.0072,0.0084,25.36,25.34,25.37,0.922,0.918,0.93,0.97,0.97,0.97,0.895,0.891,0.902,26.86,25.22,29.96,26.06,24.46,29.06,0,0,0,0,0,0,0.145,0,0.0372,0.35,0.66,0.34,40.5
1258322400000,2009,11,2009,2,7,7,0.118,0.0376,0.0807,5038.96,34.34,34.34,29.99,1,1,1,195.6,185.1,201.7,133.4,118,62.14,50,67,0,0,0,0.319,0.248,0.362,133.4,118,151.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0895,0.0993,0.00709,0.00578,0.00865,0.00028,0.00023,0.00034,0.224,0.197,0.255,0.0088,0.0077,0.01,25.36,25.33,25.38,0.931,0.923,0.939,0.97,0.97,0.97,0.903,0.896,0.911,30.92,27.13,35.4,29.99,26.31,34.34,0,0,0,0,0,0,0.167,0,0.0373,0.32,0.68,0.32,42.7
1258927200000,2009,11,2009,2,8,7,0.122,0.0302,0.0913,5734.8,35.58,35.58,34.14,1,1,1,200.9,196.8,207.2,150.9,146.8,50,50,50,0,0,0,0.249,0.241,0.254,150.9,146.8,157.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.099,0.0976,0.101,0.00858,0.00823,0.00911,0.00034,0.00032,0.00036,0.254,0.247,0.265,0.0099,0.0096,0.01,25.33,25.29,25.35,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,35.19,34.2,36.68,34.14,33.17,35.58,0,0,0,0,0,0,0.19,0,0.0307,0.25,0.75,0.25,47
1259532000000,2009,11,2009,2,9,7,0.125,0.0349,0.0905,5674.84,35.39,35.39,33.78,1,1,1,207.3,206.1,208,149.6,147.1,57.71,50,59,0,0,0,0.278,0.242,0.286,149.6,147.1,156.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0998,0.0991,0.101,0.00846,0.00825,0.00904,0.00033,0.00032,0.00035,0.253,0.248,0.264,0.0099,0.0097,0.01,25.3,25.3,25.31,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,34.82,34.23,36.49,33.78,33.2,35.39,0,0,0,0,0,0,0.188,0,0.0345,0.28,0.72,0.28,45.4
1260136800000,2009,12,2009,3,10,7,0.134,0.0357,0.0986,6205.49,38.77,38.77,36.94,1,1,1,222.1,212.1,229.6,163.1,153.1,59,59,59,0,0,0,0.266,0.257,0.278,163.1,153.1,170.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.107,0.00961,0.00877,0.0103,0.00038,0.00034,0.0004,0.277,0.259,0.29,0.011,0.01,0.011,25.19,25.13,25.27,0.943,0.94,0.945,0.972,0.97,0.975,0.917,0.911,0.922,37.98,35.65,39.75,36.94,34.58,38.77,0,0,0,0,0,0,0.205,0,0.0354,0.27,0.74,0.26,46.3
1260741600000,2009,12,2009,3,11,7,0.137,0.0357,0.101,6390.46,39.05,39.05,38.04,1,1,1,226.6,221.7,230.7,167.6,162.7,59,59,59,0,0,0,0.26,0.256,0.266,167.6,162.7,171.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.108,0.01,0.00958,0.0103,0.00039,0.00038,0.00041,0.285,0.276,0.292,0.011,0.011,0.012,25.15,25.12,25.19,0.944,0.943,0.946,0.974,0.971,0.976,0.92,0.916,0.923,39.05,37.89,40,38.04,36.81,39.05,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1261346400000,2009,12,2009,3,12,7,0.137,0.0357,0.101,6369.29,38.37,38.37,37.91,1,1,1,226.1,223.1,228,167.1,164.1,59,59,59,0,0,0,0.261,0.259,0.265,167.1,164.1,169,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.107,0.00996,0.0097,0.0101,0.00039,0.00038,0.0004,0.284,0.279,0.288,0.011,0.011,0.011,25.16,25.14,25.18,0.944,0.943,0.945,0.974,0.972,0.975,0.919,0.917,0.921,38.93,38.21,39.37,37.91,37.15,38.37,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.5
1261951200000,2009,12,2009,3,13,7,0.142,0.0393,0.103,6473.01,40.55,40.55,38.53,1,1,1,234.9,225.5,240,169.9,166.2,65,59,73,0,0,0,0.276,0.249,0.305,169.9,166.2,177.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.11,0.0102,0.00988,0.0109,0.0004,0.00039,0.00043,0.29,0.283,0.303,0.011,0.011,0.012,25.1,25.07,25.16,0.945,0.944,0.948,0.975,0.973,0.979,0.921,0.918,0.928,39.52,38.59,41.42,38.53,37.54,40.55,0,0,0,0,0,0,0.214,0,0.039,0.28,0.73,0.27,45.6
1262556000000,2010,1,2009,4,14,7,0.15,0.0442,0.106,6691.23,42.66,42.66,39.83,1,1,1,248.5,238.9,260.2,175.5,165.9,73,73,73,0,0,0,0.294,0.281,0.306,175.5,165.9,187.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.115,0.0107,0.00985,0.0117,0.00042,0.00039,0.00046,0.301,0.284,0.322,0.012,0.011,0.013,25.01,24.94,25.08,0.947,0.944,0.951,0.977,0.973,0.98,0.925,0.918,0.932,40.76,38.52,43.53,39.83,37.48,42.66,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.6
1263160800000,2010,1,2009,4,15,7,0.166,0.0442,0.122,7708.69,48.2,48.2,45.89,1,1,1,274.2,264.3,284.6,201.2,191.3,73,73,73,0,0,0,0.266,0.257,0.276,201.2,191.3,211.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.116,0.124,0.0129,0.012,0.0137,0.00051,0.00048,0.00055,0.347,0.329,0.365,0.014,0.013,0.015,24.86,24.8,24.91,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.83,44.5,49.23,45.89,43.61,48.2,0,0,0,0,0,0,0.255,0,0.044,0.27,0.73,0.27,46.4
1263765600000,2010,1,2009,4,16,7,0.185,0.0442,0.141,8538.71,53.8,53.8,50.83,2,1,1.7142857142857142,305.4,289.2,319.3,232.4,216.2,73,73,73,0,0,0,0.239,0.229,0.252,232.4,216.2,246.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.125,0.136,0.0155,0.0141,0.0167,0.00062,0.00056,0.00067,0.288,0.24,0.385,0.011,0.0096,0.015,24.78,24.73,24.86,0.935,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.94,33.68,25.53,51.75,32.3,24.77,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.2
1264370400000,2010,1,2009,4,17,7,0.213,0.0442,0.169,10251,66.77,66.77,61.02,2,2,2,352.5,323.4,379.2,279.5,250.4,73,73,73,0,0,0,0.208,0.193,0.226,279.5,250.4,306.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.137,0.157,0.0309,0.0172,0.0435,0.0012,0.00069,0.0018,0.31,0.266,0.35,0.012,0.011,0.014,24.53,24.35,24.72,0.936,0.929,0.941,0.97,0.97,0.97,0.908,0.901,0.913,31.45,28.21,34.42,30.51,27.36,33.38,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.1
1264975200000,2010,2,2009,5,18,7,0.249,0.0514,0.198,11956,76.24,76.24,71.17,2,2,2,412.3,384.9,435.2,327.3,299.9,85,85,85,0,0,0,0.206,0.195,0.221,327.3,299.9,350.2,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.156,0.174,0.0535,0.0406,0.0643,0.0022,0.0016,0.0026,0.382,0.341,0.417,0.016,0.014,0.017,24.16,24.02,24.33,0.945,0.94,0.948,0.971,0.97,0.974,0.918,0.912,0.924,36.64,33.65,39.13,35.58,32.64,38.12,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,48
1265580000000,2010,2,2009,5,19,7,0.285,0.0514,0.234,14127.8,90.79,90.79,84.09,2,2,2,471.1,442.1,503.3,386.1,357.1,85,85,85,0,0,0,0.181,0.169,0.192,386.1,357.1,418.3,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.176,0.198,0.0812,0.0675,0.0965,0.0033,0.0028,0.004,0.471,0.427,0.519,0.019,0.017,0.022,23.81,23.62,23.98,0.953,0.949,0.956,0.979,0.976,0.98,0.933,0.926,0.937,42.95,39.87,46.32,42.05,38.9,45.39,0,0,0,0,0,0,0.467,0,0.051,0.18,0.82,0.18,49.6
1266184800000,2010,2,2009,5,20,7,0.352,0.0514,0.301,17558.4,120.2,120.2,104.5,3,2,2.5714285714285716,582.7,516.7,662.2,497.7,431.7,85,85,85,0,0,0,0.147,0.128,0.164,497.7,431.7,577.2,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.234,0.202,0.278,0.138,0.103,0.187,0.0058,0.0043,0.008,0.582,0.525,0.667,0.024,0.022,0.028,23.2,22.78,23.54,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.98,35.41,51.28,41.65,34.34,48.2,0,0,0,0,0,0,0.581,0,0.051,0.15,0.86,0.14,49.9
1266789600000,2010,2,2009,5,21,7,0.481,0.0514,0.43,23784.6,159.5,159.5,141.6,4,3,3.142857142857143,795.2,694.2,894.9,710.2,609.2,85,85,85,0,0,0,0.108,0.095,0.122,710.2,609.2,809.9,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.358,0.296,0.434,0.273,0.208,0.331,0.012,0.0089,0.015,0.88,0.721,1,0.038,0.031,0.044,22.04,21.54,22.6,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.932,0.938,46.9,40.79,52.41,45.29,39.88,48.2,0,0,0,0,0,0,0.787,0,0.051,0.11,0.89,0.11,49.4
1267394400000,2010,3,2009,6,22,7,0.656,0.078,0.578,30030.1,192.8,192.8,178.8,4,4,4,1085,937.6,1232,956.3,808.6,129,129,129,0.4286,0,3,0.12,0.105,0.138,955.9,808.6,1100,990,990,990,968.2,967.7,968.6,21.8,21.4,22.3,0.599,0.446,0.782,0.442,0.33,0.648,0.02,0.015,0.03,1.3,0.992,1.73,0.06,0.044,0.081,20.54,19.64,21.36,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.936,45.83,40.37,50.54,44.69,39.44,48.2,0,0,0,0,0,0,0.993,0,0.078,0.12,0.88,0.12,45.8
1267999200000,2010,3,2009,6,23,7,0.868,0.0967,0.665,31894.6,192.8,192.8,189.8,4,4,4,1435,1287,1566,1275,1158,159.9,129,183,175.6,58,283,0.111,0.092,0.127,1100,1100,1100,990,990,990,969.3,968.8,969.7,20.7,20.3,21.2,0.862,0.805,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.85,0.087,0.083,0.091,18.91,18.45,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.59,47.36,50.01,47.46,46.41,48.2,0,0,0,0,0,0,1.05,0,0.203,0.11,0.77,0.23,36.7
1268604000000,2010,3,2009,6,24,7,1.03,0.111,0.665,30382.4,184.2,184.2,180.8,4,4,4,1705,1608,1775,1522,1425,183,183,183,422.4,325,492,0.107,0.103,0.114,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.918,0.911,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,17.99,17.75,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.13,45.51,46.99,45.21,44.6,46.05,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
1269208800000,2010,3,2009,6,25,7,1.11,0.111,0.665,29645.6,177.8,177.8,176.5,4,4,4,1831,1792,1854,1648,1609,183,183,183,547.9,509,571,0.0999,0.0987,0.102,1100,1100,1100,990,990,990,970.6,970.4,970.6,19.4,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.57,17.5,17.7,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.02,44.81,45.36,44.12,43.92,44.45,0,0,0,0,0,0,0.98,0,0.445,0.1,0.6,0.4,26.7
1269813600000,2010,3,2009,6,26,7,1.12,0.0986,0.665,29546,176.1,176.1,175.9,4,4,4,1848,1840,1858,1685,1668,163,148,183,585.3,568,599,0.0882,0.0801,0.0989,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.097,0.097,17.52,17.49,17.54,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.86,44.78,44.93,43.97,43.89,44.04,0,0,0,0,0,0,0.977,0,0.455,0.088,0.59,0.41,26.4
1270418400000,2010,4,2009,7,27,7,1.15,0.0895,0.665,29232.3,175.9,175.9,174,4,4,4,1902,1847,1980,1754,1699,148,148,148,654.4,599,732,0.0778,0.0747,0.0801,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.34,17.09,17.52,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.39,43.71,44.87,43.5,42.83,43.98,0,0,0,0,0,0,0.967,0,0.485,0.078,0.58,0.42,25.4
1271023200000,2010,4,2009,7,28,7,1.25,0.0895,0.665,28391.1,170.3,170.3,169,4,4,4,2065,2012,2098,1917,1864,148,148,148,816.9,764,850,0.0717,0.0705,0.0736,1100,1100,1100,990,990,990,971.3,971.1,971.3,18.7,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.87,16.79,17,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.11,42.89,43.45,42.25,42.04,42.58,0,0,0,0,0,0,0.939,0,0.585,0.072,0.53,0.47,22.7
1271628000000,2010,4,2009,7,29,7,1.27,0.0895,0.665,28265.7,168.8,168.8,168.2,4,4,4,2094,2073,2106,1946,1925,148,148,148,846.3,825,858,0.0707,0.0703,0.0714,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.77,16.85,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.92,42.85,43.06,42.06,41.99,42.2,0,0,0,0,0,0,0.935,0,0.605,0.07,0.52,0.48,22.3
1272232800000,2010,4,2009,7,30,7,1.22,0.0971,0.665,28572.7,171.5,171.5,170.1,4,4,4,2024,1977,2062,1863,1785,160.6,148,192,763.4,685,814,0.0795,0.0718,0.0971,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,16.97,16.88,17.1,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.39,43.13,43.74,42.52,42.27,42.86,0,0,0,0,0,0,0.945,0,0.555,0.08,0.55,0.45,23.4
1272837600000,2010,5,2009,8,31,7,1.13,0.116,0.665,29386.9,178,178,174.9,4,4,4,1876,1785,1959,1684,1593,192,192,192,583.6,493,667,0.103,0.098,0.108,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.43,17.16,17.72,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.62,43.89,45.42,43.73,43.01,44.51,0,0,0,0,0,0,0.972,0,0.465,0.1,0.59,0.41,26
1273442400000,2010,5,2009,8,32,7,1.01,0.116,0.665,30633.1,185.5,185.5,182.3,4,4,4,1662,1569,1755,1470,1377,192,192,192,369.7,277,463,0.115,0.109,0.122,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.13,17.82,18.44,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.52,45.69,47.33,45.58,44.78,46.38,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1274047200000,2010,5,2009,8,33,7,0.878,0.116,0.665,31875.7,192.8,192.8,189.7,4,4,4,1452,1353,1540,1260,1161,192,192,192,160.1,61,248,0.133,0.125,0.142,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.865,0.823,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.084,0.091,18.86,18.53,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.43,47.58,49.4,47.43,46.63,48.2,0,0,0,0,0,0,1.05,0,0.213,0.13,0.76,0.24,36.3
1274652000000,2010,5,2009,8,34,7,0.715,0.116,0.598,30590.2,192.8,192.8,182.1,4,4,4,1182,1077,1302,990.3,884.9,192,192,192,1.429,0,10,0.163,0.147,0.178,988.9,884.9,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.646,0.526,0.8,0.465,0.367,0.648,0.022,0.017,0.031,1.38,1.13,1.75,0.064,0.052,0.083,20.14,19.4,20.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.55,42.93,49.9,45.52,42.07,48.2,0,0,0,0,0,0,1.01,0,0.117,0.16,0.84,0.16,42.8
1275256800000,2010,5,2009,8,35,7,0.594,0.1,0.494,26263.3,165.9,165.9,156.3,4,3,3.7142857142857144,982.1,921.6,1048,816.6,760.6,165.4,161,192,0,0,0,0.169,0.157,0.183,816.6,760.6,864.2,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.461,0.41,0.505,0.334,0.307,0.357,0.015,0.014,0.016,1.04,0.981,1.1,0.047,0.044,0.05,21.14,20.86,21.41,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.93,0.937,44.06,39.68,51.77,42.53,38.7,48.2,0,0,0,0,0,0,0.868,0,0.1,0.17,0.83,0.17,44.2
1275861600000,2010,6,2009,9,36,7,0.521,0.0974,0.424,23486.5,144.6,144.6,139.8,3,3,3,862,820.5,905.9,701,659.5,161,161,161,0,0,0,0.187,0.178,0.196,701,659.5,744.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.363,0.338,0.395,0.269,0.242,0.299,0.012,0.011,0.013,0.89,0.819,0.972,0.039,0.036,0.043,21.76,21.5,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.7,45.36,50.1,46.6,44.45,48.2,0,0,0,0,0,0,0.777,0,0.097,0.19,0.81,0.19,45.1
1276466400000,2010,6,2009,9,37,7,0.477,0.0974,0.38,21472,131.8,131.8,127.8,3,3,3,788.7,768.6,811.6,627.7,607.6,161,161,161,0,0,0,0.204,0.198,0.209,627.7,607.6,650.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.32,0.308,0.333,0.22,0.207,0.236,0.0096,0.009,0.01,0.765,0.731,0.804,0.033,0.032,0.035,22.18,22.05,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.47,42.27,44.84,42.6,41.42,43.94,0,0,0,0,0,0,0.71,0,0.097,0.2,0.8,0.2,45
1277071200000,2010,6,2009,9,38,7,0.438,0.0974,0.34,19382.2,122.1,122.1,115.4,3,3,3,723.4,691.2,756.8,562.4,530.2,161,161,161,0,0,0,0.223,0.213,0.233,562.4,530.2,595.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.283,0.264,0.301,0.177,0.155,0.199,0.0076,0.0066,0.0086,0.655,0.6,0.711,0.028,0.026,0.031,22.55,22.36,22.73,0.952,0.949,0.954,0.975,0.97,0.979,0.928,0.921,0.934,39.45,37.4,41.55,38.46,36.29,40.69,0,0,0,0,0,0,0.641,0,0.098,0.22,0.78,0.22,44.3
1277676000000,2010,6,2009,9,39,7,0.393,0.106,0.287,16647,106.8,106.8,99.09,3,2,2.4285714285714284,650.6,621.5,680.5,475.3,435.4,175.3,161,186,0,0,0,0.27,0.237,0.299,475.3,435.4,519.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.235,0.214,0.258,0.124,0.105,0.148,0.0053,0.0044,0.0063,0.573,0.548,0.603,0.024,0.023,0.026,22.92,22.8,23.06,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.17,35.38,49.88,42.05,34.32,48.2,0,0,0,0,0,0,0.55,0,0.106,0.27,0.73,0.27,42.4
1278280800000,2010,7,2009,10,40,7,0.354,0.112,0.242,14330.1,90.49,90.49,85.3,2,2,2,585.9,560.5,611.9,399.9,374.5,186,186,186,0,0,0,0.318,0.304,0.332,399.9,374.5,425.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.201,0.192,0.21,0.0878,0.0758,0.1,0.0037,0.0032,0.0042,0.501,0.463,0.54,0.021,0.019,0.023,23.26,23.11,23.41,0.954,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.937,43.53,40.92,46.17,42.65,40.02,45.24,0,0,0,0,0,0,0.474,0,0.112,0.32,0.68,0.32,40.5
1278885600000,2010,7,2009,10,41,7,0.321,0.112,0.208,12331,78.28,78.28,73.4,2,2,2,530.3,508.3,552.5,344.3,322.3,186,186,186,0,0,0,0.351,0.337,0.366,344.3,322.3,366.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.189,0.0615,0.0511,0.072,0.0026,0.0021,0.003,0.418,0.385,0.451,0.017,0.016,0.019,23.6,23.46,23.73,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.75,35.41,40.09,36.7,34.34,39.14,0,0,0,0,0,0,0.408,0,0.113,0.35,0.65,0.35,38.4
1279490400000,2010,7,2009,10,42,7,0.292,0.112,0.179,10635.9,67.28,67.28,63.31,2,2,2,482.5,463.7,501.4,296.5,277.7,186,186,186,0,0,0,0.386,0.371,0.401,296.5,277.7,315.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.171,0.0389,0.0301,0.0479,0.0016,0.0012,0.002,0.346,0.318,0.374,0.014,0.013,0.016,23.88,23.77,24,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.63,30.59,34.68,31.65,29.67,33.64,0,0,0,0,0,0,0.352,0,0.113,0.38,0.61,0.39,36.4
1280095200000,2010,7,2009,10,43,7,0.267,0.11,0.157,9345.57,58.11,58.11,55.63,2,2,2,441.7,425.1,457.9,260.1,245.4,181.6,155,186,0,0,0,0.411,0.365,0.431,260.1,245.4,271.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.147,0.156,0.022,0.0166,0.0274,0.0009,0.00068,0.0011,0.291,0.271,0.309,0.012,0.011,0.013,24.12,24.03,24.19,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.67,27.02,29.96,27.81,26.21,29.06,0,0,0,0,0,0,0.309,0,0.11,0.41,0.59,0.41,35
1280700000000,2010,8,2009,11,44,7,0.243,0.0937,0.15,8892.39,56.82,56.82,52.93,2,1,1.8571428571428572,402.4,386.6,419.4,247.4,231.6,155,155,155,0,0,0,0.386,0.37,0.401,247.4,231.6,264.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.139,0.15,0.0182,0.0154,0.0238,0.00074,0.00063,0.00097,0.294,0.259,0.409,0.012,0.011,0.017,24.3,24.22,24.38,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.27,26.19,52.75,29.91,25.41,48.2,0,0,0,0,0,0,0.294,0,0.093,0.39,0.62,0.38,36.6
1281304800000,2010,8,2009,11,45,7,0.222,0.0937,0.128,7891.56,48.2,48.2,46.97,1,1,1,367.1,354,381.4,212.1,199,155,155,155,0,0,0,0.422,0.406,0.438,212.1,199,226.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.137,0.0138,0.0127,0.015,0.00056,0.00051,0.00061,0.375,0.351,0.4,0.015,0.014,0.016,24.39,24.29,24.48,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.939,48.54,45.61,51.7,46.97,44.7,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.58,0.42,35.5
1281909600000,2010,8,2009,11,46,7,0.204,0.0937,0.11,6877.52,43.77,43.77,40.94,1,1,1,337.7,325.9,349.9,182.7,170.9,155,155,155,0,0,0,0.459,0.443,0.476,182.7,170.9,194.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.117,0.126,0.0113,0.0103,0.0123,0.00045,0.00041,0.0005,0.322,0.301,0.344,0.013,0.012,0.014,24.59,24.51,24.67,0.95,0.946,0.953,0.978,0.974,0.98,0.929,0.922,0.934,41.84,39.11,44.66,40.94,38.1,43.77,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.7
1282514400000,2010,8,2009,11,47,7,0.189,0.0937,0.0952,5867.22,37.23,37.23,34.92,1,1,1,312.4,303.2,322.3,157.4,148.2,155,155,155,0,0,0,0.496,0.481,0.511,157.4,148.2,167.3,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.116,0.00912,0.00834,0.00997,0.00036,0.00033,0.0004,0.277,0.26,0.294,0.011,0.01,0.012,24.76,24.69,24.82,0.942,0.939,0.945,0.97,0.97,0.972,0.914,0.911,0.919,35.99,33.86,38.29,34.92,32.85,37.23,0,0,0,0,0,0,0.194,0,0.0938,0.5,0.5,0.5,31
1283119200000,2010,8,2009,11,48,7,0.174,0.0778,0.0965,5987.29,39.43,39.43,35.64,1,1,1,288.1,275.6,300.2,159.5,142.2,128.6,118,155,0,0,0,0.445,0.403,0.522,159.5,142.2,175.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.115,0.00931,0.00783,0.0106,0.00037,0.00031,0.00042,0.278,0.249,0.304,0.011,0.0099,0.012,24.87,24.82,24.92,0.942,0.936,0.947,0.972,0.97,0.977,0.916,0.908,0.925,36.67,32.45,40.36,35.64,31.48,39.43,0,0,0,0,0,0,0.198,0,0.0775,0.45,0.55,0.45,34.4
1283724000000,2010,9,2009,12,49,7,0.158,0.0714,0.0862,5331.2,34.25,34.25,31.73,1,1,1,260.5,250.7,271.4,142.5,132.7,118,118,118,0,0,0,0.453,0.435,0.471,142.5,132.7,153.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.107,0.00786,0.00703,0.00879,0.00031,0.00028,0.00035,0.246,0.229,0.266,0.0097,0.009,0.011,25.01,24.95,25.07,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.71,30.4,35.3,31.73,29.49,34.25,0,0,0,0,0,0,0.176,0,0.0718,0.45,0.55,0.45,33.7
1284328800000,2010,9,2009,12,50,7,0.144,0.0714,0.073,4493.79,28.81,28.81,26.75,1,1,1,238.7,230.2,247.7,120.7,112.2,118,118,118,0,0,0,0.494,0.476,0.513,120.7,112.2,129.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0958,0.0928,0.0989,0.00601,0.00528,0.00677,0.00024,0.00021,0.00027,0.207,0.192,0.223,0.0082,0.0076,0.0088,25.16,25.09,25.23,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.892,0.903,27.58,25.53,29.7,26.75,24.77,28.81,0,0,0,0,0,0,0.149,0,0.071,0.5,0.51,0.49,31.2
1284933600000,2010,9,2009,12,51,7,0.133,0.0574,0.0759,4702.25,30.03,30.03,27.99,1,1,1,220.3,212.9,227.7,125.5,109.7,94.86,91,118,0,0,0,0.43,0.404,0.518,125.5,109.7,134.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0919,0.0984,0.00641,0.00507,0.00716,0.00025,0.0002,0.00028,0.214,0.188,0.229,0.0084,0.0074,0.009,25.26,25.22,25.32,0.928,0.918,0.932,0.97,0.97,0.97,0.9,0.891,0.904,28.86,24.94,30.96,27.99,24.19,30.03,0,0,0,0,0,0,0.155,0,0.0571,0.43,0.57,0.43,35.4
1285538400000,2010,9,2009,12,52,7,0.125,0.0504,0.0745,4627.46,29.39,29.39,27.54,1,1,1,206.5,203.1,211.6,123.2,114.8,83.29,73,91,0,0,0,0.403,0.358,0.442,123.2,114.8,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0937,0.0916,0.0951,0.00623,0.00551,0.00688,0.00024,0.00022,0.00027,0.209,0.195,0.221,0.0082,0.0076,0.0087,25.35,25.33,25.37,0.926,0.921,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.4,26.32,30.3,27.54,25.53,29.39,0,0,0,0,0,0,0.153,0,0.0505,0.4,0.6,0.4,37
1286143200000,2010,10,2010,1,1,7,0.119,0.0442,0.0745,4634.84,28.95,28.95,27.59,1,1,1,196.3,190.5,202,123.3,117.5,73,73,73,0,0,0,0.372,0.361,0.383,123.3,117.5,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0904,0.0945,0.00623,0.00574,0.00672,0.00024,0.00022,0.00026,0.208,0.197,0.218,0.0081,0.0077,0.0085,25.38,25.37,25.39,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.44,27,29.85,27.59,26.19,28.95,0,0,0,0,0,0,0.153,0,0.0445,0.37,0.63,0.37,38.9
1286748000000,2010,10,2010,1,2,7,0.113,0.0442,0.0687,4238.14,25.73,25.73,25.23,1,1,1,186.5,184.8,188.6,113.5,111.8,73,73,73,0,0,0,0.391,0.387,0.395,113.5,111.8,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0884,0.0897,0.0054,0.00525,0.00558,0.00021,0.00021,0.00022,0.19,0.187,0.194,0.0074,0.0073,0.0076,25.38,25.38,25.38,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,26.01,25.57,26.52,25.23,24.8,25.73,0,0,0,0,0,0,0.14,0,0.0443,0.39,0.61,0.39,37.5
1287352800000,2010,10,2010,1,3,7,0.109,0.0442,0.0649,3983.83,24.54,24.54,23.71,1,1,1,180.2,175.2,183.7,107.2,102.2,73,73,73,0,0,0,0.405,0.397,0.417,107.2,102.2,110.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.085,0.088,0.00487,0.00444,0.00516,0.00019,0.00017,0.0002,0.179,0.17,0.185,0.007,0.0067,0.0072,25.38,25.38,25.38,0.916,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.891,24.45,23.2,25.3,23.71,22.51,24.54,0,0,0,0,0,0,0.132,0,0.0441,0.41,0.6,0.4,36.5
1287957600000,2010,10,2010,1,4,7,0.108,0.0442,0.0643,3944.51,24.67,24.67,23.48,1,1,1,179.3,174.9,184.2,106.3,101.9,73,73,73,0,0,0,0.407,0.396,0.417,106.3,101.9,111.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0849,0.0882,0.00478,0.00441,0.0052,0.00019,0.00017,0.0002,0.177,0.169,0.186,0.0069,0.0066,0.0073,25.38,25.38,25.38,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.884,0.891,24.21,23.14,25.43,23.48,22.44,24.67,0,0,0,0,0,0,0.13,0,0.0437,0.41,0.6,0.4,36.5
1288562400000,2010,11,2010,2,5,7,0.109,0.0405,0.0688,4244.47,26.65,26.65,25.26,1,1,1,180.7,173,186.4,113.7,106,67,67,67,0,0,0,0.371,0.359,0.387,113.7,106,119.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.0853,0.09,0.00542,0.00476,0.0059,0.00021,0.00019,0.00023,0.189,0.176,0.2,0.0074,0.0069,0.0078,25.37,25.37,25.37,0.92,0.915,0.924,0.97,0.97,0.97,0.893,0.887,0.897,26.05,24.14,27.47,25.26,23.41,26.65,0,0,0,0,0,0,0.14,0,0.0402,0.37,0.63,0.37,38.9
1289167200000,2010,11,2010,2,6,7,0.112,0.0405,0.0716,4436.91,27.98,27.98,26.41,1,1,1,185.4,182.3,191.9,118.4,115.3,67,67,67,0,0,0,0.362,0.349,0.368,118.4,115.3,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0886,0.092,0.00582,0.00555,0.00636,0.00023,0.00022,0.00025,0.198,0.192,0.209,0.0077,0.0075,0.0082,25.37,25.37,25.37,0.924,0.922,0.928,0.97,0.97,0.97,0.896,0.894,0.9,27.23,26.44,28.85,26.41,25.65,27.98,0,0,0,0,0,0,0.147,0,0.0404,0.36,0.64,0.36,39.6
1289772000000,2010,11,2010,2,7,7,0.112,0.0391,0.0727,4504.1,29.32,29.32,26.81,1,1,1,184.7,180.7,188.9,120.1,115.6,64.57,50,67,0,0,0,0.349,0.277,0.367,120.1,115.6,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0887,0.0919,0.00596,0.00558,0.00686,0.00023,0.00022,0.00027,0.201,0.193,0.218,0.0078,0.0075,0.0085,25.37,25.34,25.37,0.925,0.922,0.931,0.97,0.97,0.97,0.897,0.894,0.903,27.64,26.51,30.23,26.81,25.72,29.32,0,0,0,0,0,0,0.149,0,0.0393,0.35,0.65,0.35,40.2
1290376800000,2010,11,2010,2,8,7,0.114,0.0302,0.0838,5238.63,32.26,32.26,31.18,1,1,1,188.5,182,193,138.5,132,50,50,50,0,0,0,0.266,0.259,0.275,138.5,132,143,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0924,0.0962,0.00752,0.00697,0.0079,0.00029,0.00027,0.00031,0.232,0.22,0.24,0.0091,0.0086,0.0094,25.35,25.34,25.35,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.15,30.56,33.25,31.18,29.65,32.26,0,0,0,0,0,0,0.173,0,0.0302,0.26,0.74,0.26,46
1290981600000,2010,11,2010,2,9,7,0.123,0.0341,0.0888,5570.16,34.27,34.27,33.16,1,1,1,203.3,195.4,210.8,146.9,140.3,56.43,50,59,0,0,0,0.277,0.255,0.296,146.9,140.3,151.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0986,0.0967,0.101,0.00823,0.00767,0.00865,0.00032,0.0003,0.00034,0.248,0.236,0.257,0.0097,0.0092,0.01,25.32,25.28,25.36,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.18,32.6,35.33,33.16,31.63,34.27,0,0,0,0,0,0,0.184,0,0.0342,0.28,0.72,0.28,45.3
1291586400000,2010,12,2010,3,10,7,0.133,0.0357,0.0975,6127.78,37.56,37.56,36.47,1,1,1,220.2,211.6,224.7,161.2,152.6,59,59,59,0,0,0,0.268,0.263,0.279,161.2,152.6,165.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.101,0.106,0.00945,0.00872,0.00983,0.00037,0.00034,0.00039,0.274,0.258,0.282,0.011,0.01,0.011,25.21,25.17,25.27,0.942,0.939,0.944,0.971,0.97,0.973,0.915,0.911,0.918,37.54,35.52,38.6,36.47,34.46,37.56,0,0,0,0,0,0,0.203,0,0.0355,0.27,0.73,0.27,46.1
1292191200000,2010,12,2010,3,11,7,0.139,0.0357,0.104,6536.92,39.59,39.59,38.91,1,1,1,230.2,227.2,232.9,171.2,168.2,59,59,59,0,0,0,0.256,0.253,0.26,171.2,168.2,173.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0103,0.01,0.0105,0.00041,0.00039,0.00041,0.291,0.286,0.296,0.011,0.011,0.012,25.13,25.11,25.15,0.945,0.944,0.946,0.976,0.974,0.977,0.922,0.92,0.925,39.88,39.17,40.52,38.91,38.16,39.59,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47
1292796000000,2010,12,2010,3,12,7,0.147,0.0357,0.111,7068.29,43.86,43.86,42.07,1,1,1,243.3,234.5,250.9,184.3,175.5,59,59,59,0,0,0,0.243,0.235,0.252,184.3,175.5,191.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.115,0.0114,0.0107,0.0121,0.00045,0.00042,0.00048,0.315,0.299,0.329,0.012,0.012,0.013,25.03,24.97,25.09,0.95,0.947,0.952,0.98,0.978,0.98,0.93,0.926,0.933,42.94,40.9,44.75,42.07,40,43.86,0,0,0,0,0,0,0.234,0,0.036,0.24,0.76,0.24,48.1
1293400800000,2010,12,2010,3,13,7,0.168,0.0381,0.13,8025.78,49.79,49.79,47.77,2,1,1.1428571428571428,278.1,256.1,298.8,215.1,197.1,63,59,73,0,0,0,0.226,0.206,0.25,215.1,197.1,227.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.117,0.129,0.014,0.0125,0.0151,0.00056,0.00049,0.0006,0.349,0.239,0.391,0.014,0.0095,0.016,24.84,24.71,24.94,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.21,25.66,52.49,44.22,24.89,48.2,0,0,0,0,0,0,0.265,0,0.038,0.23,0.77,0.23,47.8
1294005600000,2011,1,2010,4,14,7,0.195,0.0442,0.151,9177.62,59.76,59.76,54.63,2,2,2,323.2,305.1,346.6,250.2,232.1,73,73,73,0,0,0,0.226,0.211,0.239,250.2,232.1,273.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.131,0.146,0.0193,0.0155,0.0282,0.00077,0.00062,0.0011,0.268,0.245,0.301,0.011,0.0098,0.012,24.72,24.57,24.83,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,28.16,26.1,30.8,27.31,25.32,29.88,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47.1
1294610400000,2011,1,2010,4,15,7,0.237,0.0442,0.193,11664.9,76.98,76.98,69.43,2,2,2,391.5,357.3,425.7,318.5,284.3,73,73,73,0,0,0,0.187,0.171,0.204,318.5,284.3,352.7,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.149,0.173,0.0493,0.0332,0.0655,0.002,0.0013,0.0027,0.368,0.317,0.419,0.015,0.013,0.017,24.28,24.07,24.5,0.943,0.937,0.949,0.971,0.97,0.975,0.916,0.909,0.925,35.75,31.99,39.48,34.72,31.03,38.49,0,0,0,0,0,0,0.386,0,0.044,0.19,0.81,0.19,49.2
1295215200000,2011,1,2010,4,16,7,0.287,0.0442,0.243,14706.4,94.33,94.33,87.54,2,2,2,474.7,436.9,508,401.7,363.9,73,73,73,0,0,0,0.154,0.144,0.167,401.7,363.9,435,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.191,0.177,0.202,0.0886,0.0708,0.104,0.0037,0.0029,0.0043,0.493,0.436,0.543,0.02,0.018,0.023,23.77,23.57,24,0.954,0.95,0.957,0.98,0.978,0.98,0.935,0.929,0.938,44.68,40.69,48.13,43.77,39.77,47.17,0,0,0,0,0,0,0.486,0,0.044,0.15,0.85,0.15,51.2
1295820000000,2011,1,2010,4,17,7,0.333,0.0442,0.289,16808.7,108,108,100.1,3,2,2.4285714285714284,550.6,515.9,589.7,477.6,442.9,73,73,73,0,0,0,0.133,0.124,0.141,477.6,442.9,516.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.221,0.205,0.242,0.125,0.108,0.146,0.0052,0.0045,0.0062,0.562,0.517,0.609,0.024,0.022,0.025,23.36,23.18,23.52,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.35,35.23,52.2,42.52,34.17,48.2,0,0,0,0,0,0,0.556,0,0.044,0.13,0.87,0.13,50.5
1296424800000,2011,1,2010,4,18,7,0.406,0.0607,0.345,19847.5,130.7,130.7,118.1,3,3,3,670.5,606.4,741,570.1,519.7,100.4,73,105,0,0,0,0.15,0.12,0.168,570.1,519.7,636,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.276,0.249,0.315,0.182,0.148,0.226,0.0078,0.0063,0.0098,0.657,0.573,0.769,0.028,0.024,0.033,22.76,22.37,23.08,0.952,0.948,0.956,0.976,0.97,0.98,0.929,0.92,0.937,40.35,37.1,44.44,39.38,35.99,43.55,0,0,0,0,0,0,0.656,0,0.061,0.15,0.85,0.15,48.9
1297029600000,2011,2,2010,5,19,7,0.511,0.0635,0.447,24598.7,162.3,162.3,146.4,4,3,3.2857142857142856,844.6,768,935.3,739.6,663,105,105,105,0,0,0,0.125,0.112,0.137,739.6,663,830.3,990,990,990,967.3,967,967.6,22.7,22.4,23,0.383,0.33,0.458,0.291,0.244,0.341,0.013,0.011,0.015,0.923,0.815,1.02,0.041,0.035,0.046,21.8,21.34,22.21,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.45,40.08,51.69,45.01,39.12,48.2,0,0,0,0,0,0,0.813,0,0.064,0.12,0.87,0.13,48.1
1297634400000,2011,2,2010,5,20,7,0.627,0.0635,0.564,29885.2,186.9,186.9,177.9,4,4,4,1037,966,1098,932.3,861,105,105,105,0,0,0,0.102,0.0956,0.109,932.3,861,993.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.552,0.486,0.611,0.39,0.356,0.42,0.018,0.016,0.019,1.2,1.07,1.31,0.055,0.048,0.06,20.79,20.48,21.16,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.38,42.65,47.67,44.47,41.8,46.72,0,0,0,0,0,0,0.988,0,0.063,0.1,0.9,0.1,47.7
1298239200000,2011,2,2010,5,21,7,0.684,0.0829,0.601,31222.1,187.3,187.3,185.8,4,4,4,1131,1112,1142,993.6,974.6,137,137,137,0,0,0,0.121,0.12,0.123,993.6,974.6,1005,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.624,0.597,0.639,0.422,0.411,0.433,0.019,0.019,0.02,1.32,1.28,1.35,0.061,0.059,0.062,20.37,20.3,20.47,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.41,46.74,47.78,46.46,45.8,46.82,0,0,0,0,0,0,1.03,0,0.083,0.12,0.88,0.12,45.6
1298844000000,2011,2,2010,5,22,7,0.691,0.107,0.584,30350,186.6,186.6,180.7,4,4,4,1142,1136,1153,965.5,955.8,176.4,137,183,0,0,0,0.155,0.121,0.161,965.5,955.8,999.1,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.6,0.591,0.631,0.406,0.402,0.423,0.019,0.019,0.019,1.28,1.26,1.33,0.059,0.058,0.062,20.38,20.34,20.41,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.09,45.68,47.61,45.16,44.77,46.66,0,0,0,0,0,0,1,0,0.107,0.15,0.85,0.15,43.9
1299448800000,2011,3,2010,6,23,7,0.712,0.111,0.602,30998.2,185.9,185.9,184.5,4,4,4,1178,1161,1189,995.1,977.9,183,183,183,0,0,0,0.155,0.154,0.158,995.1,977.9,1006,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.643,0.618,0.659,0.423,0.412,0.436,0.02,0.019,0.02,1.34,1.3,1.38,0.062,0.06,0.064,20.2,20.13,20.29,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.07,46.48,47.42,46.13,45.55,46.48,0,0,0,0,0,0,1.03,0,0.11,0.16,0.85,0.15,43.5
1300053600000,2011,3,2010,6,24,7,0.743,0.111,0.632,31930.7,192.8,192.8,190.1,4,4,4,1228,1197,1266,1045,1014,183,183,183,0,0,0,0.149,0.145,0.153,1045,1014,1083,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.716,0.671,0.772,0.524,0.455,0.611,0.025,0.021,0.029,1.53,1.41,1.68,0.072,0.066,0.079,19.85,19.58,20.07,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.56,47.68,49.62,47.52,46.72,48.2,0,0,0,0,0,0,1.06,0,0.111,0.15,0.85,0.15,43
1300658400000,2011,3,2010,6,25,7,0.807,0.078,0.665,32367.6,192.8,192.8,192.7,4,4,4,1334,1281,1395,1205,1152,129,129,129,105.6,52,166,0.0968,0.0924,0.101,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.825,0.804,0.851,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.8,0.084,0.083,0.086,19.27,19.05,19.46,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.55,48.96,50.06,48.17,47.98,48.2,0,0,0,0,0,0,1.07,0,0.142,0.097,0.82,0.18,40.1
1301263200000,2011,3,2010,6,26,7,0.893,0.0829,0.665,31721.6,191.3,191.3,188.8,4,4,4,1477,1411,1563,1340,1282,137.1,129,148,239.6,182,315,0.0928,0.0878,0.0988,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.886,0.857,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.76,18.45,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.17,47.37,48.81,47.2,46.42,47.83,0,0,0,0,0,0,1.05,0,0.228,0.093,0.74,0.26,35.5
1301868000000,2011,4,2010,7,27,7,1.07,0.0895,0.665,30018.9,184.2,184.2,178.7,4,4,4,1767,1605,1924,1619,1457,148,148,148,518.6,357,676,0.0841,0.0769,0.0922,1100,1100,1100,990,990,990,970.3,969.8,970.9,19.7,19.1,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.78,17.27,18.31,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.58,44.2,47,44.67,43.32,46.06,0,0,0,0,0,0,0.993,0,0.405,0.084,0.62,0.38,28.1
1302472800000,2011,4,2010,7,28,7,1.23,0.0895,0.665,28566.8,171.9,171.9,170,4,4,4,2026,1962,2062,1878,1814,148,148,148,777.9,714,814,0.0731,0.0718,0.0754,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,16.97,16.88,17.15,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.93,43.38,43.13,43.86,42.51,42.27,42.98,0,0,0,0,0,0,0.945,0,0.565,0.073,0.54,0.46,23.2
1303077600000,2011,4,2010,7,29,7,1.21,0.0895,0.665,28692.6,173,173,170.8,4,4,4,2001,1931,2059,1853,1783,148,148,148,753.1,683,811,0.074,0.0719,0.0767,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.04,16.88,17.25,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.57,43.15,44.14,42.7,42.29,43.26,0,0,0,0,0,0,0.949,0,0.545,0.074,0.55,0.45,23.7
1303682400000,2011,4,2010,7,30,7,1.09,0.0933,0.665,29801,180.8,180.8,177.4,4,4,4,1804,1708,1899,1650,1516,154.3,148,192,550.1,416,651,0.0858,0.0779,0.112,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.66,17.35,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.25,44.42,46.11,44.35,43.53,45.19,0,0,0,0,0,0,0.985,0,0.425,0.086,0.61,0.39,27.3
1304287200000,2011,5,2010,8,31,7,0.958,0.116,0.665,31088.7,188.2,188.2,185.1,4,4,4,1583,1495,1677,1391,1303,192,192,192,291.3,203,385,0.121,0.114,0.128,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.907,0.882,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.87,0.092,0.089,0.094,18.39,18.08,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.38,48.02,46.26,45.45,47.06,0,0,0,0,0,0,1.03,0,0.293,0.12,0.69,0.31,32.5
1304892000000,2011,5,2010,8,32,7,0.824,0.116,0.66,32149.3,192.8,192.8,191.4,4,4,4,1362,1237,1467,1170,1045,192,192,192,80,0,175,0.141,0.131,0.155,1091,1045,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.817,0.717,0.87,0.627,0.525,0.648,0.03,0.025,0.031,1.74,1.53,1.82,0.083,0.072,0.088,19.22,18.8,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.96,48.29,49.7,47.84,47.33,48.2,0,0,0,0,0,0,1.06,0,0.164,0.14,0.8,0.2,39
1305496800000,2011,5,2010,8,33,7,0.669,0.116,0.553,28959.7,185.9,185.9,172.4,4,4,4,1106,1023,1200,914.2,830.6,192,192,192,0,0,0,0.174,0.16,0.188,914.2,830.6,1008,990,990,990,968.2,968,968.5,21.8,21.5,22,0.557,0.477,0.662,0.384,0.341,0.441,0.018,0.015,0.021,1.19,1.04,1.39,0.055,0.047,0.065,20.58,20.09,20.99,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.99,40.76,47.42,43.09,39.85,46.48,0,0,0,0,0,0,0.958,0,0.116,0.17,0.83,0.17,43.3
1306101600000,2011,5,2010,8,34,7,0.569,0.116,0.452,24308.4,155.5,155.5,144.7,4,3,3.142857142857143,940.2,888.4,1000,748.2,696.4,192,192,192,0,0,0,0.204,0.192,0.216,748.2,696.4,808.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.402,0.36,0.456,0.298,0.266,0.33,0.013,0.012,0.015,0.965,0.882,1.04,0.043,0.039,0.047,21.37,21.1,21.66,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.06,39.84,51.95,46.38,38.87,48.2,0,0,0,0,0,0,0.804,0,0.117,0.2,0.79,0.21,42.7
1306706400000,2011,5,2010,8,35,7,0.504,0.0846,0.419,23418.6,144.6,144.6,139.4,3,3,3,832.8,795.1,873.5,692.9,667,139.9,119,192,0,0,0,0.167,0.141,0.224,692.9,667,726,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.353,0.342,0.37,0.264,0.247,0.286,0.012,0.011,0.013,0.872,0.833,0.926,0.038,0.037,0.041,21.9,21.75,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.46,45.53,49.5,46.47,44.62,48.2,0,0,0,0,0,0,0.774,0,0.085,0.17,0.83,0.17,46.5
1307311200000,2011,6,2010,9,36,7,0.456,0.072,0.384,21869.9,135.5,135.5,130.2,3,3,3,754.4,720.2,784.6,635.4,601.2,119,119,119,0,0,0,0.158,0.152,0.165,635.4,601.2,665.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.319,0.299,0.336,0.225,0.203,0.246,0.0098,0.0087,0.011,0.773,0.715,0.824,0.033,0.031,0.036,22.31,22.14,22.5,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.28,42.21,46.09,43.39,41.37,45.17,0,0,0,0,0,0,0.723,0,0.072,0.16,0.84,0.16,48
1307916000000,2011,6,2010,9,37,7,0.408,0.072,0.337,19340.6,121.8,121.8,115.1,3,3,3,675.4,643.3,708.4,556.4,524.3,119,119,119,0,0,0,0.176,0.168,0.185,556.4,524.3,589.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.274,0.256,0.293,0.173,0.151,0.195,0.0074,0.0064,0.0084,0.64,0.585,0.695,0.027,0.025,0.03,22.76,22.57,22.94,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.92,0.934,39.37,37.31,41.47,38.37,36.2,40.61,0,0,0,0,0,0,0.64,0,0.071,0.18,0.83,0.17,47.4
1308520800000,2011,6,2010,9,38,7,0.366,0.0937,0.272,15995.8,106.6,106.6,95.21,3,2,2.142857142857143,605.4,578.5,633.2,450.4,417.5,155,119,161,0,0,0,0.257,0.188,0.278,450.4,417.5,514.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.22,0.205,0.25,0.112,0.0961,0.144,0.0047,0.004,0.0061,0.562,0.526,0.599,0.024,0.022,0.025,23.12,23,23.27,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.919,0.939,46.16,36.64,50.02,45.07,35.54,48.2,0,0,0,0,0,0,0.529,0,0.094,0.26,0.74,0.26,43.7
1309125600000,2011,6,2010,9,39,7,0.33,0.0906,0.239,14298,87.6,87.6,85.11,2,2,2,545.6,522.5,570,395.7,384.2,149.9,135,161,0,0,0,0.274,0.251,0.295,395.7,384.2,409.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.193,0.202,0.0858,0.0803,0.0921,0.0036,0.0034,0.0039,0.492,0.476,0.513,0.021,0.02,0.022,23.45,23.32,23.57,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.42,42.13,44.69,42.55,41.29,43.8,0,0,0,0,0,0,0.473,0,0.091,0.27,0.72,0.28,43.3
1309730400000,2011,7,2010,10,40,7,0.299,0.0816,0.217,12989.7,82.16,82.16,77.32,2,2,2,493.6,473.5,515.1,358.6,338.5,135,135,135,0,0,0,0.274,0.262,0.285,358.6,338.5,380.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.176,0.191,0.0682,0.0588,0.0784,0.0028,0.0024,0.0033,0.436,0.406,0.468,0.018,0.017,0.019,23.74,23.61,23.86,0.95,0.947,0.952,0.975,0.971,0.98,0.926,0.919,0.933,39.64,37.5,41.92,38.66,36.4,41.08,0,0,0,0,0,0,0.43,0,0.082,0.27,0.73,0.27,43.4
1310335200000,2011,7,2010,10,41,7,0.271,0.0816,0.19,11355,71.44,71.44,67.59,2,2,2,448.8,431.1,467.2,313.8,296.1,135,135,135,0,0,0,0.301,0.289,0.313,313.8,296.1,332.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.161,0.174,0.0471,0.0388,0.0558,0.0019,0.0016,0.0023,0.369,0.342,0.396,0.015,0.014,0.016,24.01,23.9,24.12,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.84,32.92,36.83,33.79,31.93,35.72,0,0,0,0,0,0,0.375,0,0.081,0.3,0.7,0.3,41.9
1310940000000,2011,7,2010,10,42,7,0.249,0.0816,0.167,10000.4,62.86,62.86,59.53,2,2,2,411,395.9,426.5,276,260.9,135,135,135,0,0,0,0.329,0.317,0.341,276,260.9,291.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.154,0.148,0.159,0.0293,0.0221,0.0366,0.0012,0.0009,0.0015,0.312,0.289,0.335,0.013,0.012,0.014,24.24,24.15,24.33,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.68,29.01,32.4,29.76,28.14,31.43,0,0,0,0,0,0,0.331,0,0.082,0.33,0.67,0.33,40.2
