datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1375653600000,2013,8,2012,11,45,7,0.147,0.0562,0.0905,5632.31,35.46,35.46,33.53,1,1,1,242.7,233.7,251.2,149.7,140.7,93,93,93,0,0,0,0.383,0.37,0.398,149.7,140.7,158.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.00847,0.00771,0.0092,0.00033,0.0003,0.00036,0.258,0.242,0.273,0.01,0.0095,0.011,25.09,25.02,25.16,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.56,32.46,36.56,33.53,31.49,35.46,0,0,0,0,0,0,0.186,0,0.0565,0.38,0.62,0.38,38.3
1376258400000,2013,8,2012,11,46,7,0.135,0.0562,0.0788,4892.27,30.8,30.8,29.12,1,1,1,223.3,215.9,230.7,130.3,123,93,93,93,0,0,0,0.417,0.403,0.431,130.3,123,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0952,0.1,0.00683,0.0062,0.00746,0.00027,0.00024,0.00029,0.223,0.21,0.236,0.0088,0.0082,0.0093,25.24,25.18,25.29,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.02,28.28,31.76,29.12,27.43,30.8,0,0,0,0,0,0,0.162,0,0.0562,0.42,0.58,0.42,36.2
1376863200000,2013,8,2012,11,47,7,0.126,0.0562,0.0701,4327,27.11,27.11,25.76,1,1,1,208.8,203.1,214.6,115.8,110.1,93,93,93,0,0,0,0.445,0.433,0.458,115.8,110.1,121.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0906,0.0947,0.0056,0.00511,0.00608,0.00022,0.0002,0.00024,0.197,0.187,0.207,0.0077,0.0073,0.0081,25.35,25.31,25.39,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.55,25.16,27.94,25.76,24.41,27.11,0,0,0,0,0,0,0.143,0,0.0559,0.45,0.56,0.44,34.3
1377468000000,2013,8,2012,11,48,7,0.118,0.0544,0.0637,623.243,25.97,25.97,3.71,1,1,1,195.3,188.6,201.2,105.3,98.61,90,72,93,0,0,0,0.461,0.382,0.485,105.3,98.61,116.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0866,0.0908,0.0047,0.00413,0.00566,0.00018,0.00016,0.00022,0.178,0.166,0.196,0.007,0.0065,0.0077,25.41,25.38,25.42,0.132,0,0.922,0.139,0,0.97,0.128,0,0.895,3.825,0,26.77,3.71,0,25.97,0,6,0,0,0.857,0,0.0206,0.857,0.0543,0.46,0.54,0.46,5.28
1378072800000,2013,9,2012,12,49,7,0.107,0.0435,0.0639,3918.21,25.37,25.37,23.32,1,1,1,177.6,169.7,186.1,105.6,97.74,72,72,72,0,0,0,0.406,0.387,0.424,105.6,97.74,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0841,0.0899,0.00473,0.00406,0.00545,0.00018,0.00016,0.00021,0.177,0.163,0.192,0.0069,0.0064,0.0075,25.38,25.38,25.38,0.915,0.911,0.921,0.97,0.968,0.97,0.887,0.882,0.893,24.06,22.21,26.16,23.32,21.5,25.37,0,0,0,0,0,0,0.13,0,0.0431,0.41,0.6,0.4,36.6
1378677600000,2013,9,2012,12,50,7,0.098,0.0435,0.0544,3346.18,21,21,19.92,1,1,1,162,156.3,167.3,90,84.34,72,72,72,0,0,0,0.445,0.43,0.461,90,84.34,95.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0794,0.0833,0.0034,0.00292,0.00385,0.00013,0.00011,0.00015,0.149,0.139,0.158,0.0058,0.0054,0.0062,25.38,25.37,25.38,0.922,0.916,0.929,0.964,0.962,0.967,0.889,0.886,0.893,20.65,19.49,21.72,19.92,18.75,21,0,0,0,0,0,0,0.111,0,0.0436,0.44,0.56,0.44,34.1
1379282400000,2013,9,2012,12,51,7,0.0902,0.0435,0.0467,2892.67,18.35,18.35,17.22,1,1,1,149.1,144.6,154.4,77.15,72.58,72,72,72,0,0,0,0.483,0.466,0.498,77.15,72.58,82.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0753,0.0787,0.00231,0.00192,0.00276,0.00009,0.000075,0.00011,0.126,0.118,0.135,0.0049,0.0046,0.0053,25.38,25.37,25.38,0.934,0.927,0.94,0.96,0.96,0.961,0.897,0.89,0.902,17.93,16.75,19.09,17.22,16.08,18.35,0,0,0,0,0,0,0.0957,0,0.0435,0.48,0.52,0.48,32.1
1379887200000,2013,9,2012,12,52,7,0.0842,0.0435,0.0407,2427.06,15.65,15.65,14.45,1,1,1,139.3,136.1,143.2,67.27,64.1,72,72,72,0,0,0,0.517,0.503,0.529,67.27,64.1,71.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0723,0.0748,0.00147,0.0012,0.0018,0.000058,0.000047,0.000071,0.108,0.103,0.115,0.0042,0.004,0.0045,25.39,25.38,25.4,0.898,0.88,0.92,0.96,0.96,0.96,0.862,0.845,0.883,15.05,14.06,16.3,14.45,13.49,15.65,0,0,0,0,0,0,0.0803,0,0.0435,0.52,0.48,0.52,28.8
1380492000000,2013,9,2012,12,53,7,0.0809,0.0332,0.0478,2935.4,18.57,18.57,17.47,1,1,1,133.8,131.4,135.8,78.98,63.83,54.86,52,72,0,0,0,0.41,0.384,0.53,78.98,63.83,83.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0722,0.0756,0.00246,0.00118,0.00285,0.000097,0.000046,0.00011,0.126,0.102,0.134,0.0049,0.004,0.0052,25.37,25.37,25.4,0.924,0.879,0.934,0.961,0.96,0.962,0.888,0.844,0.897,18.19,13.97,19.31,17.47,13.41,18.57,0,0,0,0,0,0,0.0971,0,0.0331,0.41,0.59,0.41,36.3
1381096800000,2013,10,2013,1,1,7,0.0775,0.0314,0.0461,2865.44,17.57,17.57,17.06,1,1,1,128.2,125.7,130.6,76.17,73.71,52,52,52,0,0,0,0.406,0.398,0.414,76.17,73.71,78.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0721,0.0739,0.00222,0.00202,0.00243,0.000087,0.000079,0.000095,0.121,0.116,0.125,0.0047,0.0046,0.0049,25.38,25.38,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.9,0.896,0.902,17.77,17.13,18.3,17.06,16.44,17.57,0,0,0,0,0,0,0.0948,0,0.0314,0.41,0.59,0.41,37
1381701600000,2013,10,2013,1,2,7,0.0741,0.0314,0.0427,2598.33,16.19,16.19,15.47,1,1,1,122.6,120.8,124.9,70.59,68.79,52,52,52,0,0,0,0.424,0.416,0.43,70.59,68.79,72.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0718,0.00175,0.0016,0.00195,0.000069,0.000063,0.000076,0.111,0.108,0.115,0.0043,0.0042,0.0045,25.39,25.39,25.39,0.917,0.907,0.929,0.96,0.96,0.96,0.88,0.87,0.892,16.11,15.53,16.86,15.47,14.91,16.19,0,0,0,0,0,0,0.0859,0,0.0314,0.42,0.58,0.42,35.1
1382306400000,2013,10,2013,1,3,7,0.0763,0.0314,0.0448,2770.21,17.36,17.36,16.49,1,1,1,126.1,121.3,129.5,74.14,69.34,52,52,52,0,0,0,0.413,0.401,0.429,74.14,69.34,77.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0735,0.00205,0.00164,0.00234,0.00008,0.000064,0.000092,0.117,0.109,0.123,0.0046,0.0043,0.0048,25.38,25.38,25.39,0.93,0.91,0.94,0.96,0.96,0.96,0.893,0.873,0.902,17.18,15.71,18.08,16.49,15.08,17.36,0,0,0,0,0,0,0.0916,0,0.0315,0.41,0.59,0.41,36.3
1382911200000,2013,10,2013,1,4,7,0.0787,0.0309,0.0477,2963.58,18.81,18.81,17.64,1,1,1,130.1,127.6,134.7,78.95,76.45,51.14,50,52,0,0,0,0.393,0.371,0.405,78.95,76.45,84.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0731,0.0757,0.00246,0.00225,0.00295,0.000096,0.000088,0.00012,0.125,0.121,0.136,0.0049,0.0047,0.0053,25.37,25.36,25.38,0.935,0.928,0.938,0.96,0.96,0.962,0.898,0.892,0.901,18.37,17.86,19.55,17.64,17.14,18.81,0,0,0,0,0,0,0.098,0,0.031,0.39,0.61,0.39,37.7
1383516000000,2013,11,2013,2,5,7,0.0849,0.0302,0.0546,3352.67,20.65,20.65,19.96,1,1,1,140.4,135.6,143.8,90.36,85.56,50,50,50,0,0,0,0.356,0.348,0.369,90.36,85.56,93.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.076,0.0789,0.00343,0.00302,0.00372,0.00013,0.00012,0.00015,0.146,0.137,0.152,0.0057,0.0054,0.0059,25.35,25.35,25.36,0.921,0.917,0.927,0.964,0.962,0.966,0.888,0.886,0.892,20.69,19.72,21.38,19.96,18.98,20.65,0,0,0,0,0,0,0.111,0,0.0303,0.36,0.64,0.36,39.5
1384120800000,2013,11,2013,2,6,7,0.0832,0.0302,0.053,3257.66,19.81,19.81,19.39,1,1,1,137.6,135.3,139.7,87.59,85.28,50,50,50,0,0,0,0.363,0.358,0.37,87.59,85.28,89.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0759,0.0774,0.0032,0.003,0.00337,0.00013,0.00012,0.00013,0.141,0.136,0.144,0.0055,0.0054,0.0057,25.36,25.36,25.36,0.924,0.922,0.927,0.963,0.962,0.964,0.89,0.889,0.892,20.13,19.66,20.55,19.39,18.92,19.81,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
1384725600000,2013,11,2013,2,7,7,0.0883,0.0302,0.0581,3553.25,22.94,22.94,21.15,1,1,1,146,137.2,154.2,95.99,87.2,50,50,50,0,0,0,0.343,0.324,0.364,95.99,87.2,104.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0765,0.0825,0.00391,0.00316,0.0046,0.00015,0.00012,0.00018,0.156,0.14,0.17,0.0061,0.0055,0.0067,25.35,25.34,25.36,0.917,0.912,0.925,0.967,0.963,0.97,0.887,0.883,0.89,21.87,20.05,23.65,21.15,19.31,22.94,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.2
1385330400000,2013,11,2013,2,8,7,0.0918,0.031,0.0607,3710.24,23.27,23.27,22.08,1,1,1,151.7,148.4,155.5,100.4,93.24,51.29,50,59,0,0,0,0.338,0.322,0.388,100.4,93.24,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0801,0.083,0.00429,0.00368,0.00472,0.00017,0.00014,0.00018,0.164,0.152,0.173,0.0064,0.006,0.0068,25.34,25.34,25.35,0.913,0.911,0.918,0.969,0.966,0.97,0.885,0.883,0.887,22.8,21.28,23.99,22.08,20.55,23.27,0,0,0,0,0,0,0.123,0,0.0311,0.34,0.66,0.34,40.4
1385935200000,2013,12,2013,3,9,7,0.098,0.0357,0.0623,3815.62,24.33,24.33,22.71,1,1,1,162.1,155.2,168.9,103.1,96.24,59,59,59,0,0,0,0.364,0.349,0.38,103.1,96.24,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0811,0.086,0.00451,0.00393,0.00509,0.00018,0.00015,0.0002,0.17,0.157,0.182,0.0066,0.0062,0.0071,25.35,25.35,25.36,0.914,0.912,0.918,0.97,0.967,0.97,0.886,0.884,0.89,23.43,21.89,25.09,22.71,21.17,24.33,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
1386540000000,2013,12,2013,3,10,7,0.109,0.0357,0.0737,4574.84,28.25,28.25,27.23,1,1,1,180.9,173.6,185.1,121.9,114.6,59,59,59,0,0,0,0.326,0.319,0.34,121.9,114.6,126,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0876,0.0917,0.00611,0.00549,0.00646,0.00024,0.00021,0.00025,0.203,0.19,0.211,0.008,0.0074,0.0082,25.36,25.36,25.36,0.926,0.921,0.929,0.97,0.97,0.97,0.898,0.893,0.901,28.07,26.24,29.12,27.23,25.45,28.25,0,0,0,0,0,0,0.151,0,0.0353,0.33,0.68,0.32,42
1387144800000,2013,12,2013,3,11,7,0.119,0.0357,0.0829,5184.36,32.01,32.01,30.86,1,1,1,196.1,188.6,200.9,137.1,129.6,59,59,59,0,0,0,0.301,0.294,0.313,137.1,129.6,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0929,0.0973,0.0074,0.00677,0.00781,0.00029,0.00026,0.00031,0.23,0.217,0.239,0.009,0.0085,0.0093,25.36,25.36,25.36,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.81,29.99,33,30.86,29.09,32.01,0,0,0,0,0,0,0.171,0,0.0361,0.3,0.7,0.3,43.6
1387749600000,2013,12,2013,3,12,7,0.125,0.0357,0.0897,5626.32,35.27,35.27,33.49,1,1,1,207.4,200.9,215.1,148.4,141.9,59,59,59,0,0,0,0.285,0.274,0.294,148.4,141.9,156.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0995,0.0973,0.102,0.00836,0.00781,0.00902,0.00033,0.00031,0.00035,0.251,0.239,0.265,0.0098,0.0093,0.01,25.31,25.24,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.53,33,36.36,33.49,32.01,35.27,0,0,0,0,0,0,0.186,0,0.0353,0.29,0.72,0.28,45
1388354400000,2013,12,2013,3,13,7,0.143,0.0417,0.102,6395.76,40.05,40.05,38.07,1,1,1,237.2,219.8,249.3,168.2,160.4,69,59,73,0,0,0,0.29,0.26,0.313,168.2,160.4,176.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.104,0.111,0.01,0.00939,0.0107,0.0004,0.00037,0.00042,0.287,0.273,0.302,0.011,0.011,0.012,25.09,25,25.21,0.945,0.942,0.947,0.974,0.97,0.978,0.92,0.914,0.926,39.08,37.25,40.95,38.07,36.13,40.05,0,0,0,0,0,0,0.211,0,0.041,0.29,0.71,0.29,44.7
1388959200000,2014,1,2013,4,14,7,0.161,0.0442,0.117,7409.15,47.5,47.5,44.1,1,1,1,266.5,251.8,281.3,193.5,178.8,73,73,73,0,0,0,0.274,0.26,0.29,193.5,178.8,208.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.122,0.0122,0.0109,0.0135,0.00048,0.00043,0.00053,0.333,0.307,0.36,0.013,0.012,0.014,24.9,24.82,24.99,0.952,0.948,0.956,0.98,0.979,0.98,0.933,0.928,0.937,45.01,41.53,48.47,44.1,40.67,47.5,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46
1389564000000,2014,1,2013,4,15,7,0.188,0.0442,0.144,8773.1,57.86,57.86,52.22,2,1,1.7142857142857142,311.6,288.7,337.9,238.6,215.7,73,73,73,0,0,0,0.235,0.216,0.253,238.6,215.7,264.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.142,0.0171,0.0141,0.024,0.00068,0.00056,0.00096,0.296,0.244,0.384,0.012,0.0097,0.015,24.74,24.62,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.36,25.91,51.62,33,25.13,48.2,0,0,0,0,0,0,0.29,0,0.044,0.24,0.77,0.23,46.7
1390168800000,2014,1,2013,4,16,7,0.226,0.0442,0.182,11023.4,71.97,71.97,65.62,2,2,2,373.9,348.6,403.8,300.9,275.6,73,73,73,0,0,0,0.196,0.181,0.209,300.9,275.6,330.8,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.155,0.146,0.166,0.041,0.0291,0.0551,0.0017,0.0012,0.0022,0.342,0.304,0.387,0.014,0.012,0.016,24.39,24.2,24.55,0.94,0.935,0.945,0.97,0.97,0.97,0.912,0.907,0.917,33.82,31.02,37.1,32.81,30.08,35.98,0,0,0,0,0,0,0.365,0,0.044,0.2,0.81,0.19,48.8
1390773600000,2014,1,2013,4,17,7,0.274,0.0462,0.228,13819.2,88.76,88.76,82.26,2,2,2,453.4,415,493.2,377,342,76.43,73,85,0,0,0,0.169,0.157,0.177,377,342,408.2,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.182,0.17,0.194,0.0769,0.0604,0.0917,0.0032,0.0025,0.0038,0.456,0.403,0.504,0.019,0.016,0.021,23.9,23.68,24.13,0.952,0.947,0.956,0.978,0.972,0.98,0.931,0.921,0.936,42.05,38.32,45.29,41.13,37.26,44.38,0,0,0,0,0,0,0.457,0,0.046,0.17,0.83,0.17,50.4
1391378400000,2014,2,2013,5,18,7,0.326,0.0514,0.275,16039.8,96.4,96.4,95.48,2,2,2,539.5,508.3,561.3,454.5,423.3,85,85,85,0,0,0,0.158,0.151,0.167,454.5,423.3,476.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.211,0.199,0.22,0.114,0.0988,0.124,0.0047,0.0041,0.0052,0.574,0.526,0.608,0.024,0.022,0.025,23.4,23.27,23.59,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.9,46.82,51.96,47.74,45.89,48.2,0,0,0,0,0,0,0.53,0,0.051,0.16,0.84,0.16,49.2
1391983200000,2014,2,2013,5,19,7,0.355,0.0514,0.303,17500.4,108.1,108.1,104.2,3,2,2.857142857142857,586.5,566.5,603.7,501.5,481.5,85,85,85,0,0,0,0.145,0.141,0.15,501.5,481.5,518.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.235,0.223,0.245,0.137,0.126,0.147,0.0058,0.0053,0.0062,0.555,0.516,0.617,0.023,0.022,0.026,23.21,23.12,23.31,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.916,0.937,38.55,35,52.43,37.02,33.95,48.2,0,0,0,0,0,0,0.579,0,0.052,0.14,0.85,0.15,49.3
1392588000000,2014,2,2013,5,20,7,0.37,0.0514,0.319,18452,110.3,110.3,109.8,3,3,3,611.8,607.2,614.1,526.8,522.2,85,85,85,0,0,0,0.139,0.138,0.14,526.8,522.2,529.1,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.249,0.247,0.25,0.153,0.15,0.154,0.0065,0.0063,0.0065,0.582,0.574,0.585,0.025,0.024,0.025,23.07,23.06,23.1,0.949,0.948,0.949,0.971,0.97,0.971,0.921,0.92,0.922,37.7,37.4,37.85,36.61,36.29,36.77,0,0,0,0,0,0,0.61,0,0.051,0.14,0.86,0.14,49.9
1393192800000,2014,2,2013,5,21,7,0.362,0.0552,0.307,17560.2,108.8,108.8,104.5,3,2,2.7142857142857144,599,591.1,607,507.7,484.1,91.29,85,107,0,0,0,0.152,0.14,0.181,507.7,484.1,522,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.24,0.23,0.246,0.141,0.127,0.15,0.0059,0.0054,0.0063,0.583,0.556,0.63,0.025,0.023,0.027,23.12,23.1,23.16,0.95,0.947,0.956,0.973,0.97,0.98,0.924,0.919,0.937,41.46,36.69,52.62,39.43,35.59,48.2,0,0,0,0,0,0,0.581,0,0.055,0.15,0.85,0.15,48.5
1393797600000,2014,3,2013,6,22,7,0.366,0.0647,0.301,17413.2,107.8,107.8,103.6,3,3,3,604.7,594.1,626.4,497.7,487.1,107,107,107,0,0,0,0.177,0.171,0.18,497.7,487.1,519.4,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.238,0.232,0.25,0.135,0.129,0.148,0.0057,0.0054,0.0063,0.539,0.522,0.574,0.023,0.022,0.024,23.14,23.02,23.2,0.946,0.945,0.948,0.97,0.97,0.97,0.918,0.917,0.92,35.62,34.91,37.06,34.55,33.87,35.95,0,0,0,0,0,0,0.576,0,0.065,0.18,0.82,0.18,47.6
1394402400000,2014,3,2013,6,23,7,0.417,0.0647,0.352,20219.2,130.8,130.8,120.4,3,3,3,688.9,638.1,744.2,581.9,531.1,107,107,107,0,0,0,0.156,0.144,0.168,581.9,531.1,637.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.286,0.257,0.317,0.19,0.156,0.227,0.0081,0.0066,0.0098,0.68,0.594,0.773,0.029,0.025,0.033,22.66,22.35,22.95,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.922,0.937,41.06,37.83,44.5,40.12,36.75,43.61,0,0,0,0,0,0,0.669,0,0.065,0.16,0.84,0.16,48.5
1395007200000,2014,3,2013,6,24,7,0.501,0.0647,0.436,24051,158.8,158.8,143.2,4,3,3.142857142857143,828.2,764.2,917,721.2,657.2,107,107,107,0,0,0,0.13,0.117,0.14,721.2,657.2,810,990,990,990,967.2,967,967.6,22.8,22.4,23,0.371,0.328,0.442,0.281,0.24,0.331,0.012,0.01,0.015,0.905,0.807,1.01,0.04,0.035,0.045,21.88,21.44,22.24,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,47.36,40.61,52.11,45.83,39.69,48.2,0,0,0,0,0,0,0.795,0,0.065,0.13,0.87,0.13,48
1395612000000,2014,3,2013,6,25,7,0.681,0.0647,0.604,30882.1,192.8,192.8,183.8,4,4,4,1126,956.4,1308,1019,849.4,107,107,107,20,0,101,0.0962,0.0818,0.112,999.1,849.4,1100,990,990,990,968.3,967.7,968.9,21.7,21.1,22.3,0.652,0.478,0.814,0.497,0.35,0.648,0.023,0.016,0.031,1.42,1.06,1.76,0.066,0.047,0.083,20.29,19.37,21.22,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.3,42.18,50.4,45.96,41.33,48.2,0,0,0,0,0,0,1.02,0,0.077,0.095,0.89,0.11,45.3
1396216800000,2014,3,2013,6,26,7,0.869,0.086,0.665,31952.6,192.8,192.8,190.2,4,4,4,1438,1365,1483,1295,1257,142.1,107,148,195.6,157,235,0.0986,0.0784,0.105,1100,1100,1100,990,990,990,969.3,969,969.4,20.7,20.6,21,0.876,0.839,0.9,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.79,1.85,0.088,0.085,0.09,18.89,18.72,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.53,48.08,49.25,47.55,47.12,48.2,0,0,0,0,0,0,1.06,0,0.204,0.099,0.77,0.23,36.8
1396821600000,2014,4,2013,7,27,7,0.9,0.0895,0.665,31628,188.6,188.6,188.3,4,4,4,1488,1479,1495,1340,1331,148,148,148,240,231,247,0.0995,0.099,0.1,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.903,0.898,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.85,1.86,0.09,0.09,0.09,18.7,18.67,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.95,48.11,47.07,46.99,47.15,0,0,0,0,0,0,1.05,0,0.235,0.099,0.74,0.26,35.1
1397426400000,2014,4,2013,7,28,7,0.887,0.0895,0.665,31770.1,189.5,189.5,189.1,4,4,4,1467,1457,1476,1319,1309,148,148,148,218.9,209,228,0.101,0.1,0.102,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.89,0.882,0.898,0.648,0.648,0.648,0.031,0.031,0.031,1.84,1.83,1.85,0.089,0.089,0.09,18.78,18.75,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.24,48.14,48.34,47.28,47.18,47.38,0,0,0,0,0,0,1.05,0,0.222,0.1,0.75,0.25,35.8
1398031200000,2014,4,2013,7,29,7,0.874,0.0895,0.665,31912.9,190.3,190.3,190,4,4,4,1445,1436,1454,1297,1288,148,148,148,197,188,206,0.102,0.102,0.103,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.878,0.874,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.83,0.088,0.088,0.089,18.87,18.83,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.46,48.37,48.55,47.49,47.4,47.58,0,0,0,0,0,0,1.06,0,0.209,0.1,0.76,0.24,36.5
1398636000000,2014,4,2013,7,30,7,0.846,0.105,0.665,32181.5,192.8,192.8,191.6,4,4,4,1399,1335,1432,1225,1143,173.1,148,192,125.4,43,184,0.124,0.103,0.144,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.849,0.814,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.82,0.086,0.084,0.088,19.05,18.91,19.29,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.93,48.57,49.58,47.89,47.6,48.2,0,0,0,0,0,0,1.06,0,0.181,0.12,0.79,0.21,38
1399240800000,2014,5,2013,8,31,7,0.733,0.116,0.616,31244.9,192.8,192.8,186,4,4,4,1212,1131,1302,1020,938.6,192,192,192,1.429,0,10,0.159,0.147,0.17,1018,938.6,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.68,0.575,0.8,0.491,0.393,0.648,0.023,0.018,0.031,1.45,1.23,1.75,0.068,0.057,0.083,19.98,19.4,20.46,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.58,44.98,49.9,46.5,44.08,48.2,0,0,0,0,0,0,1.03,0,0.117,0.16,0.84,0.16,42.6
1399845600000,2014,5,2013,8,32,7,0.627,0.116,0.511,26999.2,172.7,172.7,160.7,4,3,3.857142857142857,1036,968.4,1106,844.2,776.4,192,192,192,0,0,0,0.186,0.174,0.198,844.2,776.4,914.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.489,0.427,0.553,0.348,0.315,0.381,0.016,0.014,0.018,1.08,0.984,1.19,0.049,0.044,0.054,20.92,20.58,21.2,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.13,39.45,51.45,41.9,38.46,48.2,0,0,0,0,0,0,0.893,0,0.116,0.19,0.81,0.19,43.1
1400450400000,2014,5,2013,8,33,7,0.547,0.0967,0.45,24241.7,144.6,144.6,144.3,3,3,3,904.4,859,951.7,744.5,712,159.9,147,192,0,0,0,0.176,0.16,0.205,744.5,712,772.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.393,0.365,0.416,0.297,0.277,0.313,0.013,0.012,0.014,0.967,0.904,1.01,0.043,0.04,0.045,21.52,21.29,21.76,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.09,48.46,51.69,48.1,47.49,48.2,0,0,0,0,0,0,0.802,0,0.097,0.18,0.82,0.18,44.3
1401055200000,2014,5,2013,8,34,7,0.489,0.0865,0.402,22638.8,140.2,140.2,134.8,3,3,3,808.1,775.5,845,665.1,637.6,143,119,147,0,0,0,0.177,0.153,0.187,665.1,637.6,698,990,990,990,967.1,967,967.3,22.9,22.7,23,0.338,0.322,0.357,0.245,0.227,0.267,0.011,0.0099,0.012,0.825,0.779,0.881,0.036,0.034,0.039,22.04,21.84,22.19,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.84,44.19,47.68,44.92,43.3,46.73,0,0,0,0,0,0,0.749,0,0.087,0.18,0.82,0.18,46.3
1401660000000,2014,6,2013,9,35,7,0.44,0.072,0.368,21029.4,132.6,132.6,125.2,3,3,3,727.1,687.9,767.7,608.1,568.9,119,119,119,0,0,0,0.164,0.155,0.173,608.1,568.9,648.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.303,0.281,0.326,0.207,0.181,0.234,0.0089,0.0078,0.01,0.727,0.661,0.795,0.031,0.028,0.035,22.47,22.23,22.69,0.954,0.952,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.61,40.17,45.09,41.72,39.22,44.18,0,0,0,0,0,0,0.695,0,0.072,0.16,0.84,0.16,47.8
1402264800000,2014,6,2013,9,36,7,0.388,0.072,0.316,18223.1,115.2,115.2,108.5,3,3,3,642.3,610,675.6,523.3,491,119,119,119,0,0,0,0.185,0.176,0.195,523.3,491,556.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.255,0.237,0.274,0.151,0.131,0.173,0.0064,0.0055,0.0074,0.584,0.531,0.64,0.025,0.022,0.027,22.95,22.76,23.13,0.948,0.945,0.951,0.971,0.97,0.975,0.921,0.917,0.927,37.22,35.09,39.39,36.16,34.04,38.39,0,0,0,0,0,0,0.603,0,0.072,0.19,0.81,0.19,47
1402869600000,2014,6,2013,9,37,7,0.346,0.0792,0.267,15538.8,96.4,96.4,92.49,2,2,2,572,545.2,599.9,441,384.2,131,119,161,0,0,0,0.23,0.198,0.295,441,384.2,480.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.213,0.194,0.231,0.107,0.0803,0.126,0.0045,0.0034,0.0053,0.561,0.476,0.624,0.024,0.02,0.026,23.27,23.08,23.47,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.08,42.13,52.02,46.25,41.29,48.2,0,0,0,0,0,0,0.514,0,0.079,0.23,0.77,0.23,44.9
1403474400000,2014,6,2013,9,38,7,0.31,0.0974,0.213,12681,80.73,80.73,75.48,2,2,2,513.1,490.8,536.7,352.1,329.8,161,161,161,0,0,0,0.314,0.3,0.328,352.1,329.8,375.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.182,0.174,0.191,0.0652,0.0546,0.0763,0.0027,0.0023,0.0032,0.428,0.394,0.463,0.018,0.016,0.019,23.66,23.52,23.8,0.949,0.945,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.76,36.38,41.24,37.74,35.29,40.37,0,0,0,0,0,0,0.419,0,0.097,0.31,0.69,0.31,40.9
1404079200000,2014,6,2013,9,39,7,0.28,0.0839,0.196,11718,73.48,73.48,69.75,2,2,2,463,443.4,483.4,324.3,308.4,138.7,135,161,0,0,0,0.299,0.283,0.333,324.3,308.4,341.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.165,0.177,0.0521,0.0446,0.0602,0.0021,0.0018,0.0025,0.385,0.361,0.41,0.016,0.015,0.017,23.93,23.84,24.04,0.945,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.92,35.95,34.26,37.83,34.88,33.23,36.74,0,0,0,0,0,0,0.388,0,0.084,0.3,0.7,0.3,41.8
1404684000000,2014,7,2013,10,40,7,0.254,0.0816,0.172,10297.7,65.14,65.14,61.3,2,2,2,419.2,402.7,437.2,284.2,267.7,135,135,135,0,0,0,0.322,0.309,0.335,284.2,267.7,302.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.151,0.163,0.0332,0.0254,0.0416,0.0014,0.001,0.0017,0.324,0.299,0.351,0.013,0.012,0.014,24.19,24.08,24.29,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.6,29.76,33.58,30.65,28.87,32.57,0,0,0,0,0,0,0.341,0,0.082,0.32,0.68,0.32,40.5
1405288800000,2014,7,2013,10,41,7,0.231,0.0816,0.15,8963.15,56.63,56.63,53.35,2,2,2,382.4,368,397.5,247.4,233,135,135,135,0,0,0,0.353,0.34,0.367,247.4,233,262.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.139,0.149,0.018,0.0156,0.0229,0.00073,0.00063,0.00093,0.271,0.254,0.292,0.011,0.01,0.012,24.42,24.32,24.51,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,27.5,25.87,29.19,26.68,25.09,28.32,0,0,0,0,0,0,0.296,0,0.081,0.35,0.65,0.35,38.8
1405893600000,2014,7,2013,10,42,7,0.213,0.0816,0.131,8007.41,48.2,48.2,47.66,1,1,1,351.5,339.3,363.3,216.5,204.3,135,135,135,0,0,0,0.384,0.372,0.398,216.5,204.3,228.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.128,0.137,0.0142,0.0131,0.0152,0.00057,0.00053,0.00061,0.382,0.36,0.403,0.015,0.014,0.016,24.46,24.38,24.54,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.72,46.98,52.32,47.66,46.04,48.2,0,0,0,0,0,0,0.265,0,0.082,0.38,0.62,0.38,37.6
1406498400000,2014,7,2013,10,43,7,0.196,0.0765,0.119,7473.98,46.49,46.49,44.49,1,1,1,323.4,310.6,335.2,197,188.9,126.4,115,135,0,0,0,0.391,0.359,0.417,197,188.9,205.4,990,990,990,965,965,965.1,25,24.9,25,0.125,0.123,0.127,0.0125,0.0118,0.0132,0.0005,0.00047,0.00053,0.346,0.332,0.359,0.014,0.013,0.014,24.64,24.57,24.71,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.4,43.46,47.43,44.49,42.59,46.49,0,0,0,0,0,0,0.247,0,0.077,0.39,0.61,0.39,38.1
1407103200000,2014,8,2013,11,44,7,0.178,0.0696,0.109,6822.14,43.46,43.46,40.61,1,1,1,294.9,283.5,307,179.9,168.5,115,115,115,0,0,0,0.39,0.375,0.406,179.9,168.5,192,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.121,0.011,0.0101,0.0121,0.00044,0.0004,0.00048,0.313,0.293,0.335,0.012,0.012,0.013,24.81,24.73,24.87,0.949,0.945,0.952,0.978,0.974,0.98,0.928,0.92,0.933,41.52,38.84,44.35,40.61,37.81,43.46,0,0,0,0,0,0,0.226,0,0.069,0.39,0.61,0.39,38.3
1407708000000,2014,8,2013,11,45,7,0.164,0.0562,0.107,6745.13,42.45,42.45,40.15,1,1,1,270.4,261.3,279.9,177.4,168.3,93,93,93,0,0,0,0.344,0.332,0.356,177.4,168.3,186.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.118,0.0108,0.0101,0.0116,0.00043,0.0004,0.00046,0.307,0.291,0.324,0.012,0.012,0.013,24.91,24.86,24.96,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.06,38.94,43.32,40.15,37.92,42.45,0,0,0,0,0,0,0.223,0,0.057,0.34,0.65,0.35,41.1
1408312800000,2014,8,2013,11,46,7,0.151,0.0562,0.0948,5906.28,37.17,37.17,35.16,1,1,1,249.8,241.9,258.3,156.8,148.9,93,93,93,0,0,0,0.373,0.36,0.384,156.8,148.9,165.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.11,0.00908,0.00841,0.0098,0.00036,0.00033,0.00039,0.27,0.256,0.286,0.011,0.01,0.011,25.04,24.98,25.09,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.91,0.918,36.23,34.39,38.23,35.16,33.36,37.17,0,0,0,0,0,0,0.195,0,0.0562,0.37,0.63,0.37,39.1
1408917600000,2014,8,2013,11,47,7,0.14,0.0562,0.0842,5233.41,32.8,32.8,31.15,1,1,1,232.2,225.8,239.5,139.2,132.8,93,93,93,0,0,0,0.401,0.388,0.412,139.2,132.8,146.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0986,0.103,0.00759,0.00704,0.0082,0.0003,0.00028,0.00032,0.239,0.227,0.252,0.0094,0.0089,0.0099,25.17,25.11,25.22,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,32.11,30.6,33.81,31.15,29.68,32.8,0,0,0,0,0,0,0.173,0,0.0558,0.4,0.6,0.4,37.4
1409522400000,2014,9,2013,12,48,7,0.129,0.0435,0.0852,5319.86,33.95,33.95,31.67,1,1,1,212.8,204.2,222.8,140.8,132.2,72,72,72,0,0,0,0.339,0.323,0.353,140.8,132.2,150.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0963,0.103,0.00772,0.00699,0.00857,0.0003,0.00027,0.00034,0.24,0.224,0.257,0.0094,0.0088,0.01,25.28,25.21,25.35,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.65,30.61,35,31.67,29.69,33.95,0,0,0,0,0,0,0.176,0,0.0438,0.34,0.66,0.34,41.2
1410127200000,2014,9,2013,12,49,7,0.117,0.0435,0.0738,4584.36,29,29,27.29,1,1,1,194,187,201.2,122,115,72,72,72,0,0,0,0.371,0.358,0.385,122,115,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0902,0.0952,0.00612,0.00552,0.00673,0.00024,0.00022,0.00026,0.206,0.193,0.219,0.0081,0.0076,0.0086,25.38,25.37,25.38,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.13,26.36,29.9,27.29,25.57,29,0,0,0,0,0,0,0.152,0,0.0432,0.37,0.63,0.37,39.2
1410732000000,2014,9,2013,12,50,7,0.108,0.0435,0.0649,3982.81,24.98,24.98,23.71,1,1,1,179.2,173.6,184.5,107.2,101.6,72,72,72,0,0,0,0.402,0.39,0.415,107.2,101.6,112.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0875,0.0855,0.0894,0.00486,0.00438,0.00531,0.00019,0.00017,0.00021,0.18,0.169,0.189,0.007,0.0066,0.0074,25.38,25.38,25.38,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.884,0.892,24.44,23.04,25.75,23.71,22.34,24.98,0,0,0,0,0,0,0.132,0,0.0431,0.4,0.6,0.4,36.9
1411336800000,2014,9,2013,12,51,7,0.1,0.0435,0.0568,3483.23,21.88,21.88,20.73,1,1,1,166,160.7,171.7,93.99,88.71,72,72,72,0,0,0,0.434,0.419,0.448,93.99,88.71,99.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.081,0.0848,0.00374,0.00329,0.00422,0.00015,0.00013,0.00017,0.156,0.147,0.166,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.911,0.924,0.966,0.964,0.969,0.887,0.882,0.89,21.46,20.39,22.59,20.73,19.65,21.88,0,0,0,0,0,0,0.115,0,0.0432,0.43,0.57,0.43,34.8
1411941600000,2014,9,2013,12,52,7,0.0954,0.0349,0.0605,3714.52,23.71,23.71,22.11,1,1,1,157.8,156.1,159.3,100.1,85.98,57.71,52,72,0,0,0,0.365,0.326,0.456,100.1,85.98,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.08,0.084,0.00426,0.00306,0.00487,0.00017,0.00012,0.00019,0.164,0.142,0.176,0.0064,0.0056,0.0069,25.35,25.34,25.37,0.918,0.914,0.927,0.968,0.963,0.97,0.889,0.886,0.892,22.84,19.83,24.44,22.11,19.09,23.71,0,0,0,0,0,0,0.123,0,0.0349,0.37,0.63,0.37,38.9
1412546400000,2014,10,2014,1,1,7,0.0931,0.0314,0.0616,3763.12,23.25,23.25,22.4,1,1,1,153.9,150.3,157.4,101.9,98.32,52,52,52,0,0,0,0.338,0.33,0.346,101.9,98.32,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0808,0.0833,0.00441,0.00411,0.00471,0.00017,0.00016,0.00018,0.167,0.16,0.173,0.0065,0.0063,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.887,23.11,22.3,23.97,22.4,21.58,23.25,0,0,0,0,0,0,0.124,0,0.0315,0.34,0.66,0.34,40.4
1413151200000,2014,10,2014,1,2,7,0.0897,0.0314,0.0583,3558.78,21.58,21.58,21.18,1,1,1,148.4,146.2,150.3,96.37,94.22,52,52,52,0,0,0,0.35,0.346,0.356,96.37,94.22,98.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0794,0.0808,0.00394,0.00376,0.00411,0.00015,0.00015,0.00016,0.157,0.153,0.16,0.0061,0.006,0.0063,25.34,25.34,25.35,0.915,0.913,0.917,0.967,0.966,0.968,0.884,0.883,0.886,21.9,21.47,22.3,21.18,20.74,21.58,0,0,0,0,0,0,0.118,0,0.0314,0.35,0.65,0.35,39.7
1413756000000,2014,10,2014,1,3,7,0.0852,0.0314,0.0538,3302.75,20.46,20.46,19.66,1,1,1,140.9,137.7,144.8,88.91,85.74,52,52,52,0,0,0,0.369,0.359,0.378,88.91,85.74,92.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0764,0.0789,0.00331,0.00304,0.00364,0.00013,0.00012,0.00014,0.143,0.138,0.15,0.0056,0.0054,0.0059,25.36,25.35,25.36,0.923,0.918,0.926,0.964,0.962,0.966,0.889,0.887,0.892,20.4,19.75,21.19,19.66,19.01,20.46,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.8
1414360800000,2014,10,2014,1,4,7,0.081,0.0311,0.0499,3085.34,18.96,18.96,18.37,1,1,1,134,131.7,137.5,82.57,80,51.43,50,52,0,0,0,0.384,0.377,0.394,82.57,80,85.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0744,0.0763,0.00277,0.00255,0.00301,0.00011,0.0001,0.00012,0.132,0.127,0.137,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.927,0.934,0.961,0.96,0.962,0.894,0.892,0.896,19.11,18.58,19.7,18.37,17.84,18.96,0,0,0,0,0,0,0.102,0,0.0311,0.38,0.62,0.38,38.1
1414965600000,2014,11,2014,2,5,7,0.0844,0.0302,0.0542,3325.93,20.76,20.76,19.8,1,1,1,139.6,135.6,144.3,89.58,85.56,50,50,50,0,0,0,0.358,0.346,0.369,89.58,85.56,94.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.076,0.0791,0.00336,0.00302,0.00377,0.00013,0.00012,0.00015,0.144,0.137,0.153,0.0057,0.0054,0.006,25.36,25.35,25.36,0.922,0.917,0.927,0.964,0.962,0.966,0.889,0.886,0.892,20.53,19.72,21.49,19.8,18.98,20.76,0,0,0,0,0,0,0.11,0,0.0302,0.36,0.64,0.36,39.4
1415570400000,2014,11,2014,2,6,7,0.0913,0.0302,0.0611,3727.75,22.68,22.68,22.19,1,1,1,151,149.5,153.1,101,99.5,50,50,50,0,0,0,0.331,0.327,0.334,101,99.5,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0809,0.0821,0.00434,0.00421,0.00451,0.00017,0.00016,0.00018,0.165,0.162,0.168,0.0065,0.0063,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.89,22.54,23.38,22.19,21.82,22.68,0,0,0,0,0,0,0.123,0,0.0302,0.33,0.67,0.33,40.8
1416175200000,2014,11,2014,2,7,7,0.089,0.0302,0.0588,3588.62,21.54,21.54,21.36,1,1,1,147.2,145.9,148.1,97.24,95.95,50,50,50,0,0,0,0.34,0.338,0.343,97.24,95.95,98.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0796,0.0804,0.00402,0.00391,0.00409,0.00016,0.00015,0.00016,0.158,0.156,0.159,0.0062,0.0061,0.0063,25.34,25.34,25.34,0.914,0.913,0.915,0.967,0.967,0.968,0.884,0.883,0.885,22.08,21.82,22.26,21.36,21.1,21.54,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.3
1416780000000,2014,11,2014,2,8,7,0.0891,0.0302,0.0589,3592.67,21.71,21.71,21.38,1,1,1,147.4,145.1,148.9,97.35,95.13,50,50,50,0,0,0,0.34,0.336,0.345,97.35,95.13,98.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0793,0.0807,0.00402,0.00384,0.00416,0.00016,0.00015,0.00016,0.158,0.154,0.161,0.0062,0.006,0.0063,25.34,25.34,25.35,0.914,0.912,0.916,0.968,0.967,0.968,0.884,0.883,0.885,22.1,21.65,22.42,21.38,20.93,21.71,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.3
1417384800000,2014,12,2014,3,9,7,0.0954,0.0357,0.0597,3657.76,23.94,23.94,21.77,1,1,1,157.8,148.7,167.3,98.78,89.68,59,59,59,0,0,0,0.375,0.353,0.397,98.78,89.68,108.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0788,0.0854,0.00415,0.00337,0.00495,0.00016,0.00013,0.00019,0.162,0.146,0.179,0.0064,0.0057,0.007,25.35,25.35,25.36,0.916,0.911,0.922,0.968,0.964,0.97,0.886,0.883,0.889,22.49,20.55,24.68,21.77,19.81,23.94,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
1417989600000,2014,12,2014,3,10,7,0.102,0.0357,0.0661,4062.74,24.86,24.86,24.18,1,1,1,168.3,165.6,171.1,109.3,106.6,59,59,59,0,0,0,0.35,0.345,0.356,109.3,106.6,112.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0848,0.0867,0.00504,0.00481,0.00528,0.0002,0.00019,0.00021,0.181,0.176,0.186,0.0071,0.0069,0.0073,25.36,25.36,25.36,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.892,24.93,24.27,25.63,24.18,23.55,24.86,0,0,0,0,0,0,0.134,0,0.0359,0.35,0.65,0.35,39.8
1418594400000,2014,12,2014,3,11,7,0.107,0.0357,0.0708,4381.83,27.92,27.92,26.08,1,1,1,176.1,168.9,183.7,117.1,109.9,59,59,59,0,0,0,0.335,0.321,0.349,117.1,109.9,124.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.086,0.0912,0.00571,0.00509,0.00635,0.00022,0.0002,0.00025,0.195,0.182,0.208,0.0076,0.0071,0.0081,25.36,25.36,25.36,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.89,0.9,26.89,25.09,28.78,26.08,24.33,27.92,0,0,0,0,0,0,0.145,0,0.0362,0.33,0.66,0.34,41
1419199200000,2014,12,2014,3,12,7,0.112,0.0357,0.0767,4774.32,28.96,28.96,28.42,1,1,1,185.8,183.1,188.1,126.8,124.1,59,59,59,0,0,0,0.318,0.314,0.322,126.8,124.1,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.091,0.0927,0.00653,0.0063,0.00672,0.00026,0.00025,0.00026,0.212,0.207,0.216,0.0083,0.0081,0.0085,25.36,25.36,25.36,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.3,28.64,29.85,28.42,27.78,28.96,0,0,0,0,0,0,0.158,0,0.0353,0.32,0.68,0.32,42.6
1419804000000,2014,12,2014,3,13,7,0.114,0.0405,0.0735,4564.38,28.57,28.57,27.17,1,1,1,188.6,182.6,195.7,121.6,117,67,59,73,0,0,0,0.355,0.316,0.384,121.6,117,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0902,0.0923,0.00608,0.00569,0.00658,0.00024,0.00022,0.00026,0.204,0.196,0.213,0.008,0.0077,0.0083,25.37,25.36,25.38,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.902,28.01,26.87,29.45,27.17,26.06,28.57,0,0,0,0,0,0,0.151,0,0.0405,0.36,0.64,0.36,40
1420408800000,2015,1,2014,4,14,7,0.119,0.0442,0.0753,4683.24,28.83,28.83,27.88,1,1,1,197.4,194.6,201.4,124.4,121.6,73,73,73,0,0,0,0.37,0.362,0.375,124.4,121.6,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0919,0.0943,0.00633,0.00609,0.00667,0.00025,0.00024,0.00026,0.21,0.205,0.217,0.0082,0.008,0.0085,25.38,25.37,25.39,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.74,28.04,29.72,27.88,27.2,28.83,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.4
1421013600000,2015,1,2014,4,15,7,0.128,0.0442,0.0837,5227.79,33.9,33.9,31.12,1,1,1,211.5,203.4,223.6,138.5,130.4,73,73,73,0,0,0,0.345,0.326,0.359,138.5,130.4,150.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.095,0.102,0.00752,0.00683,0.00855,0.00029,0.00027,0.00034,0.235,0.22,0.256,0.0092,0.0086,0.01,25.3,25.2,25.36,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,32.08,30.17,34.95,31.12,29.27,33.9,0,0,0,0,0,0,0.173,0,0.0443,0.35,0.65,0.35,40.8
1421618400000,2015,1,2014,4,16,7,0.147,0.0442,0.103,6474.47,41.2,41.2,38.54,1,1,1,243.1,228.8,253.9,170.1,155.8,73,73,73,0,0,0,0.301,0.287,0.319,170.1,155.8,180.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.104,0.113,0.0102,0.00899,0.0111,0.0004,0.00035,0.00044,0.291,0.266,0.311,0.011,0.01,0.012,25.05,24.97,25.16,0.945,0.941,0.949,0.975,0.97,0.98,0.922,0.912,0.93,39.51,36.16,42.04,38.54,35.08,41.2,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,44
1422223200000,2015,1,2014,4,17,7,0.168,0.0452,0.123,7708.83,48.2,48.2,45.89,1,1,1,277.8,258.1,301.3,203.1,185.1,74.71,73,85,0,0,0,0.269,0.25,0.283,203.1,185.1,219.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.114,0.126,0.013,0.0115,0.0144,0.00052,0.00045,0.00057,0.35,0.318,0.379,0.014,0.013,0.015,24.84,24.72,24.95,0.955,0.95,0.958,0.98,0.98,0.98,0.936,0.931,0.939,47.23,43.02,50.99,45.89,42.16,48.2,0,0,0,0,0,0,0.255,0,0.045,0.27,0.73,0.27,45.9
1422828000000,2015,2,2014,5,18,7,0.203,0.0514,0.152,9172.24,60.86,60.86,54.6,2,1,1.8571428571428572,336.4,311.9,364.4,251.4,226.9,85,85,85,0,0,0,0.253,0.233,0.273,251.4,226.9,279.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.13,0.149,0.0202,0.015,0.0309,0.00081,0.0006,0.0012,0.293,0.25,0.394,0.012,0.01,0.016,24.62,24.47,24.75,0.934,0.925,0.959,0.971,0.97,0.98,0.908,0.897,0.94,32.11,26.35,52.6,30.74,25.56,48.2,0,0,0,0,0,0,0.303,0,0.051,0.25,0.75,0.25,45.2
1423432800000,2015,2,2014,5,19,7,0.247,0.0514,0.196,11827.2,77.24,77.24,70.4,2,2,2,408.7,377.8,439.6,323.7,292.8,85,85,85,0,0,0,0.208,0.193,0.225,323.7,292.8,354.6,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.164,0.153,0.175,0.0518,0.0372,0.0664,0.0021,0.0015,0.0027,0.377,0.331,0.423,0.015,0.013,0.017,24.19,24,24.38,0.944,0.939,0.949,0.971,0.97,0.975,0.917,0.911,0.925,36.24,32.86,39.6,35.2,31.88,38.62,0,0,0,0,0,0,0.391,0,0.051,0.21,0.79,0.21,47.9
1424037600000,2015,2,2014,5,20,7,0.291,0.0514,0.239,14474.5,91.99,91.99,86.16,2,2,2,480.8,450.8,509.3,395.8,365.8,85,85,85,0,0,0,0.177,0.167,0.189,395.8,365.8,424.3,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.19,0.179,0.2,0.0858,0.0717,0.0993,0.0035,0.0029,0.0041,0.485,0.44,0.528,0.02,0.018,0.022,23.75,23.58,23.93,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.929,0.937,43.97,40.81,46.93,43.08,39.9,46,0,0,0,0,0,0,0.479,0,0.052,0.18,0.82,0.18,49.7
1424642400000,2015,2,2014,5,21,7,0.326,0.0533,0.272,16099.3,96.4,96.4,95.83,2,2,2,538.3,517.3,555.6,450.1,432.3,88.14,85,107,0,0,0,0.164,0.154,0.193,450.1,432.3,465.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.203,0.215,0.111,0.103,0.119,0.0046,0.0043,0.005,0.567,0.54,0.59,0.024,0.022,0.025,23.41,23.33,23.53,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.48,47.74,51,47.91,46.79,48.2,0,0,0,0,0,0,0.532,0,0.054,0.16,0.83,0.17,49.4
1425247200000,2015,3,2014,6,22,7,0.347,0.0647,0.282,16195.2,96.4,96.4,96.4,2,2,2,573.4,561.8,582.1,466.4,454.8,107,107,107,0,0,0,0.187,0.184,0.19,466.4,454.8,475.1,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.22,0.214,0.225,0.119,0.114,0.123,0.005,0.0048,0.0052,0.596,0.577,0.611,0.025,0.024,0.026,23.22,23.17,23.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.82,49.76,51.62,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,46.7
1425852000000,2015,3,2014,6,23,7,0.358,0.0647,0.294,16620.3,103.1,103.1,98.93,3,2,2.4285714285714284,592.3,583.5,602,485.3,476.4,107,107,107,0,0,0,0.181,0.178,0.183,485.3,476.4,495,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.231,0.226,0.236,0.128,0.124,0.133,0.0054,0.0052,0.0056,0.582,0.522,0.627,0.025,0.022,0.026,23.15,23.11,23.21,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.917,0.937,44.88,34.9,52.47,42.16,33.85,48.2,0,0,0,0,0,0,0.55,0,0.064,0.18,0.82,0.18,46.4
1426456800000,2015,3,2014,6,24,7,0.387,0.0647,0.323,18602.7,118.9,118.9,110.7,3,3,3,640.2,607.8,680.5,533.2,500.8,107,107,107,0,0,0,0.167,0.157,0.176,533.2,500.8,573.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.258,0.24,0.281,0.157,0.136,0.184,0.0067,0.0057,0.0079,0.598,0.543,0.666,0.025,0.023,0.028,22.94,22.71,23.13,0.949,0.946,0.952,0.972,0.97,0.977,0.923,0.918,0.931,37.95,35.83,40.56,36.91,34.75,39.63,0,0,0,0,0,0,0.615,0,0.064,0.17,0.83,0.17,48.1
1427061600000,2015,3,2014,6,25,7,0.453,0.0647,0.388,22111.4,137.4,137.4,131.6,3,3,3,749,697.2,781.9,642,590.2,107,107,107,0,0,0,0.143,0.137,0.153,642,590.2,674.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.32,0.29,0.338,0.23,0.195,0.252,0.01,0.0084,0.011,0.781,0.694,0.836,0.034,0.03,0.036,22.32,22.14,22.62,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,44.77,41.62,46.74,43.87,40.76,45.81,0,0,0,0,0,0,0.731,0,0.065,0.14,0.86,0.14,48.8
1427666400000,2015,3,2014,6,26,7,0.479,0.0725,0.407,22967.5,138.9,138.9,136.7,3,3,3,792.7,786,796.6,672.8,667,119.9,107,125,0,0,0,0.151,0.135,0.158,672.8,667,683.5,990,990,990,967.1,967,967.1,22.9,22.9,23,0.341,0.339,0.343,0.25,0.247,0.258,0.011,0.011,0.011,0.836,0.828,0.851,0.036,0.036,0.037,22.09,22.08,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.5,46.11,47.23,45.57,45.19,46.28,0,0,0,0,0,0,0.76,0,0.072,0.15,0.85,0.15,47.9
1428271200000,2015,4,2014,7,27,7,0.471,0.0756,0.396,22402.7,135.3,135.3,133.3,3,3,3,779.2,770.5,790.5,654.2,645.5,125,125,125,0,0,0,0.16,0.158,0.162,654.2,645.5,665.5,990,990,990,967,967,967.1,23,22.9,23,0.331,0.326,0.338,0.238,0.232,0.246,0.01,0.01,0.011,0.806,0.791,0.825,0.035,0.034,0.036,22.18,22.11,22.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.36,44.84,46.02,44.45,43.94,45.1,0,0,0,0,0,0,0.741,0,0.075,0.16,0.84,0.16,47.6
1428876000000,2015,4,2014,7,28,7,0.476,0.0756,0.4,22615.1,137.8,137.8,134.6,3,3,3,786.5,773.3,804.8,661.5,648.3,125,125,125,0,0,0,0.159,0.155,0.162,661.5,648.3,679.8,990,990,990,967,967,967.1,23,22.9,23,0.335,0.328,0.346,0.243,0.234,0.255,0.011,0.01,0.011,0.818,0.796,0.849,0.036,0.035,0.037,22.14,22.03,22.21,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.79,45.01,46.86,44.87,44.11,45.92,0,0,0,0,0,0,0.748,0,0.076,0.16,0.84,0.16,47.5
1429480800000,2015,4,2014,7,29,7,0.508,0.0756,0.432,23989,144.6,144.6,142.8,3,3,3,839.3,813.4,859,714.3,688.4,125,125,125,0,0,0,0.149,0.146,0.154,714.3,688.4,734,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.366,0.351,0.38,0.278,0.261,0.291,0.012,0.011,0.013,0.909,0.864,0.944,0.04,0.038,0.042,21.83,21.72,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.78,47.34,49.87,47.6,46.39,48.2,0,0,0,0,0,0,0.793,0,0.076,0.15,0.85,0.15,47.2
1430085600000,2015,4,2014,7,30,7,0.511,0.0813,0.43,23817.1,144.6,144.6,141.8,3,3,3,845,822.3,861,710.6,675.3,134.4,125,147,0,0,0,0.16,0.145,0.179,710.6,675.3,736,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.365,0.344,0.382,0.276,0.252,0.293,0.012,0.011,0.013,0.903,0.842,0.948,0.04,0.037,0.042,21.82,21.71,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.49,46.41,49.98,47.26,45.48,48.2,0,0,0,0,0,0,0.788,0,0.081,0.16,0.84,0.16,46.6
1430690400000,2015,5,2014,8,31,7,0.472,0.0889,0.383,21703.2,134.9,134.9,129.2,3,3,3,780.6,745.9,813.4,633.6,598.9,147,147,147,0,0,0,0.188,0.181,0.197,633.6,598.9,666.4,990,990,990,967,966.9,967.2,23,22.8,23.1,0.32,0.3,0.339,0.224,0.201,0.246,0.0098,0.0087,0.011,0.772,0.713,0.827,0.034,0.031,0.036,22.21,22.02,22.4,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.94,41.85,45.89,43.06,41.01,44.97,0,0,0,0,0,0,0.718,0,0.089,0.19,0.81,0.19,46
1431295200000,2015,5,2014,8,32,7,0.416,0.0889,0.327,18694.6,120,120,111.3,3,3,3,687.2,645,730.8,540.2,498,147,147,147,0,0,0,0.214,0.201,0.228,540.2,498,583.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.267,0.243,0.292,0.162,0.134,0.191,0.0069,0.0057,0.0082,0.615,0.544,0.688,0.026,0.023,0.03,22.74,22.49,22.98,0.95,0.946,0.953,0.973,0.97,0.978,0.924,0.918,0.932,38.12,35.39,40.91,37.09,34.32,40.01,0,0,0,0,0,0,0.618,0,0.089,0.21,0.79,0.21,44.9
1431900000000,2015,5,2014,8,33,7,0.362,0.0889,0.273,15858.3,96.4,96.4,94.39,2,2,2,598.3,567,632.7,451.2,420,147,147,147,0,0,0,0.246,0.232,0.259,451.2,420,485.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.205,0.236,0.112,0.0973,0.128,0.0047,0.0041,0.0054,0.577,0.528,0.635,0.024,0.022,0.027,23.14,22.93,23.32,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.97,45.93,52.22,47.2,45.01,48.2,0,0,0,0,0,0,0.524,0,0.089,0.25,0.75,0.25,43.8
1432504800000,2015,5,2014,8,34,7,0.325,0.0889,0.236,14133,88.45,88.45,84.12,2,2,2,537.8,519.7,559.1,390.8,372.7,147,147,147,0,0,0,0.273,0.263,0.283,390.8,372.7,412.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.188,0.202,0.0835,0.0749,0.0935,0.0035,0.0031,0.0039,0.484,0.457,0.516,0.02,0.019,0.022,23.5,23.37,23.6,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.931,0.937,42.94,41.05,45.13,42.06,40.16,44.23,0,0,0,0,0,0,0.467,0,0.089,0.27,0.73,0.27,43.5
1433109600000,2015,6,2014,9,35,7,0.309,0.072,0.237,14247.4,85.94,85.94,84.81,2,2,2,510.7,508.5,516.2,391.7,389.5,119,119,119,0,0,0,0.233,0.231,0.234,391.7,389.5,397.2,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.193,0.192,0.195,0.0839,0.0829,0.0865,0.0035,0.0034,0.0036,0.484,0.481,0.492,0.02,0.02,0.02,23.62,23.59,23.63,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,43.27,43.04,43.85,42.4,42.18,42.97,0,0,0,0,0,0,0.471,0,0.072,0.23,0.77,0.23,46.1
1433714400000,2015,6,2014,9,36,7,0.309,0.072,0.237,14240.7,85.1,85.1,84.77,2,2,2,510.5,507.7,512.1,391.5,388.7,119,119,119,0,0,0,0.233,0.232,0.234,391.5,388.7,393.1,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.193,0.192,0.194,0.0838,0.0825,0.0845,0.0035,0.0034,0.0035,0.484,0.479,0.486,0.02,0.02,0.02,23.62,23.61,23.64,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,43.25,42.96,43.42,42.38,42.1,42.55,0,0,0,0,0,0,0.471,0,0.072,0.23,0.77,0.23,46.1
1434319200000,2015,6,2014,9,37,7,0.298,0.072,0.226,13629.3,83.57,83.57,81.13,2,2,2,493.4,480.1,504.7,374.4,361.1,119,119,119,0,0,0,0.241,0.236,0.248,374.4,361.1,385.7,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.187,0.182,0.191,0.0757,0.0694,0.0811,0.0031,0.0029,0.0034,0.458,0.438,0.475,0.019,0.018,0.02,23.72,23.65,23.8,0.952,0.95,0.953,0.979,0.976,0.98,0.931,0.927,0.934,41.45,40.03,42.64,40.56,39.08,41.79,0,0,0,0,0,0,0.451,0,0.072,0.24,0.76,0.24,45.7
1434924000000,2015,6,2014,9,38,7,0.277,0.072,0.205,12268.8,76.98,76.98,73.03,2,2,2,457.2,439.9,474.9,338.2,320.9,119,119,119,0,0,0,0.261,0.251,0.271,338.2,320.9,355.9,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.168,0.181,0.0586,0.0505,0.067,0.0024,0.0021,0.0028,0.404,0.378,0.43,0.017,0.015,0.018,23.94,23.83,24.04,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.925,37.58,35.71,39.48,36.51,34.64,38.49,0,0,0,0,0,0,0.406,0,0.072,0.26,0.74,0.26,44.3
1435528800000,2015,6,2014,9,39,7,0.251,0.0672,0.184,11054.3,67.96,67.96,65.8,2,2,2,415.1,396.4,433.6,304,288.4,111.1,108,119,0,0,0,0.267,0.256,0.278,304,288.4,314.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.155,0.166,0.0425,0.0351,0.0475,0.0017,0.0014,0.0019,0.351,0.328,0.368,0.014,0.013,0.015,24.18,24.08,24.29,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.92,32.22,35.03,32.9,31.26,33.98,0,0,0,0,0,0,0.366,0,0.067,0.27,0.73,0.27,44
1436133600000,2015,7,2014,10,40,7,0.226,0.0653,0.161,9697.29,61.27,61.27,57.72,2,2,2,374.1,358.4,390.7,266.1,250.4,108,108,108,0,0,0,0.289,0.276,0.301,266.1,250.4,282.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.142,0.153,0.0246,0.0172,0.0324,0.001,0.00069,0.0013,0.294,0.271,0.319,0.012,0.011,0.013,24.44,24.33,24.54,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.75,28.01,31.58,28.86,27.17,30.64,0,0,0,0,0,0,0.321,0,0.065,0.29,0.71,0.29,42.9
1436738400000,2015,7,2014,10,41,7,0.205,0.0653,0.14,8418.48,53.18,53.18,50.11,2,1,1.5714285714285714,339,325.9,353.2,231,217.9,108,108,108,0,0,0,0.319,0.306,0.331,231,217.9,245.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.13,0.14,0.0154,0.0143,0.0166,0.00062,0.00057,0.00067,0.313,0.249,0.396,0.013,0.01,0.016,24.59,24.53,24.66,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.13,25.76,52.16,35.38,24.98,48.2,0,0,0,0,0,0,0.278,0,0.065,0.32,0.68,0.32,41.1
1437343200000,2015,7,2014,10,42,7,0.187,0.0653,0.122,7674.14,48.2,48.2,45.68,1,1,1,309.7,298.3,321.8,201.7,190.3,108,108,108,0,0,0,0.349,0.336,0.362,201.7,190.3,213.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.121,0.129,0.0129,0.0119,0.0139,0.00051,0.00047,0.00056,0.352,0.332,0.374,0.014,0.013,0.015,24.7,24.62,24.78,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.64,44,49.4,45.68,43.12,48.2,0,0,0,0,0,0,0.254,0,0.065,0.35,0.65,0.35,41
1437948000000,2015,7,2014,10,43,7,0.172,0.0627,0.109,6868.93,42.3,42.3,40.89,1,1,1,284.3,273.9,294.7,180.6,173.6,103.7,93,108,0,0,0,0.365,0.335,0.384,180.6,173.6,186.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.119,0.0111,0.0105,0.0116,0.00044,0.00042,0.00046,0.314,0.302,0.326,0.012,0.012,0.013,24.85,24.8,24.89,0.949,0.947,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.76,40.07,43.16,40.89,39.12,42.3,0,0,0,0,0,0,0.227,0,0.063,0.36,0.63,0.37,39.9
