datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1565560800000,2019,8,2018,11,46,7,0.0777,0.0562,0,0,0,0,0,0,0,0,128.4,124.3,132.6,35.45,31.34,93,93,93,35.43,31,40,0.724,0.702,0.748,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0777,0.72,0,1,0
1566165600000,2019,8,2018,11,47,7,0.0735,0.0562,0,0,0,0,0,0,0,0,121.6,119.2,124.1,28.61,26.15,93,93,93,28.57,26,31,0.765,0.75,0.781,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0735,0.76,0,1,0
1566770400000,2019,8,2018,11,48,7,0.07,0.0544,0,0,0,0,0,0,0,0,115.7,112.3,118.3,25.71,21.23,90,72,93,25.71,21,40,0.777,0.641,0.814,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.07,0.78,0,1,0
1567375200000,2019,9,2018,12,49,7,0.0638,0.0435,0,0,0,0,0,0,0,0,105.4,100.6,111,33.44,28.56,72,72,72,33.43,29,39,0.683,0.649,0.716,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0638,0.68,0,1,0
1567980000000,2019,9,2018,12,50,7,0.0579,0.0435,0,0,0,0,0,0,0,0,95.79,93.17,99.19,23.79,21.17,72,72,72,23.71,21,27,0.752,0.726,0.773,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0579,0.75,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0544,0.0435,0,0,0,0,0,0,0,0,89.89,87.43,92.35,17.89,15.43,72,72,72,17.86,15,20,0.801,0.78,0.824,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0544,0.8,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0509,0.0435,0,0,0,0,0,0,0,0,84.15,81.69,86.61,12.15,9.69,72,72,72,12.29,10,15,0.856,0.831,0.881,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0509,0.85,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0476,0.0332,0,0,0,0,0,0,0,0,78.64,77.04,80.87,23.79,8.87,54.86,52,72,23.71,9,28,0.697,0.65,0.89,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0476,0.7,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0477,0.0314,0,0,0,0,0,0,0,0,78.92,75.4,82.24,26.92,23.4,52,52,52,26.86,23,30,0.66,0.632,0.69,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0477,0.66,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0473,0.0314,0,0,0,0,0,0,0,0,78.25,74.31,81.42,26.25,22.31,52,52,52,26.29,22,29,0.665,0.639,0.7,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0473,0.66,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0447,0.0314,0,0,0,0,0,0,0,0,73.91,72.39,75.67,21.91,20.39,52,52,52,21.86,20,24,0.704,0.687,0.718,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0447,0.7,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0462,0.0309,0,0,0,0,0,0,0,0,76.46,75.4,77.04,25.31,23.4,51.14,50,52,25.29,23,27,0.669,0.649,0.69,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0462,0.67,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0487,0.0302,0,0,0,0,0,0,0,0,80.48,77.31,84.97,30.48,27.31,50,50,50,30.43,27,35,0.622,0.588,0.647,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0487,0.62,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0544,0.0302,0,0,0,0,0,0,0,0,89.97,85.24,94.54,39.97,35.24,50,50,50,40.14,35,45,0.557,0.529,0.587,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0544,0.56,0,1,0
1574028000000,2019,11,2019,2,7,7,0.0623,0.0302,0.028,0,0,0,0,1,0,0.8571428571428571,103.1,97,105.5,53.05,47,50,50,50,6.714,0,47,0.485,0.474,0.515,46.34,0,55.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000296,0,0.000466,0.000012,0,0.000018,0.0844,0.0708,0.0887,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0343,0.48,0.45,0.55,0
1574632800000,2019,11,2019,2,8,7,0.066,0.031,0.035,0,0,0,0,1,1,1,109.2,104.4,111,57.9,51.4,51.29,50,59,0,0,0,0.47,0.451,0.534,57.9,51.4,60.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000672,0.000119,0.000931,0.000026,0.0000047,0.000037,0.0922,0.0828,0.0965,0.0036,0.0032,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.031,0.47,0.53,0.47,0
1575237600000,2019,12,2019,3,9,7,0.0759,0.0357,0.0403,1545.73,17.11,17.11,9.201,1,1,1,125.6,112.9,135.3,66.56,53.86,59,59,59,0,0,0,0.472,0.436,0.523,66.56,53.86,76.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0741,0.00141,0.000328,0.00223,0.000055,0.000013,0.000088,0.106,0.0864,0.122,0.0041,0.0034,0.0048,25.39,25.38,25.41,0.529,0,0.939,0.549,0,0.96,0.508,0,0.901,9.584,0,17.82,9.201,0,17.11,0,3,0,0,0.429,0,0.0511,0.429,0.0356,0.47,0.53,0.47,20.4
1575842400000,2019,12,2019,3,10,7,0.0789,0.0357,0.0433,2645.78,16.94,16.94,15.75,1,1,1,130.5,127.6,134.5,71.52,68.63,59,59,59,0,0,0,0.452,0.439,0.462,71.52,68.63,75.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0714,0.0738,0.00183,0.00158,0.00216,0.000072,0.000062,0.000085,0.113,0.108,0.12,0.0044,0.0042,0.0047,25.39,25.38,25.39,0.921,0.906,0.94,0.96,0.96,0.96,0.884,0.869,0.902,16.4,15.48,17.65,15.75,14.86,16.94,0,0,0,0,0,0,0.0875,0,0.0356,0.45,0.55,0.45,33.5
1576447200000,2019,12,2019,3,11,7,0.0805,0.0357,0.0448,2772.68,17.32,17.32,16.5,1,1,1,133.1,130.9,136.4,74.06,71.91,59,59,59,0,0,0,0.444,0.433,0.451,74.06,71.91,77.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0726,0.0745,0.00204,0.00186,0.00233,0.00008,0.000073,0.000091,0.118,0.114,0.124,0.0046,0.0045,0.0049,25.38,25.38,25.39,0.932,0.924,0.94,0.96,0.96,0.96,0.895,0.887,0.902,17.19,16.54,18.04,16.5,15.87,17.32,0,0,0,0,0,0,0.0917,0,0.0357,0.44,0.56,0.44,34.4
1577052000000,2019,12,2019,3,12,7,0.0829,0.0357,0.0472,2917.57,19.48,19.48,17.37,1,1,1,137,131.2,147,78,72.18,59,59,59,0,0,0,0.431,0.401,0.45,78,72.18,88.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0727,0.0783,0.00238,0.00189,0.00323,0.000093,0.000074,0.00013,0.125,0.114,0.143,0.0049,0.0045,0.0056,25.38,25.36,25.39,0.931,0.923,0.939,0.961,0.96,0.963,0.895,0.888,0.901,18.08,16.62,20.22,17.37,15.96,19.48,0,0,0,0,0,0,0.0965,0,0.0357,0.43,0.57,0.43,35.2
1577656800000,2019,12,2019,3,13,7,0.0959,0.0417,0.0541,3328.33,20.97,20.97,19.81,1,1,1,158.5,148.9,168.1,89.52,81.97,69,59,73,0,0,0,0.435,0.391,0.471,89.52,81.97,95.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0779,0.0825,0.00336,0.00272,0.00383,0.00013,0.00011,0.00015,0.147,0.134,0.157,0.0058,0.0052,0.0062,25.37,25.35,25.38,0.923,0.916,0.932,0.964,0.961,0.967,0.89,0.886,0.895,20.55,19.01,21.69,19.81,18.26,20.97,0,0,0,0,0,0,0.11,0,0.0418,0.43,0.56,0.44,34.7
1578261600000,2020,1,2019,4,14,7,0.107,0.0442,0.0624,3822.5,24.54,24.54,22.75,1,1,1,176.1,170,183.7,103.1,97.01,73,73,73,0,0,0,0.415,0.397,0.429,103.1,97.01,110.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.0832,0.088,0.00452,0.004,0.00516,0.00018,0.00016,0.0002,0.172,0.161,0.185,0.0067,0.0063,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.967,0.97,0.886,0.882,0.891,23.48,22.07,25.3,22.75,21.35,24.54,0,0,0,0,0,0,0.126,0,0.0446,0.41,0.58,0.42,35.7
1578866400000,2020,1,2019,4,15,7,0.117,0.0442,0.0727,4508.26,28.07,28.07,26.83,1,1,1,193.1,186.1,198.2,120.1,113.1,73,73,73,0,0,0,0.378,0.368,0.392,120.1,113.1,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0889,0.0931,0.00596,0.00537,0.00639,0.00023,0.00021,0.00025,0.202,0.189,0.211,0.0079,0.0074,0.0082,25.38,25.38,25.39,0.925,0.92,0.928,0.97,0.97,0.97,0.897,0.892,0.901,27.66,25.91,28.93,26.83,25.13,28.07,0,0,0,0,0,0,0.149,0,0.0443,0.38,0.62,0.38,38.5
1579471200000,2020,1,2019,4,16,7,0.126,0.0442,0.0817,5095.4,31.52,31.52,30.33,1,1,1,208,200.1,213.2,135,127.1,73,73,73,0,0,0,0.351,0.342,0.365,135,127.1,140.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0938,0.0984,0.00723,0.00655,0.00767,0.00028,0.00026,0.0003,0.229,0.214,0.238,0.0089,0.0084,0.0093,25.32,25.28,25.39,0.932,0.929,0.935,0.97,0.97,0.97,0.905,0.901,0.907,31.27,29.4,32.49,30.33,28.52,31.52,0,0,0,0,0,0,0.168,0,0.0443,0.35,0.65,0.35,40.4
1580076000000,2020,1,2019,4,17,7,0.138,0.0462,0.0921,5753.13,36.5,36.5,34.24,1,1,1,228.7,215.7,247.4,152.3,142.7,76.43,73,85,0,0,0,0.334,0.312,0.353,152.3,142.7,162.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0993,0.107,0.00869,0.00788,0.00955,0.00034,0.00031,0.00038,0.26,0.242,0.279,0.01,0.0095,0.011,25.17,25.04,25.26,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.915,35.3,33.07,37.6,34.24,32.08,36.5,0,0,0,0,0,0,0.19,0,0.0459,0.33,0.67,0.33,41.7
1580680800000,2020,2,2019,5,18,7,0.163,0.0514,0.112,7053.53,46.74,46.74,41.99,1,1,1,270,252,290.3,185,167,85,85,85,0,0,0,0.316,0.293,0.337,185,167,205.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.109,0.122,0.0115,0.00995,0.0132,0.00045,0.00039,0.00053,0.319,0.287,0.355,0.013,0.011,0.014,24.9,24.78,25,0.95,0.944,0.956,0.978,0.973,0.98,0.929,0.919,0.937,42.91,38.68,47.69,41.99,37.65,46.74,0,0,0,0,0,0,0.233,0,0.051,0.32,0.69,0.31,43.3
1581285600000,2020,2,2019,5,19,7,0.196,0.0514,0.144,8750.42,59.68,59.68,52.09,2,1,1.5714285714285714,323.9,299.9,358.9,238.9,214.9,85,85,85,0,0,0,0.263,0.237,0.283,238.9,214.9,273.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.134,0.126,0.147,0.0178,0.014,0.0283,0.00072,0.00056,0.0011,0.32,0.248,0.394,0.013,0.0099,0.016,24.66,24.5,24.76,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,38.16,26.23,52.6,36.37,25.44,48.2,0,0,0,0,0,0,0.289,0,0.052,0.26,0.73,0.27,44.6
1581890400000,2020,2,2019,5,20,7,0.263,0.0514,0.212,12816.8,90.19,90.19,76.29,2,2,2,435.5,373.4,500.3,350.5,288.4,85,85,85,0,0,0,0.197,0.17,0.228,350.5,288.4,415.3,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.174,0.152,0.197,0.0644,0.0351,0.095,0.0026,0.0014,0.0039,0.417,0.324,0.514,0.017,0.013,0.021,24.03,23.63,24.41,0.948,0.938,0.956,0.975,0.97,0.98,0.924,0.91,0.937,39.11,32.38,46.01,38.15,31.4,45.09,0,0,0,0,0,0,0.424,0,0.051,0.2,0.81,0.19,48.7
1582495200000,2020,2,2019,5,21,7,0.357,0.0533,0.304,17680,114,114,105.2,3,2,2.7142857142857144,590.9,524.7,646.1,502.8,439.7,88.14,85,107,0,0,0,0.149,0.134,0.166,502.8,439.7,547.1,990,990,990,966.3,966,966.5,23.7,23.5,24,0.237,0.205,0.261,0.14,0.107,0.166,0.0059,0.0044,0.0071,0.575,0.519,0.616,0.024,0.022,0.026,23.17,22.91,23.49,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.938,40.92,35.15,50.93,39.64,34.1,48.2,0,0,0,0,0,0,0.585,0,0.053,0.15,0.85,0.15,49.5
1583100000000,2020,3,2019,6,22,7,0.43,0.0647,0.365,20930.3,133.9,133.9,124.6,3,3,3,710.9,658.9,761.7,603.9,551.9,107,107,107,0,0,0,0.151,0.14,0.162,603.9,551.9,654.7,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.298,0.269,0.327,0.204,0.17,0.238,0.0088,0.0072,0.01,0.717,0.629,0.803,0.031,0.027,0.035,22.54,22.25,22.84,0.954,0.951,0.956,0.979,0.974,0.98,0.934,0.926,0.937,42.44,39.18,45.55,41.53,38.17,44.64,0,0,0,0,0,0,0.692,0,0.065,0.15,0.85,0.15,48.7
1583704800000,2020,3,2019,6,23,7,0.51,0.0647,0.445,24562.2,161.1,161.1,146.2,4,3,3.2857142857142856,843.4,775.5,930.7,736.4,668.5,107,107,107,0,0,0,0.127,0.115,0.138,736.4,668.5,823.7,990,990,990,967.3,967,967.6,22.7,22.4,23,0.382,0.335,0.455,0.29,0.248,0.338,0.013,0.011,0.015,0.92,0.826,1.01,0.04,0.036,0.045,21.81,21.36,22.17,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.29,39.61,51.13,44.98,38.63,48.2,0,0,0,0,0,0,0.812,0,0.065,0.13,0.87,0.13,48.2
1584309600000,2020,3,2019,6,24,7,0.664,0.0685,0.595,30897.5,192.8,192.8,183.9,4,4,4,1098,970.8,1214,984.4,863.8,113.3,107,129,0,0,0,0.103,0.0937,0.11,984.4,863.8,1085,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.622,0.491,0.759,0.458,0.357,0.615,0.021,0.016,0.029,1.35,1.08,1.67,0.062,0.049,0.078,20.44,19.75,21.13,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.06,42.74,50.17,45.98,41.88,48.2,0,0,0,0,0,0,1.02,0,0.069,0.1,0.9,0.1,46.5
1584914400000,2020,3,2019,6,25,7,0.823,0.078,0.665,32244.2,192.8,192.8,191.9,4,4,4,1361,1258,1451,1232,1129,129,129,129,132,29,222,0.0951,0.0889,0.103,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.836,0.794,0.874,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.82,0.085,0.082,0.088,19.18,18.85,19.55,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.29,48.42,50.29,47.98,47.45,48.2,0,0,0,0,0,0,1.07,0,0.158,0.095,0.81,0.19,39.2
1585519200000,2020,3,2019,6,26,7,0.99,0.0862,0.665,30776.7,188.4,188.4,183.2,4,4,4,1636,1486,1802,1494,1357,142.6,129,148,393.7,257,554,0.0872,0.0821,0.0939,1100,1100,1100,990,990,990,969.9,969.4,970.5,20.1,19.5,20.6,0.914,0.893,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.21,17.66,18.72,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.73,45.27,48.07,45.8,44.36,47.11,0,0,0,0,0,0,1.02,0,0.325,0.087,0.67,0.33,31.1
1586124000000,2020,4,2019,7,27,7,1.22,0.0895,0.665,28626.2,175.4,175.4,170.4,4,4,4,2022,1861,2168,1874,1713,148,148,148,774.1,613,920,0.0734,0.0683,0.0795,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17,16.62,17.47,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.47,42.44,44.75,42.6,41.6,43.86,0,0,0,0,0,0,0.947,0,0.555,0.073,0.55,0.45,23.5
1586728800000,2020,4,2019,7,28,7,1.37,0.0895,0.665,27545.9,165.5,165.5,164,4,4,4,2261,2201,2304,2113,2053,148,148,148,1013,953,1056,0.0655,0.0642,0.0673,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.29,16.54,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.84,41.56,42.23,40.99,40.7,41.39,0,0,0,0,0,0,0.911,0,0.705,0.065,0.49,0.51,20.1
1587333600000,2020,4,2019,7,29,7,1.4,0.125,0.665,27316.4,163.7,163.7,162.6,4,4,4,2312,2271,2330,2105,2054,207.1,148,217,1005,954,1067,0.0896,0.0639,0.0956,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.23,16.37,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.51,41.39,41.78,40.65,40.52,40.93,0,0,0,0,0,0,0.903,0,0.735,0.089,0.48,0.52,19.5
1587938400000,2020,4,2019,7,30,7,1.27,0.125,0.665,28242.2,171.9,171.9,168.1,4,4,4,2102,1962,2237,1895,1770,206.3,192,217,795.3,670,920,0.0981,0.0934,0.103,1100,1100,1100,990,990,990,971.3,971,971.7,18.7,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.45,17.15,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.93,42.88,41.99,43.86,42.03,41.15,42.98,0,0,0,0,0,0,0.934,0,0.605,0.098,0.52,0.48,22.2
1588543200000,2020,5,2019,8,31,7,1.08,0.116,0.665,29872.4,181.8,181.8,177.8,4,4,4,1792,1677,1917,1600,1485,192,192,192,500.1,385,625,0.107,0.1,0.114,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.7,17.29,18.08,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.36,44.26,46.38,44.45,43.38,45.45,0,0,0,0,0,0,0.988,0,0.415,0.11,0.62,0.38,27.7
1589148000000,2020,5,2019,8,32,7,0.928,0.116,0.665,31383.2,190.5,190.5,186.8,4,4,4,1535,1436,1641,1343,1244,192,192,192,243.3,144,349,0.125,0.117,0.134,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.893,0.857,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.56,18.2,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,46.7,48.59,46.7,45.76,47.62,0,0,0,0,0,0,1.04,0,0.263,0.13,0.72,0.28,33.8
1589752800000,2020,5,2019,8,33,7,0.767,0.116,0.633,31626.9,192.8,192.8,188.3,4,4,4,1268,1139,1408,1076,946.8,192,192,192,30.14,0,116,0.152,0.136,0.169,1046,946.8,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.732,0.583,0.845,0.545,0.397,0.648,0.026,0.018,0.031,1.56,1.24,1.79,0.074,0.057,0.086,19.69,19.02,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.12,45.28,49.81,47.06,44.38,48.2,0,0,0,0,0,0,1.05,0,0.134,0.15,0.83,0.17,41.2
1590357600000,2020,5,2019,8,34,7,0.619,0.116,0.503,26543.3,172.3,172.3,158,4,3,3.7142857142857144,1023,951.7,1104,831,759.7,192,192,192,0,0,0,0.188,0.174,0.202,831,759.7,911.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.477,0.412,0.551,0.341,0.307,0.38,0.015,0.014,0.017,1.06,0.993,1.18,0.048,0.045,0.054,20.97,20.59,21.29,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,44.42,39.65,51.7,42.94,38.67,48.2,0,0,0,0,0,0,0.878,0,0.116,0.19,0.81,0.19,42.9
1590962400000,2020,6,2019,9,35,7,0.533,0.0974,0.436,23819.8,144.6,144.6,141.8,3,3,3,881.3,837.3,930.7,720.3,676.3,161,161,161,0,0,0,0.183,0.173,0.192,720.3,676.3,769.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.377,0.347,0.418,0.282,0.253,0.312,0.012,0.011,0.014,0.925,0.847,1.01,0.041,0.037,0.045,21.65,21.36,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.76,46.34,51.41,47.26,45.41,48.2,0,0,0,0,0,0,0.788,0,0.097,0.18,0.82,0.18,44.7
1591567200000,2020,6,2019,9,36,7,0.478,0.0974,0.381,21535.3,134,134,128.2,3,3,3,790.9,761.2,824.1,629.9,600.2,161,161,161,0,0,0,0.204,0.195,0.212,629.9,600.2,663.1,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.321,0.304,0.34,0.222,0.202,0.244,0.0097,0.0088,0.011,0.769,0.718,0.825,0.034,0.031,0.036,22.17,21.98,22.34,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.6,41.82,45.57,42.73,40.98,44.66,0,0,0,0,0,0,0.712,0,0.097,0.2,0.8,0.2,45.1
1592172000000,2020,6,2019,9,37,7,0.431,0.0974,0.333,19003.6,120.4,120.4,113.1,3,3,3,712.1,677.2,748.3,551.1,516.2,161,161,161,0,0,0,0.226,0.215,0.238,551.1,516.2,587.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.276,0.256,0.297,0.169,0.146,0.193,0.0073,0.0062,0.0084,0.636,0.577,0.697,0.027,0.025,0.03,22.62,22.41,22.81,0.951,0.948,0.953,0.974,0.97,0.978,0.925,0.919,0.933,38.73,36.49,41.02,37.71,35.4,40.13,0,0,0,0,0,0,0.628,0,0.098,0.23,0.77,0.23,44.1
1592776800000,2020,6,2019,9,38,7,0.385,0.0974,0.288,16489,104.3,104.3,98.15,3,2,2.2857142857142856,636.6,607.5,667.1,475.6,446.5,161,161,161,0,0,0,0.253,0.241,0.265,475.6,446.5,506.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.233,0.217,0.251,0.124,0.11,0.139,0.0053,0.0046,0.0059,0.588,0.543,0.636,0.025,0.023,0.027,22.97,22.87,23.1,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.01,35.13,52.01,44.16,34.07,48.2,0,0,0,0,0,0,0.545,0,0.097,0.25,0.75,0.25,42.8
1593381600000,2020,6,2019,9,39,7,0.346,0.0861,0.26,15437,95.12,95.12,91.89,2,2,2,571.6,546,597.9,429.1,411,142.4,135,161,0,0,0,0.249,0.233,0.273,429.1,411,444.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.208,0.201,0.213,0.102,0.093,0.109,0.0043,0.0039,0.0046,0.542,0.514,0.565,0.023,0.021,0.024,23.29,23.15,23.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.88,45.12,48.53,45.94,44.22,47.56,0,0,0,0,0,0,0.51,0,0.086,0.25,0.75,0.25,44.6
1593986400000,2020,7,2019,10,40,7,0.312,0.0816,0.23,13789.1,86.75,86.75,82.08,2,2,2,515.3,493.2,537.5,380.3,358.2,135,135,135,0,0,0,0.262,0.251,0.274,380.3,358.2,402.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.183,0.198,0.0785,0.0681,0.089,0.0033,0.0028,0.0037,0.468,0.435,0.502,0.019,0.018,0.021,23.61,23.48,23.75,0.952,0.95,0.955,0.979,0.975,0.98,0.932,0.926,0.936,41.93,39.61,44.26,41.04,38.62,43.37,0,0,0,0,0,0,0.456,0,0.082,0.26,0.74,0.26,44.2
1594591200000,2020,7,2019,10,41,7,0.283,0.0816,0.201,12020.5,75.71,75.71,71.55,2,2,2,467.4,448.6,486.4,332.4,313.6,135,135,135,0,0,0,0.289,0.278,0.301,332.4,313.6,351.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.167,0.18,0.0559,0.047,0.0649,0.0023,0.0019,0.0027,0.396,0.368,0.425,0.016,0.015,0.018,23.9,23.79,24.01,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.915,0.924,36.85,34.82,38.88,35.78,33.78,37.85,0,0,0,0,0,0,0.398,0,0.082,0.29,0.71,0.29,42.5
1595196000000,2020,7,2019,10,42,7,0.258,0.108,0.15,8892.3,66.35,66.35,52.93,2,1,1.7142857142857142,426.8,411.2,442.9,248.1,225.2,178.7,135,186,0,0,0,0.42,0.305,0.452,248.1,225.2,307.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.139,0.165,0.0201,0.0149,0.0443,0.00082,0.00061,0.0018,0.321,0.26,0.41,0.013,0.011,0.017,24.16,24.05,24.24,0.938,0.925,0.959,0.973,0.97,0.98,0.913,0.897,0.939,34.94,25.9,52.16,33.35,25.13,48.2,0,0,0,0,0,0,0.294,0,0.108,0.42,0.58,0.42,34.5
1595800800000,2020,7,2019,10,43,7,0.236,0.1,0.136,8335.66,57.75,57.75,49.62,2,1,1.2857142857142858,390.9,375.4,406,225.2,200.3,165.7,115,186,0,0,0,0.422,0.301,0.481,225.2,200.3,266.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.131,0.148,0.0164,0.0128,0.0249,0.00066,0.00052,0.001,0.35,0.286,0.391,0.014,0.012,0.016,24.3,24.18,24.44,0.95,0.932,0.958,0.977,0.97,0.98,0.928,0.904,0.939,42.51,29.07,49.98,41.46,28.2,48.2,0,0,0,0,0,0,0.276,0,0.1,0.42,0.58,0.42,35.3
1596405600000,2020,8,2019,11,44,7,0.215,0.0696,0.145,8726.87,55.4,55.4,51.95,2,1,1.8571428571428572,355.4,340.6,370.7,240.4,225.6,115,115,115,0,0,0,0.324,0.31,0.338,240.4,225.6,255.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.133,0.144,0.0165,0.0149,0.0197,0.00067,0.0006,0.0008,0.281,0.248,0.395,0.011,0.01,0.016,24.54,24.47,24.63,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.65,25.67,51.99,29.42,24.9,48.2,0,0,0,0,0,0,0.289,0,0.07,0.32,0.67,0.33,40.6
1597010400000,2020,8,2019,11,45,7,0.196,0.0696,0.126,7882.94,48.2,48.2,46.92,1,1,1,324.2,311.9,336,209.2,196.9,115,115,115,0,0,0,0.355,0.342,0.369,209.2,196.9,221,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.132,0.0135,0.0125,0.0145,0.00054,0.0005,0.00058,0.366,0.344,0.387,0.015,0.014,0.016,24.61,24.53,24.7,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.28,45.49,50.96,46.92,44.58,48.2,0,0,0,0,0,0,0.261,0,0.07,0.36,0.64,0.36,40.2
1597615200000,2020,8,2019,11,46,7,0.18,0.0696,0.111,6941.29,43.77,43.77,41.32,1,1,1,297.9,288.1,308.4,182.9,173.1,115,115,115,0,0,0,0.386,0.373,0.399,182.9,173.1,193.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.122,0.0113,0.0105,0.0122,0.00045,0.00042,0.00049,0.319,0.301,0.338,0.013,0.012,0.013,24.79,24.72,24.85,0.95,0.946,0.953,0.979,0.976,0.98,0.929,0.924,0.934,42.21,39.93,44.67,41.32,38.96,43.77,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.6
1598220000000,2020,8,2019,11,47,7,0.167,0.0696,0.0974,6055.56,38.22,38.22,36.04,1,1,1,276.1,267.1,285.1,161.1,152.1,115,115,115,0,0,0,0.417,0.403,0.431,161.1,152.1,170.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.114,0.00944,0.00868,0.0102,0.00037,0.00034,0.00041,0.28,0.264,0.296,0.011,0.01,0.012,24.92,24.86,24.97,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.921,37.11,35,39.22,36.04,33.95,38.22,0,0,0,0,0,0,0.2,0,0.0696,0.42,0.58,0.42,36.3
1598824800000,2020,8,2019,11,48,7,0.153,0.0571,0.0962,5994.88,38.5,38.5,35.68,1,1,1,253.4,242.2,264.1,159,149.1,94.43,91,115,0,0,0,0.372,0.348,0.435,159,149.1,170.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.104,0.111,0.00926,0.00842,0.0103,0.00037,0.00033,0.00041,0.274,0.258,0.294,0.011,0.01,0.012,25.02,24.96,25.09,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.74,34.29,39.49,35.68,33.26,38.5,0,0,0,0,0,0,0.198,0,0.0568,0.37,0.63,0.37,39.2
1599429600000,2020,9,2019,12,49,7,0.139,0.055,0.0838,5209.34,33.09,33.09,31.01,1,1,1,229.5,220.6,238.6,138.5,129.6,91,91,91,0,0,0,0.397,0.381,0.413,138.5,129.6,147.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0968,0.103,0.00753,0.00677,0.0083,0.0003,0.00027,0.00033,0.237,0.221,0.253,0.0093,0.0087,0.01,25.19,25.11,25.26,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.97,29.86,34.11,31.01,28.97,33.09,0,0,0,0,0,0,0.172,0,0.0552,0.4,0.6,0.4,37.5
1600034400000,2020,9,2019,12,50,7,0.127,0.055,0.0721,4461.75,28.29,28.29,26.56,1,1,1,210.2,202.8,217.6,119.2,111.8,91,91,91,0,0,0,0.433,0.418,0.449,119.2,111.8,126.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0905,0.0957,0.00588,0.00525,0.00651,0.00023,0.00021,0.00026,0.202,0.189,0.216,0.0079,0.0074,0.0085,25.34,25.28,25.39,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.891,0.901,27.38,25.59,29.16,26.56,24.82,28.29,0,0,0,0,0,0,0.148,0,0.0549,0.43,0.57,0.43,35.1
1600639200000,2020,9,2019,12,51,7,0.118,0.055,0.063,0,0,0,0,1,1,1,195.1,189.4,200.4,104.1,98.42,91,91,91,0,0,0,0.467,0.454,0.48,104.1,98.42,109.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0858,0.0897,0.0046,0.00412,0.00505,0.00018,0.00016,0.0002,0.175,0.165,0.185,0.0069,0.0065,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.055,0.47,0.53,0.47,0
1601244000000,2020,9,2019,12,52,7,0.111,0.0416,0.0693,2772.91,29.37,29.37,16.51,1,1,1,183.3,178.8,188.1,114.5,93.77,68.71,52,91,0,0,0,0.374,0.284,0.493,114.5,93.77,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0842,0.0923,0.00549,0.00372,0.00687,0.00021,0.00015,0.00027,0.191,0.157,0.218,0.0075,0.0061,0.0085,25.38,25.35,25.41,0.531,0,0.931,0.554,0,0.97,0.515,0,0.903,17.02,0,30.28,16.51,0,29.37,0,3,0,0,0.429,0,0.0917,0.429,0.0417,0.37,0.62,0.38,25
1601848800000,2020,10,2020,1,1,7,0.105,0.0314,0.0735,4555.19,28.08,28.08,27.11,1,1,1,173.4,170.3,177.4,121.4,118.3,52,52,52,0,0,0,0.3,0.293,0.305,121.4,118.3,125.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0879,0.0904,0.00607,0.0058,0.00641,0.00024,0.00023,0.00025,0.202,0.196,0.209,0.0079,0.0077,0.0082,25.35,25.34,25.35,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,27.95,27.16,28.94,27.11,26.34,28.08,0,0,0,0,0,0,0.151,0,0.0315,0.3,0.7,0.3,43.4
1602453600000,2020,10,2020,1,2,7,0.101,0.0314,0.0692,4266.69,25.88,25.88,25.4,1,1,1,166.4,163.4,168.4,114.4,111.5,52,52,52,0,0,0,0.313,0.309,0.318,114.4,111.5,116.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0855,0.0872,0.00547,0.00522,0.00564,0.00021,0.0002,0.00022,0.189,0.184,0.192,0.0074,0.0072,0.0075,25.34,25.34,25.34,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.895,26.18,25.46,26.68,25.4,24.69,25.88,0,0,0,0,0,0,0.141,0,0.0318,0.31,0.69,0.31,42.2
1603058400000,2020,10,2020,1,3,7,0.0955,0.0314,0.0641,3927.85,24.36,24.36,23.38,1,1,1,158,153.9,162.1,106,101.9,52,52,52,0,0,0,0.329,0.321,0.338,106,101.9,110.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0821,0.085,0.00476,0.00441,0.00511,0.00019,0.00017,0.0002,0.174,0.167,0.181,0.0068,0.0065,0.0071,25.34,25.34,25.34,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.89,24.1,23.1,25.12,23.38,22.4,24.36,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
1603663200000,2020,10,2020,1,4,7,0.091,0.0313,0.0598,3643.43,22.06,22.06,21.69,1,1,1,150.5,148.1,152.5,98.8,96.95,51.71,50,52,0,0,0,0.344,0.338,0.349,98.8,96.95,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0803,0.0816,0.00415,0.00399,0.00429,0.00016,0.00016,0.00017,0.161,0.158,0.164,0.0063,0.0062,0.0064,25.34,25.34,25.34,0.912,0.911,0.914,0.968,0.967,0.969,0.883,0.883,0.884,22.4,22.02,22.76,21.69,21.3,22.06,0,0,0,0,0,0,0.12,0,0.0312,0.34,0.66,0.34,40
1604268000000,2020,11,2020,2,5,7,0.0933,0.0302,0.0631,3860.79,24.25,24.25,22.98,1,1,1,154.3,148.9,159.6,104.3,98.95,50,50,50,0,0,0,0.324,0.313,0.336,104.3,98.95,109.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0807,0.0845,0.00462,0.00416,0.00507,0.00018,0.00016,0.0002,0.171,0.161,0.18,0.0067,0.0063,0.0071,25.34,25.34,25.34,0.914,0.912,0.918,0.969,0.968,0.97,0.887,0.883,0.89,23.7,22.42,25,22.98,21.71,24.25,0,0,0,0,0,0,0.128,0,0.0302,0.32,0.68,0.32,41.4
1604872800000,2020,11,2020,2,6,7,0.1,0.0302,0.0702,4335.72,27.96,27.96,25.81,1,1,1,166.1,158.8,174.9,116.1,108.8,50,50,50,0,0,0,0.301,0.286,0.315,116.1,108.8,124.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0842,0.0899,0.00562,0.005,0.00637,0.00022,0.0002,0.00025,0.192,0.179,0.207,0.0075,0.007,0.0081,25.34,25.34,25.34,0.922,0.917,0.928,0.97,0.97,0.97,0.895,0.89,0.901,26.61,24.8,28.83,25.81,24.05,27.96,0,0,0,0,0,0,0.143,0,0.0298,0.3,0.7,0.3,43.4
1605477600000,2020,11,2020,2,7,7,0.11,0.0302,0.0799,4980.66,30.43,30.43,29.65,1,1,1,182,175.8,185.3,132,125.8,50,50,50,0,0,0,0.275,0.27,0.284,132,125.8,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0901,0.0935,0.00697,0.00644,0.00725,0.00027,0.00025,0.00028,0.22,0.209,0.226,0.0086,0.0082,0.0088,25.34,25.34,25.34,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.56,29.03,31.37,29.65,28.16,30.43,0,0,0,0,0,0,0.165,0,0.0301,0.27,0.73,0.27,45.3
1606082400000,2020,11,2020,2,8,7,0.116,0.0302,0.0856,5360.82,33.04,33.04,31.91,1,1,1,191.5,187.5,196.3,141.5,137.5,50,50,50,0,0,0,0.261,0.255,0.267,141.5,137.5,146.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0943,0.0974,0.00778,0.00744,0.00818,0.0003,0.00029,0.00032,0.237,0.23,0.246,0.0093,0.009,0.0096,25.35,25.35,25.35,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.9,31.91,34.06,31.91,30.95,33.04,0,0,0,0,0,0,0.177,0,0.0304,0.26,0.74,0.26,46.2
1606687200000,2020,11,2020,2,9,7,0.122,0.0349,0.0874,5476.28,34.02,34.02,32.6,1,1,1,202.2,194.9,209.7,144.5,136.2,57.71,50,59,0,0,0,0.285,0.257,0.302,144.5,136.2,150.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0952,0.1,0.00803,0.00732,0.00856,0.00031,0.00029,0.00033,0.244,0.229,0.255,0.0095,0.0089,0.01,25.33,25.29,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.61,31.6,35.07,32.6,30.65,34.02,0,0,0,0,0,0,0.181,0,0.0346,0.29,0.72,0.28,44.9
1607292000000,2020,12,2020,3,10,7,0.133,0.0357,0.0974,6122.71,37.69,37.69,36.44,1,1,1,220.1,213.8,225.2,161.1,154.8,59,59,59,0,0,0,0.268,0.262,0.276,161.1,154.8,166.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00945,0.0089,0.00988,0.00037,0.00035,0.00039,0.274,0.262,0.283,0.011,0.01,0.011,25.21,25.17,25.26,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.919,37.53,36.03,38.72,36.44,34.95,37.69,0,0,0,0,0,0,0.202,0,0.0356,0.27,0.73,0.27,46
1607896800000,2020,12,2020,3,11,7,0.144,0.0357,0.109,6894.6,43.16,43.16,41.04,1,1,1,238.9,229.3,247.9,179.9,170.3,59,59,59,0,0,0,0.247,0.238,0.257,179.9,170.3,188.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.107,0.114,0.011,0.0102,0.0118,0.00044,0.0004,0.00047,0.307,0.29,0.323,0.012,0.011,0.013,25.06,24.99,25.13,0.948,0.945,0.951,0.979,0.975,0.98,0.928,0.922,0.932,41.93,39.68,44.04,41.04,38.71,43.16,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.9
1608501600000,2020,12,2020,3,12,7,0.159,0.0357,0.124,7773.09,48.2,48.2,46.27,1,1,1,263.6,249.3,281,204.6,190.3,59,59,59,0,0,0,0.224,0.21,0.237,204.6,190.3,222,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.114,0.126,0.0131,0.0119,0.0146,0.00052,0.00047,0.00058,0.351,0.326,0.382,0.014,0.013,0.015,24.89,24.79,24.98,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.94,47.7,44.36,51.76,46.27,43.48,48.2,0,0,0,0,0,0,0.257,0,0.035,0.22,0.78,0.22,48.9
1609106400000,2020,12,2020,3,13,7,0.186,0.0393,0.146,8897.24,56.02,56.02,52.96,2,2,2,307.2,288.9,329.4,242.2,229.9,65,59,73,0,0,0,0.211,0.193,0.234,242.2,229.9,256.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.133,0.128,0.139,0.0167,0.0153,0.02,0.00067,0.00061,0.0008,0.256,0.241,0.275,0.01,0.0096,0.011,24.81,24.68,24.9,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.3,25.92,28.88,26.48,25.14,28.01,0,0,0,0,0,0,0.294,0,0.04,0.21,0.78,0.22,47.8
1609711200000,2021,1,2020,4,14,7,0.219,0.0442,0.175,10603.4,68.45,68.45,63.12,2,2,2,362.2,339,387.1,289.2,266,73,73,73,0,0,0,0.202,0.189,0.215,289.2,266,314.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.143,0.16,0.0355,0.0245,0.0473,0.0014,0.00099,0.0019,0.324,0.289,0.362,0.013,0.012,0.015,24.46,24.3,24.62,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.914,32.53,29.95,35.28,31.56,29.05,34.22,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.4
1610316000000,2021,1,2020,4,15,7,0.255,0.0442,0.211,12810.2,81.11,81.11,76.25,2,2,2,422.4,396.7,443.7,349.4,323.7,73,73,73,0,0,0,0.173,0.165,0.184,349.4,323.7,370.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.163,0.18,0.0639,0.0518,0.074,0.0026,0.0021,0.003,0.415,0.376,0.446,0.017,0.015,0.018,24.08,23.96,24.24,0.948,0.944,0.951,0.974,0.97,0.979,0.924,0.916,0.931,39.12,36.32,41.42,38.13,35.23,40.56,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.2
1610920800000,2021,1,2020,4,16,7,0.289,0.0442,0.245,14849.6,94.01,94.01,88.39,2,2,2,478.6,452.2,506.3,405.6,379.2,73,73,73,0,0,0,0.153,0.144,0.161,405.6,379.2,433.3,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.183,0.202,0.0904,0.078,0.104,0.0037,0.0032,0.0043,0.499,0.459,0.54,0.021,0.019,0.022,23.75,23.58,23.91,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.1,42.33,47.96,44.2,41.48,47,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,51.4
1611525600000,2021,1,2020,4,17,7,0.334,0.0442,0.29,16800.2,106.8,106.8,100,3,2,2.4285714285714284,552,518.6,583.2,479,445.6,73,73,73,0,0,0,0.133,0.125,0.141,479,445.6,510.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.221,0.206,0.238,0.125,0.109,0.142,0.0052,0.0045,0.006,0.564,0.519,0.614,0.024,0.022,0.026,23.35,23.22,23.51,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.49,35.3,52.45,42.51,34.25,48.2,0,0,0,0,0,0,0.556,0,0.044,0.13,0.87,0.13,50.3
1612130400000,2021,2,2020,5,18,7,0.37,0.0635,0.307,17621.5,110.4,110.4,104.9,3,2,2.857142857142857,612,587.8,636.5,507,482.8,105,105,105,0,0,0,0.172,0.165,0.179,507,482.8,531.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.241,0.228,0.255,0.14,0.127,0.156,0.0059,0.0053,0.0066,0.568,0.524,0.623,0.024,0.022,0.026,23.09,22.96,23.2,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.78,35.06,52.35,37.26,34.01,48.2,0,0,0,0,0,0,0.583,0,0.063,0.17,0.83,0.17,47.6
1612735200000,2021,2,2020,5,19,7,0.406,0.0566,0.349,20146.9,127.6,127.6,119.9,3,3,3,671,645,701.3,577.5,540,93.57,85,105,0,0,0,0.14,0.121,0.163,577.5,540,616.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.279,0.26,0.3,0.187,0.162,0.213,0.008,0.0069,0.0091,0.669,0.607,0.733,0.029,0.026,0.031,22.75,22.56,22.91,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.9,38.42,43.41,39.97,37.37,42.55,0,0,0,0,0,0,0.666,0,0.057,0.14,0.86,0.14,49.6
1613340000000,2021,2,2020,5,20,7,0.478,0.0531,0.425,23533.9,144.6,144.6,140.1,3,3,3,790,716.9,871.4,702.1,631.9,87.86,85,105,0,0,0,0.111,0.102,0.12,702.1,631.9,766.4,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.351,0.309,0.4,0.27,0.223,0.31,0.012,0.0096,0.014,0.879,0.759,0.994,0.038,0.033,0.044,22.06,21.62,22.47,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.4,44.37,51.8,46.69,43.48,48.2,0,0,0,0,0,0,0.778,0,0.053,0.11,0.89,0.11,49.2
1613944800000,2021,2,2020,5,21,7,0.63,0.0635,0.566,29799.3,192.8,192.8,177.4,4,4,4,1041,908.1,1172,935.9,803.1,105,105,105,0,0,0,0.102,0.0896,0.116,935.9,803.1,1067,990,990,990,968,967.5,968.4,22,21.6,22.5,0.565,0.433,0.719,0.417,0.328,0.574,0.019,0.015,0.027,1.24,0.974,1.59,0.056,0.043,0.074,20.75,19.97,21.49,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,45.37,40.35,49.9,44.34,39.41,48.2,0,0,0,0,0,0,0.985,0,0.064,0.1,0.9,0.1,47.3
1614549600000,2021,3,2020,6,22,7,0.728,0.111,0.617,31514,189.2,189.2,187.6,4,4,4,1203,1180,1217,1020,997.4,183,183,183,0,0,0,0.152,0.15,0.155,1020,997.4,1034,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.68,0.646,0.7,0.47,0.422,0.5,0.022,0.02,0.023,1.43,1.35,1.49,0.067,0.063,0.069,20.03,19.93,20.19,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.85,47.16,48.26,46.9,46.22,47.29,0,0,0,0,0,0,1.04,0,0.111,0.15,0.85,0.15,43.3
1615154400000,2021,3,2020,6,23,7,0.69,0.111,0.579,30127.6,183,183,179.3,4,4,4,1141,1112,1166,957.9,928.6,183,183,183,0,0,0,0.16,0.157,0.165,957.9,928.6,983.5,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.595,0.566,0.626,0.403,0.388,0.415,0.019,0.018,0.019,1.26,1.21,1.32,0.058,0.056,0.061,20.39,20.26,20.54,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.75,44.67,46.67,44.83,43.77,45.74,0,0,0,0,0,0,0.996,0,0.111,0.16,0.84,0.16,43.7
1615759200000,2021,3,2020,6,24,7,0.65,0.106,0.544,28729.2,176.4,176.4,171,4,4,4,1075,1056,1098,899.8,875.6,175.3,129,183,0,0,0,0.163,0.122,0.173,899.8,875.6,927,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.539,0.518,0.555,0.375,0.363,0.388,0.017,0.017,0.018,1.16,1.12,1.2,0.053,0.051,0.055,20.7,20.6,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.62,42.62,45.01,42.75,41.77,44.11,0,0,0,0,0,0,0.95,0,0.106,0.16,0.84,0.16,44.2
1616364000000,2021,3,2020,6,25,7,0.654,0.078,0.576,30272.2,186.8,186.8,180.2,4,4,4,1082,1053,1128,952.7,924.4,129,129,129,0,0,0,0.119,0.114,0.122,952.7,924.4,998.9,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.58,0.552,0.632,0.4,0.386,0.422,0.018,0.018,0.019,1.24,1.19,1.33,0.057,0.054,0.062,20.6,20.36,20.74,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.97,44.91,47.66,45.05,44.01,46.71,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.3
1616968800000,2021,3,2020,6,26,7,0.751,0.0846,0.653,32317.5,192.8,192.8,192.4,4,4,4,1241,1153,1332,1101,1024,139.9,129,148,21.86,0,84,0.113,0.106,0.119,1079,1024,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.768,0.669,0.832,0.602,0.476,0.648,0.028,0.022,0.031,1.67,1.43,1.78,0.078,0.066,0.085,19.68,19.28,20.19,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.67,48.41,50.19,48.09,47.44,48.2,0,0,0,0,0,0,1.07,0,0.098,0.11,0.87,0.13,43
1617573600000,2021,4,2020,7,27,7,0.865,0.0895,0.665,31997,192.8,192.8,190.5,4,4,4,1431,1365,1495,1283,1217,148,148,148,182.4,117,247,0.103,0.099,0.108,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.874,0.845,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.09,18.92,18.67,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.59,47.95,49.24,47.61,46.99,48.2,0,0,0,0,0,0,1.06,0,0.2,0.1,0.77,0.23,37
1618178400000,2021,4,2020,7,28,7,0.957,0.0895,0.665,31086.3,187.2,187.2,185,4,4,4,1582,1518,1634,1434,1370,148,148,148,333.9,270,386,0.0936,0.0906,0.0975,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.914,0.908,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.39,18.21,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.2,46.74,47.76,46.26,45.81,46.81,0,0,0,0,0,0,1.03,0,0.292,0.094,0.69,0.31,32.5
1618783200000,2021,4,2020,7,29,7,0.987,0.0895,0.665,30800.8,184.5,184.5,183.3,4,4,4,1632,1598,1648,1484,1450,148,148,148,383.6,350,400,0.0907,0.0898,0.0926,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.918,0.916,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.093,18.22,18.17,18.33,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.77,46.63,47.06,45.83,45.7,46.12,0,0,0,0,0,0,1.02,0,0.322,0.091,0.67,0.33,31.2
1619388000000,2021,4,2020,7,30,7,0.916,0.0971,0.665,31489.7,190,190,187.4,4,4,4,1515,1448,1582,1354,1256,160.6,148,192,254,156,334,0.107,0.0936,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.897,0.863,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.09,0.088,0.092,18.62,18.39,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.2,48.47,46.86,46.26,47.5,0,0,0,0,0,0,1.04,0,0.251,0.11,0.73,0.27,34.4
1619992800000,2021,5,2020,8,31,7,0.807,0.116,0.658,32242.5,192.8,192.8,191.9,4,4,4,1335,1234,1426,1143,1042,192,192,192,55,0,134,0.144,0.135,0.156,1088,1042,1100,990,990,990,969,968.6,969.2,21,20.8,21.4,0.802,0.712,0.852,0.621,0.519,0.648,0.03,0.024,0.031,1.72,1.52,1.8,0.082,0.071,0.087,19.32,18.95,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.14,48.42,49.92,47.98,47.45,48.2,0,0,0,0,0,0,1.07,0,0.149,0.14,0.82,0.18,40
1620597600000,2021,5,2020,8,32,7,0.685,0.116,0.569,29652.9,186.2,186.2,176.5,4,4,4,1133,1072,1203,941.1,879.7,192,192,192,0,0,0,0.17,0.16,0.179,941.1,879.7,1011,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.583,0.522,0.666,0.397,0.365,0.448,0.018,0.017,0.021,1.24,1.13,1.4,0.057,0.051,0.065,20.44,20.07,20.75,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.03,42.72,47.51,44.13,41.87,46.56,0,0,0,0,0,0,0.981,0,0.116,0.17,0.83,0.17,43.3
1621202400000,2021,5,2020,8,33,7,0.623,0.104,0.518,27613,167.3,167.3,164.4,4,4,4,1030,1013,1059,856.9,833.2,172.7,147,192,0,0,0,0.167,0.144,0.187,856.9,833.2,870.6,990,990,990,968,967.9,968.1,22,21.9,22.1,0.498,0.479,0.51,0.354,0.342,0.36,0.016,0.016,0.016,1.08,1.04,1.1,0.049,0.047,0.05,20.92,20.81,20.98,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.933,0.936,41.95,40.87,42.68,41.09,39.96,41.82,0,0,0,0,0,0,0.913,0,0.105,0.17,0.83,0.17,44.3
1621807200000,2021,5,2020,8,34,7,0.588,0.0889,0.499,26857.5,165.3,165.3,159.9,4,4,4,972.1,933,1005,825.1,786,147,147,147,0,0,0,0.151,0.146,0.158,825.1,786,858.1,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.464,0.428,0.494,0.338,0.319,0.354,0.015,0.014,0.016,1.02,0.956,1.08,0.046,0.043,0.049,21.19,21,21.41,0.954,0.953,0.954,0.978,0.975,0.98,0.933,0.928,0.935,40.87,39.31,42.18,39.97,38.31,41.33,0,0,0,0,0,0,0.888,0,0.089,0.15,0.85,0.15,45.7
1622412000000,2021,5,2020,8,35,7,0.528,0.0962,0.431,23683.2,144.6,144.6,141,3,3,3,872.3,829.7,917,713.3,668.7,159,147,161,0,0,0,0.183,0.16,0.194,713.3,668.7,770,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.372,0.343,0.414,0.277,0.248,0.312,0.012,0.011,0.014,0.911,0.834,1.01,0.04,0.037,0.045,21.7,21.42,21.95,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.39,45.9,51.57,46.99,44.98,48.2,0,0,0,0,0,0,0.783,0,0.097,0.18,0.82,0.18,44.9
1623016800000,2021,6,2020,9,36,7,0.475,0.0974,0.377,21350.4,132.7,132.7,127.1,3,3,3,784.8,754.1,816.9,623.8,593.1,161,161,161,0,0,0,0.205,0.197,0.214,623.8,593.1,655.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.317,0.3,0.336,0.218,0.197,0.239,0.0095,0.0085,0.01,0.758,0.706,0.812,0.033,0.031,0.036,22.2,22.02,22.38,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.23,41.38,45.15,42.36,40.51,44.25,0,0,0,0,0,0,0.706,0,0.098,0.21,0.79,0.21,44.9
1623621600000,2021,6,2020,9,37,7,0.426,0.0974,0.328,18738.7,119,119,111.5,3,3,3,704.1,668.5,741.2,543.1,507.5,161,161,161,0,0,0,0.229,0.217,0.241,543.1,507.5,580.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.272,0.251,0.293,0.164,0.14,0.189,0.007,0.006,0.0082,0.622,0.562,0.685,0.027,0.024,0.03,22.66,22.45,22.86,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.22,35.92,40.57,37.18,34.84,39.65,0,0,0,0,0,0,0.62,0,0.098,0.23,0.77,0.23,44
1624226400000,2021,6,2020,9,38,7,0.379,0.0974,0.282,16216.6,102.4,102.4,96.53,3,2,2.142857142857143,626.6,597.1,657.3,465.6,436.1,161,161,161,0,0,0,0.257,0.245,0.27,465.6,436.1,496.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.228,0.212,0.245,0.119,0.105,0.133,0.005,0.0044,0.0057,0.587,0.544,0.638,0.025,0.023,0.027,23.01,22.87,23.16,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.66,35.18,52.13,45.83,34.13,48.2,0,0,0,0,0,0,0.536,0,0.097,0.26,0.74,0.26,42.8
1624831200000,2021,6,2020,9,39,7,0.339,0.0884,0.251,14932.5,91.2,91.2,88.88,2,2,2,560.4,534.5,587.5,414.3,399.5,146.1,135,161,0,0,0,0.261,0.241,0.283,414.3,399.5,426.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.203,0.197,0.209,0.0945,0.0876,0.1,0.004,0.0036,0.0042,0.52,0.497,0.539,0.022,0.021,0.023,23.36,23.22,23.5,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.35,43.95,46.53,44.44,43.07,45.6,0,0,0,0,0,0,0.494,0,0.088,0.26,0.74,0.26,44
1625436000000,2021,7,2020,10,40,7,0.304,0.0816,0.223,13352.5,84.41,84.41,79.48,2,2,2,503.3,481.2,526,368.3,346.2,135,135,135,0,0,0,0.269,0.257,0.281,368.3,346.2,391,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.179,0.194,0.0729,0.0624,0.0836,0.003,0.0026,0.0035,0.45,0.417,0.484,0.019,0.017,0.02,23.68,23.55,23.82,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.922,0.935,40.67,38.32,43.06,39.74,37.27,42.2,0,0,0,0,0,0,0.442,0,0.081,0.27,0.73,0.27,43.9
1626040800000,2021,7,2020,10,41,7,0.275,0.0816,0.194,11587.9,72.99,72.99,68.98,2,2,2,455.4,436.6,474.3,320.4,301.6,135,135,135,0,0,0,0.297,0.285,0.309,320.4,301.6,339.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.176,0.0502,0.0414,0.0592,0.0021,0.0017,0.0024,0.378,0.35,0.407,0.016,0.014,0.017,23.97,23.86,24.09,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.55,33.52,37.59,34.49,32.51,36.49,0,0,0,0,0,0,0.383,0,0.081,0.3,0.71,0.29,42.1
1626645600000,2021,7,2020,10,42,7,0.251,0.0816,0.169,10135.8,63.8,63.8,60.33,2,2,2,414.7,399.1,430.9,279.7,264.1,135,135,135,0,0,0,0.326,0.313,0.338,279.7,264.1,295.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.161,0.031,0.0237,0.0387,0.0013,0.00096,0.0016,0.317,0.294,0.342,0.013,0.012,0.014,24.22,24.12,24.31,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.1,29.37,32.89,30.17,28.49,31.9,0,0,0,0,0,0,0.335,0,0.082,0.33,0.67,0.33,40.4
1627250400000,2021,7,2020,10,43,7,0.23,0.0799,0.15,8987.38,55.87,55.87,53.5,2,2,2,380,366.1,393.9,247.9,235.7,132.1,115,135,0,0,0,0.348,0.314,0.364,247.9,235.7,258.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.14,0.148,0.0176,0.0158,0.0212,0.00071,0.00064,0.00086,0.271,0.257,0.286,0.011,0.01,0.012,24.43,24.34,24.5,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.58,26.18,28.8,26.75,25.39,27.93,0,0,0,0,0,0,0.297,0,0.08,0.35,0.65,0.35,39.1
1627855200000,2021,8,2020,11,44,7,0.209,0.0696,0.139,8402.27,53.01,53.01,50.01,2,1,1.5714285714285714,344.9,330.2,359.8,229.9,215.2,115,115,115,0,0,0,0.334,0.32,0.348,229.9,215.2,244.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.129,0.14,0.0153,0.014,0.0166,0.00061,0.00056,0.00067,0.311,0.247,0.393,0.013,0.0099,0.016,24.56,24.51,24.63,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.86,25.61,51.75,35.34,24.84,48.2,0,0,0,0,0,0,0.278,0,0.07,0.33,0.67,0.33,40.2
1628460000000,2021,8,2020,11,45,7,0.19,0.0696,0.12,7557.28,47.64,47.64,44.98,1,1,1,313.8,301.5,325.6,198.8,186.5,115,115,115,0,0,0,0.367,0.353,0.381,198.8,186.5,210.6,990,990,990,965,964.9,965,25,25,25.1,0.124,0.119,0.128,0.0126,0.0116,0.0137,0.00051,0.00046,0.00055,0.347,0.325,0.368,0.014,0.013,0.015,24.68,24.6,24.77,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.9,43.07,48.61,44.98,42.21,47.64,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.8
1629064800000,2021,8,2020,11,46,7,0.174,0.0696,0.104,6528.44,41.4,41.4,38.86,1,1,1,287.7,278.3,298,172.7,163.3,115,115,115,0,0,0,0.4,0.386,0.413,172.7,163.3,183,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.118,0.0104,0.00963,0.0113,0.00041,0.00038,0.00045,0.301,0.284,0.319,0.012,0.011,0.013,24.85,24.79,24.9,0.946,0.943,0.95,0.976,0.971,0.98,0.923,0.916,0.931,39.83,37.62,42.24,38.86,36.53,41.4,0,0,0,0,0,0,0.216,0,0.07,0.4,0.6,0.4,37.5
1629669600000,2021,8,2020,11,47,7,0.161,0.0696,0.0915,5671.18,35.81,35.81,33.76,1,1,1,266.3,257.2,275.3,151.3,142.2,115,115,115,0,0,0,0.432,0.418,0.447,151.3,142.2,160.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00861,0.00784,0.00937,0.00034,0.00031,0.00037,0.262,0.246,0.278,0.01,0.0097,0.011,24.97,24.92,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.8,32.67,36.92,33.76,31.69,35.81,0,0,0,0,0,0,0.188,0,0.0695,0.43,0.57,0.43,35.2
1630274400000,2021,8,2020,11,48,7,0.148,0.0592,0.0892,5541.19,35.62,35.62,32.98,1,1,1,245.3,234.5,254.8,147.4,137.3,97.86,91,115,0,0,0,0.398,0.364,0.456,147.4,137.3,158.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00828,0.00742,0.00925,0.00033,0.00029,0.00037,0.254,0.237,0.273,0.01,0.0094,0.011,25.08,25.03,25.15,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,34,31.51,36.72,32.98,30.56,35.62,0,0,0,0,0,0,0.183,0,0.0588,0.4,0.6,0.4,37.4
1630879200000,2021,9,2020,12,49,7,0.135,0.0518,0.0828,5151.6,32.51,32.51,30.66,1,1,1,222.4,213.5,231,136.9,128.5,85.57,72,91,0,0,0,0.384,0.333,0.415,136.9,128.5,144.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.099,0.0964,0.101,0.00738,0.00667,0.00803,0.00029,0.00026,0.00031,0.234,0.219,0.246,0.0092,0.0086,0.0097,25.23,25.17,25.28,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.61,29.61,33.51,30.66,28.72,32.51,0,0,0,0,0,0,0.17,0,0.0522,0.38,0.61,0.39,38.2
