date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,171.64,0.89,5,Dry,29,5,4,2,33,73,0.42,98.64,0.57,98.64,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0838,0.00413,0.000162,0.0879,0.00344,1,0.0757,0.164,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1993-01-02,1992,4,14,2,174.65,0.88,5,Dry,29,5,4,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0797,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1993-01-03,1992,4,14,3,177.66,0.87,5,Dry,29,5,4,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0838,0.174,0.00682,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1993-01-04,1992,4,14,4,182.85,0.85,5,Dry,29,5,4,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0908,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1993-01-05,1992,4,14,5,187.5,0.84,5,Dry,29,5,4,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.00548,0.000214,0.0948,0.00371,1,0.0971,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
1993-01-06,1992,4,14,6,192.15,0.82,5,Dry,29,5,4,2,33,73,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1993-01-07,1992,4,15,7,193.52,0.82,5,Dry,29,5,4,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.00599,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
1993-01-08,1992,4,15,8,194.34,0.82,5,Dry,29,5,4,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0918,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1993-01-09,1992,4,15,9,198.44,0.81,5,Dry,29,5,4,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.00641,0.000251,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1993-01-10,1992,4,15,10,202.54,0.79,5,Dry,29,5,4,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00676,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1993-01-11,1992,4,15,11,205.55,0.79,5,Dry,29,5,4,2,33,73,0.35,132.6,0.65,132.6,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0957,0.00702,0.000274,0.103,0.00402,1,0.121,0.224,0.00877,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
1993-01-12,1992,4,15,12,207.46,0.78,5,Dry,29,5,4,2,33,73,0.35,134.5,0.65,134.5,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00718,0.000281,0.104,0.00405,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
1993-01-13,1992,4,15,13,210.47,0.77,5,Dry,29,5,4,2,33,73,0.35,137.5,0.65,137.5,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0975,0.00743,0.000291,0.105,0.00411,1,0.128,0.233,0.00912,25.3,0.934,0.97,0.906,31.8,30.9,30.9,741
1993-01-14,1992,4,16,14,216.76,0.75,5,Dry,29,5,4,2,33,73,0.34,143.8,0.66,143.8,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00797,0.000313,0.108,0.00422,1,0.137,0.244,0.00958,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1993-01-15,1992,4,16,15,219.22,0.74,5,Dry,29,5,4,2,33,73,0.33,146.2,0.67,146.2,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00818,0.000321,0.109,0.00427,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
1993-01-16,1992,4,16,16,222.23,0.73,5,Dry,29,5,4,2,33,73,0.33,149.2,0.67,149.2,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00843,0.000331,0.11,0.00432,1,0.144,0.254,0.00997,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
1993-01-17,1992,4,16,17,225.78,0.72,5,Dry,29,5,4,2,33,73,0.32,152.8,0.68,152.8,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00874,0.000343,0.112,0.00439,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,825
1993-01-18,1992,4,16,18,228.24,0.71,5,Dry,29,5,4,2,33,73,0.32,155.2,0.68,155.2,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00895,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,35,35,839
1993-01-19,1992,4,16,19,234.53,0.7,5,Dry,29,5,4,2,33,73,0.31,161.5,0.69,161.5,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00948,0.000373,0.115,0.00455,1,0.161,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,874
1993-01-20,1992,4,16,20,242.46,0.68,5,Dry,29,5,4,2,33,73,0.3,169.5,0.7,169.5,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.4,38.4,920
1993-01-21,1992,4,17,21,249.84,0.66,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
1993-01-22,1992,4,17,22,255.04,0.65,5,Dry,29,5,4,2,33,73,0.29,182,0.71,182,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,995
1993-01-23,1992,4,17,23,262.42,0.64,5,Dry,29,5,4,2,33,73,0.28,189.4,0.72,189.4,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0119,0.000469,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.2,43.2,1040
1993-01-24,1992,4,17,24,271.45,0.62,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1993-01-25,1992,4,17,25,281.02,0.61,5,Dry,29,5,4,2,33,73,0.26,208,0.74,208,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
1993-01-26,1992,4,17,26,288.95,0.59,5,Dry,29,5,4,2,33,73,0.25,215.9,0.75,215.9,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
1993-01-27,1992,4,17,27,297.42,0.58,5,Dry,29,5,4,2,33,73,0.24,224.4,0.76,224.4,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1993-01-28,1992,4,18,28,304.81,0.57,5,Dry,29,5,4,2,33,73,0.24,231.8,0.76,231.8,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000616,0.146,0.00583,2,0.099,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
1993-01-29,1992,4,18,29,312.19,0.56,5,Dry,29,5,4,2,33,73,0.23,239.2,0.77,239.2,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
1993-01-30,1992,4,18,30,319.02,0.56,5,Dry,29,5,4,2,33,73,0.23,246,0.77,246,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000666,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
1993-01-31,1992,4,18,31,325.86,0.55,5,Dry,29,5,4,2,33,73,0.22,252.9,0.78,252.9,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000735,0.157,0.00627,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.3,1330
1993-02-01,1992,5,18,32,334.34,0.54,5,Dry,31,6,4,3,41,85,0.25,249.3,0.75,249.3,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.00068,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
1993-02-02,1992,5,18,33,343.91,0.53,5,Dry,31,6,4,3,41,85,0.25,258.9,0.75,258.9,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0212,0.000852,0.163,0.00653,2,0.117,0.28,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
1993-02-03,1992,5,18,34,352.93,0.52,5,Dry,31,6,4,3,41,85,0.24,267.9,0.76,267.9,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0255,0.00103,0.17,0.00685,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
1993-02-04,1992,5,19,35,363.59,0.51,5,Dry,31,6,4,3,41,85,0.23,278.6,0.77,278.6,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00722,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
1993-02-05,1992,5,19,36,374.81,0.5,5,Dry,31,6,4,3,41,85,0.23,289.8,0.77,289.8,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0358,0.00145,0.188,0.00761,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.6,63.1,1510
1993-02-06,1992,5,19,37,387.11,0.48,5,Dry,31,6,4,3,41,85,0.22,302.1,0.78,302.1,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0416,0.00169,0.198,0.00804,2,0.146,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.7,1580
1993-02-07,1992,5,19,38,402.15,0.47,5,Dry,31,6,4,3,41,85,0.21,317.1,0.79,317.1,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0487,0.00198,0.211,0.00857,2,0.157,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.5,68.9,1650
1993-02-08,1992,5,19,39,417.74,0.46,5,Dry,31,6,4,3,41,85,0.2,332.7,0.8,332.7,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.0561,0.00229,0.223,0.00911,2,0.167,0.391,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.2,1730
1993-02-09,1992,5,19,40,434.41,0.44,5,Dry,31,6,4,3,41,85,0.2,349.4,0.8,349.4,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00261,0.237,0.00971,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39,38,76,1830
1993-02-10,1992,5,19,41,451.09,0.43,5,Dry,31,6,4,3,41,85,0.19,366.1,0.81,366.1,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0718,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.9,1920
1993-02-11,1992,5,20,42,466.68,0.42,5,Dry,31,6,4,3,41,85,0.18,381.7,0.82,381.7,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0792,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.3,2000
1993-02-12,1992,5,20,43,485,0.41,5,Dry,31,6,4,3,41,85,0.17,400,0.82,400,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0878,0.00363,0.279,0.0115,2,0.213,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.6,87.1,2090
1993-02-13,1992,5,20,44,506.6,0.39,5,Dry,31,6,4,3,41,85,0.17,421.6,0.83,421.6,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.098,0.00406,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.7,91.4,2190
1993-02-14,1992,5,20,45,527.66,0.38,5,Dry,31,6,4,3,41,85,0.16,442.7,0.84,442.7,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2300
1993-02-15,1992,5,20,46,550.35,0.37,5,Dry,31,6,4,3,41,85,0.15,465.4,0.85,465.4,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.59,0.0246,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
1993-02-16,1992,5,20,47,574.14,0.35,5,Dry,31,6,4,3,41,85,0.15,489.1,0.85,489.1,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.358,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
1993-02-17,1992,5,20,48,599.02,0.34,5,Dry,31,6,4,3,41,85,0.14,514,0.86,514,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.9,35.7,107,2570
1993-02-18,1992,5,21,49,623.36,0.33,5,Dry,31,6,4,3,41,85,0.14,538.4,0.86,538.4,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.161,0.0068,0.416,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2690
1993-02-19,1992,5,21,50,648.24,0.31,5,Dry,31,6,4,3,41,85,0.13,563.2,0.87,563.2,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00754,0.447,0.019,3,0.196,0.643,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
1993-02-20,1992,5,21,51,673.13,0.3,5,Dry,31,6,4,3,41,85,0.13,588.1,0.87,588.1,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00828,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,122,2940
1993-02-21,1992,5,21,52,695.27,0.29,5,Dry,31,6,4,3,41,85,0.12,610.3,0.88,610.3,0,0,0,0,-3,3,31,6,4,0,44,651,990,966.7,23.3,0.297,0.209,0.00895,0.505,0.0217,3,0.217,0.722,0.031,22.6,0.955,0.98,0.936,43,42.2,127,3040
1993-02-22,1992,5,21,53,717.42,0.28,5,Dry,31,6,4,3,41,85,0.12,632.4,0.88,632.4,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00962,0.533,0.0229,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
1993-02-23,1992,5,21,54,741.76,0.27,5,Dry,31,6,4,3,41,85,0.12,656.8,0.89,656.8,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.563,0.0243,3,0.238,0.801,0.0346,22.3,0.957,0.98,0.937,45.9,44.9,135,3240
1993-02-24,1992,5,21,55,765,0.26,5,Dry,31,6,4,3,41,85,0.11,680,0.89,680,0,0,0,0,-3,3,31,6,4,0,44,721,990,967,23,0.336,0.255,0.0111,0.591,0.0257,3,0.248,0.84,0.0365,22.2,0.957,0.98,0.938,47.2,46.3,139,3330
1993-02-25,1992,5,22,56,780.48,0.25,5,Dry,31,6,4,3,41,85,0.11,695.5,0.89,695.5,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.266,0.0116,0.611,0.0266,3,0.255,0.866,0.0377,22.1,0.957,0.98,0.938,48.1,47.2,141,3390
1993-02-26,1992,5,22,57,796.6,0.25,5,Dry,31,6,4,3,41,85,0.11,711.6,0.89,711.6,0,0,0,0,-3,3,31,6,4,0,44,753,990,967.1,22.9,0.354,0.276,0.0121,0.631,0.0275,3,0.263,0.893,0.039,22,0.957,0.98,0.938,49,48,144,3460
1993-02-27,1992,5,22,58,818.65,0.24,5,Dry,31,6,4,3,41,85,0.1,733.6,0.9,733.6,0,0,0,0,-3,3,31,6,4,0,44,775,990,967.2,22.8,0.367,0.291,0.0128,0.658,0.0288,3,0.273,0.93,0.0408,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
1993-02-28,1992,5,22,59,843.03,0.23,5,Dry,31,6,4,3,41,85,0.1,758,0.9,758,0,0,0,0,-3,3,31,6,4,0,44,799,990,967.3,22.7,0.386,0.306,0.0135,0.692,0.0305,3,0.282,0.974,0.0429,21.8,0.957,0.98,0.937,51.6,48.2,145,3470
1993-03-01,1992,6,22,60,865.1,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,736.1,0.85,736.1,0,0,0,0,-6,6,41,8,7,0,73,792,990,967.4,22.6,0.38,0.293,0.0129,0.673,0.0297,3,0.274,0.947,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
1993-03-02,1992,6,22,61,888.29,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,759.3,0.85,759.3,0,0,0,0,-6,6,41,8,7,0,73,815,990,967.5,22.5,0.401,0.306,0.0136,0.708,0.0314,3,0.282,0.99,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
1993-03-03,1992,6,22,62,912.49,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,783.5,0.86,783.5,0,0,0,0,-6,6,41,8,7,0,73,839,990,967.5,22.5,0.423,0.318,0.0142,0.742,0.033,4,0.207,0.949,0.0423,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
1993-03-04,1992,6,23,63,932.95,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,804,0.86,804,0,0,0,0,-6,6,41,8,7,0,73,860,990,967.6,22.4,0.442,0.328,0.0147,0.77,0.0344,4,0.214,0.984,0.044,21.4,0.953,0.976,0.931,40.2,39.2,157,3770
1993-03-05,1992,6,23,64,953.98,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,825,0.86,825,0,0,0,0,-6,6,41,8,7,0,73,881,990,967.7,22.3,0.461,0.338,0.0152,0.8,0.0359,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.1,161,3850
1993-03-06,1992,6,23,65,970.69,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,841.7,0.87,841.7,0,0,0,0,-6,6,41,8,7,0,73,898,990,967.8,22.2,0.477,0.346,0.0156,0.823,0.037,4,0.227,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
1993-03-07,1992,6,23,66,987.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,858.7,0.87,858.7,0,0,0,0,-6,6,41,8,7,0,73,915,990,967.9,22.1,0.492,0.355,0.016,0.847,0.0382,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
1993-03-08,1992,6,23,67,1005,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,876,0.87,876,0,0,0,0,-6,6,41,8,7,0,73,932,990,967.9,22.1,0.508,0.363,0.0164,0.871,0.0394,4,0.238,1.11,0.0502,21,0.955,0.98,0.936,43,42.2,169,4050
1993-03-09,1992,6,23,68,1017.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,888.5,0.87,888.5,0,0,0,0,-6,6,41,8,7,0,73,945,990,968,22,0.52,0.369,0.0167,0.889,0.0403,4,0.242,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.6,171,4090
1993-03-10,1992,6,23,69,1030.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,901.2,0.88,901.2,0,0,0,0,-6,6,41,8,7,0,73,957,990,968,22,0.531,0.375,0.017,0.906,0.0412,4,0.247,1.15,0.0524,20.9,0.955,0.98,0.936,44,43.1,173,4140
1993-03-11,1992,6,24,70,1043,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,914,0.88,914,0,0,0,0,-6,6,41,8,7,0,73,970,990,968,22,0.543,0.381,0.0174,0.924,0.0421,4,0.251,1.18,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
1993-03-12,1992,6,24,71,1055.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,926.9,0.88,926.9,0,0,0,0,-6,6,41,8,7,0,73,983,990,968.1,21.9,0.555,0.388,0.0177,0.942,0.043,4,0.255,1.2,0.0546,20.7,0.955,0.98,0.936,45,44.1,176,4230
1993-03-13,1992,6,24,72,1074.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,945.2,0.88,945.2,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.968,0.0443,4,0.262,1.23,0.0562,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
1993-03-14,1992,6,24,73,1092.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,963.8,0.88,963.8,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.994,0.0456,4,0.268,1.26,0.0578,20.5,0.956,0.98,0.936,46.4,45.5,182,4360
1993-03-15,1992,6,24,74,1116.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,987.9,0.89,987.9,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.616,0.417,0.0192,1.03,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
1993-03-16,1992,6,24,75,1147,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1018,0.89,1018,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.66,0.463,0.0214,1.12,0.0519,4,0.284,1.41,0.065,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
1993-03-17,1992,6,24,76,1177.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1049,0.89,1049,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.705,0.532,0.0247,1.24,0.0574,4,0.29,1.53,0.0709,20,0.955,0.98,0.936,49.1,48.2,193,4620
1993-03-18,1992,6,25,77,1208.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1080,0.89,1080,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.751,0.602,0.0281,1.35,0.0631,4,0.296,1.65,0.0769,19.8,0.955,0.98,0.935,50,48.2,193,4630
1993-03-19,1992,6,25,78,1240.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1111,0.9,1100,11,2,0,0,-6,15,43,8,7,0,82,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1993-03-20,1992,6,25,79,1278,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1149,0.9,1100,49,11,1,1,-5,41,52,9,8,1,108,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1993-03-21,1992,6,25,80,1322.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.098,1194,0.9,1100,94,21,3,3,-3,70,62,11,10,3,137,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-03-22,1992,6,25,81,1373.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.094,1245,0.91,1100,145,33,4,4,-2,106,74,12,11,4,173,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1993-03-23,1992,6,25,82,1407.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1279,0.91,1100,179,40,5,5,-1,130,81,13,12,5,197,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4590
1993-03-24,1992,6,25,83,1435.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.09,1306,0.91,1100,206,47,6,6,0,147,88,14,13,6,214,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-03-25,1992,6,26,84,1463.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.088,1335,0.91,1100,235,53,7,7,1,167,94,15,14,7,234,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1993-03-26,1992,6,26,85,1492,0.11,4,Mod_Dry,41,8,7,6,67,129,0.086,1363,0.91,1100,263,59,8,8,2,186,100,16,15,8,253,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
1993-03-27,1992,6,26,86,1520.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.085,1392,0.92,1100,292,59,9,9,3,212,100,17,16,9,279,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1993-03-28,1992,6,26,87,1549.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.083,1421,0.92,1100,321,59,10,10,4,238,100,18,17,10,305,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1993-03-29,1992,6,26,88,1578.7,0.097,4,Mod_Dry,41,8,7,6,67,129,0.082,1450,0.92,1100,350,59,10,11,5,265,100,18,18,11,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1993-03-30,1992,6,26,89,1601.5,0.095,4,Mod_Dry,41,8,7,6,67,129,0.081,1472,0.92,1100,372,59,10,11,5,287,100,18,18,11,354,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1993-03-31,1992,6,26,90,1624.4,0.093,4,Mod_Dry,41,8,7,6,67,129,0.079,1495,0.92,1100,395,59,10,12,6,308,100,18,19,12,375,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1993-04-01,1992,7,27,91,1647.5,0.09,4,Mod_Dry,45,11,10,10,72,148,0.09,1499,0.91,1100,399,55,7,12,2,323,100,18,22,12,395,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1993-04-02,1992,7,27,92,1664,0.088,4,Mod_Dry,45,11,10,10,72,148,0.089,1516,0.91,1100,416,55,7,13,2,339,100,18,23,12,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1993-04-03,1992,7,27,93,1680.7,0.086,4,Mod_Dry,45,11,10,10,72,148,0.088,1533,0.91,1100,433,55,7,13,3,355,100,18,23,13,427,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1993-04-04,1992,7,27,94,1697.4,0.084,4,Mod_Dry,45,11,10,10,72,148,0.087,1549,0.91,1100,449,55,7,14,3,370,100,18,24,13,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-04-05,1992,7,27,95,1720.8,0.081,4,Mod_Dry,45,11,10,10,72,148,0.086,1573,0.91,1100,473,55,7,14,4,393,100,18,24,14,465,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-04-06,1992,7,27,96,1744.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
1993-04-07,1992,7,27,97,1768.2,0.076,4,Mod_Dry,45,11,10,10,72,148,0.084,1620,0.92,1100,520,55,7,15,6,437,100,18,25,16,509,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-04-08,1992,7,28,98,1792,0.074,4,Mod_Dry,45,11,10,10,72,148,0.083,1644,0.92,1100,544,55,7,15,6,461,100,18,25,16,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-04-09,1992,7,28,99,1816,0.071,4,Mod_Dry,45,11,10,10,72,148,0.082,1668,0.92,1100,568,55,7,15,7,484,100,18,25,17,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
1993-04-10,1992,7,28,100,1840.1,0.069,4,Mod_Dry,45,11,10,10,72,148,0.08,1692,0.92,1100,592,55,7,15,8,507,100,18,25,18,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
1993-04-11,1992,7,28,101,1864.3,0.066,4,Mod_Dry,45,11,10,10,72,148,0.079,1716,0.92,1100,616,55,7,15,8,531,100,18,25,18,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1993-04-12,1992,7,28,102,1895.7,0.062,4,Mod_Dry,45,11,10,10,72,148,0.078,1748,0.92,1100,648,55,7,15,9,562,100,18,25,19,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
1993-04-13,1992,7,28,103,1927.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.077,1779,0.92,1100,679,55,7,15,10,592,100,18,25,20,664,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1993-04-14,1992,7,28,104,1958.8,0.054,4,Mod_Dry,45,11,10,10,72,148,0.076,1811,0.92,1100,711,55,7,15,11,623,100,18,25,21,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1993-04-15,1992,7,29,105,1990.7,0.05,4,Mod_Dry,45,11,10,10,72,148,0.074,1843,0.93,1100,743,55,7,15,12,654,100,18,25,22,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
1993-04-16,1992,7,29,106,2015.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.073,1868,0.93,1100,768,55,7,15,13,678,100,18,25,23,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1993-04-17,1992,7,29,107,2033.5,0.047,4,Mod_Dry,45,11,10,10,72,148,0.073,1886,0.93,1100,786,55,7,15,14,695,100,18,25,24,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4080
1993-04-18,1992,7,29,108,2044.3,0.046,4,Mod_Dry,45,11,10,10,72,148,0.072,1896,0.93,1100,796,55,7,15,14,705,100,18,25,24,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
1993-04-19,1992,7,29,109,2055,0.045,4,Mod_Dry,45,11,10,10,72,148,0.072,1907,0.93,1100,807,55,7,15,14,716,100,18,25,24,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1993-04-20,1992,7,29,110,2058.6,0.045,4,Mod_Dry,45,11,10,10,72,148,0.072,1911,0.93,1100,811,55,7,15,14,720,100,18,25,24,792,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1993-04-21,1992,7,29,111,2055,0.045,4,Mod_Dry,45,11,10,10,72,148,0.072,1907,0.93,1100,807,55,7,15,14,716,100,18,25,24,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1993-04-22,1992,7,30,112,2044.3,0.046,4,Mod_Dry,45,11,10,10,72,148,0.072,1896,0.93,1100,796,55,7,15,14,705,100,18,25,24,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
1993-04-23,1992,7,30,113,2033.5,0.047,4,Mod_Dry,45,11,10,10,72,148,0.073,1886,0.93,1100,786,55,7,15,14,695,100,18,25,24,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4080
1993-04-24,1992,7,30,114,2015.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.073,1868,0.93,1100,768,55,7,15,13,678,100,18,25,23,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1993-04-25,1992,7,30,115,1997.8,0.049,4,Mod_Dry,45,11,10,10,72,148,0.074,1850,0.93,1100,750,55,7,15,13,660,100,18,25,23,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1993-04-26,1992,7,30,116,1980.1,0.052,4,Mod_Dry,45,11,10,10,72,148,0.075,1832,0.93,1100,732,55,7,15,12,643,100,18,25,22,715,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1993-04-27,1992,7,30,117,1955.3,0.055,4,Mod_Dry,45,11,10,10,72,148,0.076,1807,0.92,1100,707,55,7,15,11,619,100,18,25,21,691,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1993-04-28,1992,7,30,118,1930.7,0.058,4,Mod_Dry,45,11,10,10,72,148,0.077,1783,0.92,1100,683,55,7,15,10,596,100,18,25,20,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
1993-04-29,1992,7,31,119,1906.1,0.061,4,Mod_Dry,45,11,10,10,72,148,0.078,1758,0.92,1100,658,55,7,15,10,571,100,18,25,20,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1993-04-30,1992,7,31,120,1881.7,0.064,4,Mod_Dry,45,11,10,10,72,148,0.079,1734,0.92,1100,634,55,7,15,9,548,100,18,25,19,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1993-05-01,1992,8,31,121,1857.4,0.067,4,Mod_Dry,47,10,10,10,115,192,0.1,1665,0.9,1100,565,53,8,15,7,482,100,18,25,17,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
1993-05-02,1992,8,31,122,1833.2,0.069,4,Mod_Dry,47,10,10,10,115,192,0.1,1641,0.9,1100,541,53,8,15,6,459,100,18,25,16,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1993-05-03,1992,8,31,123,1802.3,0.072,4,Mod_Dry,47,10,10,10,115,192,0.11,1610,0.89,1100,510,53,8,15,5,429,100,18,25,15,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
1993-05-04,1992,8,31,124,1771.6,0.076,4,Mod_Dry,47,10,10,10,115,192,0.11,1580,0.89,1100,480,53,8,15,4,400,100,18,25,14,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
1993-05-05,1992,8,31,125,1741.1,0.079,4,Mod_Dry,47,10,10,10,115,192,0.11,1549,0.89,1100,449,53,8,14,3,371,100,18,24,13,486,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1993-05-06,1992,8,32,126,1710.8,0.082,4,Mod_Dry,47,10,10,10,115,192,0.11,1519,0.89,1100,419,53,8,13,3,342,100,18,23,13,457,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-05-07,1992,8,32,127,1680.7,0.086,4,Mod_Dry,47,10,10,10,115,192,0.11,1489,0.89,1100,389,53,8,12,2,314,100,18,22,12,429,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1993-05-08,1992,8,32,128,1650.8,0.09,4,Mod_Dry,47,10,10,10,115,192,0.12,1459,0.88,1100,359,53,8,11,1,286,100,18,21,11,401,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
1993-05-09,1992,8,32,129,1621.1,0.093,4,Mod_Dry,47,10,10,10,115,192,0.12,1429,0.88,1100,329,53,8,10,0,258,100,18,20,10,373,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1993-05-10,1992,8,32,130,1591.7,0.096,4,Mod_Dry,47,10,10,10,115,192,0.12,1400,0.88,1100,300,53,8,9,-1,231,100,18,19,9,346,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1993-05-11,1992,8,32,131,1562.5,0.099,4,Mod_Dry,47,10,10,10,115,192,0.12,1370,0.88,1100,270,53,8,8,-2,203,100,18,18,8,318,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1993-05-12,1992,8,32,132,1533.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1341,0.88,1100,241,53,7,7,-3,177,100,17,17,7,292,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1993-05-13,1992,8,33,133,1504.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1313,0.87,1100,213,48,6,6,-4,157,95,16,16,6,272,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
1993-05-14,1992,8,33,134,1482.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1291,0.87,1100,191,43,6,6,-4,140,90,16,16,6,255,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1993-05-15,1992,8,33,135,1460.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1268,0.87,1100,168,38,5,5,-5,125,85,15,15,5,240,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-05-16,1992,8,33,136,1438.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1247,0.87,1100,147,33,4,4,-6,112,80,14,14,4,227,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-05-17,1992,8,33,137,1416.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1225,0.86,1100,125,28,4,4,-6,95,75,14,14,4,210,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
1993-05-18,1992,8,33,138,1395.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1203,0.86,1100,103,23,3,3,-7,81,70,13,13,3,196,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
1993-05-19,1992,8,33,139,1355.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1164,0.86,1100,64,14,2,2,-8,54,61,12,12,2,169,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-05-20,1992,8,34,140,1310.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1119,0.85,1100,19,4,1,1,-9,22,51,11,11,1,137,1170,990,968.9,21.1,0.805,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-05-21,1992,8,34,141,1272.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1080,0.85,1080,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.768,0.603,0.0284,1.37,0.0645,4,0.296,1.67,0.0785,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
1993-05-22,1992,8,34,142,1234.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1042,0.84,1042,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.712,0.518,0.0243,1.23,0.0576,4,0.288,1.52,0.0711,19.8,0.955,0.98,0.936,48.4,47.5,190,4560
1993-05-23,1992,8,34,143,1202.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1011,0.84,1011,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.666,0.448,0.0209,1.11,0.0519,4,0.282,1.4,0.065,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
1993-05-24,1992,8,34,144,1172,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,980,0.84,980,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.621,0.413,0.0192,1.03,0.048,4,0.273,1.31,0.0606,20.3,0.955,0.98,0.936,46.5,45.6,182,4370
1993-05-25,1992,8,34,145,1141.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,949.5,0.83,949.5,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.585,0.399,0.0184,0.984,0.0454,4,0.263,1.25,0.0576,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
1993-05-26,1992,8,34,146,1111.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,919.5,0.83,919.5,0,0,0,0,-10,10,47,10,10,0,125,987,990,968.3,21.7,0.558,0.384,0.0177,0.942,0.0433,4,0.253,1.19,0.0549,20.6,0.955,0.98,0.936,44.3,43.4,174,4160
1993-05-27,1992,8,35,147,1087.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,895.4,0.82,895.4,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.536,0.372,0.0171,0.908,0.0416,4,0.245,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.5,170,4080
1993-05-28,1992,8,35,148,1063.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,871.7,0.82,871.7,0,0,0,0,-10,10,47,10,10,0,125,939,990,968.1,21.9,0.514,0.361,0.0165,0.875,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
1993-05-29,1992,8,35,149,1040.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,848.4,0.81,848.4,0,0,0,0,-10,10,47,10,10,0,125,915,990,968,22,0.493,0.35,0.0159,0.843,0.0383,4,0.229,1.07,0.0488,20.9,0.954,0.979,0.934,41.5,40.6,162,3900
1993-05-30,1992,8,35,150,1017.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,825.5,0.81,825.5,0,0,0,0,-10,10,47,10,10,0,125,893,990,968,22,0.472,0.339,0.0154,0.811,0.0368,4,0.221,1.03,0.0468,21,0.954,0.977,0.932,40.6,39.6,159,3800
1993-05-31,1992,8,35,151,1000,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,808,0.81,808,0,0,0,0,-10,10,47,10,10,0,125,875,990,967.9,22.1,0.456,0.33,0.0149,0.786,0.0356,4,0.215,1,0.0453,21.1,0.953,0.976,0.93,39.8,38.9,155,3730
1993-06-01,1992,9,35,152,982.81,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,821.8,0.84,821.8,0,0,0,0,-9,9,45,10,9,0,97,886,990,967.8,22.2,0.466,0.337,0.0152,0.803,0.0362,4,0.22,1.02,0.0461,21.1,0.954,0.977,0.932,40.6,39.7,159,3810
1993-06-02,1992,9,35,153,965.88,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,804.9,0.83,804.9,0,0,0,0,-9,9,45,10,9,0,97,869,990,967.8,22.2,0.45,0.329,0.0148,0.779,0.035,4,0.214,0.993,0.0447,21.2,0.953,0.976,0.93,40,39,156,3740
1993-06-03,1992,9,36,154,949.26,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,788.3,0.83,788.3,0,0,0,0,-9,9,45,10,9,0,97,852,990,967.7,22.3,0.435,0.321,0.0144,0.756,0.0339,4,0.209,0.964,0.0432,21.3,0.953,0.974,0.928,39.3,38.3,153,3680
1993-06-04,1992,9,36,155,932.95,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,772,0.83,772,0,0,0,0,-9,9,45,10,9,0,97,836,990,967.6,22.4,0.42,0.313,0.014,0.733,0.0328,3,0.286,1.02,0.0455,21.3,0.956,0.98,0.937,51.5,48.2,145,3470
1993-06-05,1992,9,36,156,916.98,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,756,0.82,756,0,0,0,0,-9,9,45,10,9,0,97,820,990,967.6,22.4,0.406,0.305,0.0136,0.71,0.0317,3,0.282,0.992,0.0442,21.4,0.957,0.98,0.938,50.7,48.2,145,3470
1993-06-06,1992,9,36,157,901.37,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,740.4,0.82,740.4,0,0,0,0,-9,9,45,10,9,0,97,804,990,967.5,22.5,0.391,0.296,0.0131,0.687,0.0305,3,0.276,0.963,0.0428,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
1993-06-07,1992,9,36,158,886.14,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,725.1,0.82,725.1,0,0,0,0,-9,9,45,10,9,0,97,789,990,967.4,22.6,0.377,0.285,0.0127,0.663,0.0294,3,0.269,0.932,0.0413,21.6,0.957,0.98,0.938,49,48.1,144,3460
1993-06-08,1992,9,36,159,875.51,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,714.5,0.82,714.5,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.278,0.0123,0.647,0.0286,3,0.264,0.911,0.0403,21.7,0.957,0.98,0.938,48.5,47.5,142,3420
1993-06-09,1992,9,36,160,865.1,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,704.1,0.81,704.1,0,0,0,0,-9,9,45,10,9,0,97,768,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.894,0.0395,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
1993-06-10,1992,9,37,161,854.91,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,693.9,0.81,693.9,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.357,0.265,0.0117,0.622,0.0274,3,0.255,0.877,0.0386,21.8,0.957,0.98,0.938,47.3,46.4,139,3340
1993-06-11,1992,9,37,162,844.98,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,684,0.81,684,0,0,0,0,-9,9,45,10,9,0,97,748,990,967.3,22.7,0.352,0.258,0.0114,0.609,0.0268,3,0.25,0.86,0.0378,21.9,0.957,0.98,0.938,46.8,45.8,137,3300
1993-06-12,1992,9,37,163,835.31,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,674.3,0.81,674.3,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.598,0.0263,3,0.246,0.843,0.0371,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
1993-06-13,1992,9,37,164,825.93,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,664.9,0.81,664.9,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
1993-06-14,1992,9,37,165,816.86,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,655.9,0.8,655.9,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.812,0.0356,22,0.956,0.98,0.937,45.1,44.2,133,3190
1993-06-15,1992,9,37,166,808.14,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,647.1,0.8,647.1,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.233,0.0102,0.564,0.0247,3,0.234,0.798,0.0349,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
1993-06-16,1992,9,37,167,799.81,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,638.8,0.8,638.8,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00994,0.554,0.0242,3,0.23,0.784,0.0342,22.1,0.956,0.98,0.937,44.1,43.3,130,3110
1993-06-17,1992,9,38,168,791.93,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,630.9,0.8,630.9,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.321,0.222,0.0097,0.544,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1993-06-18,1992,9,38,169,784.58,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,623.6,0.8,623.6,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00947,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.2,42.4,127,3050
1993-06-19,1992,9,38,170,777.91,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,616.9,0.79,616.9,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00927,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
1993-06-20,1992,9,38,171,770.47,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
1993-06-21,1992,9,38,172,763.63,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,602.6,0.79,602.6,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00883,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
1993-06-22,1992,9,38,173,752.42,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,591.4,0.79,591.4,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00849,0.495,0.0214,3,0.209,0.704,0.0305,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
1993-06-23,1992,9,38,174,740.66,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,579.7,0.78,579.7,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.292,0.188,0.00813,0.481,0.0208,3,0.203,0.684,0.0296,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
1993-06-24,1992,9,39,175,728.91,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,567.9,0.78,567.9,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.286,0.18,0.00778,0.466,0.0201,3,0.198,0.664,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2800
1993-06-25,1992,9,39,176,717.7,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,556.7,0.78,556.7,0,0,0,0,-9,9,45,10,9,0,97,621,990,966.8,23.2,0.279,0.173,0.00744,0.452,0.0195,3,0.193,0.645,0.0278,22.6,0.951,0.974,0.926,39.1,38.1,114,2740
1993-06-26,1992,9,39,177,707.58,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,546.6,0.77,546.6,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.166,0.00714,0.44,0.0189,3,0.188,0.628,0.027,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
1993-06-27,1992,9,39,178,696.91,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,535.9,0.77,535.9,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.267,0.159,0.00682,0.426,0.0183,3,0.184,0.61,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
1993-06-28,1992,9,39,179,686.25,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,525.3,0.77,525.3,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.152,0.0065,0.413,0.0177,3,0.179,0.592,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
1993-06-29,1992,9,39,180,676.13,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,515.1,0.76,515.1,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.256,0.145,0.0062,0.401,0.0171,3,0.174,0.575,0.0246,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
1993-06-30,1992,9,39,181,667.11,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,506.1,0.76,506.1,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.251,0.139,0.00594,0.39,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.8,34.8,104,2500
1993-07-01,1992,10,40,182,657.54,0.31,3,Normal,50,10,9,9,108,186,0.28,471.5,0.72,471.5,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00518,0.355,0.0151,2,0.261,0.616,0.0262,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
1993-07-02,1992,10,40,183,647.97,0.32,3,Normal,50,10,9,9,108,186,0.29,462,0.71,462,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00498,0.345,0.0147,2,0.254,0.6,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
1993-07-03,1992,10,40,184,638.95,0.32,3,Normal,50,10,9,9,108,186,0.29,452.9,0.71,452.9,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00479,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.8,47.9,95.7,2300
1993-07-04,1992,10,40,185,631.02,0.32,3,Normal,50,10,9,9,108,186,0.29,445,0.7,445,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.219,0.109,0.00463,0.328,0.0139,2,0.243,0.571,0.0242,23,0.958,0.98,0.939,48.1,47.1,94.2,2260
1993-07-05,1992,10,40,186,622.54,0.33,3,Normal,50,10,9,9,108,186,0.3,436.5,0.7,436.5,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00445,0.319,0.0135,2,0.237,0.556,0.0236,23.1,0.957,0.98,0.938,47.2,46.3,92.6,2220
1993-07-06,1992,10,40,187,614.06,0.33,3,Normal,50,10,9,9,108,186,0.3,428.1,0.7,428.1,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00427,0.312,0.0132,2,0.231,0.543,0.023,23.1,0.957,0.98,0.938,46.4,45.5,90.9,2180
1993-07-07,1992,10,40,188,605.59,0.34,3,Normal,50,10,9,9,108,186,0.31,419.6,0.69,419.6,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.097,0.0041,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.5,44.6,89.2,2140
1993-07-08,1992,10,41,189,597.66,0.34,3,Normal,50,10,9,9,108,186,0.31,411.7,0.69,411.7,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0933,0.00394,0.298,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.7,2100
1993-07-09,1992,10,41,190,589.73,0.35,3,Normal,50,10,9,9,108,186,0.32,403.7,0.69,403.7,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0896,0.00377,0.292,0.0123,2,0.215,0.507,0.0213,23.2,0.955,0.98,0.936,43.9,43.1,86.1,2070
1993-07-10,1992,10,41,191,582.89,0.35,3,Normal,50,10,9,9,108,186,0.32,396.9,0.68,396.9,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0863,0.00363,0.286,0.012,2,0.21,0.497,0.0209,23.3,0.954,0.98,0.935,43.2,42.4,84.8,2030
1993-07-11,1992,10,41,192,575.51,0.35,3,Normal,50,10,9,9,108,186,0.32,389.5,0.68,389.5,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.197,0.0828,0.00348,0.28,0.0118,2,0.205,0.486,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.3,2000
1993-07-12,1992,10,41,193,568.13,0.36,3,Normal,50,10,9,9,108,186,0.33,382.1,0.67,382.1,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0794,0.00333,0.274,0.0115,2,0.2,0.475,0.0199,23.4,0.953,0.98,0.933,41.7,40.9,81.7,1960
1993-07-13,1992,10,41,194,560.74,0.36,3,Normal,50,10,9,9,108,186,0.33,374.7,0.67,374.7,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0759,0.00318,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80.1,1920
1993-07-14,1992,10,41,195,553.36,0.37,3,Normal,50,10,9,9,108,186,0.34,367.4,0.66,367.4,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.19,0.0724,0.00303,0.262,0.011,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.5,1880
1993-07-15,1992,10,42,196,546.52,0.37,3,Normal,50,10,9,9,108,186,0.34,360.5,0.66,360.5,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0692,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,76.9,1850
1993-07-16,1992,10,42,197,539.69,0.37,3,Normal,50,10,9,9,108,186,0.34,353.7,0.66,353.7,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
1993-07-17,1992,10,42,198,533.95,0.38,3,Normal,50,10,9,9,108,186,0.35,347.9,0.65,347.9,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0632,0.00263,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37.1,74.1,1780
1993-07-18,1992,10,42,199,527.66,0.38,3,Normal,50,10,9,9,108,186,0.35,341.7,0.65,341.7,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.18,0.0603,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.5,36.4,72.7,1750
1993-07-19,1992,10,42,200,521.37,0.38,3,Normal,50,10,9,9,108,186,0.36,335.4,0.64,335.4,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0573,0.00238,0.236,0.00979,2,0.169,0.404,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.4,1710
1993-07-20,1992,10,42,201,515.08,0.39,3,Normal,50,10,9,9,108,186,0.36,329.1,0.64,329.1,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0543,0.00226,0.23,0.00957,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35.1,70.1,1680
1993-07-21,1992,10,42,202,508.79,0.39,3,Normal,50,10,9,9,108,186,0.37,322.8,0.63,322.8,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0514,0.00213,0.225,0.00934,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
1993-07-22,1992,10,43,203,502.5,0.4,3,Normal,50,10,9,9,108,186,0.37,316.5,0.63,316.5,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0484,0.002,0.22,0.00911,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
1993-07-23,1992,10,43,204,496.76,0.4,3,Normal,50,10,9,9,108,186,0.37,310.8,0.63,310.8,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0457,0.00189,0.215,0.00891,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
1993-07-24,1992,10,43,205,491.02,0.4,3,Normal,50,10,9,9,108,186,0.38,305,0.62,305,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.168,0.043,0.00178,0.211,0.0087,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
1993-07-25,1992,10,43,206,485.27,0.41,3,Normal,50,10,9,9,108,186,0.38,299.3,0.62,299.3,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.166,0.0403,0.00166,0.206,0.0085,2,0.145,0.35,0.0145,23.9,0.941,0.97,0.913,32.9,32,63.9,1530
1993-07-26,1992,10,43,207,480.63,0.41,3,Normal,50,10,9,9,108,186,0.39,294.6,0.61,294.6,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0381,0.00157,0.202,0.00833,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
1993-07-27,1992,10,43,208,475.43,0.41,3,Normal,50,10,9,9,108,186,0.39,289.4,0.61,289.4,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0356,0.00147,0.198,0.00815,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.911,31.9,30.9,61.8,1480
1993-07-28,1992,10,43,209,470.24,0.42,3,Normal,50,10,9,9,108,186,0.4,284.2,0.6,284.2,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0332,0.00137,0.193,0.00796,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
1993-07-29,1992,10,44,210,465.04,0.42,3,Normal,50,10,9,9,108,186,0.4,279,0.6,279,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0307,0.00126,0.189,0.00778,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
1993-07-30,1992,10,44,211,459.84,0.43,3,Normal,50,10,9,9,108,186,0.4,273.8,0.6,273.8,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
1993-07-31,1992,10,44,212,454.65,0.43,3,Normal,50,10,9,9,108,186,0.41,268.6,0.59,268.6,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0258,0.00106,0.181,0.00741,2,0.124,0.304,0.0125,24,0.934,0.97,0.906,29.6,28.7,57.4,1380
1993-08-01,1992,11,44,213,448.36,0.43,3,Normal,47,8,6,5,89,155,0.35,293.4,0.65,293.4,0,0,0,0,-5,5,47,8,6,0,94,354,990,965.6,24.4,0.161,0.0375,0.00154,0.198,0.00812,2,0.141,0.339,0.0139,24,0.939,0.97,0.911,32.5,31.5,63,1510
1993-08-02,1992,11,44,214,442.62,0.44,3,Normal,47,8,6,5,89,155,0.35,287.6,0.65,287.6,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.0348,0.00142,0.193,0.00792,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.8,1480
