date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-03,1992,11,44,215,436.33,0.44,3,Normal,47,8,6,5,89,155,0.35,281.3,0.65,281.3,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0318,0.0013,0.188,0.0077,2,0.132,0.321,0.0131,24.1,0.937,0.97,0.909,31.2,30.2,60.5,1450
1993-08-04,1992,11,44,216,430.59,0.45,3,Normal,47,8,6,5,89,155,0.36,275.6,0.64,275.6,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0291,0.00119,0.183,0.0075,2,0.129,0.312,0.0128,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
1993-08-05,1992,11,45,217,424.84,0.45,3,Normal,47,8,6,5,89,155,0.36,269.8,0.64,269.8,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0264,0.00108,0.179,0.0073,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
1993-08-06,1992,11,45,218,420.2,0.46,3,Normal,47,8,6,5,89,155,0.37,265.2,0.63,265.2,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0242,0.000986,0.175,0.00713,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
1993-08-07,1992,11,45,219,415,0.46,3,Normal,47,8,6,5,89,155,0.37,260,0.63,260,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0217,0.000885,0.171,0.00695,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.8,27.9,55.9,1340
1993-08-08,1992,11,45,220,409.81,0.46,3,Normal,47,8,6,5,89,155,0.38,254.8,0.62,254.8,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0193,0.000785,0.166,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
1993-08-09,1992,11,45,221,404.61,0.47,3,Normal,47,8,6,5,89,155,0.38,249.6,0.62,249.6,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.00069,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
1993-08-10,1992,11,45,222,399.41,0.47,3,Normal,47,8,6,5,89,155,0.39,244.4,0.61,244.4,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000672,0.16,0.0065,2,0.107,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.5,1260
1993-08-11,1992,11,45,223,394.77,0.48,3,Normal,47,8,6,5,89,155,0.39,239.8,0.61,239.8,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.899,26.5,25.7,51.5,1240
1993-08-12,1992,11,46,224,390.12,0.48,3,Normal,47,8,6,5,89,155,0.4,235.1,0.6,235.1,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
1993-08-13,1992,11,46,225,385.47,0.49,3,Normal,47,8,6,5,89,155,0.4,230.5,0.6,230.5,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000622,0.154,0.00623,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
1993-08-14,1992,11,46,226,381.91,0.49,3,Normal,47,8,6,5,89,155,0.41,226.9,0.59,226.9,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00616,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
1993-08-15,1992,11,46,227,377.81,0.49,3,Normal,47,8,6,5,89,155,0.41,222.8,0.59,222.8,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
1993-08-16,1992,11,46,228,373.71,0.5,3,Normal,47,8,6,5,89,155,0.41,218.7,0.58,218.7,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0143,0.00058,0.149,0.00601,1,0.238,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
1993-08-17,1992,11,46,229,369.61,0.5,3,Normal,47,8,6,5,89,155,0.42,214.6,0.58,214.6,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
1993-08-18,1992,11,46,230,365.51,0.51,3,Normal,47,8,6,5,89,155,0.42,210.5,0.58,210.5,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0136,0.000551,0.145,0.00585,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
1993-08-19,1992,11,47,231,361.41,0.51,3,Normal,47,8,6,5,89,155,0.43,206.4,0.57,206.4,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000536,0.143,0.00578,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.3,46.3,46.3,1110
1993-08-20,1992,11,47,232,357.31,0.51,3,Normal,47,8,6,5,89,155,0.43,202.3,0.57,202.3,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
1993-08-21,1992,11,47,233,353.75,0.52,3,Normal,47,8,6,5,89,155,0.44,198.8,0.56,198.8,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0126,0.000509,0.14,0.00563,1,0.211,0.351,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
1993-08-22,1992,11,47,234,350.2,0.52,3,Normal,47,8,6,5,89,155,0.44,195.2,0.56,195.2,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000497,0.138,0.00557,1,0.206,0.344,0.0139,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
1993-08-23,1992,11,47,235,346.64,0.52,3,Normal,47,8,6,5,89,155,0.45,191.6,0.55,191.6,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
1993-08-24,1992,11,47,236,343.09,0.53,3,Normal,47,8,6,5,89,155,0.45,188.1,0.55,188.1,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.196,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
1993-08-25,1992,11,47,237,339.53,0.53,3,Normal,47,8,6,5,89,155,0.46,184.5,0.54,184.5,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.000459,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,994
1993-08-26,1992,11,48,238,335.98,0.54,3,Normal,47,8,6,5,89,155,0.46,181,0.54,181,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.4,40.6,40.6,974
1993-08-27,1992,11,48,239,333.52,0.54,3,Normal,47,8,6,5,89,155,0.47,178.5,0.54,178.5,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.184,0.314,0.0126,24.6,0.948,0.978,0.927,40.9,40,40,959
1993-08-28,1992,11,48,240,330.51,0.54,3,Normal,47,8,6,5,89,155,0.47,175.5,0.53,175.5,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.179,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,942
1993-08-29,1992,11,48,241,327.5,0.55,3,Normal,47,8,6,5,89,155,0.47,172.5,0.53,172.5,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,924
1993-08-30,1992,11,48,242,324.49,0.55,3,Normal,47,8,6,5,89,155,0.48,169.5,0.52,169.5,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.921,38.8,37.8,37.8,906
1993-08-31,1992,11,48,243,321.49,0.55,3,Normal,47,8,6,5,89,155,0.48,166.5,0.52,166.5,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.0099,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,889
1993-09-01,1992,12,48,244,317.38,0.56,3,Normal,40,6,4,3,65,118,0.37,199.4,0.63,199.4,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.124,0.0127,0.000508,0.136,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
1993-09-02,1992,12,49,245,313.83,0.56,3,Normal,40,6,4,3,65,118,0.38,195.8,0.62,195.8,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
1993-09-03,1992,12,49,246,309.73,0.57,3,Normal,40,6,4,3,65,118,0.38,191.7,0.62,191.7,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.012,0.000481,0.133,0.0053,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
1993-09-04,1992,12,49,247,305.63,0.57,3,Normal,40,6,4,3,65,118,0.39,187.6,0.61,187.6,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
1993-09-05,1992,12,49,248,301.52,0.58,3,Normal,40,6,4,3,65,118,0.39,183.5,0.61,183.5,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0113,0.000452,0.129,0.00515,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
1993-09-06,1992,12,49,249,297.42,0.58,3,Normal,40,6,4,3,65,118,0.4,179.4,0.6,179.4,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,972
1993-09-07,1992,12,49,250,293.87,0.59,3,Normal,40,6,4,3,65,118,0.4,175.9,0.6,175.9,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.6,39.6,951
1993-09-08,1992,12,49,251,290.31,0.59,3,Normal,40,6,4,3,65,118,0.41,172.3,0.59,172.3,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000414,0.124,0.00495,1,0.175,0.3,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,930
1993-09-09,1992,12,50,252,286.76,0.6,3,Normal,40,6,4,3,65,118,0.41,168.8,0.59,168.8,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
1993-09-10,1992,12,50,253,284.3,0.6,3,Normal,40,6,4,3,65,118,0.41,166.3,0.58,166.3,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00989,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,894
1993-09-11,1992,12,50,254,281.29,0.61,3,Normal,40,6,4,3,65,118,0.42,163.3,0.58,163.3,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00963,0.000383,0.12,0.00478,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
1993-09-12,1992,12,50,255,278.28,0.61,3,Normal,40,6,4,3,65,118,0.42,160.3,0.58,160.3,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
1993-09-13,1992,12,50,256,275.27,0.62,3,Normal,40,6,4,3,65,118,0.43,157.3,0.57,157.3,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00467,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
1993-09-14,1992,12,50,257,272.27,0.62,3,Normal,40,6,4,3,65,118,0.43,154.3,0.57,154.3,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000352,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
1993-09-15,1992,12,50,258,269.26,0.63,3,Normal,40,6,4,3,65,118,0.44,151.3,0.56,151.3,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00861,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,810
1993-09-16,1992,12,51,259,266.25,0.63,3,Normal,40,6,4,3,65,118,0.44,148.3,0.56,148.3,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00835,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,793
1993-09-17,1992,12,51,260,263.24,0.64,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.0081,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
1993-09-18,1992,12,51,261,260.78,0.64,3,Normal,40,6,4,3,65,118,0.45,142.8,0.55,142.8,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,763
1993-09-19,1992,12,51,262,258.32,0.65,3,Normal,40,6,4,3,65,118,0.46,140.3,0.54,140.3,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00768,0.000304,0.11,0.00437,1,0.132,0.242,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,750
1993-09-20,1992,12,51,263,255.86,0.65,3,Normal,40,6,4,3,65,118,0.46,137.9,0.54,137.9,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00747,0.000295,0.109,0.00432,1,0.129,0.238,0.00941,25,0.934,0.97,0.906,31.6,30.7,30.7,736
1993-09-21,1992,12,51,264,253.4,0.66,3,Normal,40,6,4,3,65,118,0.47,135.4,0.53,135.4,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00726,0.000287,0.108,0.00428,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,723
1993-09-22,1992,12,51,265,250.94,0.66,3,Normal,40,6,4,3,65,118,0.47,132.9,0.53,132.9,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00705,0.000279,0.107,0.00424,1,0.122,0.229,0.00906,25.1,0.932,0.97,0.904,30.5,29.5,29.5,709
1993-09-23,1992,12,52,266,248.48,0.66,3,Normal,40,6,4,3,65,118,0.47,130.5,0.53,130.5,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00684,0.00027,0.106,0.00419,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,29.9,29,29,696
1993-09-24,1992,12,52,267,248.2,0.67,3,Normal,40,6,4,3,65,118,0.47,130.2,0.53,130.2,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00682,0.000269,0.106,0.00419,1,0.118,0.224,0.00886,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
1993-09-25,1992,12,52,268,249.02,0.66,3,Normal,40,6,4,3,65,118,0.47,131,0.53,131,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00689,0.000272,0.106,0.0042,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,699
1993-09-26,1992,12,52,269,247.11,0.67,3,Normal,40,6,4,3,65,118,0.48,129.1,0.52,129.1,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00672,0.000266,0.105,0.00417,1,0.117,0.222,0.00878,25.1,0.93,0.97,0.903,29.6,28.7,28.7,688
1993-09-27,1992,12,52,270,246.29,0.67,3,Normal,40,6,4,3,65,118,0.48,128.3,0.52,128.3,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00665,0.000263,0.105,0.00415,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
1993-09-28,1992,12,52,271,244.38,0.67,3,Normal,40,6,4,3,65,118,0.48,126.4,0.52,126.4,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.00649,0.000256,0.104,0.00412,1,0.113,0.217,0.00858,25.1,0.929,0.97,0.901,28.9,28.1,28.1,673
1993-09-29,1992,12,52,272,244.1,0.67,3,Normal,40,6,4,3,65,118,0.48,126.1,0.52,126.1,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00647,0.000255,0.104,0.00411,1,0.113,0.217,0.00856,25.1,0.929,0.97,0.901,28.9,28,28,672
1993-09-30,1992,12,53,273,243.28,0.68,3,Normal,40,6,4,3,65,118,0.48,125.3,0.52,125.3,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.0064,0.000253,0.104,0.0041,1,0.112,0.215,0.0085,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
1993-10-01,1993,1,1,274,240.27,0.68,3,Normal,37,5,3,2,50,97,0.4,143.3,0.6,143.3,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00793,0.000313,0.11,0.00433,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33,32,32,769
1993-10-02,1993,1,1,275,237.81,0.69,3,Normal,37,5,3,2,50,97,0.41,140.8,0.59,140.8,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00772,0.000304,0.109,0.00429,1,0.133,0.241,0.00951,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
1993-10-03,1993,1,1,276,235.35,0.69,3,Normal,37,5,3,2,50,97,0.41,138.3,0.59,138.3,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00751,0.000296,0.108,0.00424,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
1993-10-04,1993,1,1,277,232.89,0.7,3,Normal,37,5,3,2,50,97,0.42,135.9,0.58,135.9,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.0073,0.000287,0.107,0.0042,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1993-10-05,1993,1,1,278,230.43,0.71,3,Normal,37,5,3,2,50,97,0.42,133.4,0.58,133.4,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00709,0.000279,0.106,0.00415,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1993-10-06,1993,1,1,279,227.97,0.71,3,Normal,37,5,3,2,50,97,0.42,131,0.57,131,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00688,0.000271,0.105,0.00411,1,0.119,0.224,0.0088,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
1993-10-07,1993,1,1,280,226.6,0.72,3,Normal,37,5,3,2,50,97,0.43,129.6,0.57,129.6,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00677,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
1993-10-08,1993,1,2,281,224.69,0.72,3,Normal,37,5,3,2,50,97,0.43,127.7,0.57,127.7,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
1993-10-09,1993,1,2,282,222.77,0.73,3,Normal,37,5,3,2,50,97,0.43,125.8,0.56,125.8,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00644,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,28.9,28.1,28.1,673
1993-10-10,1993,1,2,283,220.86,0.74,3,Normal,37,5,3,2,50,97,0.44,123.9,0.56,123.9,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00628,0.000246,0.101,0.00398,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
1993-10-11,1993,1,2,284,217.85,0.75,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00602,0.000236,0.1,0.00393,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
1993-10-12,1993,1,2,285,216.49,0.75,3,Normal,37,5,3,2,50,97,0.45,119.5,0.55,119.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0936,0.00591,0.000232,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
1993-10-13,1993,1,2,286,214.57,0.76,3,Normal,37,5,3,2,50,97,0.45,117.6,0.55,117.6,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00574,0.000225,0.0987,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
1993-10-14,1993,1,2,287,212.66,0.77,3,Normal,37,5,3,2,50,97,0.46,115.7,0.54,115.7,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00558,0.000219,0.0978,0.00383,1,0.0986,0.196,0.0077,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1993-10-15,1993,1,3,288,210.74,0.77,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00542,0.000212,0.097,0.0038,1,0.096,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.2,25.2,606
1993-10-16,1993,1,3,289,209.92,0.77,3,Normal,37,5,3,2,50,97,0.46,112.9,0.54,112.9,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00535,0.000209,0.0966,0.00378,1,0.0949,0.192,0.0075,25.3,0.92,0.97,0.892,25.8,25.1,25.1,601
1993-10-17,1993,1,3,290,209.65,0.77,3,Normal,37,5,3,2,50,97,0.46,112.7,0.54,112.7,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00533,0.000208,0.0965,0.00378,1,0.0946,0.191,0.00748,25.4,0.92,0.97,0.892,25.8,25,25,600
1993-10-18,1993,1,3,291,208.28,0.78,3,Normal,37,5,3,2,50,97,0.47,111.3,0.53,111.3,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.00521,0.000204,0.0959,0.00375,1,0.0927,0.189,0.00738,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1993-10-19,1993,1,3,292,206.37,0.78,3,Normal,37,5,3,2,50,97,0.47,109.4,0.53,109.4,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000197,0.0951,0.00372,1,0.0901,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1993-10-20,1993,1,3,293,204.45,0.79,3,Normal,37,5,3,2,50,97,0.47,107.5,0.53,107.5,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0876,0.182,0.00711,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
1993-10-21,1993,1,3,294,202.54,0.79,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00472,0.000185,0.0934,0.00365,1,0.085,0.178,0.00697,25.4,0,0,0,0,0,0,0
1993-10-22,1993,1,4,295,200.63,0.8,3,Normal,37,5,3,2,50,97,0.48,103.6,0.52,103.6,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00456,0.000178,0.0925,0.00362,1,0.0824,0.175,0.00683,25.4,0,0,0,0,0,0,0
1993-10-23,1993,1,4,296,198.71,0.81,3,Normal,37,5,3,2,50,97,0.49,101.7,0.51,101.7,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.0044,0.000172,0.0917,0.00358,1,0.0798,0.172,0.0067,25.4,0,0,0,0,0,0,0
1993-10-24,1993,1,4,297,196.8,0.81,3,Normal,37,5,3,2,50,97,0.49,99.8,0.51,99.8,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00423,0.000165,0.0909,0.00355,1,0.0772,0.168,0.00657,25.4,0,0,0,0,0,0,0
1993-10-25,1993,1,4,298,196.52,0.81,3,Normal,37,5,3,2,50,97,0.49,99.52,0.51,99.52,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0865,0.00421,0.000164,0.0907,0.00355,1,0.0769,0.168,0.00655,25.4,0,0,0,0,0,0,0
1993-10-26,1993,1,4,299,195.7,0.81,3,Normal,37,5,3,2,50,97,0.5,98.7,0.5,98.7,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00414,0.000162,0.0904,0.00353,1,0.0757,0.166,0.00649,25.4,0,0,0,0,0,0,0
1993-10-27,1993,1,4,300,193.79,0.82,3,Normal,37,5,3,2,50,97,0.5,96.79,0.5,96.79,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00398,0.000155,0.0896,0.0035,1,0.0732,0.163,0.00636,25.4,0,0,0,0,0,0,0
1993-10-28,1993,1,4,301,192.42,0.82,3,Normal,37,5,3,2,50,97,0.5,95.42,0.5,95.42,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0851,0.00386,0.000151,0.089,0.00348,1,0.0713,0.16,0.00626,25.4,0,0,0,0,0,0,0
1993-10-29,1993,1,5,302,191.06,0.83,3,Normal,37,5,3,2,50,97,0.51,94.06,0.49,94.06,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0846,0.00375,0.000146,0.0884,0.00345,1,0.0695,0.158,0.00617,25.4,0,0,0,0,0,0,0
1993-10-30,1993,1,5,303,189.69,0.83,3,Normal,37,5,3,2,50,97,0.51,92.69,0.49,92.69,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0841,0.00363,0.000142,0.0878,0.00343,1,0.0676,0.155,0.00607,25.4,0,0,0,0,0,0,0
1993-10-31,1993,1,5,304,188.32,0.84,3,Normal,37,5,3,2,50,97,0.52,91.32,0.48,91.32,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0836,0.00351,0.000137,0.0872,0.00341,1,0.0658,0.153,0.00598,25.4,0,0,0,0,0,0,0
1993-11-01,1993,2,5,305,188.05,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,121,0.64,121,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00604,0.000236,0.0966,0.00378,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,27.9,27,27,649
1993-11-02,1993,2,5,306,188.87,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,121.9,0.65,121.9,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00611,0.000239,0.097,0.00379,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
1993-11-03,1993,2,5,307,189.14,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.1,0.65,122.1,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00613,0.00024,0.0971,0.0038,1,0.107,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
1993-11-04,1993,2,5,308,189.41,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.4,0.65,122.4,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0911,0.00615,0.000241,0.0972,0.0038,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1993-11-05,1993,2,6,309,192.97,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126,0.65,126,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00646,0.000252,0.0988,0.00386,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1993-11-06,1993,2,6,310,198.71,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,131.7,0.66,131.7,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00695,0.000271,0.101,0.00396,1,0.12,0.222,0.00866,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1993-11-07,1993,2,6,311,203.36,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
1993-11-08,1993,2,6,312,206.37,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,139.4,0.68,139.4,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000297,0.105,0.00409,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1993-11-09,1993,2,6,313,207.74,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140.7,0.68,140.7,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00771,0.000302,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.7,31.7,31.7,760
1993-11-10,1993,2,6,314,208.01,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,141,0.68,141,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00774,0.000303,0.105,0.00412,1,0.133,0.238,0.00932,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
1993-11-11,1993,2,6,315,208.83,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00781,0.000306,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1993-11-12,1993,2,7,316,209.65,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,142.7,0.68,142.7,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00788,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
1993-11-13,1993,2,7,317,208.28,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,141.3,0.68,141.3,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00776,0.000304,0.106,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
1993-11-14,1993,2,7,318,206.91,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,139.9,0.68,139.9,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
1993-11-15,1993,2,7,319,208.83,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00781,0.000306,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1993-11-16,1993,2,7,320,214.02,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147,0.69,147,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00825,0.000323,0.108,0.00423,1,0.141,0.249,0.00976,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
1993-11-17,1993,2,7,321,218.67,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.7,0.69,151.7,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00864,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,821
1993-11-18,1993,2,7,322,220.04,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153,0.7,153,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00876,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,828
1993-11-19,1993,2,8,323,219.77,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,152.8,0.69,152.8,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00874,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,827
1993-11-20,1993,2,8,324,217.85,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.8,0.69,150.8,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00857,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,816
1993-11-21,1993,2,8,325,217.03,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150,0.69,150,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.0085,0.000333,0.109,0.00429,1,0.145,0.254,0.00998,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
1993-11-22,1993,2,8,326,216.21,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.2,0.69,149.2,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00843,0.000331,0.109,0.00427,1,0.144,0.253,0.00992,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
1993-11-23,1993,2,8,327,217.58,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.6,0.69,150.6,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00855,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,815
1993-11-24,1993,2,8,328,220.04,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153,0.7,153,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00876,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,828
1993-11-25,1993,2,8,329,221.41,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.4,0.7,154.4,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
1993-11-26,1993,2,9,330,223.32,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.3,0.7,156.3,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00904,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
1993-11-27,1993,2,9,331,225.24,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,158.2,0.7,158.2,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.0092,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
1993-11-28,1993,2,9,332,229.34,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,162.3,0.71,162.3,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00955,0.000376,0.115,0.00451,1,0.162,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.7,36.7,880
1993-11-29,1993,2,9,333,230.16,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,163.2,0.71,163.2,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00962,0.000378,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
1993-11-30,1993,2,9,334,227.7,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,160.7,0.71,160.7,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00941,0.00037,0.114,0.00448,1,0.159,0.273,0.0108,25.2,0.942,0.97,0.914,37.4,36.2,36.2,870
1993-12-01,1993,3,9,335,225.24,0.72,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
1993-12-02,1993,3,9,336,223.87,0.73,5,Dry,26,4,3,2,24,59,0.26,164.9,0.74,164.9,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.3,37.3,896
1993-12-03,1993,3,10,337,226.88,0.72,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
1993-12-04,1993,3,10,338,231.52,0.7,5,Dry,26,4,3,2,24,59,0.26,172.5,0.74,172.5,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.2,39.2,942
1993-12-05,1993,3,10,339,232.89,0.7,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
1993-12-06,1993,3,10,340,234.26,0.7,5,Dry,26,4,3,2,24,59,0.25,175.3,0.75,175.3,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
1993-12-07,1993,3,10,341,236.17,0.69,5,Dry,26,4,3,2,24,59,0.25,177.2,0.75,177.2,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
1993-12-08,1993,3,10,342,238.09,0.69,5,Dry,26,4,3,2,24,59,0.25,179.1,0.75,179.1,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
1993-12-09,1993,3,10,343,243.28,0.68,5,Dry,26,4,3,2,24,59,0.24,184.3,0.76,184.3,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
1993-12-10,1993,3,11,344,246.84,0.67,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000463,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
1993-12-11,1993,3,11,345,250.94,0.66,5,Dry,26,4,3,2,24,59,0.23,191.9,0.77,191.9,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.7,43.9,43.9,1050
1993-12-12,1993,3,11,346,255.04,0.65,5,Dry,26,4,3,2,24,59,0.23,196,0.77,196,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
1993-12-13,1993,3,11,347,258.59,0.65,5,Dry,26,4,3,2,24,59,0.23,199.6,0.77,199.6,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.955,0.98,0.935,46.6,45.6,45.6,1100
1993-12-14,1993,3,11,348,258.87,0.65,5,Dry,26,4,3,2,24,59,0.23,199.9,0.77,199.9,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
1993-12-15,1993,3,11,349,255.86,0.65,5,Dry,26,4,3,2,24,59,0.23,196.9,0.77,196.9,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
1993-12-16,1993,3,11,350,254.49,0.65,5,Dry,26,4,3,2,24,59,0.23,195.5,0.77,195.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
1993-12-17,1993,3,12,351,252.58,0.66,5,Dry,26,4,3,2,24,59,0.23,193.6,0.77,193.6,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.115,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
1993-12-18,1993,3,12,352,250.66,0.66,5,Dry,26,4,3,2,24,59,0.23,191.7,0.77,191.7,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
1993-12-19,1993,3,12,353,249.84,0.66,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
1993-12-20,1993,3,12,354,252.31,0.66,5,Dry,26,4,3,2,24,59,0.23,193.3,0.77,193.3,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
1993-12-21,1993,3,12,355,253.67,0.66,5,Dry,26,4,3,2,24,59,0.23,194.7,0.77,194.7,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
1993-12-22,1993,3,12,356,255.04,0.65,5,Dry,26,4,3,2,24,59,0.23,196,0.77,196,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
1993-12-23,1993,3,12,357,258.59,0.65,5,Dry,26,4,3,2,24,59,0.23,199.6,0.77,199.6,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.955,0.98,0.935,46.6,45.6,45.6,1100
1993-12-24,1993,3,13,358,262.7,0.64,5,Dry,26,4,3,2,24,59,0.23,203.7,0.78,203.7,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.35,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
1993-12-25,1993,3,13,359,266.8,0.63,5,Dry,26,4,3,2,24,59,0.22,207.8,0.78,207.8,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
1993-12-26,1993,3,13,360,270.9,0.62,5,Dry,26,4,3,2,24,59,0.22,211.9,0.78,211.9,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00538,1,0.229,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
1993-12-27,1993,3,13,361,273.36,0.62,5,Dry,26,4,3,2,24,59,0.22,214.4,0.78,214.4,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
1993-12-28,1993,3,13,362,275.82,0.62,5,Dry,26,4,3,2,24,59,0.21,216.8,0.79,216.8,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1993-12-29,1993,3,13,363,279.38,0.61,5,Dry,26,4,3,2,24,59,0.21,220.4,0.79,220.4,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
1993-12-30,1993,3,13,364,281.29,0.61,5,Dry,26,4,3,2,24,59,0.21,222.3,0.79,222.3,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
1993-12-31,1993,3,14,365,281.02,0.61,5,Dry,26,4,3,2,24,59,0.21,222,0.79,222,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-01-01,1993,4,14,1,281.84,0.61,5,Dry,29,5,4,2,33,73,0.26,208.8,0.74,208.8,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
1994-01-02,1993,4,14,2,283.75,0.6,5,Dry,29,5,4,2,33,73,0.26,210.8,0.74,210.8,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48.1,48.1,1150
1994-01-03,1993,4,14,3,282.93,0.6,5,Dry,29,5,4,2,33,73,0.26,209.9,0.74,209.9,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
1994-01-04,1993,4,14,4,285.94,0.6,5,Dry,29,5,4,2,33,73,0.26,212.9,0.74,212.9,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000551,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1994-01-05,1993,4,14,5,292.23,0.59,5,Dry,29,5,4,2,33,73,0.25,219.2,0.75,219.2,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
1994-01-06,1993,4,14,6,298.52,0.58,5,Dry,29,5,4,2,33,73,0.24,225.5,0.76,225.5,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
1994-01-07,1993,4,15,7,305.9,0.57,5,Dry,29,5,4,2,33,73,0.24,232.9,0.76,232.9,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00983,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
1994-01-08,1993,4,15,8,311.64,0.56,5,Dry,29,5,4,2,33,73,0.23,238.6,0.77,238.6,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26,52.1,1250
1994-01-09,1993,4,15,9,315.74,0.56,5,Dry,29,5,4,2,33,73,0.23,242.7,0.77,242.7,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
1994-01-10,1993,4,15,10,319.84,0.55,5,Dry,29,5,4,2,33,73,0.23,246.8,0.77,246.8,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
1994-01-11,1993,4,15,11,326.68,0.55,5,Dry,29,5,4,2,33,73,0.22,253.7,0.78,253.7,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.00075,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
1994-01-12,1993,4,15,12,337.34,0.53,5,Dry,29,5,4,2,33,73,0.22,264.3,0.78,264.3,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0238,0.000954,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.7,1390
1994-01-13,1993,4,15,13,346.91,0.52,5,Dry,29,5,4,2,33,73,0.21,273.9,0.79,273.9,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0283,0.00114,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
1994-01-14,1993,4,16,14,357.03,0.51,5,Dry,29,5,4,2,33,73,0.2,284,0.8,284,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00133,0.182,0.00734,2,0.134,0.316,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
1994-01-15,1993,4,16,15,369.34,0.5,5,Dry,29,5,4,2,33,73,0.2,296.3,0.8,296.3,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.154,0.0389,0.00157,0.192,0.00777,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.7,1550
1994-01-16,1993,4,16,16,383.28,0.49,5,Dry,29,5,4,2,33,73,0.19,310.3,0.81,310.3,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0455,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
1994-01-17,1993,4,16,17,396.68,0.47,5,Dry,29,5,4,2,33,73,0.18,323.7,0.82,323.7,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.0021,0.215,0.00873,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
1994-01-18,1993,4,16,18,411.72,0.46,5,Dry,29,5,4,2,33,73,0.18,338.7,0.82,338.7,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.168,0.0589,0.0024,0.227,0.00926,2,0.171,0.398,0.0162,24.1,0.946,0.972,0.92,38,36.9,73.8,1770
1994-01-19,1993,4,16,19,426.21,0.45,5,Dry,29,5,4,2,33,73,0.17,353.2,0.83,353.2,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0657,0.00268,0.239,0.00978,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.5,38.6,77.1,1850
1994-01-20,1993,4,16,20,442.34,0.44,5,Dry,29,5,4,2,33,73,0.17,369.3,0.83,369.3,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0733,0.003,0.253,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
1994-01-21,1993,4,17,21,459.57,0.43,5,Dry,29,5,4,2,33,73,0.16,386.6,0.84,386.6,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0815,0.00335,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
1994-01-22,1993,4,17,22,476.25,0.41,5,Dry,29,5,4,2,33,73,0.15,403.3,0.85,403.3,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0893,0.00368,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
1994-01-23,1993,4,17,23,491.29,0.4,5,Dry,29,5,4,2,33,73,0.15,418.3,0.85,418.3,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0964,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
1994-01-24,1993,4,17,24,504.69,0.39,5,Dry,29,5,4,2,33,73,0.14,431.7,0.85,431.7,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00426,0.304,0.0126,2,0.234,0.538,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.7,2250
1994-01-25,1993,4,17,25,521.37,0.38,5,Dry,29,5,4,2,33,73,0.14,448.4,0.86,448.4,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.111,0.0046,0.318,0.0132,2,0.245,0.563,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
1994-01-26,1993,4,17,26,541.88,0.37,5,Dry,29,5,4,2,33,73,0.14,468.9,0.86,468.9,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.215,0.12,0.00502,0.335,0.014,2,0.259,0.594,0.0248,23.4,0.957,0.98,0.937,51.4,48.2,96.4,2310
1994-01-27,1993,4,17,27,563.48,0.36,5,Dry,29,5,4,2,33,73,0.13,490.5,0.87,490.5,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.227,0.131,0.00547,0.357,0.015,3,0.163,0.521,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1994-01-28,1993,4,18,28,581.25,0.35,5,Dry,29,5,4,2,33,73,0.13,508.3,0.87,508.3,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.141,0.00591,0.377,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
1994-01-29,1993,4,18,29,597.38,0.34,5,Dry,29,5,4,2,33,73,0.12,524.4,0.88,524.4,0,0,0,0,-2,2,29,5,4,0,35,562,990,966.3,23.7,0.246,0.151,0.00638,0.397,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
1994-01-30,1993,4,18,30,614.61,0.33,5,Dry,29,5,4,2,33,73,0.12,541.6,0.88,541.6,0,0,0,0,-2,2,29,5,4,0,35,580,990,966.4,23.6,0.256,0.163,0.00689,0.419,0.0177,3,0.186,0.605,0.0256,23,0.95,0.973,0.925,38.8,37.7,113,2720
1994-01-31,1993,4,18,31,632.93,0.32,5,Dry,29,5,4,2,33,73,0.12,559.9,0.89,559.9,0,0,0,0,-2,2,29,5,4,0,35,598,990,966.4,23.6,0.266,0.175,0.00743,0.441,0.0187,3,0.194,0.636,0.027,22.9,0.952,0.976,0.929,39.9,39,117,2810
1994-02-01,1993,5,18,32,650.7,0.31,4,Mod_Dry,36,6,5,4,54,105,0.16,545.7,0.84,545.7,0,0,0,0,-4,4,36,6,5,0,58,593,990,966.5,23.5,0.263,0.166,0.00704,0.429,0.0183,3,0.188,0.617,0.0263,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
1994-02-02,1993,5,18,33,667.93,0.3,4,Mod_Dry,36,6,5,4,54,105,0.16,562.9,0.84,562.9,0,0,0,0,-4,4,36,6,5,0,58,610,990,966.6,23.4,0.273,0.177,0.00756,0.45,0.0192,3,0.196,0.646,0.0276,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
1994-02-03,1993,5,18,34,685.16,0.3,4,Mod_Dry,36,6,5,4,54,105,0.15,580.2,0.85,580.2,0,0,0,0,-4,4,36,6,5,0,58,627,990,966.6,23.4,0.283,0.189,0.00807,0.471,0.0202,3,0.204,0.675,0.0289,22.7,0.953,0.978,0.932,41,40.1,120,2890
1994-02-04,1993,5,19,35,704.02,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,599,0.85,599,0,0,0,0,-4,4,36,6,5,0,58,646,990,966.7,23.3,0.294,0.201,0.00864,0.495,0.0213,3,0.212,0.707,0.0304,22.6,0.954,0.98,0.935,42.2,41.3,124,2980
1994-02-05,1993,5,19,36,722.89,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,617.9,0.85,617.9,0,0,0,0,-4,4,36,6,5,0,58,665,990,966.8,23.2,0.304,0.214,0.00921,0.518,0.0223,3,0.221,0.739,0.0318,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
1994-02-06,1993,5,19,37,742.31,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,637.3,0.86,637.3,0,0,0,0,-4,4,36,6,5,0,58,684,990,966.9,23.1,0.315,0.227,0.0098,0.542,0.0234,3,0.229,0.771,0.0334,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
1994-02-07,1993,5,19,38,760.08,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,655.1,0.86,655.1,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.326,0.239,0.0103,0.564,0.0245,3,0.237,0.801,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
1994-02-08,1993,5,19,39,770.2,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,665.2,0.86,665.2,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.025,3,0.242,0.818,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1994-02-09,1993,5,19,40,779.18,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,674.2,0.86,674.2,0,0,0,0,-4,4,36,6,5,0,58,721,990,967,23,0.336,0.251,0.0109,0.588,0.0256,3,0.246,0.834,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1994-02-10,1993,5,19,41,788.92,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,683.9,0.87,683.9,0,0,0,0,-4,4,36,6,5,0,58,731,990,967.1,22.9,0.342,0.258,0.0112,0.6,0.0261,3,0.25,0.85,0.037,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
1994-02-11,1993,5,20,42,803.09,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,698.1,0.87,698.1,0,0,0,0,-4,4,36,6,5,0,58,745,990,967.1,22.9,0.35,0.267,0.0117,0.617,0.027,3,0.257,0.874,0.0382,22,0.957,0.98,0.938,48.1,47.1,141,3390
1994-02-12,1993,5,20,43,818.65,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,713.6,0.87,713.6,0,0,0,0,-4,4,36,6,5,0,58,761,990,967.2,22.8,0.359,0.278,0.0122,0.637,0.0279,3,0.264,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,48,144,3450
1994-02-13,1993,5,20,44,831.53,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,726.5,0.87,726.5,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.366,0.286,0.0126,0.652,0.0286,3,0.269,0.922,0.0405,21.9,0.957,0.98,0.938,49.7,48.2,145,3470
1994-02-14,1993,5,20,45,844.98,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,740,0.88,740,0,0,0,0,-4,4,36,6,5,0,58,787,990,967.3,22.7,0.375,0.295,0.013,0.671,0.0295,3,0.275,0.946,0.0416,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
1994-02-15,1993,5,20,46,858.96,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,754,0.88,754,0,0,0,0,-4,4,36,6,5,0,58,801,990,967.3,22.7,0.388,0.304,0.0134,0.692,0.0305,3,0.281,0.973,0.0429,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
1994-02-16,1993,5,20,47,873.41,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,768.4,0.88,768.4,0,0,0,0,-4,4,36,6,5,0,58,815,990,967.4,22.6,0.401,0.311,0.0138,0.712,0.0315,3,0.285,0.997,0.0441,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1994-02-17,1993,5,20,48,888.29,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,783.3,0.88,783.3,0,0,0,0,-4,4,36,6,5,0,58,830,990,967.5,22.5,0.415,0.318,0.0141,0.733,0.0325,4,0.207,0.94,0.0417,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
1994-02-18,1993,5,21,49,908.02,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,803,0.88,803,0,0,0,0,-4,4,36,6,5,0,58,850,990,967.5,22.5,0.433,0.328,0.0146,0.761,0.0339,4,0.214,0.974,0.0434,21.5,0.953,0.977,0.931,40.3,39.4,158,3780
1994-02-19,1993,5,21,50,928.36,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,823.4,0.89,823.4,0,0,0,0,-4,4,36,6,5,0,58,870,990,967.6,22.4,0.452,0.338,0.0151,0.789,0.0353,4,0.22,1.01,0.0451,21.4,0.954,0.979,0.933,41.2,40.3,161,3870
1994-02-20,1993,5,21,51,949.26,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,844.3,0.89,844.3,0,0,0,0,-4,4,36,6,5,0,58,891,990,967.7,22.3,0.471,0.348,0.0156,0.818,0.0367,4,0.227,1.05,0.0469,21.3,0.954,0.98,0.935,42,41.2,165,3950
1994-02-21,1993,5,21,52,975.52,0.19,3,Normal,43,7,5,4,78,137,0.14,838.5,0.86,838.5,0,0,0,0,-4,4,43,7,5,0,82,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.226,1.04,0.047,21.2,0.954,0.979,0.934,41.5,40.6,163,3900
1994-02-22,1993,5,21,53,1007.5,0.18,3,Normal,43,7,5,4,78,137,0.14,870.5,0.86,870.5,0,0,0,0,-4,4,43,7,5,0,82,926,990,967.9,22.1,0.502,0.36,0.0163,0.862,0.0391,4,0.236,1.1,0.0498,21,0.955,0.98,0.936,42.7,41.9,168,4020
1994-02-23,1993,5,21,54,1035.3,0.18,3,Normal,43,7,5,4,78,137,0.13,898.3,0.87,898.3,0,0,0,0,-4,4,43,7,5,0,82,953,990,968,22,0.528,0.374,0.017,0.901,0.041,4,0.246,1.15,0.0522,20.8,0.955,0.98,0.936,43.9,43,172,4130
1994-02-24,1993,5,21,55,1063.7,0.17,3,Normal,43,7,5,4,78,137,0.13,926.7,0.87,926.7,0,0,0,0,-4,4,43,7,5,0,82,982,990,968.1,21.9,0.554,0.388,0.0177,0.941,0.043,4,0.255,1.2,0.0546,20.7,0.955,0.98,0.936,44.9,44,176,4230
1994-02-25,1993,5,22,56,1092.8,0.16,3,Normal,43,7,5,4,78,137,0.13,955.8,0.88,955.8,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.58,0.402,0.0184,0.982,0.045,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46,45.1,180,4330
1994-02-26,1993,5,22,57,1116.9,0.16,3,Normal,43,7,5,4,78,137,0.12,979.9,0.88,979.9,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.603,0.413,0.019,1.02,0.0468,4,0.273,1.29,0.0593,20.4,0.956,0.98,0.936,46.9,46,184,4420
1994-02-27,1993,5,22,58,1130.5,0.16,3,Normal,43,7,5,4,78,137,0.12,993.5,0.88,993.5,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.623,0.42,0.0194,1.04,0.0481,4,0.278,1.32,0.0609,20.4,0.956,0.98,0.936,47.4,46.5,186,4460
1994-02-28,1993,5,22,59,1138.7,0.15,3,Normal,43,7,5,4,78,137,0.12,1002,0.88,1002,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.635,0.427,0.0197,1.06,0.049,4,0.28,1.34,0.062,20.3,0.956,0.98,0.936,47.7,46.7,187,4490
1994-03-01,1993,6,22,60,1141.5,0.15,3,Normal,49,9,9,9,107,183,0.16,958.5,0.84,958.5,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.3,21.7,0.594,0.403,0.0186,0.997,0.046,4,0.266,1.26,0.0583,20.4,0.955,0.98,0.936,45.8,44.9,179,4310
1994-03-02,1993,6,22,61,1144.2,0.15,3,Normal,49,9,9,9,107,183,0.16,961.2,0.84,961.2,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.596,0.404,0.0187,1,0.0462,4,0.267,1.27,0.0585,20.4,0.955,0.98,0.936,45.9,45,180,4320
1994-03-03,1993,6,22,62,1147,0.15,3,Normal,49,9,9,9,107,183,0.16,964,0.84,964,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.599,0.406,0.0187,1,0.0464,4,0.268,1.27,0.0588,20.4,0.955,0.98,0.936,46,45.1,180,4330
1994-03-04,1993,6,23,63,1149.7,0.15,3,Normal,49,9,9,9,107,183,0.16,966.7,0.84,966.7,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.601,0.407,0.0188,1.01,0.0466,4,0.269,1.28,0.059,20.4,0.955,0.98,0.936,46.1,45.2,181,4340
1994-03-05,1993,6,23,64,1152.5,0.15,3,Normal,49,9,9,9,107,183,0.16,969.5,0.84,969.5,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.605,0.408,0.0189,1.01,0.0469,4,0.27,1.28,0.0594,20.3,0.955,0.98,0.936,46.2,45.3,181,4340
1994-03-06,1993,6,23,65,1160.8,0.15,3,Normal,49,9,9,9,107,183,0.16,977.8,0.84,977.8,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.618,0.412,0.0191,1.03,0.0477,4,0.273,1.3,0.0603,20.3,0.955,0.98,0.936,46.5,45.5,182,4370
