date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-07,1993,6,23,66,1169.2,0.15,3,Normal,49,9,9,9,107,183,0.16,986.2,0.84,986.2,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.63,0.416,0.0193,1.05,0.0485,4,0.275,1.32,0.0613,20.2,0.955,0.98,0.936,46.8,45.8,183,4400
1994-03-08,1993,6,23,67,1177.5,0.15,3,Normal,49,9,9,9,107,183,0.15,994.5,0.84,994.5,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.642,0.42,0.0195,1.06,0.0493,4,0.278,1.34,0.0622,20.2,0.955,0.98,0.936,47.1,46.1,184,4430
1994-03-09,1993,6,23,68,1191.6,0.14,3,Normal,49,9,9,9,107,183,0.15,1009,0.85,1009,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.663,0.442,0.0206,1.11,0.0514,4,0.282,1.39,0.0645,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
1994-03-10,1993,6,23,69,1205.8,0.14,3,Normal,49,9,9,9,107,183,0.15,1023,0.85,1023,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.683,0.474,0.0221,1.16,0.054,4,0.285,1.44,0.0672,20,0.955,0.98,0.936,47.9,47,188,4510
1994-03-11,1993,6,24,70,1220,0.14,3,Normal,49,9,9,9,107,183,0.15,1037,0.85,1037,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.704,0.506,0.0237,1.21,0.0566,4,0.287,1.5,0.07,19.9,0.955,0.98,0.936,48.3,47.4,189,4550
1994-03-12,1993,6,24,71,1234.4,0.14,3,Normal,49,9,9,9,107,183,0.15,1051,0.85,1051,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.725,0.539,0.0252,1.26,0.0592,4,0.29,1.55,0.0728,19.8,0.955,0.98,0.936,48.7,47.8,191,4590
1994-03-13,1993,6,24,72,1254.7,0.14,3,Normal,49,9,9,9,107,183,0.15,1072,0.85,1072,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.755,0.584,0.0274,1.34,0.0629,4,0.294,1.63,0.0767,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
1994-03-14,1993,6,24,73,1275.1,0.13,3,Normal,49,9,9,9,107,183,0.14,1092,0.86,1092,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.785,0.63,0.0297,1.42,0.0666,4,0.298,1.71,0.0807,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
1994-03-15,1993,6,24,74,1301.7,0.13,3,Normal,49,9,9,9,107,183,0.14,1119,0.86,1100,19,4,1,1,-8,21,53,10,10,1,128,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1994-03-16,1993,6,24,75,1328.5,0.13,3,Normal,49,9,9,9,107,183,0.14,1145,0.86,1100,45,10,1,1,-8,41,59,10,10,1,148,1180,990,968.9,21.1,0.814,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1994-03-17,1993,6,24,76,1355.6,0.12,3,Normal,49,9,9,9,107,183,0.14,1173,0.86,1100,73,16,2,2,-7,60,65,11,11,2,167,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-03-18,1993,6,25,77,1383,0.12,3,Normal,49,9,9,9,107,183,0.13,1200,0.87,1100,100,23,3,3,-6,77,72,12,12,3,184,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1994-03-19,1993,6,25,78,1398.3,0.12,3,Normal,49,9,9,9,107,183,0.13,1215,0.87,1100,115,26,3,4,-6,88,75,12,13,3,195,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,48.9,48,192,4600
1994-03-20,1993,6,25,79,1401.4,0.12,3,Normal,49,9,9,9,107,183,0.13,1218,0.87,1100,118,27,4,4,-5,88,76,13,13,4,195,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-03-21,1993,6,25,80,1404.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1276,0.91,1100,176,40,5,5,-1,127,81,13,12,5,194,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-03-22,1993,6,25,81,1401.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1272,0.91,1100,172,39,5,5,-1,124,80,13,12,5,191,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-03-23,1993,6,25,82,1392.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.093,1263,0.91,1100,163,37,5,5,-1,117,78,13,12,5,184,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
1994-03-24,1993,6,25,83,1376.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.094,1248,0.91,1100,148,33,4,5,-2,108,74,12,12,4,175,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
1994-03-25,1993,6,26,84,1355.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.095,1227,0.91,1100,127,29,4,4,-2,92,70,12,11,4,159,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1994-03-26,1993,6,26,85,1328.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.097,1199,0.9,1100,99,22,3,3,-3,74,63,11,10,3,141,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1994-03-27,1993,6,26,86,1301.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.099,1173,0.9,1100,73,16,2,2,-4,57,57,10,9,2,124,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1994-03-28,1993,6,26,87,1275.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1146,0.9,1100,46,10,1,1,-5,39,51,9,8,1,106,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1994-03-29,1993,6,26,88,1248.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1120,0.9,1100,20,5,1,1,-5,18,46,9,8,1,85,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-30,1993,6,26,89,1222.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1094,0.9,1094,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.772,0.634,0.0296,1.41,0.0657,4,0.299,1.7,0.0797,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-31,1993,6,26,90,1197.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1068,0.89,1068,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.734,0.577,0.0268,1.31,0.061,4,0.294,1.6,0.0747,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
1994-04-01,1993,7,27,91,1172,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1024,0.87,1024,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.684,0.477,0.0221,1.16,0.0538,4,0.285,1.45,0.067,20.1,0.955,0.98,0.936,48.2,47.3,189,4540
1994-04-02,1993,7,27,92,1147,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,999,0.87,999,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.647,0.423,0.0195,1.07,0.0494,4,0.28,1.35,0.0624,20.3,0.956,0.98,0.936,47.5,46.5,186,4470
1994-04-03,1993,7,27,93,1127.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,979.8,0.87,979.8,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.619,0.413,0.019,1.03,0.0476,4,0.273,1.31,0.0602,20.4,0.955,0.98,0.936,46.8,45.9,183,4400
1994-04-04,1993,7,27,94,1108.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,960.8,0.87,960.8,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.595,0.404,0.0186,0.999,0.0459,4,0.267,1.27,0.0582,20.5,0.955,0.98,0.936,46.1,45.2,181,4340
1994-04-05,1993,7,27,95,1084.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,936.8,0.86,936.8,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.573,0.392,0.018,0.965,0.0442,4,0.259,1.22,0.0561,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
1994-04-06,1993,7,27,96,1061.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,913.1,0.86,913.1,0,0,0,0,-10,10,45,11,10,0,82,979,990,968.1,21.9,0.551,0.381,0.0174,0.932,0.0425,4,0.251,1.18,0.054,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
1994-04-07,1993,7,27,97,1037.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,889.9,0.86,889.9,0,0,0,0,-10,10,45,11,10,0,82,956,990,968,22,0.53,0.37,0.0168,0.9,0.0409,4,0.243,1.14,0.052,20.8,0.955,0.98,0.936,43.4,42.6,170,4090
1994-04-08,1993,7,28,98,1015,0.18,4,Mod_Dry,45,11,10,10,72,148,0.15,867,0.85,867,0,0,0,0,-10,10,45,11,10,0,82,933,990,967.9,22.1,0.509,0.359,0.0163,0.868,0.0393,4,0.235,1.1,0.05,21,0.955,0.98,0.936,42.5,41.7,167,4000
1994-04-09,1993,7,28,99,992.62,0.19,4,Mod_Dry,45,11,10,10,72,148,0.15,844.6,0.85,844.6,0,0,0,0,-10,10,45,11,10,0,82,911,990,967.9,22.1,0.489,0.348,0.0157,0.836,0.0378,4,0.228,1.06,0.0481,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
1994-04-10,1993,7,28,100,975.52,0.19,4,Mod_Dry,45,11,10,10,72,148,0.15,827.5,0.85,827.5,0,0,0,0,-10,10,45,11,10,0,82,894,990,967.8,22.2,0.473,0.34,0.0153,0.812,0.0366,4,0.222,1.03,0.0466,21.2,0.954,0.978,0.933,41,40.1,160,3850
1994-04-11,1993,7,28,101,958.72,0.19,5,Dry,40,10,8,5,62,125,0.13,833.7,0.87,833.7,0,0,0,0,-5,5,40,10,8,0,67,892,990,967.7,22.3,0.471,0.343,0.0154,0.814,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
1994-04-12,1993,7,28,102,942.23,0.2,5,Dry,40,10,8,5,62,125,0.13,817.2,0.87,817.2,0,0,0,0,-5,5,40,10,8,0,67,875,990,967.7,22.3,0.456,0.335,0.015,0.791,0.0354,4,0.218,1.01,0.0452,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
1994-04-13,1993,7,28,103,926.07,0.2,5,Dry,40,10,8,5,62,125,0.14,801.1,0.86,801.1,0,0,0,0,-5,5,40,10,8,0,67,859,990,967.6,22.4,0.441,0.327,0.0146,0.768,0.0343,4,0.213,0.981,0.0438,21.4,0.953,0.976,0.931,40.1,39.1,157,3760
1994-04-14,1993,7,28,104,910.25,0.21,5,Dry,40,10,8,5,62,125,0.14,785.3,0.86,785.3,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.427,0.319,0.0142,0.746,0.0332,4,0.208,0.953,0.0425,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
1994-04-15,1993,7,29,105,894.8,0.21,5,Dry,40,10,8,5,62,125,0.14,769.8,0.86,769.8,0,0,0,0,-5,5,40,10,8,0,67,828,990,967.5,22.5,0.413,0.312,0.0138,0.724,0.0322,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
1994-04-16,1993,7,29,106,879.74,0.21,5,Dry,40,10,8,5,62,125,0.14,754.7,0.86,754.7,0,0,0,0,-5,5,40,10,8,0,67,813,990,967.4,22.6,0.399,0.304,0.0135,0.703,0.0311,3,0.281,0.985,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
1994-04-17,1993,7,29,107,865.1,0.22,5,Dry,40,10,8,5,62,125,0.14,740.1,0.86,740.1,0,0,0,0,-5,5,40,10,8,0,67,798,990,967.4,22.6,0.386,0.295,0.013,0.681,0.0301,3,0.276,0.956,0.0422,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
1994-04-18,1993,7,29,108,850.91,0.22,5,Dry,40,10,8,5,62,125,0.15,725.9,0.85,725.9,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.373,0.286,0.0126,0.658,0.029,3,0.269,0.928,0.0409,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
1994-04-19,1993,7,29,109,837.22,0.23,5,Dry,40,10,8,5,62,125,0.15,712.2,0.85,712.2,0,0,0,0,-5,5,40,10,8,0,67,770,990,967.2,22.8,0.364,0.277,0.0122,0.641,0.0282,3,0.263,0.904,0.0397,21.8,0.957,0.98,0.938,48.7,47.7,143,3430
1994-04-20,1993,7,29,110,824.09,0.23,5,Dry,40,10,8,5,62,125,0.15,699.1,0.85,699.1,0,0,0,0,-5,5,40,10,8,0,67,757,990,967.2,22.8,0.357,0.268,0.0118,0.625,0.0274,3,0.257,0.882,0.0387,21.9,0.957,0.98,0.938,47.9,47,141,3380
1994-04-21,1993,7,29,111,811.59,0.24,5,Dry,40,10,8,5,62,125,0.15,686.6,0.85,686.6,0,0,0,0,-5,5,40,10,8,0,67,745,990,967.1,22.9,0.35,0.26,0.0114,0.609,0.0267,3,0.251,0.861,0.0377,22,0.957,0.98,0.938,47.2,46.3,139,3330
1994-04-22,1993,7,30,112,803.09,0.24,5,Dry,40,10,8,5,62,125,0.16,678.1,0.84,678.1,0,0,0,0,-5,5,40,10,8,0,67,736,990,967.1,22.9,0.345,0.254,0.0111,0.599,0.0262,3,0.248,0.846,0.037,22,0.957,0.98,0.938,46.8,45.8,137,3300
1994-04-23,1993,7,30,113,795.02,0.25,5,Dry,40,10,8,5,62,125,0.16,670,0.84,670,0,0,0,0,-5,5,40,10,8,0,67,728,990,967.1,22.9,0.34,0.249,0.0108,0.589,0.0257,3,0.244,0.833,0.0363,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
1994-04-24,1993,7,30,114,784.58,0.25,5,Dry,40,10,8,5,62,125,0.16,659.6,0.84,659.6,0,0,0,0,-5,5,40,10,8,0,67,718,990,967,23,0.334,0.242,0.0105,0.576,0.0251,3,0.239,0.815,0.0355,22.1,0.957,0.98,0.937,45.7,44.8,134,3220
1994-04-25,1993,7,30,115,775.49,0.26,5,Dry,40,10,8,5,62,125,0.16,650.5,0.84,650.5,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.236,0.0102,0.565,0.0246,3,0.235,0.8,0.0348,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
1994-04-26,1993,7,30,116,768.83,0.26,5,Dry,40,10,8,5,62,125,0.16,643.8,0.84,643.8,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.325,0.231,0.01,0.556,0.0242,3,0.232,0.789,0.0343,22.2,0.956,0.98,0.937,44.7,43.8,132,3160
1994-04-27,1993,7,30,117,754.88,0.27,5,Dry,40,10,8,5,62,125,0.17,629.9,0.83,629.9,0,0,0,0,-5,5,40,10,8,0,67,688,990,966.9,23.1,0.317,0.222,0.00961,0.539,0.0234,3,0.226,0.765,0.0332,22.3,0.955,0.98,0.936,43.9,43,129,3100
1994-04-28,1993,7,30,118,741.49,0.27,5,Dry,40,10,8,5,62,125,0.17,616.5,0.83,616.5,0,0,0,0,-5,5,40,10,8,0,67,674,990,966.9,23.1,0.31,0.213,0.0092,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
1994-04-29,1993,7,31,119,728.09,0.28,5,Dry,40,10,8,5,62,125,0.17,603.1,0.83,603.1,0,0,0,0,-5,5,40,10,8,0,67,661,990,966.8,23.2,0.302,0.204,0.00879,0.506,0.0218,3,0.214,0.72,0.031,22.5,0.954,0.98,0.935,42.3,41.4,124,2980
1994-04-30,1993,7,31,120,715.78,0.28,5,Dry,40,10,8,5,62,125,0.17,590.8,0.82,590.8,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.295,0.196,0.00842,0.491,0.0211,3,0.208,0.699,0.0301,22.5,0.954,0.979,0.934,41.5,40.6,122,2930
1994-05-01,1993,8,31,121,702.93,0.29,5,Dry,42,9,8,6,82,147,0.21,555.9,0.79,555.9,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.0074,0.448,0.0193,3,0.193,0.641,0.0275,22.6,0.951,0.974,0.927,39.1,38.1,114,2750
1994-05-02,1993,8,31,122,691.72,0.29,5,Dry,42,9,8,6,82,147,0.21,544.7,0.79,544.7,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00707,0.434,0.0186,3,0.188,0.622,0.0267,22.7,0.95,0.973,0.924,38.4,37.4,112,2690
1994-05-03,1993,8,31,123,679.96,0.3,5,Dry,42,9,8,6,82,147,0.22,533,0.78,533,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00672,0.42,0.018,3,0.182,0.602,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2630
1994-05-04,1993,8,31,124,669.84,0.3,5,Dry,42,9,8,6,82,147,0.22,522.8,0.78,522.8,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.15,0.00642,0.407,0.0174,3,0.178,0.585,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2590
1994-05-05,1993,8,31,125,659.18,0.31,5,Dry,42,9,8,6,82,147,0.22,512.2,0.78,512.2,0,0,0,0,-6,6,42,9,8,0,88,571,990,966.5,23.5,0.251,0.143,0.0061,0.394,0.0168,3,0.173,0.567,0.0242,22.9,0.947,0.97,0.919,36.3,35.2,106,2540
1994-05-06,1993,8,32,126,648.52,0.31,5,Dry,42,9,8,6,82,147,0.23,501.5,0.77,501.5,0,0,0,0,-6,6,42,9,8,0,88,561,990,966.5,23.5,0.245,0.136,0.00579,0.381,0.0162,3,0.168,0.549,0.0234,23,0.946,0.97,0.918,35.6,34.6,104,2490
1994-05-07,1993,8,32,127,638.4,0.32,5,Dry,42,9,8,6,82,147,0.23,491.4,0.77,491.4,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00556,0.37,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,34.9,33.9,102,2440
1994-05-08,1993,8,32,128,629.38,0.32,5,Dry,42,9,8,6,82,147,0.23,482.4,0.77,482.4,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.127,0.00537,0.361,0.0153,2,0.268,0.629,0.0267,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
1994-05-09,1993,8,32,129,619.81,0.33,5,Dry,42,9,8,6,82,147,0.24,472.8,0.76,472.8,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00517,0.351,0.0149,2,0.262,0.613,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
1994-05-10,1993,8,32,130,610.24,0.34,5,Dry,42,9,8,6,82,147,0.24,463.2,0.76,463.2,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.118,0.00497,0.341,0.0144,2,0.255,0.596,0.0252,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1994-05-11,1993,8,32,131,601.21,0.34,5,Dry,42,9,8,6,82,147,0.24,454.2,0.76,454.2,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00479,0.332,0.014,2,0.249,0.581,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
1994-05-12,1993,8,32,132,592.19,0.34,5,Dry,42,9,8,6,82,147,0.25,445.2,0.75,445.2,0,0,0,0,-6,6,42,9,8,0,88,504,990,966.3,23.7,0.213,0.109,0.0046,0.323,0.0136,2,0.243,0.566,0.0238,23.2,0.958,0.98,0.939,48.4,47.5,95,2280
1994-05-13,1993,8,33,133,584.26,0.35,5,Dry,42,9,8,6,82,147,0.25,437.3,0.75,437.3,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.211,0.105,0.00443,0.316,0.0133,2,0.238,0.554,0.0233,23.2,0.957,0.98,0.938,47.7,46.7,93.4,2240
1994-05-14,1993,8,33,134,575.78,0.35,5,Dry,42,9,8,6,82,147,0.26,428.8,0.74,428.8,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.101,0.00426,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.8,45.9,91.7,2200
1994-05-15,1993,8,33,135,567.31,0.36,5,Dry,42,9,8,6,82,147,0.26,420.3,0.74,420.3,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0974,0.00408,0.302,0.0127,2,0.226,0.528,0.0222,23.3,0.956,0.98,0.937,46,45,90.1,2160
1994-05-16,1993,8,33,136,559.38,0.36,5,Dry,42,9,8,6,82,147,0.26,412.4,0.74,412.4,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0936,0.00392,0.296,0.0124,2,0.221,0.516,0.0216,23.4,0.956,0.98,0.937,45.2,44.3,88.5,2120
1994-05-17,1993,8,33,137,552.54,0.37,5,Dry,42,9,8,6,82,147,0.27,405.5,0.73,405.5,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.199,0.0904,0.00378,0.29,0.0121,2,0.216,0.506,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.1,2090
1994-05-18,1993,8,33,138,545.16,0.37,5,Dry,42,9,8,6,82,147,0.27,398.2,0.73,398.2,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.0869,0.00363,0.284,0.0119,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.8,85.7,2060
1994-05-19,1993,8,33,139,537.77,0.37,5,Dry,42,9,8,6,82,147,0.27,390.8,0.73,390.8,0,0,0,0,-6,6,42,9,8,0,88,450,990,966,24,0.194,0.0834,0.00348,0.278,0.0116,2,0.206,0.484,0.0202,23.5,0.954,0.98,0.935,42.9,42.1,84.2,2020
1994-05-20,1993,8,34,140,530.39,0.38,5,Dry,42,9,8,6,82,147,0.28,383.4,0.72,383.4,0,0,0,0,-6,6,42,9,8,0,88,442,990,966,24,0.192,0.08,0.00333,0.272,0.0113,2,0.201,0.473,0.0197,23.5,0.953,0.98,0.934,42.2,41.3,82.6,1980
1994-05-21,1993,8,34,141,523.01,0.38,5,Dry,42,9,8,6,82,147,0.28,376,0.72,376,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0765,0.00318,0.266,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.4,40.5,81,1950
1994-05-22,1993,8,34,142,516.17,0.39,5,Dry,42,9,8,6,82,147,0.28,369.2,0.71,369.2,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.187,0.0732,0.00304,0.26,0.0108,2,0.192,0.452,0.0188,23.6,0.951,0.977,0.93,40.7,39.8,79.5,1910
1994-05-23,1993,8,34,143,509.34,0.39,5,Dry,42,9,8,6,82,147,0.29,362.3,0.71,362.3,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.07,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,40,39,78,1870
1994-05-24,1993,8,34,144,503.59,0.39,5,Dry,42,9,8,6,82,147,0.29,356.6,0.71,356.6,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0673,0.00279,0.25,0.0103,2,0.183,0.433,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.7,1840
1994-05-25,1993,8,34,145,497.31,0.4,5,Dry,42,9,8,6,82,147,0.3,350.3,0.7,350.3,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.0643,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.7,0.949,0.973,0.923,38.7,37.6,75.3,1810
1994-05-26,1993,8,34,146,491.02,0.4,5,Dry,42,9,8,6,82,147,0.3,344,0.7,344,0,0,0,0,-6,6,42,9,8,0,88,403,990,965.8,24.2,0.178,0.0614,0.00254,0.239,0.00989,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38,36.9,73.9,1770
1994-05-27,1993,8,35,147,484.73,0.41,5,Dry,42,9,8,6,82,147,0.3,337.7,0.7,337.7,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0584,0.00241,0.234,0.00966,2,0.17,0.404,0.0167,23.8,0.947,0.97,0.919,37.3,36.2,72.4,1740
1994-05-28,1993,8,35,148,478.44,0.41,5,Dry,42,9,8,6,82,147,0.31,331.4,0.69,331.4,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.8,24.2,0.173,0.0554,0.00229,0.229,0.00943,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.7,35.6,71.1,1710
1994-05-29,1993,8,35,149,472.7,0.42,5,Dry,42,9,8,6,82,147,0.31,325.7,0.69,325.7,0,0,0,0,-6,6,42,9,8,0,88,385,990,965.7,24.3,0.171,0.0527,0.00217,0.224,0.00923,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36,35,69.9,1680
1994-05-30,1993,8,35,150,466.95,0.42,5,Dry,42,9,8,6,82,147,0.32,319.9,0.69,319.9,0,0,0,0,-6,6,42,9,8,0,88,379,990,965.7,24.3,0.169,0.05,0.00206,0.219,0.00902,2,0.158,0.378,0.0155,23.9,0.944,0.97,0.916,35.4,34.4,68.7,1650
1994-05-31,1993,8,35,151,461.21,0.42,5,Dry,42,9,8,6,82,147,0.32,314.2,0.68,314.2,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.0473,0.00194,0.215,0.00882,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
1994-06-01,1993,9,35,152,456.56,0.43,5,Dry,39,9,7,5,59,119,0.26,337.6,0.74,337.6,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0583,0.0024,0.232,0.00955,2,0.17,0.403,0.0165,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
1994-06-02,1993,9,35,153,451.37,0.43,5,Dry,39,9,7,5,59,119,0.26,332.4,0.74,332.4,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0559,0.00229,0.228,0.00936,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,37,35.8,71.7,1720
1994-06-03,1993,9,36,154,446.17,0.44,5,Dry,39,9,7,5,59,119,0.27,327.2,0.73,327.2,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
1994-06-04,1993,9,36,155,440.98,0.44,5,Dry,39,9,7,5,59,119,0.27,322,0.73,322,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.051,0.00209,0.22,0.00899,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
1994-06-05,1993,9,36,156,436.33,0.44,5,Dry,39,9,7,5,59,119,0.27,317.3,0.73,317.3,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0488,0.002,0.216,0.00883,2,0.157,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
1994-06-06,1993,9,36,157,431.68,0.45,5,Dry,39,9,7,5,59,119,0.28,312.7,0.72,312.7,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0466,0.0019,0.212,0.00866,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.6,1620
1994-06-07,1993,9,36,158,427.03,0.45,5,Dry,39,9,7,5,59,119,0.28,308,0.72,308,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0444,0.00181,0.208,0.0085,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
1994-06-08,1993,9,36,159,422.38,0.45,5,Dry,39,9,7,5,59,119,0.28,303.4,0.72,303.4,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0422,0.00172,0.204,0.00834,2,0.147,0.351,0.0143,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
1994-06-09,1993,9,36,160,417.74,0.46,5,Dry,39,9,7,5,59,119,0.28,298.7,0.71,298.7,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.04,0.00163,0.2,0.00817,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
1994-06-10,1993,9,37,161,413.09,0.46,5,Dry,39,9,7,5,59,119,0.29,294.1,0.71,294.1,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0378,0.00154,0.197,0.00801,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
1994-06-11,1993,9,37,162,409.53,0.46,5,Dry,39,9,7,5,59,119,0.29,290.5,0.71,290.5,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.157,0.0361,0.00147,0.194,0.00788,2,0.139,0.332,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.8,1510
1994-06-12,1993,9,37,163,405.43,0.47,5,Dry,39,9,7,5,59,119,0.29,286.4,0.71,286.4,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0342,0.00139,0.19,0.00774,2,0.136,0.326,0.0133,24.2,0.938,0.97,0.909,31.9,31,62,1490
1994-06-13,1993,9,37,164,401.33,0.47,5,Dry,39,9,7,5,59,119,0.3,282.3,0.7,282.3,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0323,0.00131,0.187,0.0076,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61.1,1470
1994-06-14,1993,9,37,165,397.23,0.47,5,Dry,39,9,7,5,59,119,0.3,278.2,0.7,278.2,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0303,0.00123,0.183,0.00745,2,0.13,0.314,0.0127,24.3,0.936,0.97,0.908,31,30.1,60.2,1440
1994-06-15,1993,9,37,166,393.13,0.48,5,Dry,39,9,7,5,59,119,0.3,274.1,0.7,274.1,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0284,0.00115,0.18,0.00731,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
1994-06-16,1993,9,37,167,389.02,0.48,5,Dry,39,9,7,5,59,119,0.31,270,0.69,270,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0264,0.00107,0.177,0.00717,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1994-06-17,1993,9,38,168,384.92,0.49,5,Dry,39,9,7,5,59,119,0.31,265.9,0.69,265.9,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0245,0.000993,0.173,0.00702,2,0.122,0.295,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.5,1380
1994-06-18,1993,9,38,169,380.82,0.49,5,Dry,39,9,7,5,59,119,0.31,261.8,0.69,261.8,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0226,0.000914,0.17,0.00688,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.7,1360
1994-06-19,1993,9,38,170,376.72,0.49,5,Dry,39,9,7,5,59,119,0.32,257.7,0.68,257.7,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0206,0.000835,0.167,0.00674,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.8,1340
1994-06-20,1993,9,38,171,373.16,0.5,5,Dry,39,9,7,5,59,119,0.32,254.2,0.68,254.2,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.019,0.000767,0.164,0.00661,2,0.114,0.278,0.0112,24.5,0.93,0.97,0.903,28.4,27.5,55,1320
1994-06-21,1993,9,38,172,369.61,0.5,5,Dry,39,9,7,5,59,119,0.32,250.6,0.68,250.6,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.2,24.8,0.143,0.0173,0.000698,0.161,0.00649,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28,27.1,54.3,1300
1994-06-22,1993,9,38,173,366.06,0.5,5,Dry,39,9,7,5,59,119,0.33,247.1,0.68,247.1,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0168,0.000676,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.6,26.7,53.5,1280
1994-06-23,1993,9,38,174,362.5,0.51,5,Dry,39,9,7,5,59,119,0.33,243.5,0.67,243.5,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0164,0.000664,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.2,26.3,52.7,1260
1994-06-24,1993,9,39,175,358.95,0.51,5,Dry,39,9,7,5,59,119,0.33,239.9,0.67,239.9,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0161,0.000651,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.8,25.9,51.9,1250
1994-06-25,1993,9,39,176,355.39,0.52,5,Dry,39,9,7,5,59,119,0.34,236.4,0.67,236.4,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000638,0.154,0.00621,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
1994-06-26,1993,9,39,177,351.84,0.52,5,Dry,39,9,7,5,59,119,0.34,232.8,0.66,232.8,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000626,0.153,0.00615,2,0.0997,0.252,0.0102,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
1994-06-27,1993,9,39,178,348.28,0.52,5,Dry,39,9,7,5,59,119,0.34,229.3,0.66,229.3,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000613,0.151,0.00608,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
1994-06-28,1993,9,39,179,344.73,0.53,5,Dry,39,9,7,5,59,119,0.34,225.7,0.66,225.7,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.0149,0.0006,0.15,0.00601,1,0.247,0.397,0.016,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1994-06-29,1993,9,39,180,342.27,0.53,5,Dry,39,9,7,5,59,119,0.35,223.3,0.65,223.3,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000592,0.148,0.00597,1,0.244,0.392,0.0158,24.5,0.959,0.98,0.94,51.4,48.2,48.2,1160
1994-06-30,1993,9,39,181,339.26,0.53,5,Dry,39,9,7,5,59,119,0.35,220.3,0.65,220.3,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0145,0.000581,0.147,0.00591,1,0.24,0.387,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
1994-07-01,1993,10,40,182,336.25,0.54,5,Dry,37,8,6,4,53,108,0.32,228.3,0.68,228.3,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000608,0.149,0.00599,1,0.251,0.4,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1994-07-02,1993,10,40,183,333.24,0.54,5,Dry,37,8,6,4,53,108,0.32,225.2,0.68,225.2,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00593,1,0.247,0.394,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1994-07-03,1993,10,40,184,330.24,0.54,5,Dry,37,8,6,4,53,108,0.33,222.2,0.67,222.2,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1994-07-04,1993,10,40,185,327.23,0.55,5,Dry,37,8,6,4,53,108,0.33,219.2,0.67,219.2,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.384,0.0154,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
1994-07-05,1993,10,40,186,324.22,0.55,5,Dry,37,8,6,4,53,108,0.33,216.2,0.67,216.2,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1994-07-06,1993,10,40,187,321.21,0.55,5,Dry,37,8,6,4,53,108,0.34,213.2,0.66,213.2,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1994-07-07,1993,10,40,188,318.2,0.56,5,Dry,37,8,6,4,53,108,0.34,210.2,0.66,210.2,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1994-07-08,1993,10,41,189,315.2,0.56,5,Dry,37,8,6,4,53,108,0.34,207.2,0.66,207.2,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
1994-07-09,1993,10,41,190,312.19,0.56,5,Dry,37,8,6,4,53,108,0.35,204.2,0.65,204.2,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.2,46.3,46.3,1110
1994-07-10,1993,10,41,191,309.18,0.57,5,Dry,37,8,6,4,53,108,0.35,201.2,0.65,201.2,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000513,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
1994-07-11,1993,10,41,192,306.17,0.57,5,Dry,37,8,6,4,53,108,0.35,198.2,0.65,198.2,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1994-07-12,1993,10,41,193,303.16,0.57,5,Dry,37,8,6,4,53,108,0.36,195.2,0.64,195.2,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1994-07-13,1993,10,41,194,300.7,0.58,5,Dry,37,8,6,4,53,108,0.36,192.7,0.64,192.7,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000483,0.134,0.00533,1,0.203,0.336,0.0134,24.8,0.953,0.98,0.933,44.6,43.7,43.7,1050
1994-07-14,1993,10,41,195,298.24,0.58,5,Dry,37,8,6,4,53,108,0.36,190.2,0.64,190.2,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
1994-07-15,1993,10,42,196,295.78,0.58,5,Dry,37,8,6,4,53,108,0.36,187.8,0.64,187.8,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.132,0.00524,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1994-07-16,1993,10,42,197,293.32,0.59,5,Dry,37,8,6,4,53,108,0.37,185.3,0.63,185.3,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
1994-07-17,1993,10,42,198,290.86,0.59,5,Dry,37,8,6,4,53,108,0.37,182.9,0.63,182.9,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.3,41.4,41.4,994
1994-07-18,1993,10,42,199,288.4,0.6,5,Dry,37,8,6,4,53,108,0.37,180.4,0.63,180.4,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
1994-07-19,1993,10,42,200,285.94,0.6,5,Dry,37,8,6,4,53,108,0.38,177.9,0.62,177.9,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000432,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
1994-07-20,1993,10,42,201,283.48,0.6,5,Dry,37,8,6,4,53,108,0.38,175.5,0.62,175.5,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.306,0.0121,24.9,0.947,0.977,0.926,40.5,39.6,39.6,950
1994-07-21,1993,10,42,202,281.02,0.61,5,Dry,37,8,6,4,53,108,0.38,173,0.62,173,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,936
1994-07-22,1993,10,43,203,278.56,0.61,5,Dry,37,8,6,4,53,108,0.39,170.6,0.61,170.6,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
1994-07-23,1993,10,43,204,276.09,0.61,5,Dry,37,8,6,4,53,108,0.39,168.1,0.61,168.1,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
1994-07-24,1993,10,43,205,273.63,0.62,5,Dry,37,8,6,4,53,108,0.4,165.6,0.6,165.6,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
1994-07-25,1993,10,43,206,272.27,0.62,5,Dry,37,8,6,4,53,108,0.4,164.3,0.6,164.3,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.112,0.00971,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1994-07-26,1993,10,43,207,270.35,0.62,5,Dry,37,8,6,4,53,108,0.4,162.3,0.6,162.3,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
1994-07-27,1993,10,43,208,268.44,0.63,5,Dry,37,8,6,4,53,108,0.4,160.4,0.6,160.4,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.011,24.9,0.942,0.97,0.914,37,35.9,35.9,861
1994-07-28,1993,10,43,209,266.52,0.63,5,Dry,37,8,6,4,53,108,0.41,158.5,0.59,158.5,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.109,0.00922,0.000366,0.119,0.0047,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
1994-07-29,1993,10,44,210,264.61,0.64,5,Dry,37,8,6,4,53,108,0.41,156.6,0.59,156.6,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
1994-07-30,1993,10,44,211,262.7,0.64,5,Dry,37,8,6,4,53,108,0.41,154.7,0.59,154.7,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.0089,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,830
1994-07-31,1993,10,44,212,260.78,0.64,5,Dry,37,8,6,4,53,108,0.41,152.8,0.59,152.8,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
1994-08-01,1993,11,44,213,257.77,0.65,5,Dry,34,7,5,3,44,93,0.36,164.8,0.64,164.8,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00976,0.000386,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.1,37,37,889
1994-08-02,1993,11,44,214,255.31,0.65,5,Dry,34,7,5,3,44,93,0.36,162.3,0.64,162.3,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00955,0.000378,0.119,0.00469,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,874
1994-08-03,1993,11,44,215,252.31,0.66,5,Dry,34,7,5,3,44,93,0.37,159.3,0.63,159.3,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00929,0.000367,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,857
1994-08-04,1993,11,44,216,249.3,0.66,5,Dry,34,7,5,3,44,93,0.37,156.3,0.63,156.3,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00904,0.000357,0.116,0.00458,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,841
1994-08-05,1993,11,45,217,246.29,0.67,5,Dry,34,7,5,3,44,93,0.38,153.3,0.62,153.3,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00878,0.000347,0.115,0.00453,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,824
1994-08-06,1993,11,45,218,243.28,0.68,5,Dry,34,7,5,3,44,93,0.38,150.3,0.62,150.3,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00852,0.000336,0.113,0.00447,1,0.145,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
1994-08-07,1993,11,45,219,240.82,0.68,5,Dry,34,7,5,3,44,93,0.39,147.8,0.61,147.8,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00831,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,795
1994-08-08,1993,11,45,220,238.36,0.69,5,Dry,34,7,5,3,44,93,0.39,145.4,0.61,145.4,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00811,0.000319,0.111,0.00438,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.5,32.5,781
1994-08-09,1993,11,45,221,235.9,0.69,5,Dry,34,7,5,3,44,93,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.0079,0.000311,0.11,0.00434,1,0.135,0.246,0.00967,25.1,0.936,0.97,0.908,33,32,32,768
1994-08-10,1993,11,45,222,233.44,0.7,5,Dry,34,7,5,3,44,93,0.4,140.4,0.6,140.4,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00769,0.000303,0.109,0.00429,1,0.132,0.241,0.00949,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
1994-08-11,1993,11,45,223,230.98,0.71,5,Dry,34,7,5,3,44,93,0.4,138,0.6,138,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00748,0.000294,0.108,0.00425,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1994-08-12,1993,11,46,224,228.52,0.71,5,Dry,34,7,5,3,44,93,0.41,135.5,0.59,135.5,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00727,0.000286,0.107,0.0042,1,0.125,0.232,0.00914,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
1994-08-13,1993,11,46,225,227.15,0.72,5,Dry,34,7,5,3,44,93,0.41,134.2,0.59,134.2,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00715,0.000281,0.106,0.00418,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.904,30.9,30,30,720
1994-08-14,1993,11,46,226,225.24,0.72,5,Dry,34,7,5,3,44,93,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00699,0.000275,0.105,0.00414,1,0.121,0.226,0.0089,25.2,0.932,0.97,0.904,30.5,29.6,29.6,709
1994-08-15,1993,11,46,227,223.32,0.73,5,Dry,34,7,5,3,44,93,0.42,130.3,0.58,130.3,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0978,0.00683,0.000268,0.105,0.00411,1,0.118,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,699
1994-08-16,1993,11,46,228,221.41,0.73,5,Dry,34,7,5,3,44,93,0.42,128.4,0.58,128.4,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0971,0.00666,0.000262,0.104,0.00407,1,0.116,0.22,0.00862,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
1994-08-17,1993,11,46,229,219.49,0.74,5,Dry,34,7,5,3,44,93,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0964,0.0065,0.000255,0.103,0.00404,1,0.113,0.216,0.00848,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1994-08-18,1993,11,46,230,217.58,0.75,5,Dry,34,7,5,3,44,93,0.43,124.6,0.57,124.6,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0957,0.00634,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
1994-08-19,1993,11,47,231,215.66,0.75,5,Dry,34,7,5,3,44,93,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00618,0.000242,0.101,0.00397,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1994-08-20,1993,11,47,232,213.75,0.76,5,Dry,34,7,5,3,44,93,0.43,120.8,0.56,120.8,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00601,0.000236,0.1,0.00393,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
1994-08-21,1993,11,47,233,211.84,0.77,5,Dry,34,7,5,3,44,93,0.44,118.8,0.56,118.8,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00585,0.000229,0.0996,0.0039,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
1994-08-22,1993,11,47,234,209.92,0.77,5,Dry,34,7,5,3,44,93,0.44,116.9,0.56,116.9,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00569,0.000223,0.0987,0.00387,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
1994-08-23,1993,11,47,235,208.01,0.78,5,Dry,34,7,5,3,44,93,0.45,115,0.55,115,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00553,0.000216,0.0979,0.00383,1,0.0978,0.196,0.00766,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
1994-08-24,1993,11,47,236,206.09,0.78,5,Dry,34,7,5,3,44,93,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00536,0.00021,0.097,0.0038,1,0.0952,0.192,0.00752,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1994-08-25,1993,11,47,237,204.18,0.79,5,Dry,34,7,5,3,44,93,0.46,111.2,0.55,111.2,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.0052,0.000203,0.0962,0.00376,1,0.0926,0.189,0.00738,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1994-08-26,1993,11,48,238,202.81,0.79,5,Dry,34,7,5,3,44,93,0.46,109.8,0.54,109.8,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00508,0.000199,0.0956,0.00374,1,0.0907,0.186,0.00728,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
1994-08-27,1993,11,48,239,201.45,0.8,5,Dry,34,7,5,3,44,93,0.46,108.5,0.54,108.5,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00497,0.000194,0.095,0.00371,1,0.0889,0.184,0.00719,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,200.08,0.8,5,Dry,34,7,5,3,44,93,0.47,107.1,0.54,107.1,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00485,0.00019,0.0944,0.00369,1,0.0871,0.181,0.00709,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,198.71,0.81,5,Dry,34,7,5,3,44,93,0.47,105.7,0.53,105.7,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00474,0.000185,0.0938,0.00366,1,0.0852,0.179,0.00699,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,197.34,0.81,5,Dry,34,7,5,3,44,93,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00462,0.00018,0.0932,0.00364,1,0.0834,0.177,0.0069,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,195.98,0.81,5,Dry,34,7,5,3,44,93,0.47,103,0.53,103,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.0045,0.000176,0.0926,0.00362,1,0.0815,0.174,0.0068,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,193.52,0.82,5,Dry,30,6,4,2,30,72,0.37,121.5,0.63,121.5,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0925,0.00608,0.000238,0.0986,0.00385,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1994-09-02,1993,12,49,245,191.06,0.83,5,Dry,30,6,4,2,30,72,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00587,0.000229,0.0975,0.00381,1,0.103,0.201,0.00785,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
1994-09-03,1993,12,49,246,188.05,0.84,5,Dry,30,6,4,2,30,72,0.38,116,0.62,116,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00561,0.00022,0.0962,0.00376,1,0.0992,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1994-09-04,1993,12,49,247,185.04,0.85,5,Dry,30,6,4,2,30,72,0.39,113,0.61,113,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00536,0.00021,0.0949,0.00371,1,0.0951,0.19,0.00743,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1994-09-05,1993,12,49,248,182.03,0.86,5,Dry,30,6,4,2,30,72,0.4,110,0.6,110,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.0051,0.0002,0.0936,0.00366,1,0.091,0.185,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1994-09-06,1993,12,49,249,179.57,0.86,5,Dry,30,6,4,2,30,72,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.00489,0.000191,0.0925,0.00362,1,0.0877,0.18,0.00705,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1994-09-07,1993,12,49,250,177.11,0.87,5,Dry,30,6,4,2,30,72,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00468,0.000183,0.0914,0.00358,1,0.0844,0.176,0.00688,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1994-09-08,1993,12,49,251,174.65,0.88,5,Dry,30,6,4,2,30,72,0.41,102.7,0.59,102.7,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00448,0.000175,0.0904,0.00354,1,0.0811,0.171,0.00671,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
1994-09-09,1993,12,50,252,173.28,0.88,5,Dry,30,6,4,2,30,72,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00436,0.000171,0.0898,0.00351,1,0.0792,0.169,0.00661,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1994-09-10,1993,12,50,253,171.37,0.89,5,Dry,30,6,4,2,30,72,0.42,99.37,0.58,99.37,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.0042,0.000164,0.0889,0.00348,1,0.0766,0.166,0.00648,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1994-09-11,1993,12,50,254,169.45,0.89,5,Dry,30,6,4,2,30,72,0.42,97.45,0.57,97.45,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00403,0.000158,0.0881,0.00345,1,0.0741,0.162,0.00635,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
1994-09-12,1993,12,50,255,167.54,0.9,5,Dry,30,6,4,2,30,72,0.43,95.54,0.57,95.54,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00387,0.000152,0.0872,0.00342,1,0.0715,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1994-09-13,1993,12,50,256,165.63,0.9,5,Dry,30,6,4,2,30,72,0.43,93.63,0.56,93.63,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00371,0.000145,0.0864,0.00338,1,0.0689,0.155,0.00608,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1994-09-14,1993,12,50,257,163.71,0.9,5,Dry,30,6,4,2,30,72,0.44,91.71,0.56,91.71,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00355,0.000139,0.0856,0.00335,1,0.0663,0.152,0.00595,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1994-09-15,1993,12,50,258,161.8,0.91,5,Dry,30,6,4,2,30,72,0.45,89.8,0.56,89.8,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00338,0.000133,0.0847,0.00332,1,0.0637,0.148,0.00582,25.4,0.922,0.964,0.89,20.6,19.9,19.9,477
1994-09-16,1993,12,51,259,159.88,0.91,5,Dry,30,6,4,2,30,72,0.45,87.88,0.55,87.88,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00322,0.000126,0.0839,0.00329,1,0.0611,0.145,0.00568,25.4,0.925,0.963,0.891,20.2,19.5,19.5,468
1994-09-17,1993,12,51,260,157.97,0.91,5,Dry,30,6,4,2,30,72,0.46,85.97,0.54,85.97,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00306,0.00012,0.083,0.00325,1,0.0586,0.142,0.00555,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
1994-09-18,1993,12,51,261,156.6,0.92,5,Dry,30,6,4,2,30,72,0.46,84.6,0.54,84.6,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00294,0.000115,0.0824,0.00323,1,0.0567,0.139,0.00545,25.4,0.928,0.962,0.893,19.5,18.8,18.8,451
1994-09-19,1993,12,51,262,155.24,0.92,5,Dry,30,6,4,2,30,72,0.46,83.24,0.54,83.24,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00283,0.000111,0.0819,0.00321,1,0.0549,0.137,0.00536,25.4,0.93,0.961,0.894,19.3,18.5,18.5,444
1994-09-20,1993,12,51,263,153.87,0.92,5,Dry,30,6,4,2,30,72,0.47,81.87,0.53,81.87,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.00271,0.000106,0.0813,0.00319,1,0.053,0.134,0.00526,25.4,0.932,0.961,0.895,19,18.2,18.2,438
1994-09-21,1993,12,51,264,152.5,0.92,5,Dry,30,6,4,2,30,72,0.47,80.5,0.53,80.5,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.00259,0.000102,0.0807,0.00316,1,0.0512,0.132,0.00517,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
1994-09-22,1993,12,51,265,151.13,0.93,5,Dry,30,6,4,2,30,72,0.48,79.13,0.52,79.13,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00248,0.0000971,0.0801,0.00314,1,0.0493,0.129,0.00507,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-09-23,1993,12,52,266,149.77,0.93,5,Dry,30,6,4,2,30,72,0.48,77.77,0.52,77.77,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00236,0.0000926,0.0795,0.00312,1,0.0475,0.127,0.00498,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
1994-09-24,1993,12,52,267,148.4,0.93,5,Dry,30,6,4,2,30,72,0.48,76.4,0.52,76.4,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00224,0.000088,0.0789,0.00309,1,0.0456,0.124,0.00488,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1994-09-25,1993,12,52,268,147.03,0.93,5,Dry,30,6,4,2,30,72,0.49,75.03,0.51,75.03,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00213,0.0000834,0.0783,0.00307,1,0.0438,0.122,0.00479,25.4,0.94,0.96,0.902,17.6,16.9,16.9,404
1994-09-26,1993,12,52,269,145.66,0.93,5,Dry,30,6,4,2,30,72,0.49,73.66,0.51,73.66,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.00201,0.0000789,0.0777,0.00305,1,0.0419,0.12,0.00469,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1994-09-27,1993,12,52,270,144.3,0.94,5,Dry,30,6,4,2,30,72,0.5,72.3,0.5,72.3,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.0019,0.0000743,0.0771,0.00302,1,0.0401,0.117,0.00459,25.4,0.925,0.96,0.888,16.7,16,16,384
1994-09-28,1993,12,52,271,142.93,0.94,5,Dry,30,6,4,2,30,72,0.5,70.93,0.5,70.93,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00178,0.0000698,0.0765,0.003,1,0.0383,0.115,0.0045,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
1994-09-29,1993,12,52,272,141.56,0.94,5,Dry,30,6,4,2,30,72,0.51,69.56,0.49,69.56,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0742,0.00166,0.0000652,0.0759,0.00297,1,0.0364,0.112,0.0044,25.4,0.911,0.96,0.874,15.8,15.1,15.1,363
1994-09-30,1993,12,53,273,141.29,0.94,5,Dry,30,6,4,2,30,72,0.51,69.29,0.49,69.29,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00164,0.0000643,0.0757,0.00297,1,0.036,0.112,0.00438,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
1994-10-01,1994,1,1,274,140.47,0.94,5,Dry,24,4,2,2,20,52,0.37,88.47,0.63,88.47,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00327,0.000128,0.0806,0.00316,1,0.0619,0.143,0.00559,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
1994-10-02,1994,1,1,275,139.65,0.94,5,Dry,24,4,2,2,20,52,0.37,87.65,0.63,87.65,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.0032,0.000126,0.0803,0.00315,1,0.0608,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
1994-10-03,1994,1,1,276,139.38,0.94,5,Dry,24,4,2,2,20,52,0.37,87.38,0.63,87.38,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.077,0.00318,0.000125,0.0801,0.00314,1,0.0605,0.141,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1994-10-04,1994,1,1,277,139.1,0.94,5,Dry,24,4,2,2,20,52,0.37,87.1,0.63,87.1,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00315,0.000124,0.08,0.00314,1,0.0601,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1994-10-05,1994,1,1,278,138.83,0.95,5,Dry,24,4,2,2,20,52,0.38,86.83,0.63,86.83,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00313,0.000123,0.0799,0.00313,1,0.0597,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.2,19.2,462
1994-10-06,1994,1,1,279,138.56,0.95,5,Dry,24,4,2,2,20,52,0.38,86.56,0.63,86.56,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00311,0.000122,0.0798,0.00313,1,0.0594,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1994-10-07,1994,1,1,280,138.28,0.95,5,Dry,24,4,2,2,20,52,0.38,86.28,0.62,86.28,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00308,0.000121,0.0797,0.00312,1,0.059,0.139,0.00544,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1994-10-08,1994,1,2,281,137.46,0.95,5,Dry,24,4,2,2,20,52,0.38,85.46,0.62,85.46,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0579,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,19,19,455
1994-10-09,1994,1,2,282,136.64,0.95,5,Dry,24,4,2,2,20,52,0.38,84.64,0.62,84.64,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.0031,1,0.0568,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
