date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-10,1994,1,2,283,135.82,0.95,5,Dry,24,4,2,2,20,52,0.38,83.82,0.62,83.82,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0557,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1994-10-11,1994,1,2,284,136.09,0.95,5,Dry,24,4,2,2,20,52,0.38,84.09,0.62,84.09,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.0029,0.000114,0.0787,0.00309,1,0.056,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1994-10-12,1994,1,2,285,136.37,0.95,5,Dry,24,4,2,2,20,52,0.38,84.37,0.62,84.37,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00292,0.000115,0.0788,0.00309,1,0.0564,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
1994-10-13,1994,1,2,286,136.09,0.95,5,Dry,24,4,2,2,20,52,0.38,84.09,0.62,84.09,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.0029,0.000114,0.0787,0.00309,1,0.056,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1994-10-14,1994,1,2,287,135.82,0.95,5,Dry,24,4,2,2,20,52,0.38,83.82,0.62,83.82,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0557,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1994-10-15,1994,1,3,288,135.55,0.95,5,Dry,24,4,2,2,20,52,0.38,83.55,0.62,83.55,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00285,0.000112,0.0785,0.00308,1,0.0553,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-10-16,1994,1,3,289,137.46,0.95,5,Dry,24,4,2,2,20,52,0.38,85.46,0.62,85.46,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0579,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,19,19,455
1994-10-17,1994,1,3,290,137.74,0.95,5,Dry,24,4,2,2,20,52,0.38,85.74,0.62,85.74,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00304,0.000119,0.0794,0.00311,1,0.0582,0.138,0.0054,25.4,0.926,0.962,0.892,19.8,19,19,456
1994-10-18,1994,1,3,291,137.46,0.95,5,Dry,24,4,2,2,20,52,0.38,85.46,0.62,85.46,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0579,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,19,19,455
1994-10-19,1994,1,3,292,136.64,0.95,5,Dry,24,4,2,2,20,52,0.38,84.64,0.62,84.64,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.0031,1,0.0568,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1994-10-20,1994,1,3,293,135.82,0.95,5,Dry,24,4,2,2,20,52,0.38,83.82,0.62,83.82,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0557,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1994-10-21,1994,1,3,294,136.09,0.95,5,Dry,24,4,2,2,20,52,0.38,84.09,0.62,84.09,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.0029,0.000114,0.0787,0.00309,1,0.056,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1994-10-22,1994,1,4,295,139.1,0.94,5,Dry,24,4,2,2,20,52,0.37,87.1,0.63,87.1,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00315,0.000124,0.08,0.00314,1,0.0601,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1994-10-23,1994,1,4,296,139.92,0.94,5,Dry,24,4,2,2,20,52,0.37,87.92,0.63,87.92,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0804,0.00315,1,0.0612,0.142,0.00555,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1994-10-24,1994,1,4,297,138.56,0.95,5,Dry,24,4,2,2,20,52,0.38,86.56,0.63,86.56,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00311,0.000122,0.0798,0.00313,1,0.0594,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1994-10-25,1994,1,4,298,137.19,0.95,5,Dry,24,4,2,2,20,52,0.38,85.19,0.62,85.19,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
1994-10-26,1994,1,4,299,135.82,0.95,5,Dry,24,4,2,2,20,52,0.38,83.82,0.62,83.82,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0557,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1994-10-27,1994,1,4,300,134.45,0.95,5,Dry,24,4,2,2,20,52,0.39,82.45,0.61,82.45,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00276,0.000108,0.078,0.00306,1,0.0538,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1994-10-28,1994,1,4,301,133.09,0.96,5,Dry,24,4,2,2,20,52,0.39,81.09,0.61,81.09,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000104,0.0774,0.00303,1,0.052,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1994-10-29,1994,1,5,302,132.81,0.96,5,Dry,24,4,2,2,20,52,0.39,80.81,0.61,80.81,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00262,0.000103,0.0773,0.00303,1,0.0516,0.129,0.00505,25.4,0.933,0.96,0.896,18.8,18,18,432
1994-10-30,1994,1,5,303,133.63,0.95,5,Dry,24,4,2,2,20,52,0.39,81.63,0.61,81.63,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00269,0.000105,0.0776,0.00304,1,0.0527,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
1994-10-31,1994,1,5,304,134.45,0.95,5,Dry,24,4,2,2,20,52,0.39,82.45,0.61,82.45,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00276,0.000108,0.078,0.00306,1,0.0538,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1994-11-01,1994,2,5,305,134.73,0.95,5,Dry,23,4,2,2,19,50,0.37,84.73,0.63,84.73,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00295,0.000116,0.0786,0.00308,1,0.0569,0.136,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1994-11-02,1994,2,5,306,136.64,0.95,5,Dry,23,4,2,2,19,50,0.37,86.64,0.63,86.64,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0795,0.00312,1,0.0595,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1994-11-03,1994,2,5,307,136.91,0.95,5,Dry,23,4,2,2,19,50,0.36,86.91,0.64,86.91,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00314,0.000123,0.0796,0.00312,1,0.0598,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.3,19.3,462
1994-11-04,1994,2,5,308,136.09,0.95,5,Dry,23,4,2,2,19,50,0.37,86.09,0.63,86.09,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00307,0.00012,0.0792,0.00311,1,0.0587,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1994-11-05,1994,2,6,309,135.82,0.95,5,Dry,23,4,2,2,19,50,0.37,85.82,0.63,85.82,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00304,0.000119,0.0791,0.0031,1,0.0584,0.137,0.00539,25.4,0.926,0.963,0.891,19.8,19,19,457
1994-11-06,1994,2,6,310,135.55,0.95,5,Dry,23,4,2,2,19,50,0.37,85.55,0.63,85.55,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00302,0.000119,0.079,0.0031,1,0.058,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
1994-11-07,1994,2,6,311,136.37,0.95,5,Dry,23,4,2,2,19,50,0.37,86.37,0.63,86.37,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00309,0.000121,0.0793,0.00311,1,0.0591,0.138,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1994-11-08,1994,2,6,312,137.19,0.95,5,Dry,23,4,2,2,19,50,0.36,87.19,0.64,87.19,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00316,0.000124,0.0797,0.00313,1,0.0602,0.14,0.00549,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1994-11-09,1994,2,6,313,138.01,0.95,5,Dry,23,4,2,2,19,50,0.36,88.01,0.64,88.01,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00323,0.000127,0.0801,0.00314,1,0.0613,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1994-11-10,1994,2,6,314,138.28,0.95,5,Dry,23,4,2,2,19,50,0.36,88.28,0.64,88.28,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000128,0.0802,0.00314,1,0.0617,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1994-11-11,1994,2,6,315,137.46,0.95,5,Dry,23,4,2,2,19,50,0.36,87.46,0.64,87.46,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0606,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1994-11-12,1994,2,7,316,137.19,0.95,5,Dry,23,4,2,2,19,50,0.36,87.19,0.64,87.19,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00316,0.000124,0.0797,0.00313,1,0.0602,0.14,0.00549,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1994-11-13,1994,2,7,317,136.91,0.95,5,Dry,23,4,2,2,19,50,0.36,86.91,0.64,86.91,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00314,0.000123,0.0796,0.00312,1,0.0598,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.3,19.3,462
1994-11-14,1994,2,7,318,136.64,0.95,5,Dry,23,4,2,2,19,50,0.37,86.64,0.63,86.64,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0795,0.00312,1,0.0595,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1994-11-15,1994,2,7,319,135.82,0.95,5,Dry,23,4,2,2,19,50,0.37,85.82,0.63,85.82,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00304,0.000119,0.0791,0.0031,1,0.0584,0.137,0.00539,25.4,0.926,0.963,0.891,19.8,19,19,457
1994-11-16,1994,2,7,320,135.55,0.95,5,Dry,23,4,2,2,19,50,0.37,85.55,0.63,85.55,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00302,0.000119,0.079,0.0031,1,0.058,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
1994-11-17,1994,2,7,321,135.27,0.95,5,Dry,23,4,2,2,19,50,0.37,85.27,0.63,85.27,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.003,0.000118,0.0789,0.00309,1,0.0576,0.136,0.00535,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1994-11-18,1994,2,7,322,135,0.95,5,Dry,23,4,2,2,19,50,0.37,85,0.63,85,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00298,0.000117,0.0787,0.00309,1,0.0573,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1994-11-19,1994,2,8,323,135.82,0.95,5,Dry,23,4,2,2,19,50,0.37,85.82,0.63,85.82,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00304,0.000119,0.0791,0.0031,1,0.0584,0.137,0.00539,25.4,0.926,0.963,0.891,19.8,19,19,457
1994-11-20,1994,2,8,324,137.74,0.95,5,Dry,23,4,2,2,19,50,0.36,87.74,0.64,87.74,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.00321,0.000126,0.0799,0.00313,1,0.0609,0.141,0.00553,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1994-11-21,1994,2,8,325,139.65,0.94,5,Dry,23,4,2,2,19,50,0.36,89.65,0.64,89.65,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00337,0.000132,0.0808,0.00317,1,0.0635,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1994-11-22,1994,2,8,326,139.92,0.94,5,Dry,23,4,2,2,19,50,0.36,89.92,0.64,89.92,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0639,0.145,0.00568,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
1994-11-23,1994,2,8,327,140.74,0.94,5,Dry,23,4,2,2,19,50,0.35,90.74,0.65,90.74,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0813,0.00319,1,0.065,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
1994-11-24,1994,2,8,328,141.56,0.94,5,Dry,23,4,2,2,19,50,0.35,91.56,0.65,91.56,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00353,0.000139,0.0816,0.0032,1,0.0661,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
1994-11-25,1994,2,8,329,141.29,0.94,5,Dry,23,4,2,2,19,50,0.35,91.29,0.65,91.29,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0657,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,484
1994-11-26,1994,2,9,330,142.11,0.94,5,Dry,23,4,2,2,19,50,0.35,92.11,0.65,92.11,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00358,0.00014,0.0819,0.00321,1,0.0668,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,488
1994-11-27,1994,2,9,331,144.57,0.94,5,Dry,23,4,2,2,19,50,0.35,94.57,0.65,94.57,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0791,0.00379,0.000149,0.0829,0.00325,1,0.0702,0.153,0.006,25.3,0.916,0.966,0.885,21.5,20.8,20.8,500
1994-11-28,1994,2,9,332,148.67,0.93,5,Dry,23,4,2,2,19,50,0.34,98.67,0.66,98.67,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00414,0.000162,0.0847,0.00332,1,0.0757,0.16,0.00629,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1994-11-29,1994,2,9,333,152.23,0.92,5,Dry,23,4,2,2,19,50,0.33,102.2,0.67,102.2,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00444,0.000174,0.0863,0.00338,1,0.0805,0.167,0.00654,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1994-11-30,1994,2,9,334,156.88,0.92,5,Dry,23,4,2,2,19,50,0.32,106.9,0.68,106.9,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0868,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1994-12-01,1994,3,9,335,160.43,0.91,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0794,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1994-12-02,1994,3,9,336,164.53,0.9,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00472,0.000185,0.0891,0.00349,1,0.085,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1994-12-03,1994,3,10,337,166.45,0.9,5,Dry,26,4,3,2,24,59,0.35,107.5,0.65,107.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0876,0.178,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,570
1994-12-04,1994,3,10,338,167.27,0.9,5,Dry,26,4,3,2,24,59,0.35,108.3,0.65,108.3,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0887,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,575
1994-12-05,1994,3,10,339,166.99,0.9,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0883,0.179,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1994-12-06,1994,3,10,340,165.63,0.9,5,Dry,26,4,3,2,24,59,0.36,106.6,0.64,106.6,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000189,0.0896,0.00351,1,0.0865,0.176,0.0069,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1994-12-07,1994,3,10,341,163.71,0.9,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0839,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1994-12-08,1994,3,10,342,161.8,0.91,5,Dry,26,4,3,2,24,59,0.36,102.8,0.64,102.8,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00449,0.000176,0.0879,0.00345,1,0.0813,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1994-12-09,1994,3,10,343,163.16,0.91,5,Dry,26,4,3,2,24,59,0.36,104.2,0.64,104.2,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.0831,0.172,0.00672,25.4,0.914,0.97,0.886,23.7,23,23,551
1994-12-10,1994,3,11,344,164.53,0.9,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00472,0.000185,0.0891,0.00349,1,0.085,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1994-12-11,1994,3,11,345,163.71,0.9,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0839,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1994-12-12,1994,3,11,346,165.63,0.9,5,Dry,26,4,3,2,24,59,0.36,106.6,0.64,106.6,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000189,0.0896,0.00351,1,0.0865,0.176,0.0069,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1994-12-13,1994,3,11,347,166.45,0.9,5,Dry,26,4,3,2,24,59,0.35,107.5,0.65,107.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0876,0.178,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,570
1994-12-14,1994,3,11,348,165.08,0.9,5,Dry,26,4,3,2,24,59,0.36,106.1,0.64,106.1,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00477,0.000187,0.0894,0.0035,1,0.0857,0.175,0.00686,25.4,0.915,0.97,0.888,24.1,23.4,23.4,562
1994-12-15,1994,3,11,349,163.71,0.9,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0839,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1994-12-16,1994,3,11,350,162.34,0.91,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000178,0.0882,0.00345,1,0.082,0.17,0.00667,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
1994-12-17,1994,3,12,351,160.98,0.91,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0802,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1994-12-18,1994,3,12,352,160.7,0.91,5,Dry,26,4,3,2,24,59,0.37,101.7,0.63,101.7,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00439,0.000172,0.0875,0.00343,1,0.0798,0.167,0.00655,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1994-12-19,1994,3,12,353,159.88,0.91,5,Dry,26,4,3,2,24,59,0.37,100.9,0.63,100.9,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0787,0.166,0.0065,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1994-12-20,1994,3,12,354,160.16,0.91,5,Dry,26,4,3,2,24,59,0.37,101.2,0.63,101.2,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.00017,0.0872,0.00342,1,0.0791,0.166,0.00652,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
1994-12-21,1994,3,12,355,160.98,0.91,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0802,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1994-12-22,1994,3,12,356,162.89,0.91,5,Dry,26,4,3,2,24,59,0.36,103.9,0.64,103.9,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00458,0.000179,0.0884,0.00346,1,0.0828,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
1994-12-23,1994,3,12,357,168.09,0.89,5,Dry,26,4,3,2,24,59,0.35,109.1,0.65,109.1,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00502,0.000197,0.0907,0.00355,1,0.0898,0.18,0.00707,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
1994-12-24,1994,3,13,358,171.09,0.89,5,Dry,26,4,3,2,24,59,0.34,112.1,0.66,112.1,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00528,0.000207,0.092,0.0036,1,0.0938,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1994-12-25,1994,3,13,359,174.1,0.88,5,Dry,26,4,3,2,24,59,0.34,115.1,0.66,115.1,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000217,0.0933,0.00365,1,0.0979,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1994-12-26,1994,3,13,360,176.56,0.87,5,Dry,26,4,3,2,24,59,0.33,117.6,0.67,117.6,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00574,0.000225,0.0944,0.00369,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1994-12-27,1994,3,13,361,177.38,0.87,5,Dry,26,4,3,2,24,59,0.33,118.4,0.67,118.4,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.089,0.00581,0.000227,0.0948,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1994-12-28,1994,3,13,362,178.2,0.87,5,Dry,26,4,3,2,24,59,0.33,119.2,0.67,119.2,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.199,0.00777,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1994-12-29,1994,3,13,363,179.57,0.86,5,Dry,26,4,3,2,24,59,0.33,120.6,0.67,120.6,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.006,0.000235,0.0957,0.00375,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,646
1994-12-30,1994,3,13,364,183.67,0.85,5,Dry,26,4,3,2,24,59,0.32,124.7,0.68,124.7,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00635,0.000248,0.0975,0.00381,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
1994-12-31,1994,3,14,365,187.77,0.84,5,Dry,26,4,3,2,24,59,0.31,128.8,0.69,128.8,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.0067,0.000262,0.0993,0.00388,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
1995-01-01,1994,4,14,1,188.59,0.83,5,Dry,29,5,4,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00558,0.000218,0.0953,0.00373,1,0.0985,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1995-01-02,1994,4,14,2,189.41,0.83,5,Dry,29,5,4,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00564,0.000221,0.0957,0.00374,1,0.0997,0.195,0.00764,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1995-01-03,1994,4,14,3,190.24,0.83,5,Dry,29,5,4,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.00572,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1995-01-04,1994,4,14,4,187.23,0.84,5,Dry,29,5,4,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00546,0.000213,0.0947,0.0037,1,0.0967,0.191,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1995-01-05,1994,4,14,5,184.22,0.85,5,Dry,29,5,4,2,33,73,0.4,111.2,0.6,111.2,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000204,0.0934,0.00365,1,0.0926,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1995-01-06,1994,4,14,6,182.85,0.85,5,Dry,29,5,4,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0908,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1995-01-07,1994,4,15,7,180.94,0.86,5,Dry,29,5,4,2,33,73,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.087,0.00492,0.000193,0.092,0.0036,1,0.0882,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1995-01-08,1994,4,15,8,179.02,0.87,5,Dry,29,5,4,2,33,73,0.41,106,0.59,106,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0864,0.00476,0.000186,0.0911,0.00357,1,0.0856,0.177,0.00692,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
1995-01-09,1994,4,15,9,177.11,0.87,5,Dry,29,5,4,2,33,73,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.083,0.173,0.00678,25.4,0.914,0.97,0.886,23.7,23,23,551
1995-01-10,1994,4,15,10,178.48,0.87,5,Dry,29,5,4,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.0849,0.176,0.00688,25.4,0.914,0.97,0.887,24,23.3,23.3,559
1995-01-11,1994,4,15,11,183.13,0.85,5,Dry,29,5,4,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1995-01-12,1994,4,15,12,186.68,0.84,5,Dry,29,5,4,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00541,0.000212,0.0945,0.00369,1,0.096,0.19,0.00745,25.4,0.92,0.97,0.893,26,25.3,25.3,606
1995-01-13,1994,4,15,13,188.59,0.83,5,Dry,29,5,4,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00558,0.000218,0.0953,0.00373,1,0.0985,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1995-01-14,1994,4,16,14,188.87,0.83,5,Dry,29,5,4,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.0056,0.000219,0.0954,0.00373,1,0.0989,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1995-01-15,1994,4,16,15,191.33,0.83,5,Dry,29,5,4,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1995-01-16,1994,4,16,16,195.43,0.81,5,Dry,29,5,4,2,33,73,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0922,0.00616,0.000241,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1995-01-17,1994,4,16,17,196.25,0.81,5,Dry,29,5,4,2,33,73,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00623,0.000243,0.0987,0.00386,1,0.109,0.208,0.00811,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1995-01-18,1994,4,16,18,194.88,0.82,5,Dry,29,5,4,2,33,73,0.38,121.9,0.63,121.9,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
1995-01-19,1994,4,16,19,196.8,0.81,5,Dry,29,5,4,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1995-01-20,1994,4,16,20,198.71,0.81,5,Dry,29,5,4,2,33,73,0.37,125.7,0.63,125.7,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00644,0.000251,0.0997,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1995-01-21,1994,4,17,21,198.44,0.81,5,Dry,29,5,4,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.00641,0.000251,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1995-01-22,1994,4,17,22,201.45,0.8,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0943,0.00667,0.000261,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1995-01-23,1994,4,17,23,203.91,0.79,5,Dry,29,5,4,2,33,73,0.36,130.9,0.64,130.9,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00688,0.000269,0.102,0.00399,1,0.119,0.221,0.00865,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1995-01-24,1994,4,17,24,203.63,0.79,5,Dry,29,5,4,2,33,73,0.36,130.6,0.64,130.6,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
1995-01-25,1994,4,17,25,202.27,0.8,5,Dry,29,5,4,2,33,73,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00674,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
1995-01-26,1994,4,17,26,203.09,0.79,5,Dry,29,5,4,2,33,73,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00681,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1995-01-27,1994,4,17,27,206.09,0.78,5,Dry,29,5,4,2,33,73,0.35,133.1,0.65,133.1,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1995-01-28,1994,4,18,28,208.01,0.78,5,Dry,29,5,4,2,33,73,0.35,135,0.65,135,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0966,0.00723,0.000283,0.104,0.00406,1,0.125,0.229,0.00895,25.3,0.932,0.97,0.905,31.3,30.3,30.3,728
1995-01-29,1994,4,18,29,206.09,0.78,5,Dry,29,5,4,2,33,73,0.35,133.1,0.65,133.1,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1995-01-30,1994,4,18,30,206.91,0.78,5,Dry,29,5,4,2,33,73,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1995-01-31,1994,4,18,31,208.83,0.78,5,Dry,29,5,4,2,33,73,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.0073,0.000286,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
1995-02-01,1994,5,18,32,208.01,0.78,5,Dry,31,6,4,3,41,85,0.41,123,0.59,123,0,0,0,0,-3,3,31,6,4,0,44,164,990,964.4,25.6,0.0934,0.00621,0.000243,0.0996,0.0039,1,0.109,0.208,0.00815,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
1995-02-02,1994,5,18,33,209.92,0.77,5,Dry,31,6,4,3,41,85,0.41,124.9,0.59,124.9,0,0,0,0,-3,3,31,6,4,0,44,166,990,964.5,25.5,0.0941,0.00637,0.000249,0.1,0.00393,1,0.111,0.212,0.00828,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
1995-02-03,1994,5,18,34,212.38,0.77,5,Dry,31,6,4,3,41,85,0.4,127.4,0.6,127.4,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.095,0.00658,0.000258,0.102,0.00398,1,0.114,0.216,0.00846,25.3,0.929,0.97,0.902,29.4,28.5,28.5,684
1995-02-04,1994,5,19,35,214.84,0.76,5,Dry,31,6,4,3,41,85,0.4,129.8,0.6,129.8,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0958,0.00679,0.000266,0.103,0.00402,1,0.118,0.22,0.00864,25.3,0.93,0.97,0.903,30,29.1,29.1,698
1995-02-05,1994,5,19,36,218.4,0.74,5,Dry,31,6,4,3,41,85,0.39,133.4,0.61,133.4,0,0,0,0,-3,3,31,6,4,0,44,174,990,964.5,25.5,0.0971,0.00709,0.000278,0.104,0.00409,1,0.123,0.227,0.0089,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1995-02-06,1994,5,19,37,220.86,0.74,5,Dry,31,6,4,3,41,85,0.39,135.9,0.61,135.9,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.098,0.0073,0.000286,0.105,0.00413,1,0.126,0.231,0.00907,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
1995-02-07,1994,5,19,38,222.23,0.73,5,Dry,31,6,4,3,41,85,0.38,137.2,0.62,137.2,0,0,0,0,-3,3,31,6,4,0,44,178,990,964.5,25.5,0.0984,0.00741,0.000291,0.106,0.00416,1,0.128,0.234,0.00917,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1995-02-08,1994,5,19,39,225.24,0.72,5,Dry,31,6,4,3,41,85,0.38,140.2,0.62,140.2,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.6,25.4,0.0995,0.00767,0.000301,0.107,0.00421,1,0.132,0.239,0.00939,25.2,0.935,0.97,0.907,32.4,31.4,31.4,755
1995-02-09,1994,5,19,40,225.51,0.72,5,Dry,31,6,4,3,41,85,0.38,140.5,0.62,140.5,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0996,0.00769,0.000302,0.107,0.00422,1,0.132,0.239,0.00941,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
1995-02-10,1994,5,19,41,226.33,0.72,5,Dry,31,6,4,3,41,85,0.38,141.3,0.62,141.3,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0999,0.00776,0.000305,0.108,0.00423,1,0.133,0.241,0.00947,25.2,0.935,0.97,0.907,32.7,31.7,31.7,761
1995-02-11,1994,5,20,42,229.34,0.71,5,Dry,31,6,4,3,41,85,0.37,144.3,0.63,144.3,0,0,0,0,-3,3,31,6,4,0,44,185,990,964.6,25.4,0.101,0.00802,0.000315,0.109,0.00429,1,0.137,0.246,0.00969,25.2,0.937,0.97,0.908,33.4,32.4,32.4,777
1995-02-12,1994,5,20,43,231.8,0.7,5,Dry,31,6,4,3,41,85,0.37,146.8,0.63,146.8,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00823,0.000324,0.11,0.00433,1,0.141,0.251,0.00987,25.2,0.938,0.97,0.909,34,32.9,32.9,791
1995-02-13,1994,5,20,44,234.26,0.7,5,Dry,31,6,4,3,41,85,0.36,149.3,0.64,149.3,0,0,0,0,-3,3,31,6,4,0,44,190,990,964.6,25.4,0.103,0.00844,0.000332,0.111,0.00438,1,0.144,0.255,0.01,25.1,0.939,0.97,0.91,34.5,33.5,33.5,804
1995-02-14,1994,5,20,45,235.63,0.69,5,Dry,31,6,4,3,41,85,0.36,150.6,0.64,150.6,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00855,0.000337,0.112,0.0044,1,0.146,0.258,0.0101,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
1995-02-15,1994,5,20,46,236.45,0.69,5,Dry,31,6,4,3,41,85,0.36,151.4,0.64,151.4,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00862,0.00034,0.112,0.00442,1,0.147,0.259,0.0102,25.1,0.939,0.97,0.911,35.1,34,34,816
1995-02-16,1994,5,20,47,234.53,0.7,5,Dry,31,6,4,3,41,85,0.36,149.5,0.64,149.5,0,0,0,0,-3,3,31,6,4,0,44,191,990,964.6,25.4,0.103,0.00846,0.000333,0.111,0.00438,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
1995-02-17,1994,5,20,48,235.35,0.69,5,Dry,31,6,4,3,41,85,0.36,150.3,0.64,150.3,0,0,0,0,-3,3,31,6,4,0,44,191,990,964.6,25.4,0.103,0.00853,0.000336,0.112,0.0044,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
1995-02-18,1994,5,21,49,234.53,0.7,5,Dry,31,6,4,3,41,85,0.36,149.5,0.64,149.5,0,0,0,0,-3,3,31,6,4,0,44,191,990,964.6,25.4,0.103,0.00846,0.000333,0.111,0.00438,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
1995-02-19,1994,5,21,50,236.45,0.69,5,Dry,31,6,4,3,41,85,0.36,151.4,0.64,151.4,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00862,0.00034,0.112,0.00442,1,0.147,0.259,0.0102,25.1,0.939,0.97,0.911,35.1,34,34,816
1995-02-20,1994,5,21,51,240,0.68,5,Dry,31,6,4,3,41,85,0.35,155,0.65,155,0,0,0,0,-3,3,31,6,4,0,44,196,990,964.6,25.4,0.105,0.00893,0.000352,0.114,0.00448,1,0.152,0.265,0.0105,25.1,0.941,0.97,0.912,35.9,34.8,34.8,835
1995-02-21,1994,5,21,52,243.56,0.67,5,Dry,31,6,4,3,41,85,0.35,158.6,0.65,158.6,0,0,0,0,-3,3,31,6,4,0,44,200,990,964.7,25.3,0.106,0.00923,0.000364,0.115,0.00455,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.7,35.6,35.6,854
1995-02-22,1994,5,21,53,249.84,0.66,5,Dry,31,6,4,3,41,85,0.34,164.8,0.66,164.8,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00976,0.000386,0.118,0.00466,1,0.165,0.283,0.0112,25,0.944,0.972,0.917,38.2,37.1,37.1,890
1995-02-23,1994,5,21,54,255.59,0.65,5,Dry,31,6,4,3,41,85,0.33,170.6,0.67,170.6,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000406,0.12,0.00477,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.5,38.5,38.5,925
1995-02-24,1994,5,21,55,262.97,0.64,5,Dry,31,6,4,3,41,85,0.32,178,0.68,178,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.000431,0.124,0.0049,1,0.183,0.306,0.0121,24.9,0.948,0.979,0.928,41.3,40.4,40.4,969
1995-02-25,1994,5,22,56,269.81,0.63,5,Dry,31,6,4,3,41,85,0.32,184.8,0.69,184.8,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000454,0.127,0.00502,1,0.192,0.319,0.0126,24.9,0.95,0.98,0.931,42.9,42,42,1010
1995-02-26,1994,5,22,57,278.28,0.61,5,Dry,31,6,4,3,41,85,0.3,193.3,0.69,193.3,0,0,0,0,-3,3,31,6,4,0,44,234,990,964.8,25.2,0.118,0.0122,0.000484,0.13,0.00518,1,0.203,0.334,0.0133,24.9,0.953,0.98,0.934,44.9,44,44,1060
1995-02-27,1994,5,22,58,284.02,0.6,5,Dry,31,6,4,3,41,85,0.3,199,0.7,199,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000503,0.133,0.00528,1,0.211,0.344,0.0137,24.8,0.954,0.98,0.935,46.2,45.3,45.3,1090
1995-02-28,1994,5,22,59,290.31,0.59,5,Dry,31,6,4,3,41,85,0.29,205.3,0.71,205.3,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0132,0.000525,0.136,0.0054,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.7,46.7,46.7,1120
1995-03-01,1994,6,22,60,296.6,0.58,5,Dry,36,8,6,4,53,107,0.36,189.6,0.64,189.6,0,0,0,0,-4,4,36,8,6,0,57,240,990,964.9,25.1,0.12,0.0119,0.000472,0.132,0.00525,1,0.198,0.33,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
1995-03-02,1994,6,22,61,302.89,0.58,5,Dry,36,8,6,4,53,107,0.35,195.9,0.65,195.9,0,0,0,0,-4,4,36,8,6,0,57,246,990,964.9,25.1,0.122,0.0124,0.000494,0.135,0.00537,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
1995-03-03,1994,6,22,62,310.27,0.57,5,Dry,36,8,6,4,53,107,0.34,203.3,0.66,203.3,0,0,0,0,-4,4,36,8,6,0,57,253,990,965,25,0.125,0.013,0.00052,0.138,0.00551,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
1995-03-04,1994,6,23,63,317.66,0.56,5,Dry,36,8,6,4,53,107,0.34,210.7,0.66,210.7,0,0,0,0,-4,4,36,8,6,0,57,261,990,965,25,0.128,0.0137,0.000546,0.141,0.00564,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
1995-03-05,1994,6,23,64,324.49,0.55,5,Dry,36,8,6,4,53,107,0.33,217.5,0.67,217.5,0,0,0,0,-4,4,36,8,6,0,57,267,990,965,25,0.13,0.0142,0.00057,0.144,0.00577,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
1995-03-06,1994,6,23,65,332.97,0.54,5,Dry,36,8,6,4,53,107,0.32,226,0.68,226,0,0,0,0,-4,4,36,8,6,0,57,276,990,965.1,24.9,0.133,0.015,0.0006,0.148,0.00593,1,0.248,0.395,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1995-03-07,1994,6,23,66,340.9,0.53,5,Dry,36,8,6,4,53,107,0.31,233.9,0.69,233.9,0,0,0,0,-4,4,36,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000628,0.151,0.00608,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
1995-03-08,1994,6,23,67,350.47,0.52,5,Dry,36,8,6,4,53,107,0.3,243.5,0.69,243.5,0,0,0,0,-4,4,36,8,6,0,57,293,990,965.2,24.8,0.139,0.0164,0.000662,0.156,0.00626,2,0.107,0.262,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
1995-03-09,1994,6,23,68,359.49,0.51,5,Dry,36,8,6,4,53,107,0.3,252.5,0.7,252.5,0,0,0,0,-4,4,36,8,6,0,57,302,990,965.2,24.8,0.142,0.0182,0.000733,0.16,0.00647,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1320
1995-03-10,1994,6,23,69,368.52,0.5,5,Dry,36,8,6,4,53,107,0.29,261.5,0.71,261.5,0,0,0,0,-4,4,36,8,6,0,57,312,990,965.2,24.8,0.145,0.0224,0.000906,0.168,0.00678,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.4,56.7,1360
1995-03-11,1994,6,24,70,378.09,0.49,5,Dry,36,8,6,4,53,107,0.28,271.1,0.72,271.1,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.027,0.00109,0.176,0.00712,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
1995-03-12,1994,6,24,71,387.66,0.48,5,Dry,36,8,6,4,53,107,0.28,280.7,0.72,280.7,0,0,0,0,-4,4,36,8,6,0,57,331,990,965.3,24.7,0.152,0.0315,0.00128,0.184,0.00745,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.4,30.4,60.9,1460
1995-03-13,1994,6,24,72,397.23,0.47,5,Dry,36,8,6,4,53,107,0.27,290.2,0.73,290.2,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.156,0.036,0.00146,0.192,0.00778,2,0.138,0.33,0.0134,24.3,0.938,0.97,0.91,32.4,31.5,62.9,1510
1995-03-14,1994,6,24,73,406.8,0.47,5,Dry,36,8,6,4,53,107,0.26,299.8,0.74,299.8,0,0,0,0,-4,4,36,8,6,0,57,350,990,965.4,24.6,0.159,0.0405,0.00165,0.199,0.00812,2,0.145,0.344,0.014,24.2,0.94,0.97,0.912,33.5,32.5,65,1560
1995-03-15,1994,6,24,74,414.73,0.46,5,Dry,36,8,6,4,53,107,0.26,307.7,0.74,307.7,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0442,0.0018,0.206,0.0084,2,0.15,0.356,0.0145,24.2,0.942,0.97,0.914,34.4,33.3,66.7,1600
1995-03-16,1994,6,24,75,423.2,0.45,5,Dry,36,8,6,4,53,107,0.25,316.2,0.75,316.2,0,0,0,0,-4,4,36,8,6,0,57,366,990,965.5,24.5,0.165,0.0482,0.00197,0.213,0.0087,2,0.156,0.369,0.0151,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
1995-03-17,1994,6,24,76,430.04,0.45,5,Dry,36,8,6,4,53,107,0.25,323,0.75,323,0,0,0,0,-4,4,36,8,6,0,57,373,990,965.5,24.5,0.167,0.0515,0.0021,0.219,0.00894,2,0.161,0.379,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.9,1680
1995-03-18,1994,6,25,77,435.78,0.44,5,Dry,36,8,6,4,53,107,0.25,328.8,0.75,328.8,0,0,0,0,-4,4,36,8,6,0,57,379,990,965.6,24.4,0.169,0.0542,0.00222,0.223,0.00914,2,0.164,0.388,0.0159,24.1,0.945,0.97,0.917,36.6,35.5,71.1,1710
1995-03-19,1994,6,25,78,439.34,0.44,5,Dry,36,8,6,4,53,107,0.24,332.3,0.76,332.3,0,0,0,0,-4,4,36,8,6,0,57,382,990,965.6,24.4,0.17,0.0559,0.00229,0.226,0.00927,2,0.167,0.393,0.0161,24,0.946,0.97,0.917,37,35.9,71.8,1720
1995-03-20,1994,6,25,79,442.34,0.44,5,Dry,36,8,6,4,53,107,0.24,335.3,0.76,335.3,0,0,0,0,-4,4,36,8,6,0,57,385,990,965.6,24.4,0.172,0.0573,0.00235,0.229,0.00937,2,0.169,0.398,0.0163,24,0.946,0.97,0.918,37.4,36.3,72.5,1740
1995-03-21,1994,6,25,80,446.45,0.43,5,Dry,36,8,6,4,53,107,0.24,339.4,0.76,339.4,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.0592,0.00243,0.232,0.00952,2,0.172,0.404,0.0166,24,0.947,0.971,0.92,37.8,36.7,73.4,1760
1995-03-22,1994,6,25,81,451.64,0.43,5,Dry,36,8,6,4,53,107,0.24,344.6,0.76,344.6,0,0,0,0,-4,4,36,8,6,0,57,395,990,965.6,24.4,0.175,0.0617,0.00253,0.236,0.0097,2,0.175,0.412,0.0169,24,0.948,0.973,0.922,38.4,37.3,74.6,1790
1995-03-23,1994,6,25,82,456.29,0.43,5,Dry,36,8,6,4,53,107,0.23,349.3,0.77,349.3,0,0,0,0,-4,4,36,8,6,0,57,399,990,965.7,24.3,0.176,0.0639,0.00262,0.24,0.00987,2,0.178,0.419,0.0172,23.9,0.948,0.974,0.923,38.9,37.8,75.7,1820
1995-03-24,1994,6,25,83,460.39,0.42,5,Dry,36,8,6,4,53,107,0.23,353.4,0.77,353.4,0,0,0,0,-4,4,36,8,6,0,57,403,990,965.7,24.3,0.178,0.0658,0.0027,0.244,0.01,2,0.181,0.425,0.0175,23.9,0.949,0.975,0.925,39.3,38.3,76.6,1840
1995-03-25,1994,6,26,84,461.21,0.42,5,Dry,36,8,6,4,53,107,0.23,354.2,0.77,354.2,0,0,0,0,-4,4,36,8,6,0,57,404,990,965.7,24.3,0.178,0.0662,0.00272,0.244,0.01,2,0.182,0.426,0.0175,23.9,0.949,0.975,0.925,39.4,38.4,76.8,1840
1995-03-26,1994,6,26,85,458.2,0.43,5,Dry,36,8,6,4,53,107,0.23,351.2,0.77,351.2,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0648,0.00266,0.242,0.00994,2,0.18,0.421,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.1,1830
1995-03-27,1994,6,26,86,457.38,0.43,5,Dry,36,8,6,4,53,107,0.23,350.4,0.77,350.4,0,0,0,0,-4,4,36,8,6,0,57,400,990,965.7,24.3,0.177,0.0644,0.00264,0.241,0.00991,2,0.179,0.42,0.0173,23.9,0.948,0.974,0.924,39,38,75.9,1820
1995-03-28,1994,6,26,87,459.3,0.43,5,Dry,36,8,6,4,53,107,0.23,352.3,0.77,352.3,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.178,0.0653,0.00268,0.243,0.00998,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39.2,38.2,76.4,1830
1995-03-29,1994,6,26,88,457.93,0.43,5,Dry,36,8,6,4,53,107,0.23,350.9,0.77,350.9,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0646,0.00266,0.242,0.00993,2,0.179,0.421,0.0173,23.9,0.949,0.974,0.924,39,38,76,1830
1995-03-30,1994,6,26,89,456.56,0.43,5,Dry,36,8,6,4,53,107,0.23,349.6,0.77,349.6,0,0,0,0,-4,4,36,8,6,0,57,400,990,965.7,24.3,0.177,0.064,0.00263,0.241,0.00988,2,0.178,0.419,0.0172,23.9,0.948,0.974,0.923,38.9,37.9,75.7,1820
1995-03-31,1994,6,26,90,455.74,0.43,5,Dry,36,8,6,4,53,107,0.23,348.7,0.77,348.7,0,0,0,0,-4,4,36,8,6,0,57,399,990,965.7,24.3,0.176,0.0636,0.00261,0.24,0.00985,2,0.178,0.418,0.0172,23.9,0.948,0.973,0.923,38.8,37.8,75.6,1810
1995-04-01,1994,7,27,91,451.09,0.43,5,Dry,40,10,8,5,62,125,0.28,326.1,0.72,326.1,0,0,0,0,-5,5,40,10,8,0,67,384,990,965.6,24.4,0.171,0.0529,0.00217,0.224,0.00919,2,0.163,0.387,0.0159,24,0.945,0.97,0.916,36.2,35.1,70.3,1690
1995-04-02,1994,7,27,92,444.26,0.44,5,Dry,40,10,8,5,62,125,0.28,319.3,0.72,319.3,0,0,0,0,-5,5,40,10,8,0,67,377,990,965.6,24.4,0.169,0.0497,0.00204,0.218,0.00895,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.5,34.4,68.9,1650
1995-04-03,1994,7,27,93,436.88,0.44,5,Dry,40,10,8,5,62,125,0.29,311.9,0.71,311.9,0,0,0,0,-5,5,40,10,8,0,67,370,990,965.6,24.4,0.166,0.0462,0.00189,0.212,0.00869,2,0.153,0.365,0.015,24.1,0.943,0.97,0.914,34.7,33.7,67.3,1620
1995-04-04,1994,7,27,94,429.49,0.45,5,Dry,40,10,8,5,62,125,0.29,304.5,0.71,304.5,0,0,0,0,-5,5,40,10,8,0,67,362,990,965.5,24.5,0.163,0.0427,0.00175,0.206,0.00843,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.9,32.9,65.8,1580
1995-04-05,1994,7,27,95,423.2,0.45,5,Dry,40,10,8,5,62,125,0.29,298.2,0.7,298.2,0,0,0,0,-5,5,40,10,8,0,67,356,990,965.5,24.5,0.161,0.0398,0.00162,0.201,0.00821,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
1995-04-06,1994,7,27,96,416.91,0.46,5,Dry,40,10,8,5,62,125,0.3,291.9,0.7,291.9,0,0,0,0,-5,5,40,10,8,0,67,350,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00798,2,0.14,0.335,0.0137,24.2,0.939,0.97,0.911,32.5,31.5,63.1,1510
1995-04-07,1994,7,27,97,411.17,0.46,5,Dry,40,10,8,5,62,125,0.3,286.2,0.7,286.2,0,0,0,0,-5,5,40,10,8,0,67,344,990,965.5,24.5,0.157,0.0341,0.00139,0.191,0.00778,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.909,31.9,30.9,61.8,1480
1995-04-08,1994,7,28,98,406.52,0.47,5,Dry,40,10,8,5,62,125,0.31,281.5,0.69,281.5,0,0,0,0,-5,5,40,10,8,0,67,340,990,965.4,24.6,0.155,0.0319,0.0013,0.187,0.00762,2,0.133,0.32,0.013,24.3,0.937,0.97,0.908,31.4,30.4,60.8,1460
1995-04-09,1994,7,28,99,401.33,0.47,5,Dry,40,10,8,5,62,125,0.31,276.3,0.69,276.3,0,0,0,0,-5,5,40,10,8,0,67,334,990,965.4,24.6,0.154,0.0294,0.0012,0.183,0.00744,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.8,29.9,59.7,1430
1995-04-10,1994,7,28,100,397.77,0.47,5,Dry,40,10,8,5,62,125,0.31,272.8,0.69,272.8,0,0,0,0,-5,5,40,10,8,0,67,331,990,965.4,24.6,0.152,0.0277,0.00113,0.18,0.00731,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.4,29.5,58.9,1410
1995-04-11,1994,7,28,101,393.67,0.48,5,Dry,40,10,8,5,62,125,0.32,268.7,0.68,268.7,0,0,0,0,-5,5,40,10,8,0,67,327,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.00717,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.9,29,58.1,1390
1995-04-12,1994,7,28,102,391.21,0.48,5,Dry,40,10,8,5,62,125,0.32,266.2,0.68,266.2,0,0,0,0,-5,5,40,10,8,0,67,324,990,965.4,24.6,0.15,0.0247,0.001,0.175,0.00709,2,0.122,0.297,0.012,24.3,0.933,0.97,0.905,29.7,28.8,57.5,1380
1995-04-13,1994,7,28,103,388.2,0.48,5,Dry,40,10,8,5,62,125,0.32,263.2,0.68,263.2,0,0,0,0,-5,5,40,10,8,0,67,321,990,965.3,24.7,0.149,0.0232,0.000942,0.172,0.00698,2,0.12,0.292,0.0119,24.4,0.933,0.97,0.905,29.3,28.4,56.9,1370
1995-04-14,1994,7,28,104,386.84,0.48,5,Dry,40,10,8,5,62,125,0.32,261.8,0.68,261.8,0,0,0,0,-5,5,40,10,8,0,67,320,990,965.3,24.7,0.148,0.0226,0.000916,0.171,0.00693,2,0.119,0.29,0.0118,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
1995-04-15,1994,7,29,105,384.92,0.49,5,Dry,40,10,8,5,62,125,0.33,259.9,0.68,259.9,0,0,0,0,-5,5,40,10,8,0,67,318,990,965.3,24.7,0.148,0.0217,0.000879,0.169,0.00687,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.2,1350
1995-04-16,1994,7,29,106,383.56,0.49,5,Dry,40,10,8,5,62,125,0.33,258.6,0.67,258.6,0,0,0,0,-5,5,40,10,8,0,67,317,990,965.3,24.7,0.147,0.021,0.000852,0.168,0.00682,2,0.117,0.285,0.0116,24.4,0.931,0.97,0.904,28.8,27.9,55.9,1340
1995-04-17,1994,7,29,107,383.28,0.49,5,Dry,40,10,8,5,62,125,0.33,258.3,0.67,258.3,0,0,0,0,-5,5,40,10,8,0,67,316,990,965.3,24.7,0.147,0.0209,0.000847,0.168,0.00681,2,0.117,0.285,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.8,1340
1995-04-18,1994,7,29,108,382.46,0.49,5,Dry,40,10,8,5,62,125,0.33,257.5,0.67,257.5,0,0,0,0,-5,5,40,10,8,0,67,315,990,965.3,24.7,0.147,0.0205,0.000831,0.167,0.00678,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
1995-04-19,1994,7,29,109,380.55,0.49,5,Dry,40,10,8,5,62,125,0.33,255.6,0.67,255.6,0,0,0,0,-5,5,40,10,8,0,67,314,990,965.3,24.7,0.146,0.0196,0.000794,0.166,0.00671,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
1995-04-20,1994,7,29,110,378.09,0.49,5,Dry,40,10,8,5,62,125,0.33,253.1,0.67,253.1,0,0,0,0,-5,5,40,10,8,0,67,311,990,965.3,24.7,0.145,0.0185,0.000747,0.164,0.00663,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.2,27.4,54.7,1310
1995-04-21,1994,7,29,111,375.63,0.5,5,Dry,40,10,8,5,62,125,0.33,250.6,0.67,250.6,0,0,0,0,-5,5,40,10,8,0,67,309,990,965.3,24.7,0.144,0.0173,0.0007,0.162,0.00654,2,0.112,0.273,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
1995-04-22,1994,7,30,112,371.52,0.5,5,Dry,40,10,8,5,62,125,0.34,246.5,0.66,246.5,0,0,0,0,-5,5,40,10,8,0,67,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00645,2,0.109,0.269,0.0109,24.5,0.928,0.97,0.901,27.5,26.6,53.3,1280
1995-04-23,1994,7,30,113,367.97,0.5,5,Dry,40,10,8,5,62,125,0.34,243,0.66,243,0,0,0,0,-5,5,40,10,8,0,67,301,990,965.2,24.8,0.142,0.0164,0.000662,0.158,0.00639,2,0.107,0.265,0.0107,24.5,0.927,0.97,0.899,27.1,26.2,52.5,1260
1995-04-24,1994,7,30,114,363.87,0.51,5,Dry,40,10,8,5,62,125,0.34,238.9,0.66,238.9,0,0,0,0,-5,5,40,10,8,0,67,297,990,965.2,24.8,0.14,0.0161,0.000648,0.156,0.00631,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
1995-04-25,1994,7,30,115,358.67,0.51,5,Dry,40,10,8,5,62,125,0.35,233.7,0.65,233.7,0,0,0,0,-5,5,40,10,8,0,67,292,990,965.2,24.8,0.138,0.0156,0.000629,0.154,0.00621,2,0.1,0.254,0.0103,24.6,0.924,0.97,0.897,26,25.2,50.4,1210
1995-04-26,1994,7,30,116,354.02,0.52,5,Dry,40,10,8,5,62,125,0.35,229,0.65,229,0,0,0,0,-5,5,40,10,8,0,67,287,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00612,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
1995-04-27,1994,7,30,117,349.38,0.52,5,Dry,40,10,8,5,62,125,0.36,224.4,0.64,224.4,0,0,0,0,-5,5,40,10,8,0,67,282,990,965.1,24.9,0.135,0.0148,0.000596,0.15,0.00604,1,0.245,0.395,0.0159,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
1995-04-28,1994,7,30,118,344.18,0.53,5,Dry,40,10,8,5,62,125,0.36,219.2,0.64,219.2,0,0,0,0,-5,5,40,10,8,0,67,277,990,965.1,24.9,0.133,0.0144,0.000578,0.148,0.00594,1,0.238,0.386,0.0155,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
1995-04-29,1994,7,31,119,338.99,0.53,5,Dry,40,10,8,5,62,125,0.37,214,0.63,214,0,0,0,0,-5,5,40,10,8,0,67,272,990,965.1,24.9,0.132,0.0139,0.00056,0.145,0.00584,1,0.231,0.377,0.0151,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
1995-04-30,1994,7,31,120,332.7,0.54,5,Dry,40,10,8,5,62,125,0.38,207.7,0.62,207.7,0,0,0,0,-5,5,40,10,8,0,67,266,990,965.1,24.9,0.129,0.0134,0.000538,0.143,0.00572,1,0.223,0.366,0.0147,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
1995-05-01,1994,8,31,121,328.05,0.54,5,Dry,42,9,8,6,82,147,0.45,181.1,0.55,181.1,0,0,0,0,-6,6,42,9,8,0,88,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0128,24.6,0.949,0.979,0.93,41.5,40.7,40.7,976
1995-05-02,1994,8,31,122,322.85,0.55,5,Dry,42,9,8,6,82,147,0.46,175.8,0.55,175.8,0,0,0,0,-6,6,42,9,8,0,88,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00517,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.3,39.4,39.4,945
1995-05-03,1994,8,31,123,318.2,0.56,5,Dry,42,9,8,6,82,147,0.46,171.2,0.54,171.2,0,0,0,0,-6,6,42,9,8,0,88,230,990,965,25,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.7,0.946,0.974,0.922,39.2,38.2,38.2,918
1995-05-04,1994,8,31,124,313.56,0.56,5,Dry,42,9,8,6,82,147,0.47,166.6,0.53,166.6,0,0,0,0,-6,6,42,9,8,0,88,226,990,965,25,0.115,0.00991,0.000396,0.125,0.005,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38.2,37.1,37.1,891
1995-05-05,1994,8,31,125,308.91,0.57,5,Dry,42,9,8,6,82,147,0.48,161.9,0.52,161.9,0,0,0,0,-6,6,42,9,8,0,88,221,990,964.9,25.1,0.113,0.00951,0.00038,0.123,0.00491,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,864
1995-05-06,1994,8,32,126,304.26,0.57,5,Dry,42,9,8,6,82,147,0.48,157.3,0.52,157.3,0,0,0,0,-6,6,42,9,8,0,88,216,990,964.9,25.1,0.112,0.00912,0.000364,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36,34.9,34.9,839
1995-05-07,1994,8,32,127,299.61,0.58,5,Dry,42,9,8,6,82,147,0.49,152.6,0.51,152.6,0,0,0,0,-6,6,42,9,8,0,88,212,990,964.9,25.1,0.11,0.00872,0.000347,0.119,0.00474,1,0.149,0.267,0.0107,24.8,0.94,0.97,0.912,34.9,33.9,33.9,814
1995-05-08,1994,8,32,128,296.06,0.58,5,Dry,42,9,8,6,82,147,0.5,149.1,0.5,149.1,0,0,0,0,-6,6,42,9,8,0,88,208,990,964.9,25.1,0.109,0.00842,0.000335,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
1995-05-09,1994,8,32,129,290.86,0.59,5,Dry,42,9,8,6,82,147,0.51,143.9,0.49,143.9,0,0,0,0,-6,6,42,9,8,0,88,203,990,964.9,25.1,0.107,0.00798,0.000317,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,32.9,31.9,31.9,766
1995-05-10,1994,8,32,130,287.31,0.6,5,Dry,42,9,8,6,82,147,0.51,140.3,0.49,140.3,0,0,0,0,-6,6,42,9,8,0,88,199,990,964.8,25.2,0.106,0.00768,0.000305,0.114,0.00451,1,0.132,0.245,0.00976,24.9,0.935,0.97,0.907,32.1,31.1,31.1,746
1995-05-11,1994,8,32,131,283.2,0.6,5,Dry,42,9,8,6,82,147,0.52,136.2,0.48,136.2,0,0,0,0,-6,6,42,9,8,0,88,195,990,964.8,25.2,0.104,0.00733,0.000291,0.112,0.00444,1,0.126,0.238,0.00946,24.9,0.934,0.97,0.906,31.1,30.2,30.2,724
1995-05-12,1994,8,32,132,279.1,0.61,5,Dry,42,9,8,6,82,147,0.53,132.1,0.47,132.1,0,0,0,0,-6,6,42,9,8,0,88,191,990,964.8,25.2,0.103,0.00698,0.000277,0.11,0.00437,1,0.121,0.231,0.00916,25,0.932,0.97,0.904,30.1,29.2,29.2,701
