date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-13,1994,8,33,133,275,0.62,5,Dry,42,9,8,6,82,147,0.54,128,0.47,128,0,0,0,0,-6,6,42,9,8,0,88,187,990,964.8,25.2,0.102,0.00663,0.000263,0.108,0.00429,1,0.115,0.223,0.00887,25,0.93,0.97,0.902,29.2,28.3,28.3,679
1995-05-14,1994,8,33,134,270.9,0.62,5,Dry,42,9,8,6,82,147,0.54,123.9,0.46,123.9,0,0,0,0,-6,6,42,9,8,0,88,183,990,964.8,25.2,0.1,0.00628,0.000249,0.106,0.00422,1,0.11,0.216,0.00857,25,0.928,0.97,0.9,28.2,27.4,27.4,656
1995-05-15,1994,8,33,135,266.8,0.63,5,Dry,42,9,8,6,82,147,0.55,119.8,0.45,119.8,0,0,0,0,-6,6,42,9,8,0,88,179,990,964.8,25.2,0.0986,0.00593,0.000235,0.105,0.00414,1,0.104,0.209,0.00827,25,0.926,0.97,0.898,27.2,26.4,26.4,634
1995-05-16,1994,8,33,136,262.7,0.64,5,Dry,42,9,8,6,82,147,0.56,115.7,0.44,115.7,0,0,0,0,-6,6,42,9,8,0,88,175,990,964.8,25.2,0.0972,0.00558,0.000221,0.103,0.00407,1,0.0987,0.201,0.00798,25,0.923,0.97,0.895,26.2,25.5,25.5,611
1995-05-17,1994,8,33,137,259.14,0.65,5,Dry,42,9,8,6,82,147,0.57,112.1,0.43,112.1,0,0,0,0,-6,6,42,9,8,0,88,171,990,964.7,25.3,0.0959,0.00528,0.000209,0.101,0.00401,1,0.0939,0.195,0.00772,25.1,0.921,0.97,0.893,25.4,24.6,24.6,591
1995-05-18,1994,8,33,138,255.59,0.65,5,Dry,42,9,8,6,82,147,0.57,108.6,0.42,108.6,0,0,0,0,-6,6,42,9,8,0,88,168,990,964.7,25.3,0.0947,0.00498,0.000197,0.0997,0.00394,1,0.0891,0.189,0.00747,25.1,0.919,0.97,0.891,24.5,23.8,23.8,571
1995-05-19,1994,8,33,139,252.03,0.66,5,Dry,42,9,8,6,82,147,0.58,105,0.42,105,0,0,0,0,-6,6,42,9,8,0,88,164,990,964.7,25.3,0.0934,0.00468,0.000185,0.0981,0.00388,1,0.0843,0.182,0.00721,25.1,0.916,0.97,0.889,23.7,23,23,552
1995-05-20,1994,8,34,140,248.48,0.66,5,Dry,42,9,8,6,82,147,0.59,101.5,0.41,101.5,0,0,0,0,-6,6,42,9,8,0,88,160,990,964.7,25.3,0.0922,0.00438,0.000173,0.0965,0.00381,1,0.0795,0.176,0.00696,25.1,0.914,0.969,0.886,22.9,22.2,22.2,532
1995-05-21,1994,8,34,141,244.92,0.67,5,Dry,42,9,8,6,82,147,0.6,97.92,0.4,97.92,0,0,0,0,-6,6,42,9,8,0,88,157,990,964.7,25.3,0.0909,0.00407,0.000161,0.095,0.00375,1,0.0747,0.17,0.0067,25.2,0.912,0.967,0.883,22,21.3,21.3,512
1995-05-22,1994,8,34,142,242.46,0.68,5,Dry,42,9,8,6,82,147,0.61,95.46,0.39,95.46,0,0,0,0,-6,6,42,9,8,0,88,154,990,964.7,25.3,0.09,0.00386,0.000152,0.0939,0.00371,1,0.0714,0.165,0.00652,25.2,0.913,0.966,0.882,21.5,20.8,20.8,499
1995-05-23,1994,8,34,143,239.45,0.68,5,Dry,42,9,8,6,82,147,0.61,92.45,0.39,92.45,0,0,0,0,-6,6,42,9,8,0,88,151,990,964.6,25.4,0.089,0.00361,0.000142,0.0926,0.00365,1,0.0673,0.16,0.0063,25.2,0.914,0.965,0.882,20.9,20.1,20.1,484
1995-05-24,1994,8,34,144,236.45,0.69,5,Dry,42,9,8,6,82,147,0.62,89.45,0.38,89.45,0,0,0,0,-6,6,42,9,8,0,88,148,990,964.6,25.4,0.0879,0.00335,0.000132,0.0913,0.0036,1,0.0633,0.155,0.00609,25.2,0.915,0.964,0.882,20.3,19.5,19.5,469
1995-05-25,1994,8,34,145,233.44,0.7,5,Dry,42,9,8,6,82,147,0.63,86.44,0.37,86.44,0,0,0,0,-6,6,42,9,8,0,88,145,990,964.6,25.4,0.0869,0.0031,0.000122,0.09,0.00354,1,0.0592,0.149,0.00587,25.3,0.918,0.962,0.883,19.7,18.9,18.9,454
1995-05-26,1994,8,34,146,230.43,0.71,5,Dry,42,9,8,6,82,147,0.64,83.43,0.36,83.43,0,0,0,0,-6,6,42,9,8,0,88,142,990,964.6,25.4,0.0858,0.00284,0.000112,0.0886,0.00349,1,0.0551,0.144,0.00566,25.3,0.921,0.961,0.885,19.1,18.3,18.3,439
1995-05-27,1994,8,35,147,227.42,0.72,5,Dry,42,9,8,6,82,147,0.65,80.42,0.35,80.42,0,0,0,0,-6,6,42,9,8,0,88,139,990,964.6,25.4,0.0847,0.00259,0.000102,0.0873,0.00343,1,0.0511,0.138,0.00544,25.3,0.926,0.96,0.889,18.5,17.7,17.7,425
1995-05-28,1994,8,35,148,224.41,0.72,5,Dry,42,9,8,6,82,147,0.66,77.41,0.34,77.41,0,0,0,0,-6,6,42,9,8,0,88,136,990,964.5,25.5,0.0837,0.00233,0.0000915,0.086,0.00338,1,0.047,0.133,0.00523,25.3,0.93,0.96,0.893,17.9,17.2,17.2,412
1995-05-29,1994,8,35,149,221.41,0.73,5,Dry,42,9,8,6,82,147,0.66,74.41,0.34,74.41,0,0,0,0,-6,6,42,9,8,0,88,133,990,964.5,25.5,0.0826,0.00207,0.0000815,0.0847,0.00332,1,0.043,0.128,0.00501,25.3,0.932,0.96,0.895,17.2,16.6,16.6,397
1995-05-30,1994,8,35,150,218.95,0.74,5,Dry,42,9,8,6,82,147,0.67,71.95,0.33,71.95,0,0,0,0,-6,6,42,9,8,0,88,131,990,964.5,25.5,0.0817,0.00187,0.0000732,0.0836,0.00328,1,0.0396,0.123,0.00484,25.4,0.921,0.96,0.884,16.5,15.8,15.8,380
1995-05-31,1994,8,35,151,216.49,0.75,5,Dry,42,9,8,6,82,147,0.68,69.49,0.32,69.49,0,0,0,0,-6,6,42,9,8,0,88,128,990,964.5,25.5,0.0809,0.00166,0.000065,0.0825,0.00324,1,0.0363,0.119,0.00466,25.4,0.91,0.96,0.873,15.7,15.1,15.1,363
1995-06-01,1994,9,35,152,214.02,0.76,5,Dry,39,9,7,5,59,119,0.56,95.02,0.44,95.02,0,0,0,0,-5,5,39,9,7,0,64,150,990,964.5,25.5,0.0885,0.00383,0.00015,0.0923,0.00362,1,0.0708,0.163,0.00639,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
1995-06-02,1994,9,35,153,212.66,0.77,5,Dry,39,9,7,5,59,119,0.56,93.66,0.44,93.66,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.088,0.00371,0.000145,0.0917,0.00359,1,0.0689,0.161,0.00629,25.4,0.918,0.966,0.886,21.4,20.7,20.7,496
1995-06-03,1994,9,36,154,210.74,0.77,5,Dry,39,9,7,5,59,119,0.56,91.74,0.43,91.74,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0873,0.00355,0.000139,0.0909,0.00356,1,0.0663,0.157,0.00616,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1995-06-04,1994,9,36,155,208.83,0.78,5,Dry,39,9,7,5,59,119,0.57,89.83,0.43,89.83,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0866,0.00339,0.000133,0.09,0.00352,1,0.0638,0.154,0.00602,25.4,0.923,0.964,0.89,20.7,19.9,19.9,478
1995-06-05,1994,9,36,156,206.91,0.78,5,Dry,39,9,7,5,59,119,0.57,87.91,0.42,87.91,0,0,0,0,-5,5,39,9,7,0,64,143,990,964.4,25.6,0.086,0.00322,0.000126,0.0892,0.00349,1,0.0612,0.15,0.00588,25.4,0,0,0,0,0,0,0
1995-06-06,1994,9,36,157,205,0.79,5,Dry,39,9,7,5,59,119,0.58,86,0.42,86,0,0,0,0,-5,5,39,9,7,0,64,141,990,964.4,25.6,0.0853,0.00306,0.00012,0.0884,0.00346,1,0.0586,0.147,0.00575,25.4,0,0,0,0,0,0,0
1995-06-07,1994,9,36,158,203.09,0.79,5,Dry,39,9,7,5,59,119,0.59,84.09,0.41,84.09,0,0,0,0,-5,5,39,9,7,0,64,139,990,964.4,25.6,0.0846,0.0029,0.000113,0.0875,0.00342,1,0.056,0.144,0.00561,25.4,0,0,0,0,0,0,0
1995-06-08,1994,9,36,159,201.17,0.8,5,Dry,39,9,7,5,59,119,0.59,82.17,0.41,82.17,0,0,0,0,-5,5,39,9,7,0,64,137,990,964.4,25.6,0.0839,0.00273,0.000107,0.0867,0.00339,1,0.0534,0.14,0.00547,25.5,0,0,0,0,0,0,0
1995-06-09,1994,9,36,160,199.26,0.8,5,Dry,39,9,7,5,59,119,0.6,80.26,0.4,80.26,0,0,0,0,-5,5,39,9,7,0,64,135,990,964.4,25.6,0.0833,0.00257,0.0001,0.0858,0.00335,1,0.0509,0.137,0.00534,25.5,0,0,0,0,0,0,0
1995-06-10,1994,9,37,161,197.34,0.81,5,Dry,39,9,7,5,59,119,0.6,78.34,0.4,78.34,0,0,0,0,-5,5,39,9,7,0,64,133,990,964.4,25.6,0.0826,0.00241,0.0000941,0.085,0.00332,1,0.0483,0.133,0.00521,25.5,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,195.43,0.81,5,Dry,39,9,7,5,59,119,0.61,76.43,0.39,76.43,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0819,0.00225,0.0000878,0.0842,0.00329,1,0.0457,0.13,0.00507,25.5,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,193.52,0.82,5,Dry,39,9,7,5,59,119,0.61,74.52,0.39,74.52,0,0,0,0,-5,5,39,9,7,0,64,130,990,964.4,25.6,0.0812,0.00208,0.0000815,0.0833,0.00326,1,0.0431,0.126,0.00494,25.5,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,191.6,0.83,5,Dry,39,9,7,5,59,119,0.62,72.6,0.38,72.6,0,0,0,0,-5,5,39,9,7,0,64,128,990,964.4,25.6,0.0806,0.00192,0.0000751,0.0825,0.00322,1,0.0405,0.123,0.00481,25.5,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,189.69,0.83,5,Dry,39,9,7,5,59,119,0.63,70.69,0.37,70.69,0,0,0,0,-5,5,39,9,7,0,64,126,990,964.4,25.6,0.0799,0.00176,0.0000688,0.0816,0.00319,1,0.0379,0.12,0.00467,25.5,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,187.77,0.84,5,Dry,39,9,7,5,59,119,0.63,68.77,0.37,68.77,0,0,0,0,-5,5,39,9,7,0,64,124,990,964.4,25.6,0.0792,0.0016,0.0000624,0.0808,0.00316,1,0.0353,0.116,0.00454,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,185.86,0.84,5,Dry,39,9,7,5,59,119,0.64,66.86,0.36,66.86,0,0,0,0,-5,5,39,9,7,0,64,122,990,964.4,25.6,0.0785,0.00143,0.000056,0.08,0.00313,1,0.0328,0.113,0.00441,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,184.49,0.85,5,Dry,39,9,7,5,59,119,0.65,65.49,0.35,65.49,0,0,0,0,-5,5,39,9,7,0,64,120,990,964.4,25.6,0.0781,0.00132,0.0000515,0.0794,0.0031,1,0.0309,0.11,0.00431,25.5,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,183.13,0.85,5,Dry,39,9,7,5,59,119,0.65,64.13,0.35,64.13,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0776,0.0012,0.000047,0.0788,0.00308,1,0.0291,0.108,0.00422,25.5,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,181.76,0.86,5,Dry,39,9,7,5,59,119,0.66,62.76,0.34,62.76,0,0,0,0,-5,5,39,9,7,0,64,118,990,964.4,25.6,0.0771,0.00108,0.0000424,0.0782,0.00306,1,0.0272,0.105,0.00412,25.5,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,180.39,0.86,5,Dry,39,9,7,5,59,119,0.66,61.39,0.34,61.39,0,0,0,0,-5,5,39,9,7,0,64,116,990,964.4,25.6,0.0766,0.000968,0.0000379,0.0776,0.00304,1,0.0254,0.103,0.00403,25.5,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,179.02,0.87,5,Dry,39,9,7,5,59,119,0.67,60.02,0.34,60.02,0,0,0,0,-5,5,39,9,7,0,64,115,990,964.4,25.6,0.0761,0.000852,0.0000333,0.077,0.00301,1,0.0235,0.101,0.00393,25.5,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,177.66,0.87,5,Dry,39,9,7,5,59,119,0.67,58.66,0.33,58.66,0,0,0,0,-5,5,39,9,7,0,64,114,990,964.4,25.6,0.0756,0.000736,0.0000288,0.0764,0.00299,1,0.0217,0.0981,0.00384,25.5,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,176.29,0.87,5,Dry,39,9,7,5,59,119,0.68,57.29,0.33,57.29,0,0,0,0,-5,5,39,9,7,0,64,112,990,964.4,25.6,0.0752,0.00062,0.0000242,0.0758,0.00297,1,0.0198,0.0956,0.00374,25.5,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,174.92,0.88,5,Dry,39,9,7,5,59,119,0.68,55.92,0.32,55.92,0,0,0,0,-5,5,39,9,7,0,64,111,990,964.5,25.5,0.0747,0.000503,0.0000197,0.0752,0.00294,1,0.018,0.0932,0.00365,25.5,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,173.56,0.88,5,Dry,39,9,7,5,59,119,0.69,54.56,0.31,54.56,0,0,0,0,-5,5,39,9,7,0,64,110,990,964.5,25.5,0.0742,0.000388,0.0000152,0.0746,0.00292,1,0.0162,0.0907,0.00355,25.5,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,172.19,0.88,5,Dry,39,9,7,5,59,119,0.69,53.19,0.31,53.19,0,0,0,0,-5,5,39,9,7,0,64,108,990,964.5,25.5,0.0737,0.000271,0.0000106,0.074,0.0029,1,0.0143,0.0883,0.00346,25.5,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,170.82,0.89,5,Dry,39,9,7,5,59,119,0.7,51.82,0.3,51.82,0,0,0,0,-5,5,39,9,7,0,64,107,990,964.5,25.5,0.0732,0.000155,0.00000606,0.0734,0.00287,1,0.0125,0.0858,0.00336,25.5,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,169.45,0.89,5,Dry,39,9,7,5,59,119,0.7,50.45,0.3,50.45,0,0,0,0,-5,5,39,9,7,0,64,105,990,964.5,25.5,0.0727,0.0000383,0.0000015,0.0728,0.00285,1,0.0106,0.0834,0.00327,25.5,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,168.09,0.89,5,Dry,39,9,7,5,59,119,0.71,49.09,0.29,0,49,11,1,1,-4,40,50,10,8,1,99,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,166.72,0.9,5,Dry,39,9,7,5,59,119,0.71,47.72,0.29,0,48,11,1,1,-4,39,50,10,8,1,98,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,165.35,0.9,5,Dry,37,8,6,4,53,108,0.65,57.35,0.35,57.35,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0738,0.000625,0.0000245,0.0744,0.00291,1,0.0199,0.0943,0.00369,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,163.99,0.9,5,Dry,37,8,6,4,53,108,0.66,55.99,0.34,55.99,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0733,0.000509,0.0000199,0.0738,0.00289,1,0.0181,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,162.62,0.91,5,Dry,37,8,6,4,53,108,0.66,54.62,0.34,54.62,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.0728,0.000393,0.0000154,0.0732,0.00287,1,0.0162,0.0894,0.0035,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,161.25,0.91,5,Dry,37,8,6,4,53,108,0.67,53.25,0.33,53.25,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0723,0.000276,0.0000108,0.0726,0.00284,1,0.0144,0.087,0.00341,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,159.88,0.91,5,Dry,37,8,6,4,53,108,0.68,51.88,0.32,51.88,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.0718,0.00016,0.00000626,0.072,0.00282,1,0.0125,0.0845,0.00331,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,158.52,0.91,5,Dry,37,8,6,4,53,108,0.68,50.52,0.32,50.52,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0714,0.0000442,0.00000173,0.0714,0.0028,1,0.0107,0.0821,0.00322,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,157.15,0.92,5,Dry,37,8,6,4,53,108,0.69,49.15,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,155.78,0.92,5,Dry,37,8,6,4,53,108,0.69,47.78,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,154.41,0.92,5,Dry,37,8,6,4,53,108,0.7,46.41,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,154.14,0.92,5,Dry,37,8,6,4,53,108,0.7,46.14,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,152.23,0.92,5,Dry,37,8,6,4,53,108,0.71,44.23,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,151.95,0.92,5,Dry,37,8,6,4,53,108,0.71,43.95,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,151.13,0.93,5,Dry,37,8,6,4,53,108,0.71,43.13,0.28,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,150.31,0.93,5,Dry,37,8,6,4,53,108,0.72,42.31,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,149.49,0.93,5,Dry,37,8,6,4,53,108,0.72,41.49,0.28,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,148.67,0.93,5,Dry,37,8,6,4,53,108,0.73,40.67,0.27,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,147.85,0.93,5,Dry,37,8,6,4,53,108,0.73,39.85,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,147.03,0.93,5,Dry,37,8,6,4,53,108,0.73,39.03,0.27,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,146.21,0.93,5,Dry,37,8,6,4,53,108,0.74,38.21,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,145.39,0.93,5,Dry,37,8,6,4,53,108,0.74,37.39,0.26,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,144.57,0.94,5,Dry,37,8,6,4,53,108,0.75,36.57,0.25,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,143.75,0.94,5,Dry,37,8,6,4,53,108,0.75,35.75,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,142.93,0.94,5,Dry,37,8,6,4,53,108,0.76,34.93,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,142.11,0.94,5,Dry,37,8,6,4,53,108,0.76,34.11,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,141.29,0.94,5,Dry,37,8,6,4,53,108,0.76,33.29,0.24,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,140.47,0.94,5,Dry,37,8,6,4,53,108,0.77,32.47,0.23,0,32,7,1,1,-3,26,44,9,7,1,79,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,139.65,0.94,5,Dry,37,8,6,4,53,108,0.77,31.65,0.23,0,32,7,1,1,-3,26,44,9,7,1,79,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,138.83,0.95,5,Dry,37,8,6,4,53,108,0.78,30.83,0.22,0,31,7,1,1,-3,25,44,9,7,1,78,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,138.01,0.95,5,Dry,37,8,6,4,53,108,0.78,30.01,0.22,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,137.19,0.95,5,Dry,37,8,6,4,53,108,0.79,29.19,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,136.37,0.95,5,Dry,37,8,6,4,53,108,0.79,28.37,0.21,0,28,6,1,1,-3,23,43,9,7,1,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,134.45,0.95,5,Dry,34,7,5,3,44,93,0.69,41.45,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,133.09,0.96,5,Dry,34,7,5,3,44,93,0.7,40.09,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,131.17,0.96,5,Dry,34,7,5,3,44,93,0.71,38.17,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,129.26,0.96,5,Dry,34,7,5,3,44,93,0.72,36.26,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,127.89,0.96,5,Dry,34,7,5,3,44,93,0.73,34.89,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,126.52,0.96,5,Dry,34,7,5,3,44,93,0.73,33.52,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,125.16,0.97,5,Dry,34,7,5,3,44,93,0.74,32.16,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,123.79,0.97,5,Dry,34,7,5,3,44,93,0.75,30.79,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,122.42,0.97,5,Dry,34,7,5,3,44,93,0.76,29.42,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,121.06,0.97,5,Dry,34,7,5,3,44,93,0.77,28.06,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,119.69,0.97,5,Dry,34,7,5,3,44,93,0.78,26.69,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,119.41,0.97,5,Dry,34,7,5,3,44,93,0.78,26.41,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,118.59,0.97,5,Dry,34,7,5,3,44,93,0.78,25.59,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,117.77,0.97,5,Dry,34,7,5,3,44,93,0.79,24.77,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,116.95,0.97,5,Dry,34,7,5,3,44,93,0.8,23.95,0.2,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,116.13,0.97,5,Dry,34,7,5,3,44,93,0.8,23.13,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,115.31,0.97,5,Dry,34,7,5,3,44,93,0.81,22.31,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,114.49,0.98,5,Dry,34,7,5,3,44,93,0.81,21.49,0.19,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,113.67,0.98,5,Dry,34,7,5,3,44,93,0.82,20.67,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,112.85,0.98,5,Dry,34,7,5,3,44,93,0.82,19.85,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,112.03,0.98,5,Dry,34,7,5,3,44,93,0.83,19.03,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,111.21,0.98,5,Dry,34,7,5,3,44,93,0.84,18.21,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,110.39,0.98,5,Dry,34,7,5,3,44,93,0.84,17.39,0.16,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,109.57,0.98,5,Dry,34,7,5,3,44,93,0.85,16.57,0.15,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,108.75,0.98,5,Dry,34,7,5,3,44,93,0.85,15.75,0.14,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,107.93,0.98,5,Dry,34,7,5,3,44,93,0.86,14.93,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,107.11,0.98,5,Dry,34,7,5,3,44,93,0.87,14.11,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,106.29,0.98,5,Dry,34,7,5,3,44,93,0.88,13.29,0.13,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,105.47,0.98,5,Dry,34,7,5,3,44,93,0.88,12.47,0.12,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,104.65,0.98,5,Dry,34,7,5,3,44,93,0.89,11.65,0.11,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,103.83,0.98,5,Dry,34,7,5,3,44,93,0.9,10.83,0.1,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,101.91,0.98,5,Dry,30,6,4,2,30,72,0.71,29.91,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,100.55,0.98,5,Dry,30,6,4,2,30,72,0.72,28.55,0.28,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,98.63,0.99,5,Dry,30,6,4,2,30,72,0.73,26.63,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,96.72,0.99,5,Dry,30,6,4,2,30,72,0.74,24.72,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,94.81,0.99,5,Dry,30,6,4,2,30,72,0.76,22.81,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,92.89,0.99,5,Dry,30,6,4,2,30,72,0.78,20.89,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,91.52,0.99,5,Dry,30,6,4,2,30,72,0.79,19.52,0.21,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,90.16,0.99,5,Dry,30,6,4,2,30,72,0.8,18.16,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,88.79,0.99,5,Dry,30,6,4,2,30,72,0.81,16.79,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,87.42,0.99,5,Dry,30,6,4,2,30,72,0.82,15.42,0.18,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,86.06,0.99,5,Dry,30,6,4,2,30,72,0.84,14.06,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,84.69,0.99,5,Dry,30,6,4,2,30,72,0.85,12.69,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,84.41,0.99,5,Dry,30,6,4,2,30,72,0.85,12.41,0.15,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,83.59,0.99,5,Dry,30,6,4,2,30,72,0.86,11.59,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,82.77,0.99,5,Dry,30,6,4,2,30,72,0.87,10.77,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,81.95,0.99,5,Dry,30,6,4,2,30,72,0.88,9.95,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,81.13,0.99,5,Dry,30,6,4,2,30,72,0.89,9.13,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,80.31,0.99,5,Dry,30,6,4,2,30,72,0.9,8.31,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,79.49,0.99,5,Dry,30,6,4,2,30,72,0.91,7.49,0.094,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,80.86,0.99,5,Dry,30,6,4,2,30,72,0.89,8.86,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,82.77,0.99,5,Dry,30,6,4,2,30,72,0.87,10.77,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,81.41,0.99,5,Dry,30,6,4,2,30,72,0.88,9.41,0.12,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,81.13,0.99,5,Dry,30,6,4,2,30,72,0.89,9.13,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,80.31,0.99,5,Dry,30,6,4,2,30,72,0.9,8.31,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,79.49,0.99,5,Dry,30,6,4,2,30,72,0.91,7.49,0.094,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,78.67,1,5,Dry,30,6,4,2,30,72,0.92,6.67,0.085,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,77.85,1,5,Dry,30,6,4,2,30,72,0.93,5.85,0.075,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,77.03,1,5,Dry,30,6,4,2,30,72,0.94,5.03,0.065,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,76.21,1,5,Dry,30,6,4,2,30,72,0.94,4.21,0.055,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,75.39,1,5,Dry,30,6,4,2,30,72,0.95,3.39,0.045,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,74.57,1,5,Dry,24,4,2,2,20,52,0.7,22.57,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,73.75,1,5,Dry,24,4,2,2,20,52,0.7,21.75,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,73.48,1,5,Dry,24,4,2,2,20,52,0.71,21.48,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,72.66,1,5,Dry,24,4,2,2,20,52,0.72,20.66,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,71.84,1,5,Dry,24,4,2,2,20,52,0.72,19.84,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,71.02,1,5,Dry,24,4,2,2,20,52,0.73,19.02,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,71.29,1,5,Dry,24,4,2,2,20,52,0.73,19.29,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,71.56,1,5,Dry,24,4,2,2,20,52,0.73,19.56,0.27,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,70.74,1,5,Dry,24,4,2,2,20,52,0.73,18.74,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,69.92,1,5,Dry,24,4,2,2,20,52,0.74,17.92,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,69.28,1,5,Dry,24,4,2,2,20,52,0.75,17.28,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,67.87,1,5,Dry,24,4,2,2,20,52,0.77,15.87,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,67.45,1,5,Dry,24,4,2,2,20,52,0.77,15.45,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,67.25,1,5,Dry,24,4,2,2,20,52,0.77,15.25,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,67.15,1,5,Dry,24,4,2,2,20,52,0.77,15.15,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,66.84,1,5,Dry,24,4,2,2,20,52,0.78,14.84,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,66.68,1,5,Dry,24,4,2,2,20,52,0.78,14.68,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,65.54,1,5,Dry,24,4,2,2,20,52,0.79,13.54,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,65.25,1,5,Dry,24,4,2,2,20,52,0.8,13.25,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,66.17,1,5,Dry,24,4,2,2,20,52,0.79,14.17,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,66.36,1,5,Dry,24,4,2,2,20,52,0.78,14.36,0.22,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,66.45,1,5,Dry,24,4,2,2,20,52,0.78,14.45,0.22,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,69.69,1,5,Dry,24,4,2,2,20,52,0.75,17.69,0.25,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,72.43,1,5,Dry,24,4,2,2,20,52,0.72,20.43,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,72.16,1,5,Dry,24,4,2,2,20,52,0.72,20.16,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,72.98,1,5,Dry,24,4,2,2,20,52,0.71,20.98,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,73.8,1,5,Dry,24,4,2,2,20,52,0.7,21.8,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,72.98,1,5,Dry,24,4,2,2,20,52,0.71,20.98,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,73.8,1,5,Dry,24,4,2,2,20,52,0.7,21.8,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,75.17,1,5,Dry,24,4,2,2,20,52,0.69,23.17,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,78.18,1,5,Dry,24,4,2,2,20,52,0.67,26.18,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,79.54,0.99,5,Dry,23,4,2,2,19,50,0.63,29.54,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,79.82,0.99,5,Dry,23,4,2,2,19,50,0.63,29.82,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,80.64,0.99,5,Dry,23,4,2,2,19,50,0.62,30.64,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,80.91,0.99,5,Dry,23,4,2,2,19,50,0.62,30.91,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,81.18,0.99,5,Dry,23,4,2,2,19,50,0.62,31.18,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,80.36,0.99,5,Dry,23,4,2,2,19,50,0.62,30.36,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,80.09,0.99,5,Dry,23,4,2,2,19,50,0.62,30.09,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,79.82,0.99,5,Dry,23,4,2,2,19,50,0.63,29.82,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,79.54,0.99,5,Dry,23,4,2,2,19,50,0.63,29.54,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,80.36,0.99,5,Dry,23,4,2,2,19,50,0.62,30.36,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,80.64,0.99,5,Dry,23,4,2,2,19,50,0.62,30.64,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,80.91,0.99,5,Dry,23,4,2,2,19,50,0.62,30.91,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,84.46,0.99,5,Dry,23,4,2,2,19,50,0.59,34.46,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,86.93,0.99,5,Dry,23,4,2,2,19,50,0.57,36.93,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,87.75,0.99,5,Dry,23,4,2,2,19,50,0.57,37.75,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,88.02,0.99,5,Dry,23,4,2,2,19,50,0.57,38.02,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,88.29,0.99,5,Dry,23,4,2,2,19,50,0.57,38.29,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,92.39,0.99,5,Dry,23,4,2,2,19,50,0.54,42.39,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,96.5,0.99,5,Dry,23,4,2,2,19,50,0.52,46.5,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,100.6,0.98,5,Dry,23,4,2,2,19,50,0.5,50.6,0.5,50.6,0,0,0,0,-2,2,23,4,2,0,21,79.6,990,964.5,25.5,0.0708,0.000051,0.000002,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,105.25,0.98,5,Dry,23,4,2,2,19,50,0.47,55.25,0.53,55.25,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.000446,0.0000175,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,107.16,0.98,5,Dry,23,4,2,2,19,50,0.47,57.16,0.53,57.16,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,105.79,0.98,5,Dry,23,4,2,2,19,50,0.47,55.79,0.53,55.79,0,0,0,0,-2,2,23,4,2,0,21,84.8,990,964.5,25.5,0.0708,0.000492,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.0035,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,103.88,0.98,5,Dry,23,4,2,2,19,50,0.48,53.88,0.52,53.88,0,0,0,0,-2,2,23,4,2,0,21,82.9,990,964.5,25.5,0.0708,0.00033,0.0000129,0.0712,0.00279,1,0.0152,0.0864,0.00339,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,102.51,0.98,5,Dry,23,4,2,2,19,50,0.49,52.51,0.51,52.51,0,0,0,0,-2,2,23,4,2,0,21,81.5,990,964.5,25.5,0.0708,0.000213,0.00000837,0.071,0.00279,1,0.0134,0.0844,0.00331,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,103.33,0.98,5,Dry,23,4,2,2,19,50,0.48,53.33,0.52,53.33,0,0,0,0,-2,2,23,4,2,0,21,82.3,990,964.5,25.5,0.0708,0.000283,0.0000111,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,105.79,0.98,5,Dry,23,4,2,2,19,50,0.47,55.79,0.53,55.79,0,0,0,0,-2,2,23,4,2,0,21,84.8,990,964.5,25.5,0.0708,0.000492,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.0035,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,108.25,0.98,5,Dry,23,4,2,2,19,50,0.46,58.25,0.54,58.25,0,0,0,0,-2,2,23,4,2,0,21,87.3,990,964.5,25.5,0.0708,0.000701,0.0000275,0.0715,0.0028,1,0.0211,0.0927,0.00363,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,111.81,0.98,5,Dry,23,4,2,2,19,50,0.45,61.81,0.55,61.81,0,0,0,0,-2,2,23,4,2,0,21,90.8,990,964.5,25.5,0.0708,0.001,0.0000394,0.0718,0.00282,1,0.0259,0.0978,0.00383,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,114.27,0.98,5,Dry,23,4,2,2,19,50,0.44,64.27,0.56,64.27,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00121,0.0000476,0.072,0.00282,1,0.0293,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1995-12-01,1995,3,9,335,115.64,0.97,5,Dry,26,4,3,2,24,59,0.51,56.64,0.49,56.64,0,0,0,0,-2,2,26,4,3,0,26,89.6,990,964.5,25.5,0.0708,0.000564,0.0000221,0.0714,0.0028,1,0.019,0.0904,0.00354,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,119.74,0.97,5,Dry,26,4,3,2,24,59,0.49,60.74,0.51,60.74,0,0,0,0,-2,2,26,4,3,0,26,93.7,990,964.5,25.5,0.0708,0.000913,0.0000358,0.0717,0.00281,1,0.0245,0.0962,0.00377,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,123.84,0.97,5,Dry,26,4,3,2,24,59,0.48,64.84,0.52,64.84,0,0,0,0,-2,2,26,4,3,0,26,97.8,990,964.5,25.5,0.0708,0.00126,0.0000495,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.885,0.96,0.849,14.3,13.7,13.7,329
1995-12-04,1995,3,10,338,127.94,0.96,5,Dry,26,4,3,2,24,59,0.46,68.94,0.54,68.94,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0715,0.00161,0.0000631,0.0731,0.00287,1,0.0356,0.109,0.00426,25.4,0.907,0.96,0.871,15.6,15,15,359
1995-12-05,1995,3,10,339,131.5,0.96,5,Dry,26,4,3,2,24,59,0.45,72.5,0.55,72.5,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0728,0.00191,0.000075,0.0747,0.00293,1,0.0404,0.115,0.00451,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
1995-12-06,1995,3,10,340,131.77,0.96,5,Dry,26,4,3,2,24,59,0.45,72.77,0.55,72.77,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00194,0.0000759,0.0748,0.00293,1,0.0407,0.116,0.00453,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1995-12-07,1995,3,10,341,129.86,0.96,5,Dry,26,4,3,2,24,59,0.45,70.86,0.55,70.86,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0722,0.00177,0.0000695,0.074,0.0029,1,0.0382,0.112,0.0044,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1995-12-08,1995,3,10,342,127.94,0.96,5,Dry,26,4,3,2,24,59,0.46,68.94,0.54,68.94,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0715,0.00161,0.0000631,0.0731,0.00287,1,0.0356,0.109,0.00426,25.4,0.907,0.96,0.871,15.6,15,15,359
1995-12-09,1995,3,10,343,124.93,0.97,5,Dry,26,4,3,2,24,59,0.47,65.93,0.53,65.93,0,0,0,0,-2,2,26,4,3,0,26,98.9,990,964.5,25.5,0.0708,0.00135,0.0000531,0.0722,0.00283,1,0.0315,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14,14,337
1995-12-10,1995,3,11,344,123.57,0.97,5,Dry,26,4,3,2,24,59,0.48,64.57,0.52,64.57,0,0,0,0,-2,2,26,4,3,0,26,97.6,990,964.5,25.5,0.0708,0.00124,0.0000486,0.0721,0.00283,1,0.0297,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1995-12-11,1995,3,11,345,122.2,0.97,5,Dry,26,4,3,2,24,59,0.48,63.2,0.52,63.2,0,0,0,0,-2,2,26,4,3,0,26,96.2,990,964.5,25.5,0.0708,0.00112,0.000044,0.0719,0.00282,1,0.0278,0.0998,0.00391,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,124.11,0.97,5,Dry,26,4,3,2,24,59,0.47,65.11,0.53,65.11,0,0,0,0,-2,2,26,4,3,0,26,98.1,990,964.5,25.5,0.0708,0.00128,0.0000504,0.0721,0.00283,1,0.0304,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1995-12-13,1995,3,11,347,127.67,0.96,5,Dry,26,4,3,2,24,59,0.46,68.67,0.54,68.67,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00159,0.0000622,0.073,0.00286,1,0.0352,0.108,0.00424,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1995-12-14,1995,3,11,348,129.58,0.96,5,Dry,26,4,3,2,24,59,0.46,70.58,0.55,70.58,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0721,0.00175,0.0000686,0.0738,0.0029,1,0.0378,0.112,0.00438,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
1995-12-15,1995,3,11,349,128.21,0.96,5,Dry,26,4,3,2,24,59,0.46,69.21,0.54,69.21,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0716,0.00163,0.000064,0.0732,0.00287,1,0.0359,0.109,0.00428,25.4,0.909,0.96,0.873,15.7,15,15,361
1995-12-16,1995,3,11,350,126.85,0.96,5,Dry,26,4,3,2,24,59,0.47,67.85,0.54,67.85,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00152,0.0000595,0.0726,0.00285,1,0.0341,0.107,0.00419,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1995-12-17,1995,3,12,351,126.03,0.96,5,Dry,26,4,3,2,24,59,0.47,67.03,0.53,67.03,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0708,0.00145,0.0000568,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1995-12-18,1995,3,12,352,127.39,0.96,5,Dry,26,4,3,2,24,59,0.46,68.39,0.54,68.39,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00156,0.0000613,0.0729,0.00286,1,0.0348,0.108,0.00422,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1995-12-19,1995,3,12,353,129.31,0.96,5,Dry,26,4,3,2,24,59,0.46,70.31,0.54,70.31,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.072,0.00173,0.0000677,0.0737,0.00289,1,0.0374,0.111,0.00436,25.4,0.915,0.96,0.878,16,15.4,15.4,369
1995-12-20,1995,3,12,354,127.39,0.96,5,Dry,26,4,3,2,24,59,0.46,68.39,0.54,68.39,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00156,0.0000613,0.0729,0.00286,1,0.0348,0.108,0.00422,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1995-12-21,1995,3,12,355,128.76,0.96,5,Dry,26,4,3,2,24,59,0.46,69.76,0.54,69.76,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00168,0.0000659,0.0735,0.00288,1,0.0367,0.11,0.00432,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
1995-12-22,1995,3,12,356,130.13,0.96,5,Dry,26,4,3,2,24,59,0.45,71.13,0.55,71.13,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.0018,0.0000704,0.0741,0.00291,1,0.0385,0.113,0.00442,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
1995-12-23,1995,3,12,357,128.76,0.96,5,Dry,26,4,3,2,24,59,0.46,69.76,0.54,69.76,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00168,0.0000659,0.0735,0.00288,1,0.0367,0.11,0.00432,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
1995-12-24,1995,3,13,358,130.68,0.96,5,Dry,26,4,3,2,24,59,0.45,71.68,0.55,71.68,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00184,0.0000723,0.0743,0.00291,1,0.0393,0.114,0.00445,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
1995-12-25,1995,3,13,359,132.04,0.96,5,Dry,26,4,3,2,24,59,0.45,73.04,0.55,73.04,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00196,0.0000768,0.0749,0.00294,1,0.0411,0.116,0.00455,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1995-12-26,1995,3,13,360,130.13,0.96,5,Dry,26,4,3,2,24,59,0.45,71.13,0.55,71.13,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.0018,0.0000704,0.0741,0.00291,1,0.0385,0.113,0.00442,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
1995-12-27,1995,3,13,361,128.21,0.96,5,Dry,26,4,3,2,24,59,0.46,69.21,0.54,69.21,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0716,0.00163,0.000064,0.0732,0.00287,1,0.0359,0.109,0.00428,25.4,0.909,0.96,0.873,15.7,15,15,361
1995-12-28,1995,3,13,362,126.3,0.96,5,Dry,26,4,3,2,24,59,0.47,67.3,0.53,67.3,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00147,0.0000577,0.0724,0.00284,1,0.0334,0.106,0.00415,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
1995-12-29,1995,3,13,363,126.03,0.96,5,Dry,26,4,3,2,24,59,0.47,67.03,0.53,67.03,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0708,0.00145,0.0000568,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1995-12-30,1995,3,13,364,126.85,0.96,5,Dry,26,4,3,2,24,59,0.47,67.85,0.54,67.85,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00152,0.0000595,0.0726,0.00285,1,0.0341,0.107,0.00419,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1995-12-31,1995,3,14,365,127.67,0.96,5,Dry,26,4,3,2,24,59,0.46,68.67,0.54,68.67,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00159,0.0000622,0.073,0.00286,1,0.0352,0.108,0.00424,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1996-01-01,1995,4,14,1,128.49,0.96,5,Dry,29,5,4,2,33,73,0.57,55.49,0.43,55.49,0,0,0,0,-2,2,29,5,4,0,35,93.5,990,964.5,25.5,0.0708,0.000467,0.0000183,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,128.21,0.96,5,Dry,29,5,4,2,33,73,0.57,55.21,0.43,55.21,0,0,0,0,-2,2,29,5,4,0,35,93.2,990,964.5,25.5,0.0708,0.000443,0.0000174,0.0713,0.00279,1,0.017,0.0883,0.00346,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,127.94,0.96,5,Dry,29,5,4,2,33,73,0.57,54.94,0.43,54.94,0,0,0,0,-2,2,29,5,4,0,35,92.9,990,964.5,25.5,0.0708,0.00042,0.0000165,0.0712,0.00279,1,0.0167,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,130.95,0.96,5,Dry,29,5,4,2,33,73,0.56,57.95,0.44,57.95,0,0,0,0,-2,2,29,5,4,0,35,96,990,964.5,25.5,0.0708,0.000676,0.0000265,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,136.14,0.95,5,Dry,29,5,4,2,33,73,0.54,63.14,0.46,63.14,0,0,0,0,-2,2,29,5,4,0,35,101,990,964.5,25.5,0.0712,0.00112,0.0000438,0.0723,0.00284,1,0.0277,0.1,0.00392,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
1996-01-06,1995,4,14,6,138.06,0.95,5,Dry,29,5,4,2,33,73,0.53,65.06,0.47,65.06,0,0,0,0,-2,2,29,5,4,0,35,103,990,964.5,25.5,0.0719,0.00128,0.0000502,0.0732,0.00287,1,0.0303,0.104,0.00406,25.4,0.886,0.96,0.85,14.4,13.8,13.8,331
1996-01-07,1995,4,15,7,139.97,0.94,5,Dry,29,5,4,2,33,73,0.52,66.97,0.48,66.97,0,0,0,0,-2,2,29,5,4,0,35,105,990,964.5,25.5,0.0726,0.00144,0.0000566,0.074,0.0029,1,0.0329,0.107,0.00419,25.4,0.896,0.96,0.861,14.9,14.4,14.4,344
1996-01-08,1995,4,15,8,142.43,0.94,5,Dry,29,5,4,2,33,73,0.51,69.43,0.49,69.43,0,0,0,0,-2,2,29,5,4,0,35,107,990,964.5,25.5,0.0734,0.00165,0.0000648,0.0751,0.00295,1,0.0362,0.111,0.00437,25.4,0.91,0.96,0.874,15.7,15.1,15.1,362
1996-01-09,1995,4,15,9,143.8,0.94,5,Dry,29,5,4,2,33,73,0.51,70.8,0.49,70.8,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0739,0.00177,0.0000693,0.0757,0.00297,1,0.0381,0.114,0.00446,25.4,0.917,0.96,0.881,16.2,15.5,15.5,373
