date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-10,1995,4,15,10,147.36,0.93,5,Dry,29,5,4,2,33,73,0.49,74.36,0.51,74.36,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0752,0.00207,0.0000812,0.0773,0.00303,1,0.0429,0.12,0.00471,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1996-01-11,1995,4,15,11,153.1,0.92,5,Dry,29,5,4,2,33,73,0.48,80.1,0.52,80.1,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.0772,0.00256,0.0001,0.0798,0.00313,1,0.0506,0.13,0.00511,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
1996-01-12,1995,4,15,12,156.65,0.92,5,Dry,29,5,4,2,33,73,0.47,83.65,0.53,83.65,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0785,0.00286,0.000112,0.0813,0.00319,1,0.0554,0.137,0.00536,25.4,0.93,0.962,0.894,19.4,18.6,18.6,447
1996-01-13,1995,4,15,13,160.75,0.91,5,Dry,29,5,4,2,33,73,0.45,87.75,0.55,87.75,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0799,0.00321,0.000126,0.0831,0.00326,1,0.061,0.144,0.00565,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
1996-01-14,1995,4,16,14,165.95,0.9,5,Dry,29,5,4,2,33,73,0.44,92.95,0.56,92.95,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00365,0.000143,0.0854,0.00334,1,0.068,0.153,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
1996-01-15,1995,4,16,15,171.14,0.89,5,Dry,29,5,4,2,33,73,0.43,98.14,0.57,98.14,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0877,0.00343,1,0.075,0.163,0.00637,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1996-01-16,1995,4,16,16,176.34,0.87,5,Dry,29,5,4,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.082,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1996-01-17,1995,4,16,17,181.54,0.86,5,Dry,29,5,4,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0872,0.00498,0.000195,0.0922,0.00361,1,0.089,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
1996-01-18,1995,4,16,18,182.9,0.85,5,Dry,29,5,4,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.4,24.4,584
1996-01-19,1995,4,16,19,182.63,0.85,5,Dry,29,5,4,2,33,73,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1996-01-20,1995,4,16,20,183.45,0.85,5,Dry,29,5,4,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,588
1996-01-21,1995,4,17,21,183.72,0.85,5,Dry,29,5,4,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.092,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1996-01-22,1995,4,17,22,186.18,0.84,5,Dry,29,5,4,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0943,0.00369,1,0.0953,0.19,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1996-01-23,1995,4,17,23,188.64,0.83,5,Dry,29,5,4,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00558,0.000218,0.0953,0.00373,1,0.0986,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1996-01-24,1995,4,17,24,193.84,0.82,5,Dry,29,5,4,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
1996-01-25,1995,4,17,25,199.04,0.8,5,Dry,29,5,4,2,33,73,0.37,126,0.63,126,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00646,0.000252,0.0999,0.0039,1,0.113,0.213,0.0083,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
1996-01-26,1995,4,17,26,201.5,0.8,5,Dry,29,5,4,2,33,73,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00667,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1996-01-27,1995,4,17,27,207.24,0.78,5,Dry,29,5,4,2,33,73,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00716,0.00028,0.103,0.00405,1,0.124,0.227,0.00889,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
1996-01-28,1995,4,18,28,214.07,0.76,5,Dry,29,5,4,2,33,73,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00774,0.000303,0.106,0.00417,1,0.133,0.239,0.00938,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1996-01-29,1995,4,18,29,221.46,0.73,5,Dry,29,5,4,2,33,73,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00837,0.000329,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.4,33.4,33.4,802
1996-01-30,1995,4,18,30,231.03,0.7,5,Dry,29,5,4,2,33,73,0.32,158,0.68,158,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00918,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
1996-01-31,1995,4,18,31,238.96,0.68,5,Dry,29,5,4,2,33,73,0.3,166,0.69,166,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
1996-02-01,1995,5,18,32,246.89,0.67,5,Dry,31,6,4,3,41,85,0.34,161.9,0.66,161.9,0,0,0,0,-3,3,31,6,4,0,44,203,990,964.7,25.3,0.107,0.00951,0.000376,0.117,0.00461,1,0.161,0.278,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
1996-02-02,1995,5,18,33,255.91,0.65,5,Dry,31,6,4,3,41,85,0.33,170.9,0.67,170.9,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000407,0.121,0.00477,1,0.173,0.294,0.0116,25,0.946,0.975,0.922,39.6,38.6,38.6,927
1996-02-03,1995,5,18,34,264.39,0.64,5,Dry,31,6,4,3,41,85,0.32,179.4,0.68,179.4,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.011,0.000436,0.124,0.00492,1,0.185,0.309,0.0122,24.9,0.948,0.979,0.929,41.6,40.7,40.7,978
1996-02-04,1995,5,19,35,271.22,0.62,5,Dry,31,6,4,3,41,85,0.31,186.2,0.69,186.2,0,0,0,0,-3,3,31,6,4,0,44,227,990,964.8,25.2,0.116,0.0116,0.000459,0.127,0.00505,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
1996-02-05,1995,5,19,36,275.87,0.62,5,Dry,31,6,4,3,41,85,0.31,190.9,0.69,190.9,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.117,0.012,0.000475,0.129,0.00513,1,0.2,0.33,0.0131,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
1996-02-06,1995,5,19,37,279.43,0.61,5,Dry,31,6,4,3,41,85,0.3,194.4,0.7,194.4,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.119,0.0123,0.000488,0.131,0.0052,1,0.205,0.336,0.0133,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
1996-02-07,1995,5,19,38,282.43,0.6,5,Dry,31,6,4,3,41,85,0.3,197.4,0.7,197.4,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.12,0.0125,0.000498,0.132,0.00525,1,0.209,0.341,0.0136,24.8,0.954,0.98,0.935,45.9,44.9,44.9,1080
1996-02-08,1995,5,19,39,285.44,0.6,5,Dry,31,6,4,3,41,85,0.3,200.4,0.7,200.4,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000508,0.134,0.00531,1,0.213,0.347,0.0138,24.8,0.955,0.98,0.936,46.6,45.6,45.6,1100
1996-02-09,1995,5,19,40,290.64,0.59,5,Dry,31,6,4,3,41,85,0.29,205.6,0.71,205.6,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0132,0.000526,0.136,0.0054,1,0.22,0.356,0.0142,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
1996-02-10,1995,5,19,41,293.64,0.59,5,Dry,31,6,4,3,41,85,0.29,208.6,0.71,208.6,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000537,0.137,0.00546,1,0.224,0.361,0.0144,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
1996-02-11,1995,5,20,42,296.65,0.58,5,Dry,31,6,4,3,41,85,0.29,211.7,0.71,211.7,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0137,0.000547,0.138,0.00551,1,0.228,0.367,0.0146,24.7,0.957,0.98,0.938,49.1,48.2,48.2,1160
1996-02-12,1995,5,20,43,298.02,0.58,5,Dry,31,6,4,3,41,85,0.28,213,0.71,213,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000552,0.139,0.00554,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
1996-02-13,1995,5,20,44,297.2,0.58,5,Dry,31,6,4,3,41,85,0.29,212.2,0.71,212.2,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000549,0.139,0.00552,1,0.229,0.368,0.0146,24.7,0.957,0.98,0.938,49.3,48.2,48.2,1160
1996-02-14,1995,5,20,45,299.11,0.58,5,Dry,31,6,4,3,41,85,0.28,214.1,0.72,214.1,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.126,0.0139,0.000556,0.14,0.00556,1,0.232,0.371,0.0148,24.7,0.957,0.98,0.938,49.7,48.2,48.2,1160
1996-02-15,1995,5,20,46,302.12,0.58,5,Dry,31,6,4,3,41,85,0.28,217.1,0.72,217.1,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000566,0.141,0.00561,1,0.236,0.376,0.015,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
1996-02-16,1995,5,20,47,305.13,0.57,5,Dry,31,6,4,3,41,85,0.28,220.1,0.72,220.1,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.128,0.0145,0.000577,0.142,0.00567,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
1996-02-17,1995,5,20,48,308.14,0.57,5,Dry,31,6,4,3,41,85,0.28,223.1,0.72,223.1,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000587,0.143,0.00573,1,0.244,0.387,0.0155,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1996-02-18,1995,5,21,49,310.05,0.57,5,Dry,31,6,4,3,41,85,0.27,225.1,0.73,225.1,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.129,0.0149,0.000594,0.144,0.00576,1,0.246,0.391,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1996-02-19,1995,5,21,50,309.23,0.57,5,Dry,31,6,4,3,41,85,0.28,224.2,0.72,224.2,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000591,0.144,0.00575,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1996-02-20,1995,5,21,51,310.6,0.57,5,Dry,31,6,4,3,41,85,0.27,225.6,0.73,225.6,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000596,0.145,0.00577,1,0.247,0.392,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
1996-02-21,1995,5,21,52,315.25,0.56,5,Dry,31,6,4,3,41,85,0.27,230.3,0.73,230.3,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000612,0.147,0.00586,2,0.0979,0.245,0.00977,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
1996-02-22,1995,5,21,53,318.8,0.56,5,Dry,31,6,4,3,41,85,0.27,233.8,0.73,233.8,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0156,0.000625,0.148,0.00592,2,0.1,0.248,0.00994,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
1996-02-23,1995,5,21,54,321.26,0.55,5,Dry,31,6,4,3,41,85,0.27,236.3,0.73,236.3,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000633,0.149,0.00597,2,0.102,0.251,0.0101,24.7,0.925,0.97,0.897,26.5,25.7,51.4,1230
1996-02-24,1995,5,21,55,326.46,0.55,5,Dry,31,6,4,3,41,85,0.26,241.5,0.74,241.5,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000652,0.151,0.00607,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
1996-02-25,1995,5,22,56,333.29,0.54,5,Dry,31,6,4,3,41,85,0.26,248.3,0.74,248.3,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.138,0.0169,0.000676,0.154,0.0062,2,0.11,0.265,0.0106,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
1996-02-26,1995,5,22,57,341.22,0.53,5,Dry,31,6,4,3,41,85,0.25,256.2,0.75,256.2,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0199,0.000801,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.8,1340
1996-02-27,1995,5,22,58,350.25,0.52,5,Dry,31,6,4,3,41,85,0.24,265.3,0.76,265.3,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.2,24.8,0.144,0.0242,0.000974,0.168,0.00675,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.8,1390
1996-02-28,1995,5,22,59,359.27,0.51,5,Dry,31,6,4,3,41,85,0.24,274.3,0.76,274.3,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0285,0.00115,0.175,0.00707,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.7,1430
1996-02-29,1995,5,22,60,369.39,0.5,5,Dry,31,6,4,3,41,85,0.23,284.4,0.77,284.4,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0332,0.00134,0.184,0.00742,2,0.134,0.318,0.0128,24.4,0.937,0.97,0.909,31.9,31,61.9,1490
1996-03-01,1995,6,22,61,380.6,0.49,5,Dry,36,8,6,4,53,107,0.28,273.6,0.72,273.6,0,0,0,0,-4,4,36,8,6,0,57,324,990,965.3,24.7,0.15,0.0281,0.00114,0.178,0.0072,2,0.127,0.305,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.3,1420
1996-03-02,1995,6,22,62,389.62,0.48,5,Dry,36,8,6,4,53,107,0.28,282.6,0.72,282.6,0,0,0,0,-4,4,36,8,6,0,57,333,990,965.3,24.7,0.153,0.0324,0.00131,0.185,0.00752,2,0.133,0.319,0.0129,24.3,0.937,0.97,0.909,31.6,30.6,61.3,1470
1996-03-03,1995,6,23,63,398.1,0.47,5,Dry,36,8,6,4,53,107,0.27,291.1,0.73,291.1,0,0,0,0,-4,4,36,8,6,0,57,341,990,965.4,24.6,0.156,0.0364,0.00148,0.192,0.00781,2,0.139,0.331,0.0135,24.3,0.939,0.97,0.91,32.5,31.5,63.1,1510
1996-03-04,1995,6,23,64,406.03,0.47,5,Dry,36,8,6,4,53,107,0.26,299,0.74,299,0,0,0,0,-4,4,36,8,6,0,57,349,990,965.4,24.6,0.159,0.0401,0.00163,0.199,0.00809,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.8,1560
1996-03-05,1995,6,23,65,416.69,0.46,5,Dry,36,8,6,4,53,107,0.26,309.7,0.74,309.7,0,0,0,0,-4,4,36,8,6,0,57,360,990,965.5,24.5,0.162,0.0452,0.00184,0.208,0.00847,2,0.152,0.359,0.0146,24.2,0.942,0.97,0.914,34.6,33.5,67.1,1610
1996-03-06,1995,6,23,66,429,0.45,5,Dry,36,8,6,4,53,107,0.25,322,0.75,322,0,0,0,0,-4,4,36,8,6,0,57,372,990,965.5,24.5,0.167,0.051,0.00208,0.218,0.0089,2,0.16,0.378,0.0154,24.1,0.944,0.97,0.916,35.9,34.8,69.7,1670
1996-03-07,1995,6,23,67,438.02,0.44,5,Dry,36,8,6,4,53,107,0.24,331,0.76,331,0,0,0,0,-4,4,36,8,6,0,57,381,990,965.6,24.4,0.17,0.0552,0.00226,0.225,0.00922,2,0.166,0.391,0.016,24,0.945,0.97,0.917,36.9,35.8,71.6,1720
1996-03-08,1995,6,23,68,444.86,0.44,5,Dry,36,8,6,4,53,107,0.24,337.9,0.76,337.9,0,0,0,0,-4,4,36,8,6,0,57,388,990,965.6,24.4,0.172,0.0585,0.0024,0.231,0.00946,2,0.171,0.401,0.0165,24,0.947,0.971,0.919,37.6,36.5,73.1,1750
1996-03-09,1995,6,23,69,454.43,0.43,5,Dry,36,8,6,4,53,107,0.23,347.4,0.77,347.4,0,0,0,0,-4,4,36,8,6,0,57,397,990,965.6,24.4,0.176,0.063,0.00259,0.239,0.0098,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
1996-03-10,1995,6,24,70,463.45,0.42,5,Dry,36,8,6,4,53,107,0.23,356.4,0.77,356.4,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.0672,0.00277,0.246,0.0101,2,0.183,0.429,0.0177,23.9,0.949,0.975,0.926,39.6,38.6,77.3,1860
1996-03-11,1995,6,24,71,470.83,0.42,5,Dry,36,8,6,4,53,107,0.23,363.8,0.77,363.8,0,0,0,0,-4,4,36,8,6,0,57,414,990,965.7,24.3,0.182,0.0707,0.00291,0.252,0.0104,2,0.188,0.44,0.0181,23.8,0.95,0.977,0.928,40.4,39.5,79,1900
1996-03-12,1995,6,24,72,477.12,0.41,5,Dry,36,8,6,4,53,107,0.22,370.1,0.78,370.1,0,0,0,0,-4,4,36,8,6,0,57,420,990,965.7,24.3,0.184,0.0737,0.00304,0.258,0.0106,2,0.192,0.45,0.0185,23.8,0.951,0.978,0.931,41.1,40.2,80.4,1930
1996-03-13,1995,6,24,73,483.96,0.41,5,Dry,36,8,6,4,53,107,0.22,377,0.78,377,0,0,0,0,-4,4,36,8,6,0,57,427,990,965.8,24.2,0.186,0.0769,0.00318,0.263,0.0109,2,0.197,0.46,0.019,23.8,0.952,0.98,0.933,41.8,41,82,1970
1996-03-14,1995,6,24,74,491.89,0.4,5,Dry,36,8,6,4,53,107,0.22,384.9,0.78,384.9,0,0,0,0,-4,4,36,8,6,0,57,435,990,965.8,24.2,0.189,0.0807,0.00334,0.27,0.0112,2,0.202,0.472,0.0195,23.7,0.953,0.98,0.934,42.7,41.8,83.6,2010
1996-03-15,1995,6,24,75,501.46,0.4,5,Dry,36,8,6,4,53,107,0.21,394.5,0.79,394.5,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0852,0.00353,0.278,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2050
1996-03-16,1995,6,24,76,510.48,0.39,5,Dry,36,8,6,4,53,107,0.21,403.5,0.79,403.5,0,0,0,0,-4,4,36,8,6,0,57,453,990,965.9,24.1,0.196,0.0894,0.00371,0.285,0.0118,2,0.215,0.5,0.0207,23.6,0.955,0.98,0.936,44.6,43.7,87.4,2100
1996-03-17,1995,6,25,77,520.6,0.38,5,Dry,36,8,6,4,53,107,0.21,413.6,0.79,413.6,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0942,0.00392,0.293,0.0122,2,0.222,0.515,0.0214,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
1996-03-18,1995,6,25,78,530.71,0.38,5,Dry,36,8,6,4,53,107,0.2,423.7,0.8,423.7,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.099,0.00412,0.302,0.0126,2,0.229,0.53,0.0221,23.5,0.957,0.98,0.937,46.7,45.7,91.5,2200
1996-03-19,1995,6,25,79,543.02,0.37,5,Dry,36,8,6,4,53,107,0.2,436,0.8,436,0,0,0,0,-4,4,36,8,6,0,57,486,990,966,24,0.207,0.105,0.00437,0.312,0.013,2,0.237,0.549,0.0229,23.4,0.957,0.98,0.938,47.9,47,93.9,2250
1996-03-20,1995,6,25,80,555.87,0.36,5,Dry,36,8,6,4,53,107,0.19,448.9,0.81,448.9,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00464,0.322,0.0135,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
1996-03-21,1995,6,25,81,564.89,0.36,5,Dry,36,8,6,4,53,107,0.19,457.9,0.81,457.9,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00483,0.33,0.0138,2,0.252,0.582,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
1996-03-22,1995,6,25,82,574.46,0.35,5,Dry,36,8,6,4,53,107,0.19,467.5,0.81,467.5,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.221,0.12,0.00502,0.34,0.0143,2,0.258,0.598,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
1996-03-23,1995,6,25,83,584.04,0.35,5,Dry,36,8,6,4,53,107,0.18,477,0.82,477,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00522,0.35,0.0147,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
1996-03-24,1995,6,26,84,593.61,0.34,5,Dry,36,8,6,4,53,107,0.18,486.6,0.82,486.6,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.231,0.129,0.00542,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
1996-03-25,1995,6,26,85,603.18,0.34,5,Dry,36,8,6,4,53,107,0.18,496.2,0.82,496.2,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00562,0.37,0.0156,3,0.166,0.536,0.0226,23.2,0.946,0.97,0.917,35.5,34.5,103,2480
1996-03-26,1995,6,26,86,611.11,0.33,5,Dry,36,8,6,4,53,107,0.17,504.1,0.82,504.1,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.138,0.00582,0.379,0.016,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,36,35,105,2520
1996-03-27,1995,6,26,87,618.49,0.33,5,Dry,36,8,6,4,53,107,0.17,511.5,0.83,511.5,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.246,0.143,0.00604,0.388,0.0164,3,0.173,0.561,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
1996-03-28,1995,6,26,88,625.87,0.33,5,Dry,36,8,6,4,53,107,0.17,518.9,0.83,518.9,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00626,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37,35.9,108,2590
1996-03-29,1995,6,26,89,632.71,0.32,5,Dry,36,8,6,4,53,107,0.17,525.7,0.83,525.7,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00646,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
1996-03-30,1995,6,26,90,638.45,0.32,5,Dry,36,8,6,4,53,107,0.17,531.5,0.83,531.5,0,0,0,0,-4,4,36,8,6,0,57,581,990,966.5,23.5,0.257,0.156,0.00663,0.413,0.0175,3,0.182,0.595,0.0253,23,0.949,0.971,0.922,37.9,36.8,110,2650
1996-03-31,1995,6,27,91,643.1,0.32,5,Dry,36,8,6,4,53,107,0.17,536.1,0.83,536.1,0,0,0,0,-4,4,36,8,6,0,57,586,990,966.5,23.5,0.26,0.159,0.00676,0.419,0.0178,3,0.184,0.602,0.0256,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
1996-04-01,1995,7,27,92,647.2,0.32,5,Dry,40,10,8,5,62,125,0.19,522.2,0.81,522.2,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00637,0.406,0.0173,3,0.177,0.584,0.0248,22.9,0.949,0.97,0.92,37.1,36,108,2590
1996-04-02,1995,7,27,93,649.11,0.31,5,Dry,40,10,8,5,62,125,0.19,524.1,0.81,524.1,0,0,0,0,-5,5,40,10,8,0,67,582,990,966.5,23.5,0.257,0.151,0.00643,0.408,0.0174,3,0.178,0.587,0.025,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
1996-04-03,1995,7,27,94,649.93,0.31,5,Dry,40,10,8,5,62,125,0.19,524.9,0.81,524.9,0,0,0,0,-5,5,40,10,8,0,67,583,990,966.5,23.5,0.258,0.152,0.00645,0.409,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
1996-04-04,1995,7,27,95,649.11,0.31,5,Dry,40,10,8,5,62,125,0.19,524.1,0.81,524.1,0,0,0,0,-5,5,40,10,8,0,67,582,990,966.5,23.5,0.257,0.151,0.00643,0.408,0.0174,3,0.178,0.587,0.025,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
1996-04-05,1995,7,27,96,647.2,0.32,5,Dry,40,10,8,5,62,125,0.19,522.2,0.81,522.2,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00637,0.406,0.0173,3,0.177,0.584,0.0248,22.9,0.949,0.97,0.92,37.1,36,108,2590
1996-04-06,1995,7,27,97,644.19,0.32,5,Dry,40,10,8,5,62,125,0.19,519.2,0.81,519.2,0,0,0,0,-5,5,40,10,8,0,67,577,990,966.5,23.5,0.255,0.148,0.00628,0.402,0.0171,3,0.176,0.578,0.0246,22.9,0.948,0.97,0.92,36.9,35.8,107,2580
1996-04-07,1995,7,28,98,641.73,0.32,5,Dry,40,10,8,5,62,125,0.2,516.7,0.81,516.7,0,0,0,0,-5,5,40,10,8,0,67,575,990,966.5,23.5,0.253,0.146,0.00621,0.399,0.017,3,0.175,0.574,0.0244,23,0.948,0.97,0.92,36.8,35.7,107,2570
1996-04-08,1995,7,28,99,639.27,0.32,5,Dry,40,10,8,5,62,125,0.2,514.3,0.8,514.3,0,0,0,0,-5,5,40,10,8,0,67,572,990,966.5,23.5,0.252,0.145,0.00614,0.396,0.0168,3,0.174,0.57,0.0242,23,0.948,0.97,0.919,36.6,35.5,107,2560
1996-04-09,1995,7,28,100,636.81,0.32,5,Dry,40,10,8,5,62,125,0.2,511.8,0.8,511.8,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.25,0.143,0.00607,0.393,0.0167,3,0.173,0.566,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
1996-04-10,1995,7,28,101,632.71,0.32,5,Dry,40,10,8,5,62,125,0.2,507.7,0.8,507.7,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
1996-04-11,1995,7,28,102,628.06,0.33,5,Dry,40,10,8,5,62,125,0.2,503.1,0.8,503.1,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.00581,0.382,0.0162,3,0.169,0.551,0.0234,23,0.947,0.97,0.918,35.9,34.8,104,2500
1996-04-12,1995,7,28,103,623.41,0.33,5,Dry,40,10,8,5,62,125,0.2,498.4,0.8,498.4,0,0,0,0,-5,5,40,10,8,0,67,556,990,966.4,23.6,0.243,0.134,0.00569,0.377,0.016,3,0.167,0.544,0.023,23.1,0.946,0.97,0.918,35.6,34.5,103,2480
1996-04-13,1995,7,28,104,618.21,0.33,5,Dry,40,10,8,5,62,125,0.2,493.2,0.8,493.2,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.24,0.132,0.00558,0.372,0.0157,3,0.164,0.536,0.0227,23.1,0.946,0.97,0.917,35.2,34.1,102,2460
1996-04-14,1995,7,29,105,611.93,0.33,5,Dry,40,10,8,5,62,125,0.2,486.9,0.8,486.9,0,0,0,0,-5,5,40,10,8,0,67,545,990,966.3,23.7,0.236,0.129,0.00545,0.365,0.0154,2,0.271,0.636,0.0269,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
1996-04-15,1995,7,29,106,606.18,0.34,5,Dry,40,10,8,5,62,125,0.21,481.2,0.79,481.2,0,0,0,0,-5,5,40,10,8,0,67,539,990,966.3,23.7,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.626,0.0265,23,0.956,0.98,0.937,52,48.2,96.4,2310
1996-04-16,1995,7,29,107,598.8,0.34,5,Dry,40,10,8,5,62,125,0.21,473.8,0.79,473.8,0,0,0,0,-5,5,40,10,8,0,67,532,990,966.3,23.7,0.229,0.123,0.00517,0.351,0.0148,2,0.262,0.614,0.0259,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
1996-04-17,1995,7,29,108,591.96,0.35,5,Dry,40,10,8,5,62,125,0.21,467,0.79,467,0,0,0,0,-5,5,40,10,8,0,67,525,990,966.3,23.7,0.225,0.119,0.00503,0.344,0.0145,2,0.258,0.602,0.0254,23.1,0.957,0.98,0.938,50.7,48.2,96.4,2310
1996-04-18,1995,7,29,109,583.49,0.35,5,Dry,40,10,8,5,62,125,0.21,458.5,0.79,458.5,0,0,0,0,-5,5,40,10,8,0,67,516,990,966.2,23.8,0.22,0.115,0.00485,0.335,0.0141,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
1996-04-19,1995,7,29,110,575.56,0.35,5,Dry,40,10,8,5,62,125,0.22,450.6,0.78,450.6,0,0,0,0,-5,5,40,10,8,0,67,509,990,966.2,23.8,0.216,0.112,0.00469,0.327,0.0137,2,0.247,0.574,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
1996-04-20,1995,7,29,111,567.08,0.36,5,Dry,40,10,8,5,62,125,0.22,442.1,0.78,442.1,0,0,0,0,-5,5,40,10,8,0,67,500,990,966.2,23.8,0.212,0.108,0.00451,0.32,0.0134,2,0.241,0.561,0.0235,23.3,0.958,0.98,0.939,48.3,47.4,94.8,2270
1996-04-21,1995,7,30,112,557.51,0.36,5,Dry,40,10,8,5,62,125,0.22,432.5,0.78,432.5,0,0,0,0,-5,5,40,10,8,0,67,491,990,966.1,23.9,0.209,0.103,0.00432,0.312,0.0131,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.4,46.4,92.9,2230
1996-04-22,1995,7,30,113,548.49,0.37,5,Dry,40,10,8,5,62,125,0.23,423.5,0.77,423.5,0,0,0,0,-5,5,40,10,8,0,67,481,990,966.1,23.9,0.205,0.0989,0.00413,0.304,0.0127,2,0.228,0.533,0.0223,23.4,0.956,0.98,0.937,46.5,45.5,91.1,2190
1996-04-23,1995,7,30,114,539.46,0.37,5,Dry,40,10,8,5,62,125,0.23,414.5,0.77,414.5,0,0,0,0,-5,5,40,10,8,0,67,472,990,966,24,0.202,0.0946,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.5,0.956,0.98,0.937,45.6,44.6,89.3,2140
1996-04-24,1995,7,30,115,530.44,0.38,5,Dry,40,10,8,5,62,125,0.24,405.4,0.76,405.4,0,0,0,0,-5,5,40,10,8,0,67,463,990,966,24,0.199,0.0904,0.00376,0.289,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.6,43.8,87.5,2100
1996-04-25,1995,7,30,116,520.87,0.38,5,Dry,40,10,8,5,62,125,0.24,395.9,0.76,395.9,0,0,0,0,-5,5,40,10,8,0,67,454,990,965.9,24.1,0.196,0.0859,0.00357,0.282,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2050
1996-04-26,1995,7,30,117,511.3,0.39,5,Dry,40,10,8,5,62,125,0.24,386.3,0.76,386.3,0,0,0,0,-5,5,40,10,8,0,67,444,990,965.9,24.1,0.192,0.0813,0.00337,0.274,0.0114,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.7,41.8,83.6,2010
1996-04-27,1995,7,30,118,501.73,0.4,5,Dry,40,10,8,5,62,125,0.25,376.7,0.75,376.7,0,0,0,0,-5,5,40,10,8,0,67,435,990,965.9,24.1,0.189,0.0768,0.00318,0.266,0.011,2,0.197,0.463,0.0192,23.7,0.952,0.98,0.933,41.6,40.8,81.6,1960
1996-04-28,1995,7,31,119,492.16,0.4,5,Dry,40,10,8,5,62,125,0.25,367.2,0.75,367.2,0,0,0,0,-5,5,40,10,8,0,67,425,990,965.8,24.2,0.186,0.0723,0.00299,0.258,0.0107,2,0.19,0.448,0.0185,23.7,0.951,0.977,0.929,40.6,39.7,79.4,1910
1996-04-29,1995,7,31,120,482.59,0.41,5,Dry,40,10,8,5,62,125,0.26,357.6,0.74,357.6,0,0,0,0,-5,5,40,10,8,0,67,416,990,965.8,24.2,0.182,0.0678,0.0028,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.949,0.975,0.926,39.6,38.6,77.3,1850
1996-04-30,1995,7,31,121,473.57,0.42,5,Dry,40,10,8,5,62,125,0.26,348.6,0.74,348.6,0,0,0,0,-5,5,40,10,8,0,67,407,990,965.7,24.3,0.179,0.0635,0.00262,0.243,0.00999,2,0.178,0.42,0.0173,23.8,0.948,0.973,0.923,38.7,37.6,75.2,1810
1996-05-01,1995,8,31,122,465.64,0.42,5,Dry,42,9,8,6,82,147,0.32,318.6,0.68,318.6,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0494,0.00203,0.218,0.00898,2,0.158,0.376,0.0155,23.9,0.944,0.97,0.915,35.3,34.2,68.5,1640
1996-05-02,1995,8,31,123,457.16,0.43,5,Dry,42,9,8,6,82,147,0.32,310.2,0.68,310.2,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0454,0.00186,0.211,0.00868,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
1996-05-03,1995,8,31,124,449.23,0.43,5,Dry,42,9,8,6,82,147,0.33,302.2,0.67,302.2,0,0,0,0,-6,6,42,9,8,0,88,361,990,965.6,24.4,0.163,0.0417,0.00171,0.205,0.0084,2,0.147,0.351,0.0144,24,0.941,0.97,0.913,33.5,32.5,65,1560
1996-05-04,1995,8,31,125,441.3,0.44,5,Dry,42,9,8,6,82,147,0.33,294.3,0.67,294.3,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.0379,0.00155,0.198,0.00812,2,0.141,0.339,0.0139,24.1,0.94,0.97,0.911,32.6,31.7,63.3,1520
1996-05-05,1995,8,32,126,434.46,0.44,5,Dry,42,9,8,6,82,147,0.34,287.5,0.66,287.5,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.158,0.0347,0.00142,0.192,0.00787,2,0.137,0.329,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.9,1480
1996-05-06,1995,8,32,127,427.08,0.45,5,Dry,42,9,8,6,82,147,0.34,280.1,0.66,280.1,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.00762,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
1996-05-07,1995,8,32,128,419.7,0.46,5,Dry,42,9,8,6,82,147,0.35,272.7,0.65,272.7,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0277,0.00113,0.18,0.00736,2,0.127,0.307,0.0125,24.2,0.935,0.97,0.907,30.3,29.3,58.7,1410
1996-05-08,1995,8,32,129,412.32,0.46,5,Dry,42,9,8,6,82,147,0.36,265.3,0.64,265.3,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.0242,0.000987,0.174,0.0071,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.6,57.1,1370
1996-05-09,1995,8,32,130,405.48,0.47,5,Dry,42,9,8,6,82,147,0.36,258.5,0.64,258.5,0,0,0,0,-6,6,42,9,8,0,88,317,990,965.4,24.6,0.148,0.021,0.000855,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1340
1996-05-10,1995,8,32,131,398.64,0.47,5,Dry,42,9,8,6,82,147,0.37,251.6,0.63,251.6,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.0178,0.000722,0.163,0.00662,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
1996-05-11,1995,8,32,132,391.81,0.48,5,Dry,42,9,8,6,82,147,0.38,244.8,0.63,244.8,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000672,0.159,0.00647,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
1996-05-12,1995,8,33,133,386.07,0.48,5,Dry,42,9,8,6,82,147,0.38,239.1,0.62,239.1,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00636,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
1996-05-13,1995,8,33,134,379.78,0.49,5,Dry,42,9,8,6,82,147,0.39,232.8,0.61,232.8,0,0,0,0,-6,6,42,9,8,0,88,292,990,965.3,24.7,0.139,0.0155,0.000629,0.154,0.00624,2,0.0996,0.254,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
1996-05-14,1995,8,33,135,373.49,0.5,5,Dry,42,9,8,6,82,147,0.39,226.5,0.61,226.5,0,0,0,0,-6,6,42,9,8,0,88,285,990,965.3,24.7,0.136,0.015,0.000607,0.151,0.00612,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
1996-05-15,1995,8,33,136,367.2,0.5,5,Dry,42,9,8,6,82,147,0.4,220.2,0.6,220.2,0,0,0,0,-6,6,42,9,8,0,88,279,990,965.2,24.8,0.134,0.0145,0.000584,0.149,0.006,1,0.24,0.388,0.0157,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
1996-05-16,1995,8,33,137,361.46,0.51,5,Dry,42,9,8,6,82,147,0.41,214.5,0.59,214.5,0,0,0,0,-6,6,42,9,8,0,88,273,990,965.2,24.8,0.132,0.014,0.000564,0.146,0.00589,1,0.232,0.378,0.0152,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
1996-05-17,1995,8,33,138,356.81,0.51,5,Dry,42,9,8,6,82,147,0.41,209.8,0.59,209.8,0,0,0,0,-6,6,42,9,8,0,88,269,990,965.2,24.8,0.13,0.0136,0.000547,0.144,0.0058,1,0.226,0.37,0.0149,24.4,0.956,0.98,0.937,48.1,47.1,47.1,1130
1996-05-18,1995,8,33,139,351.61,0.52,5,Dry,42,9,8,6,82,147,0.42,204.6,0.58,204.6,0,0,0,0,-6,6,42,9,8,0,88,264,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.0057,1,0.219,0.36,0.0145,24.5,0.956,0.98,0.937,46.9,46,46,1100
1996-05-19,1995,8,34,140,346.42,0.53,5,Dry,42,9,8,6,82,147,0.42,199.4,0.58,199.4,0,0,0,0,-6,6,42,9,8,0,88,258,990,965.1,24.9,0.127,0.0127,0.000511,0.139,0.00561,1,0.212,0.351,0.0141,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
1996-05-20,1995,8,34,141,341.22,0.53,5,Dry,42,9,8,6,82,147,0.43,194.2,0.57,194.2,0,0,0,0,-6,6,42,9,8,0,88,253,990,965.1,24.9,0.125,0.0123,0.000492,0.137,0.00551,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
1996-05-21,1995,8,34,142,336.03,0.54,5,Dry,42,9,8,6,82,147,0.44,189,0.56,189,0,0,0,0,-6,6,42,9,8,0,88,248,990,965.1,24.9,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.4,42.5,42.5,1020
1996-05-22,1995,8,34,143,331.38,0.54,5,Dry,42,9,8,6,82,147,0.44,184.4,0.56,184.4,0,0,0,0,-6,6,42,9,8,0,88,243,990,965.1,24.9,0.121,0.0114,0.000458,0.133,0.00533,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.3,41.5,41.5,995
1996-05-23,1995,8,34,144,326.73,0.55,5,Dry,42,9,8,6,82,147,0.45,179.7,0.55,179.7,0,0,0,0,-6,6,42,9,8,0,88,239,990,965,25,0.12,0.011,0.000442,0.131,0.00524,1,0.185,0.316,0.0127,24.7,0.949,0.979,0.929,41.2,40.3,40.3,968
1996-05-24,1995,8,34,145,322.08,0.55,5,Dry,42,9,8,6,82,147,0.46,175.1,0.54,175.1,0,0,0,0,-6,6,42,9,8,0,88,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.976,0.925,40.1,39.2,39.2,941
1996-05-25,1995,8,34,146,318.53,0.56,5,Dry,42,9,8,6,82,147,0.46,171.5,0.54,171.5,0,0,0,0,-6,6,42,9,8,0,88,231,990,965,25,0.117,0.0103,0.000413,0.127,0.00509,1,0.174,0.301,0.012,24.7,0.946,0.975,0.922,39.3,38.3,38.3,920
1996-05-26,1995,8,35,147,314.43,0.56,5,Dry,42,9,8,6,82,147,0.47,167.4,0.53,167.4,0,0,0,0,-6,6,42,9,8,0,88,226,990,965,25,0.115,0.00998,0.000399,0.125,0.00501,1,0.169,0.294,0.0117,24.7,0.945,0.973,0.919,38.4,37.3,37.3,896
1996-05-27,1995,8,35,148,310.32,0.57,5,Dry,42,9,8,6,82,147,0.47,163.3,0.53,163.3,0,0,0,0,-6,6,42,9,8,0,88,222,990,965,25,0.114,0.00963,0.000385,0.124,0.00494,1,0.163,0.287,0.0114,24.8,0.944,0.97,0.916,37.4,36.3,36.3,872
1996-05-28,1995,8,35,149,306.77,0.57,5,Dry,42,9,8,6,82,147,0.48,159.8,0.52,159.8,0,0,0,0,-6,6,42,9,8,0,88,219,990,964.9,25.1,0.113,0.00933,0.000372,0.122,0.00487,1,0.158,0.28,0.0112,24.8,0.943,0.97,0.914,36.6,35.5,35.5,852
1996-05-29,1995,8,35,150,302.67,0.58,5,Dry,42,9,8,6,82,147,0.49,155.7,0.51,155.7,0,0,0,0,-6,6,42,9,8,0,88,215,990,964.9,25.1,0.111,0.00898,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.8,0.941,0.97,0.913,35.7,34.6,34.6,830
1996-05-30,1995,8,35,151,298.57,0.58,5,Dry,42,9,8,6,82,147,0.49,151.6,0.51,151.6,0,0,0,0,-6,6,42,9,8,0,88,211,990,964.9,25.1,0.11,0.00863,0.000344,0.118,0.00472,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.7,33.7,33.7,808
1996-05-31,1995,8,35,152,295.01,0.59,5,Dry,42,9,8,6,82,147,0.5,148,0.5,148,0,0,0,0,-6,6,42,9,8,0,88,207,990,964.9,25.1,0.109,0.00833,0.000332,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,789
1996-06-01,1995,9,35,153,291.46,0.59,5,Dry,39,9,7,5,59,119,0.41,172.5,0.59,172.5,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0104,0.000414,0.126,0.00502,1,0.175,0.302,0.012,24.8,0.946,0.975,0.923,39.7,38.8,38.8,930
1996-06-02,1995,9,36,154,287.9,0.6,5,Dry,39,9,7,5,59,119,0.41,168.9,0.59,168.9,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
1996-06-03,1995,9,36,155,285.44,0.6,5,Dry,39,9,7,5,59,119,0.42,166.4,0.58,166.4,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.0099,0.000393,0.124,0.00491,1,0.167,0.291,0.0116,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
1996-06-04,1995,9,36,156,282.43,0.6,5,Dry,39,9,7,5,59,119,0.42,163.4,0.58,163.4,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.113,0.00964,0.000383,0.122,0.00486,1,0.163,0.285,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
1996-06-05,1995,9,36,157,279.43,0.61,5,Dry,39,9,7,5,59,119,0.43,160.4,0.57,160.4,0,0,0,0,-5,5,39,9,7,0,64,215,990,964.8,25.2,0.112,0.00939,0.000373,0.121,0.0048,1,0.159,0.28,0.0111,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
1996-06-06,1995,9,36,158,276.42,0.61,5,Dry,39,9,7,5,59,119,0.43,157.4,0.57,157.4,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.111,0.00913,0.000362,0.12,0.00475,1,0.155,0.275,0.0109,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
1996-06-07,1995,9,36,159,273.41,0.62,5,Dry,39,9,7,5,59,119,0.43,154.4,0.56,154.4,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00887,0.000352,0.118,0.00469,1,0.151,0.269,0.0107,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
1996-06-08,1995,9,36,160,270.4,0.62,5,Dry,39,9,7,5,59,119,0.44,151.4,0.56,151.4,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00862,0.000342,0.117,0.00464,1,0.147,0.264,0.0105,25,0.94,0.97,0.912,34.8,33.8,33.8,811
1996-06-09,1995,9,37,161,267.39,0.63,5,Dry,39,9,7,5,59,119,0.45,148.4,0.56,148.4,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00836,0.000331,0.116,0.00458,1,0.143,0.259,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
1996-06-10,1995,9,37,162,264.39,0.64,5,Dry,39,9,7,5,59,119,0.45,145.4,0.55,145.4,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00811,0.000321,0.114,0.00453,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.4,32.4,32.4,777
1996-06-11,1995,9,37,163,261.38,0.64,5,Dry,39,9,7,5,59,119,0.46,142.4,0.55,142.4,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00785,0.000311,0.113,0.00448,1,0.135,0.248,0.00981,25,0.936,0.97,0.908,32.7,31.7,31.7,761
1996-06-12,1995,9,37,164,258.92,0.65,5,Dry,39,9,7,5,59,119,0.46,139.9,0.54,139.9,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.104,0.00764,0.000303,0.112,0.00443,1,0.131,0.243,0.00963,25,0.935,0.97,0.907,32.1,31.1,31.1,747
1996-06-13,1995,9,37,165,256.46,0.65,5,Dry,39,9,7,5,59,119,0.46,137.5,0.54,137.5,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00743,0.000294,0.111,0.00439,1,0.128,0.239,0.00945,25,0.934,0.97,0.906,31.5,30.6,30.6,734
1996-06-14,1995,9,37,166,254,0.65,5,Dry,39,9,7,5,59,119,0.47,135,0.53,135,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.00723,0.000286,0.11,0.00434,1,0.125,0.235,0.00928,25,0.933,0.97,0.905,30.9,30,30,720
1996-06-15,1995,9,37,167,251.54,0.66,5,Dry,39,9,7,5,59,119,0.47,132.5,0.53,132.5,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00702,0.000277,0.109,0.0043,1,0.121,0.23,0.0091,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
1996-06-16,1995,9,38,168,249.07,0.66,5,Dry,39,9,7,5,59,119,0.48,130.1,0.52,130.1,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00681,0.000269,0.108,0.00425,1,0.118,0.226,0.00892,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
1996-06-17,1995,9,38,169,246.61,0.67,5,Dry,39,9,7,5,59,119,0.48,127.6,0.52,127.6,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.0066,0.000261,0.107,0.00421,1,0.115,0.221,0.00874,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
1996-06-18,1995,9,38,170,244.15,0.67,5,Dry,39,9,7,5,59,119,0.49,125.2,0.51,125.2,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0991,0.00639,0.000252,0.105,0.00416,1,0.111,0.217,0.00856,25.1,0.929,0.97,0.901,28.6,27.8,27.8,667
1996-06-19,1995,9,38,171,241.69,0.68,5,Dry,39,9,7,5,59,119,0.49,122.7,0.51,122.7,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0982,0.00618,0.000244,0.104,0.00412,1,0.108,0.213,0.00838,25.1,0.927,0.97,0.899,28,27.2,27.2,653
1996-06-20,1995,9,38,172,240.32,0.68,5,Dry,39,9,7,5,59,119,0.49,121.3,0.51,121.3,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0978,0.00606,0.000239,0.104,0.00409,1,0.106,0.21,0.00829,25.1,0.926,0.97,0.899,27.7,26.9,26.9,645
1996-06-21,1995,9,38,173,238.41,0.69,5,Dry,39,9,7,5,59,119,0.5,119.4,0.5,119.4,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.0971,0.0059,0.000233,0.103,0.00406,1,0.104,0.207,0.00815,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
1996-06-22,1995,9,38,174,236.5,0.69,5,Dry,39,9,7,5,59,119,0.5,117.5,0.5,117.5,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0964,0.00574,0.000226,0.102,0.00402,1,0.101,0.203,0.00801,25.2,0.924,0.97,0.896,26.8,26,26,624
1996-06-23,1995,9,39,175,234.58,0.7,5,Dry,39,9,7,5,59,119,0.51,115.6,0.49,115.6,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.0957,0.00557,0.00022,0.101,0.00399,1,0.0985,0.2,0.00787,25.2,0.922,0.97,0.895,26.3,25.6,25.6,613
1996-06-24,1995,9,39,176,232.67,0.7,5,Dry,39,9,7,5,59,119,0.51,113.7,0.49,113.7,0,0,0,0,-5,5,39,9,7,0,64,169,990,964.6,25.4,0.0951,0.00541,0.000213,0.1,0.00395,1,0.096,0.196,0.00773,25.2,0.921,0.97,0.894,25.9,25.1,25.1,603
1996-06-25,1995,9,39,177,230.75,0.71,5,Dry,39,9,7,5,59,119,0.52,111.8,0.48,111.8,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0944,0.00525,0.000207,0.0996,0.00392,1,0.0934,0.193,0.00759,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
1996-06-26,1995,9,39,178,228.84,0.71,5,Dry,39,9,7,5,59,119,0.52,109.8,0.48,109.8,0,0,0,0,-5,5,39,9,7,0,64,165,990,964.6,25.4,0.0937,0.00509,0.0002,0.0988,0.00389,1,0.0908,0.19,0.00746,25.2,0.918,0.97,0.891,25,24.2,24.2,581
1996-06-27,1995,9,39,179,226.93,0.72,5,Dry,39,9,7,5,59,119,0.52,107.9,0.48,107.9,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.093,0.00492,0.000194,0.098,0.00385,1,0.0882,0.186,0.00732,25.3,0.917,0.97,0.89,24.5,23.8,23.8,571
1996-06-28,1995,9,39,180,225.01,0.72,5,Dry,39,9,7,5,59,119,0.53,106,0.47,106,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.6,25.4,0.0924,0.00476,0.000187,0.0971,0.00382,1,0.0856,0.183,0.00718,25.3,0.916,0.97,0.888,24.1,23.3,23.3,560
1996-06-29,1995,9,39,181,223.1,0.73,5,Dry,39,9,7,5,59,119,0.53,104.1,0.47,104.1,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0917,0.0046,0.000181,0.0963,0.00378,1,0.083,0.179,0.00704,25.3,0.914,0.97,0.887,23.6,22.9,22.9,549
1996-06-30,1995,9,40,182,221.18,0.73,5,Dry,39,9,7,5,59,119,0.54,102.2,0.46,102.2,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.091,0.00444,0.000174,0.0954,0.00375,1,0.0804,0.176,0.0069,25.3,0.913,0.97,0.885,23.1,22.4,22.4,539
1996-07-01,1995,10,40,183,219.27,0.74,5,Dry,37,8,6,4,53,108,0.49,111.3,0.51,111.3,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.00521,0.000204,0.098,0.00385,1,0.0927,0.191,0.00748,25.3,0.919,0.97,0.892,25.4,24.6,24.6,591
1996-07-02,1995,10,40,184,217.36,0.75,5,Dry,37,8,6,4,53,108,0.5,109.4,0.5,109.4,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00505,0.000198,0.0972,0.00381,1,0.0901,0.187,0.00735,25.3,0.918,0.97,0.89,24.9,24.2,24.2,580
1996-07-03,1995,10,40,185,215.44,0.76,5,Dry,37,8,6,4,53,108,0.5,107.4,0.5,107.4,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00488,0.000191,0.0963,0.00378,1,0.0875,0.184,0.00721,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
1996-07-04,1995,10,40,186,213.53,0.76,5,Dry,37,8,6,4,53,108,0.51,105.5,0.49,105.5,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0908,0.00472,0.000185,0.0955,0.00374,1,0.085,0.18,0.00707,25.3,0.915,0.97,0.887,24,23.3,23.3,558
1996-07-05,1995,10,40,187,211.61,0.77,5,Dry,37,8,6,4,53,108,0.51,103.6,0.49,103.6,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0901,0.00456,0.000178,0.0947,0.00371,1,0.0824,0.177,0.00693,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1996-07-06,1995,10,40,188,209.7,0.77,5,Dry,37,8,6,4,53,108,0.52,101.7,0.48,101.7,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0894,0.00439,0.000172,0.0938,0.00367,1,0.0798,0.174,0.0068,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1996-07-07,1995,10,41,189,207.79,0.78,5,Dry,37,8,6,4,53,108,0.52,99.79,0.48,99.79,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0887,0.00423,0.000166,0.093,0.00364,1,0.0772,0.17,0.00666,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1996-07-08,1995,10,41,190,206.42,0.78,5,Dry,37,8,6,4,53,108,0.52,98.42,0.48,98.42,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0883,0.00412,0.000161,0.0924,0.00361,1,0.0754,0.168,0.00656,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1996-07-09,1995,10,41,191,205.05,0.79,5,Dry,37,8,6,4,53,108,0.53,97.05,0.47,97.05,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.004,0.000156,0.0918,0.00359,1,0.0735,0.165,0.00646,25.4,0,0,0,0,0,0,0
1996-07-10,1995,10,41,192,203.68,0.79,5,Dry,37,8,6,4,53,108,0.53,95.68,0.47,95.68,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0873,0.00388,0.000152,0.0912,0.00356,1,0.0717,0.163,0.00637,25.4,0,0,0,0,0,0,0
1996-07-11,1995,10,41,193,202.32,0.8,5,Dry,37,8,6,4,53,108,0.53,94.32,0.47,94.32,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0868,0.00377,0.000147,0.0906,0.00354,1,0.0698,0.16,0.00627,25.4,0,0,0,0,0,0,0
1996-07-12,1995,10,41,194,200.95,0.8,5,Dry,37,8,6,4,53,108,0.54,92.95,0.46,92.95,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0863,0.00365,0.000143,0.09,0.00352,1,0.068,0.158,0.00617,25.4,0,0,0,0,0,0,0
1996-07-13,1995,10,41,195,199.58,0.8,5,Dry,37,8,6,4,53,108,0.54,91.58,0.46,91.58,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0859,0.00353,0.000138,0.0894,0.00349,1,0.0661,0.156,0.00608,25.4,0,0,0,0,0,0,0
1996-07-14,1995,10,42,196,198.21,0.81,5,Dry,37,8,6,4,53,108,0.55,90.21,0.46,90.21,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0854,0.00342,0.000134,0.0888,0.00347,1,0.0643,0.153,0.00598,25.4,0,0,0,0,0,0,0
1996-07-15,1995,10,42,197,196.85,0.81,5,Dry,37,8,6,4,53,108,0.55,88.85,0.45,88.85,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0849,0.0033,0.000129,0.0882,0.00345,1,0.0624,0.151,0.00589,25.4,0,0,0,0,0,0,0
1996-07-16,1995,10,42,198,195.48,0.81,5,Dry,37,8,6,4,53,108,0.55,87.48,0.45,87.48,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0844,0.00319,0.000124,0.0876,0.00342,1,0.0606,0.148,0.00579,25.4,0,0,0,0,0,0,0
1996-07-17,1995,10,42,199,194.11,0.82,5,Dry,37,8,6,4,53,108,0.56,86.11,0.44,86.11,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0839,0.00307,0.00012,0.087,0.0034,1,0.0587,0.146,0.0057,25.4,0,0,0,0,0,0,0
1996-07-18,1995,10,42,200,192.75,0.82,5,Dry,37,8,6,4,53,108,0.56,84.75,0.44,84.75,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0834,0.00295,0.000115,0.0864,0.00338,1,0.0569,0.143,0.0056,25.4,0,0,0,0,0,0,0
1996-07-19,1995,10,42,201,191.38,0.83,5,Dry,37,8,6,4,53,108,0.56,83.38,0.44,83.38,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.083,0.00284,0.000111,0.0858,0.00335,1,0.0551,0.141,0.00551,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,190.01,0.83,5,Dry,37,8,6,4,53,108,0.57,82.01,0.43,82.01,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0825,0.00272,0.000106,0.0852,0.00333,1,0.0532,0.138,0.00541,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,188.64,0.83,5,Dry,37,8,6,4,53,108,0.57,80.64,0.43,80.64,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.082,0.0026,0.000102,0.0846,0.00331,1,0.0514,0.136,0.00532,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,187.28,0.84,5,Dry,37,8,6,4,53,108,0.58,79.28,0.42,79.28,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0815,0.00249,0.0000973,0.084,0.00328,1,0.0495,0.134,0.00522,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,185.91,0.84,5,Dry,37,8,6,4,53,108,0.58,77.91,0.42,77.91,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.081,0.00237,0.0000928,0.0834,0.00326,1,0.0477,0.131,0.00513,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,184.54,0.85,5,Dry,37,8,6,4,53,108,0.58,76.54,0.41,76.54,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0805,0.00226,0.0000882,0.0828,0.00324,1,0.0458,0.129,0.00503,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,183.18,0.85,5,Dry,37,8,6,4,53,108,0.59,75.18,0.41,75.18,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0801,0.00214,0.0000837,0.0822,0.00322,1,0.044,0.126,0.00494,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,181.81,0.86,5,Dry,37,8,6,4,53,108,0.59,73.81,0.41,73.81,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0796,0.00202,0.0000792,0.0816,0.00319,1,0.0421,0.124,0.00484,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,180.44,0.86,5,Dry,37,8,6,4,53,108,0.6,72.44,0.4,72.44,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0791,0.00191,0.0000746,0.081,0.00317,1,0.0403,0.121,0.00475,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,179.07,0.87,5,Dry,37,8,6,4,53,108,0.6,71.07,0.4,71.07,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0786,0.00179,0.0000701,0.0804,0.00315,1,0.0384,0.119,0.00465,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,178.8,0.87,5,Dry,37,8,6,4,53,108,0.6,70.8,0.4,70.8,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0785,0.00177,0.0000692,0.0803,0.00314,1,0.0381,0.118,0.00463,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,177.98,0.87,5,Dry,37,8,6,4,53,108,0.61,69.98,0.39,69.98,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0782,0.0017,0.0000665,0.0799,0.00313,1,0.037,0.117,0.00457,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,177.16,0.87,5,Dry,37,8,6,4,53,108,0.61,69.16,0.39,69.16,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0779,0.00163,0.0000637,0.0796,0.00311,1,0.0359,0.115,0.00452,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,175.25,0.88,5,Dry,34,7,5,3,44,93,0.53,82.25,0.47,82.25,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00274,0.000107,0.0835,0.00327,1,0.0535,0.137,0.00536,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,172.24,0.88,5,Dry,34,7,5,3,44,93,0.54,79.24,0.46,79.24,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00249,0.0000973,0.0822,0.00322,1,0.0495,0.132,0.00516,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,169.23,0.89,5,Dry,34,7,5,3,44,93,0.55,76.23,0.45,76.23,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00223,0.0000873,0.0809,0.00317,1,0.0454,0.126,0.00495,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,166.77,0.9,5,Dry,34,7,5,3,44,93,0.56,73.77,0.44,73.77,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00202,0.0000791,0.0798,0.00313,1,0.0421,0.122,0.00477,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,164.31,0.9,5,Dry,34,7,5,3,44,93,0.57,71.31,0.43,71.31,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0769,0.00181,0.000071,0.0787,0.00308,1,0.0388,0.118,0.0046,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,161.85,0.91,5,Dry,34,7,5,3,44,93,0.57,68.85,0.42,68.85,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0761,0.0016,0.0000628,0.0777,0.00304,1,0.0354,0.113,0.00443,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,160.48,0.91,5,Dry,34,7,5,3,44,93,0.58,67.48,0.42,67.48,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0756,0.00149,0.0000582,0.0771,0.00302,1,0.0336,0.111,0.00434,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,158.57,0.91,5,Dry,34,7,5,3,44,93,0.59,65.57,0.41,65.57,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00132,0.0000519,0.0762,0.00299,1,0.031,0.107,0.0042,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,156.65,0.92,5,Dry,34,7,5,3,44,93,0.59,63.65,0.41,63.65,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0742,0.00116,0.0000455,0.0754,0.00295,1,0.0284,0.104,0.00407,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,154.74,0.92,5,Dry,34,7,5,3,44,93,0.6,61.74,0.4,61.74,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0736,0.000998,0.0000391,0.0746,0.00292,1,0.0258,0.1,0.00394,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,152.82,0.92,5,Dry,34,7,5,3,44,93,0.61,59.82,0.39,59.82,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.000835,0.0000327,0.0737,0.00289,1,0.0233,0.097,0.0038,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,150.91,0.93,5,Dry,34,7,5,3,44,93,0.62,57.91,0.38,57.91,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000672,0.0000264,0.0729,0.00286,1,0.0207,0.0936,0.00367,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,149,0.93,5,Dry,34,7,5,3,44,93,0.62,56,0.38,56,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0715,0.00051,0.00002,0.072,0.00283,1,0.0181,0.0901,0.00353,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,147.08,0.93,5,Dry,34,7,5,3,44,93,0.63,54.08,0.37,54.08,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000347,0.0000136,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,145.71,0.93,5,Dry,34,7,5,3,44,93,0.64,52.71,0.36,52.71,0,0,0,0,-3,3,34,7,5,0,47,98.7,990,964.5,25.5,0.0708,0.00023,0.00000903,0.0711,0.00279,1,0.0137,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,144.35,0.94,5,Dry,34,7,5,3,44,93,0.64,51.35,0.36,51.35,0,0,0,0,-3,3,34,7,5,0,47,97.3,990,964.5,25.5,0.0708,0.000115,0.0000045,0.0709,0.00278,1,0.0118,0.0828,0.00325,25.4,0,0,0,0,0,0,0
