date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-17,1995,11,46,230,142.98,0.94,5,Dry,34,7,5,3,44,93,0.65,49.98,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,141.61,0.94,5,Dry,34,7,5,3,44,93,0.66,48.61,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,140.25,0.94,5,Dry,34,7,5,3,44,93,0.66,47.25,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,138.88,0.95,5,Dry,34,7,5,3,44,93,0.67,45.88,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,137.51,0.95,5,Dry,34,7,5,3,44,93,0.68,44.51,0.32,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,136.14,0.95,5,Dry,34,7,5,3,44,93,0.68,43.14,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,134.78,0.95,5,Dry,34,7,5,3,44,93,0.69,41.78,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,134.5,0.95,5,Dry,34,7,5,3,44,93,0.69,41.5,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,133.68,0.95,5,Dry,34,7,5,3,44,93,0.7,40.68,0.3,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,132.86,0.96,5,Dry,34,7,5,3,44,93,0.7,39.86,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,132.04,0.96,5,Dry,34,7,5,3,44,93,0.7,39.04,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,131.22,0.96,5,Dry,34,7,5,3,44,93,0.71,38.22,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,130.4,0.96,5,Dry,34,7,5,3,44,93,0.71,37.4,0.29,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,129.58,0.96,5,Dry,34,7,5,3,44,93,0.72,36.58,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,128.76,0.96,5,Dry,34,7,5,3,44,93,0.72,35.76,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,126.85,0.96,5,Dry,30,6,4,2,30,72,0.57,54.85,0.43,54.85,0,0,0,0,-2,2,30,6,4,0,32,94.8,990,964.5,25.5,0.0708,0.000412,0.0000162,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
1996-09-02,1995,12,49,246,124.39,0.97,5,Dry,30,6,4,2,30,72,0.58,52.39,0.42,52.39,0,0,0,0,-2,2,30,6,4,0,32,92.4,990,964.5,25.5,0.0708,0.000203,0.00000797,0.071,0.00279,1,0.0132,0.0843,0.0033,25.4,0,0,0,0,0,0,0
1996-09-03,1995,12,49,247,123.02,0.97,5,Dry,30,6,4,2,30,72,0.58,51.02,0.41,51.02,0,0,0,0,-2,2,30,6,4,0,32,91,990,964.5,25.5,0.0708,0.0000867,0.0000034,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,121.11,0.97,5,Dry,30,6,4,2,30,72,0.59,49.11,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,119.19,0.97,5,Dry,30,6,4,2,30,72,0.6,47.19,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,117.28,0.97,5,Dry,30,6,4,2,30,72,0.61,45.28,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,115.36,0.97,5,Dry,30,6,4,2,30,72,0.62,43.36,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,113.45,0.98,5,Dry,30,6,4,2,30,72,0.64,41.45,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,111.54,0.98,5,Dry,30,6,4,2,30,72,0.65,39.54,0.35,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,110.17,0.98,5,Dry,30,6,4,2,30,72,0.65,38.17,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,108.8,0.98,5,Dry,30,6,4,2,30,72,0.66,36.8,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,107.43,0.98,5,Dry,30,6,4,2,30,72,0.67,35.43,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,106.07,0.98,5,Dry,30,6,4,2,30,72,0.68,34.07,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,104.7,0.98,5,Dry,30,6,4,2,30,72,0.69,32.7,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,104.43,0.98,5,Dry,30,6,4,2,30,72,0.69,32.43,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,103.61,0.98,5,Dry,30,6,4,2,30,72,0.69,31.61,0.3,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,102.79,0.98,5,Dry,30,6,4,2,30,72,0.7,30.79,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,101.96,0.98,5,Dry,30,6,4,2,30,72,0.71,29.96,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,100.05,0.98,5,Dry,30,6,4,2,30,72,0.72,28.05,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,99.78,0.99,5,Dry,30,6,4,2,30,72,0.72,27.78,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,98.96,0.99,5,Dry,30,6,4,2,30,72,0.73,26.96,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,98.14,0.99,5,Dry,30,6,4,2,30,72,0.73,26.14,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,97.32,0.99,5,Dry,30,6,4,2,30,72,0.74,25.32,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,96.5,0.99,5,Dry,30,6,4,2,30,72,0.75,24.5,0.25,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,95.68,0.99,5,Dry,30,6,4,2,30,72,0.75,23.68,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,94.86,0.99,5,Dry,30,6,4,2,30,72,0.76,22.86,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,94.04,0.99,5,Dry,30,6,4,2,30,72,0.77,22.04,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,93.21,0.99,5,Dry,30,6,4,2,30,72,0.77,21.21,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,92.39,0.99,5,Dry,30,6,4,2,30,72,0.78,20.39,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,91.57,0.99,5,Dry,30,6,4,2,30,72,0.79,19.57,0.21,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,90.75,0.99,5,Dry,24,4,2,2,20,52,0.57,38.75,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,89.93,0.99,5,Dry,24,4,2,2,20,52,0.58,37.93,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,89.66,0.99,5,Dry,24,4,2,2,20,52,0.58,37.66,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,89.39,0.99,5,Dry,24,4,2,2,20,52,0.58,37.39,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,89.11,0.99,5,Dry,24,4,2,2,20,52,0.58,37.11,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,89.93,0.99,5,Dry,24,4,2,2,20,52,0.58,37.93,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,89.11,0.99,5,Dry,24,4,2,2,20,52,0.58,37.11,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,88.84,0.99,5,Dry,24,4,2,2,20,52,0.58,36.84,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,88.57,0.99,5,Dry,24,4,2,2,20,52,0.59,36.57,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,88.29,0.99,5,Dry,24,4,2,2,20,52,0.59,36.29,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,87.47,0.99,5,Dry,24,4,2,2,20,52,0.59,35.47,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,87.2,0.99,5,Dry,24,4,2,2,20,52,0.6,35.2,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,88.02,0.99,5,Dry,24,4,2,2,20,52,0.59,36.02,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,87.2,0.99,5,Dry,24,4,2,2,20,52,0.6,35.2,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,86.93,0.99,5,Dry,24,4,2,2,20,52,0.6,34.93,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,86.11,0.99,5,Dry,24,4,2,2,20,52,0.6,34.11,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,85.83,0.99,5,Dry,24,4,2,2,20,52,0.61,33.83,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,85.01,0.99,5,Dry,24,4,2,2,20,52,0.61,33.01,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,84.74,0.99,5,Dry,24,4,2,2,20,52,0.61,32.74,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,84.46,0.99,5,Dry,24,4,2,2,20,52,0.62,32.46,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,83.64,0.99,5,Dry,24,4,2,2,20,52,0.62,31.64,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,84.46,0.99,5,Dry,24,4,2,2,20,52,0.62,32.46,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,85.29,0.99,5,Dry,24,4,2,2,20,52,0.61,33.29,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,86.11,0.99,5,Dry,24,4,2,2,20,52,0.6,34.11,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,86.93,0.99,5,Dry,24,4,2,2,20,52,0.6,34.93,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,86.65,0.99,5,Dry,24,4,2,2,20,52,0.6,34.65,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,86.38,0.99,5,Dry,24,4,2,2,20,52,0.6,34.38,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,86.11,0.99,5,Dry,24,4,2,2,20,52,0.6,34.11,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,87.47,0.99,5,Dry,24,4,2,2,20,52,0.59,35.47,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,88.84,0.99,5,Dry,24,4,2,2,20,52,0.58,36.84,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,88.02,0.99,5,Dry,24,4,2,2,20,52,0.59,36.02,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,89.93,0.99,5,Dry,23,4,2,2,19,50,0.56,39.93,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,91.3,0.99,5,Dry,23,4,2,2,19,50,0.55,41.3,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,93.21,0.99,5,Dry,23,4,2,2,19,50,0.54,43.21,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,94.58,0.99,5,Dry,23,4,2,2,19,50,0.53,44.58,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,95.95,0.99,5,Dry,23,4,2,2,19,50,0.52,45.95,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,96.22,0.99,5,Dry,23,4,2,2,19,50,0.52,46.22,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,97.04,0.99,5,Dry,23,4,2,2,19,50,0.52,47.04,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,97.32,0.99,5,Dry,23,4,2,2,19,50,0.51,47.32,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,99.23,0.99,5,Dry,23,4,2,2,19,50,0.5,49.23,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,100.6,0.98,5,Dry,23,4,2,2,19,50,0.5,50.6,0.5,50.6,0,0,0,0,-2,2,23,4,2,0,21,79.6,990,964.5,25.5,0.0708,0.000051,0.000002,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,104.15,0.98,5,Dry,23,4,2,2,19,50,0.48,54.15,0.52,54.15,0,0,0,0,-2,2,23,4,2,0,21,83.2,990,964.5,25.5,0.0708,0.000353,0.0000138,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,107.16,0.98,5,Dry,23,4,2,2,19,50,0.47,57.16,0.53,57.16,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,106.89,0.98,5,Dry,23,4,2,2,19,50,0.47,56.89,0.53,56.89,0,0,0,0,-2,2,23,4,2,0,21,85.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,106.07,0.98,5,Dry,23,4,2,2,19,50,0.47,56.07,0.53,56.07,0,0,0,0,-2,2,23,4,2,0,21,85.1,990,964.5,25.5,0.0708,0.000516,0.0000202,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,108.53,0.98,5,Dry,23,4,2,2,19,50,0.46,58.53,0.54,58.53,0,0,0,0,-2,2,23,4,2,0,21,87.5,990,964.5,25.5,0.0708,0.000725,0.0000284,0.0715,0.00281,1,0.0215,0.0931,0.00365,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,112.63,0.98,5,Dry,23,4,2,2,19,50,0.44,62.63,0.56,62.63,0,0,0,0,-2,2,23,4,2,0,21,91.6,990,964.5,25.5,0.0708,0.00107,0.0000421,0.0719,0.00282,1,0.0271,0.0989,0.00388,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,116.73,0.97,5,Dry,23,4,2,2,19,50,0.43,66.73,0.57,66.73,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000558,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
1996-11-18,1996,2,7,323,119.19,0.97,5,Dry,23,4,2,2,19,50,0.42,69.19,0.58,69.19,0,0,0,0,-2,2,23,4,2,0,21,98.2,990,964.5,25.5,0.0708,0.00163,0.000064,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
1996-11-19,1996,2,8,324,122.2,0.97,5,Dry,23,4,2,2,19,50,0.41,72.2,0.59,72.2,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00189,0.000074,0.0731,0.00287,1,0.04,0.113,0.00444,25.4,0.925,0.96,0.888,16.6,16,16,383
1996-11-20,1996,2,8,325,123.57,0.97,5,Dry,23,4,2,2,19,50,0.41,73.57,0.59,73.57,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0717,0.002,0.0000786,0.0737,0.00289,1,0.0418,0.116,0.00453,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1996-11-21,1996,2,8,326,122.2,0.97,5,Dry,23,4,2,2,19,50,0.41,72.2,0.59,72.2,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00189,0.000074,0.0731,0.00287,1,0.04,0.113,0.00444,25.4,0.925,0.96,0.888,16.6,16,16,383
1996-11-22,1996,2,8,327,120.83,0.97,5,Dry,23,4,2,2,19,50,0.41,70.83,0.59,70.83,0,0,0,0,-2,2,23,4,2,0,21,99.8,990,964.5,25.5,0.0708,0.00177,0.0000694,0.0726,0.00285,1,0.0381,0.111,0.00434,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1996-11-23,1996,2,8,328,119.46,0.97,5,Dry,23,4,2,2,19,50,0.42,69.46,0.58,69.46,0,0,0,0,-2,2,23,4,2,0,21,98.5,990,964.5,25.5,0.0708,0.00165,0.0000649,0.0725,0.00284,1,0.0363,0.109,0.00426,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
1996-11-24,1996,2,8,329,121.38,0.97,5,Dry,23,4,2,2,19,50,0.41,71.38,0.59,71.38,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.071,0.00182,0.0000713,0.0728,0.00285,1,0.0389,0.112,0.00438,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1996-11-25,1996,2,8,330,124.39,0.97,5,Dry,23,4,2,2,19,50,0.4,74.39,0.6,74.39,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00207,0.0000813,0.0741,0.00291,1,0.0429,0.117,0.00459,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1996-11-26,1996,2,9,331,127.39,0.96,5,Dry,23,4,2,2,19,50,0.39,77.39,0.61,77.39,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000913,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1996-11-27,1996,2,9,332,132.59,0.96,5,Dry,23,4,2,2,19,50,0.38,82.59,0.62,82.59,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00277,0.000109,0.0777,0.00305,1,0.054,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1996-11-28,1996,2,9,333,135.05,0.95,5,Dry,23,4,2,2,19,50,0.37,85.05,0.63,85.05,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00298,0.000117,0.0788,0.00309,1,0.0573,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1996-11-29,1996,2,9,334,135.32,0.95,5,Dry,23,4,2,2,19,50,0.37,85.32,0.63,85.32,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.003,0.000118,0.0789,0.00309,1,0.0577,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1996-11-30,1996,2,9,335,133.41,0.95,5,Dry,23,4,2,2,19,50,0.38,83.41,0.63,83.41,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00284,0.000111,0.078,0.00306,1,0.0551,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1996-12-01,1996,3,9,336,134.23,0.95,5,Dry,26,4,3,2,24,59,0.44,75.23,0.56,75.23,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00214,0.0000841,0.0759,0.00298,1,0.0441,0.12,0.0047,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1996-12-02,1996,3,9,337,134.5,0.95,5,Dry,26,4,3,2,24,59,0.44,75.5,0.56,75.5,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0738,0.00217,0.000085,0.076,0.00298,1,0.0444,0.12,0.00472,25.4,0.94,0.96,0.902,17.7,17,17,407
1996-12-03,1996,3,10,338,136.42,0.95,5,Dry,26,4,3,2,24,59,0.43,77.42,0.57,77.42,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00233,0.0000914,0.0768,0.00301,1,0.047,0.124,0.00486,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
1996-12-04,1996,3,10,339,139.43,0.94,5,Dry,26,4,3,2,24,59,0.42,80.43,0.58,80.43,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00259,0.000101,0.0782,0.00306,1,0.0511,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-12-05,1996,3,10,340,140.25,0.94,5,Dry,26,4,3,2,24,59,0.42,81.25,0.58,81.25,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0759,0.00266,0.000104,0.0785,0.00308,1,0.0522,0.131,0.00513,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
1996-12-06,1996,3,10,341,138.33,0.95,5,Dry,26,4,3,2,24,59,0.43,79.33,0.57,79.33,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.00249,0.0000978,0.0777,0.00305,1,0.0496,0.127,0.00499,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1996-12-07,1996,3,10,342,136.96,0.95,5,Dry,26,4,3,2,24,59,0.43,77.96,0.57,77.96,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0747,0.00238,0.0000932,0.0771,0.00302,1,0.0477,0.125,0.00489,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
1996-12-08,1996,3,10,343,136.69,0.95,5,Dry,26,4,3,2,24,59,0.43,77.69,0.57,77.69,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00235,0.0000923,0.077,0.00302,1,0.0474,0.124,0.00488,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1996-12-09,1996,3,10,344,138.61,0.95,5,Dry,26,4,3,2,24,59,0.43,79.61,0.57,79.61,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00252,0.0000987,0.0778,0.00305,1,0.05,0.128,0.00501,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1996-12-10,1996,3,11,345,140.52,0.94,5,Dry,26,4,3,2,24,59,0.42,81.52,0.58,81.52,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0759,0.00268,0.000105,0.0786,0.00308,1,0.0526,0.131,0.00514,25.4,0.931,0.961,0.895,18.9,18.1,18.1,436
1996-12-11,1996,3,11,346,143.53,0.94,5,Dry,26,4,3,2,24,59,0.41,84.53,0.59,84.53,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00294,0.000115,0.0799,0.00314,1,0.0566,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
1996-12-12,1996,3,11,347,145.44,0.93,5,Dry,26,4,3,2,24,59,0.41,86.44,0.59,86.44,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.0031,0.000121,0.0808,0.00317,1,0.0592,0.14,0.00549,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1996-12-13,1996,3,11,348,144.07,0.94,5,Dry,26,4,3,2,24,59,0.41,85.07,0.59,85.07,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00298,0.000117,0.0802,0.00314,1,0.0573,0.138,0.00539,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1996-12-14,1996,3,11,349,143.8,0.94,5,Dry,26,4,3,2,24,59,0.41,84.8,0.59,84.8,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00296,0.000116,0.0801,0.00314,1,0.057,0.137,0.00537,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1996-12-15,1996,3,11,350,145.17,0.93,5,Dry,26,4,3,2,24,59,0.41,86.17,0.59,86.17,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00307,0.000121,0.0807,0.00316,1,0.0588,0.139,0.00547,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1996-12-16,1996,3,11,351,147.08,0.93,5,Dry,26,4,3,2,24,59,0.4,88.08,0.6,88.08,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0614,0.143,0.0056,25.4,0.923,0.963,0.89,20.2,19.5,19.5,468
1996-12-17,1996,3,12,352,145.17,0.93,5,Dry,26,4,3,2,24,59,0.41,86.17,0.59,86.17,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00307,0.000121,0.0807,0.00316,1,0.0588,0.139,0.00547,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1996-12-18,1996,3,12,353,143.25,0.94,5,Dry,26,4,3,2,24,59,0.41,84.25,0.59,84.25,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00291,0.000114,0.0798,0.00313,1,0.0562,0.136,0.00534,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1996-12-19,1996,3,12,354,145.17,0.93,5,Dry,26,4,3,2,24,59,0.41,86.17,0.59,86.17,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00307,0.000121,0.0807,0.00316,1,0.0588,0.139,0.00547,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1996-12-20,1996,3,12,355,149.27,0.93,5,Dry,26,4,3,2,24,59,0.4,90.27,0.6,90.27,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0825,0.00323,1,0.0644,0.147,0.00576,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
1996-12-21,1996,3,12,356,153.37,0.92,5,Dry,26,4,3,2,24,59,0.39,94.37,0.61,94.37,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00377,0.000148,0.0843,0.0033,1,0.0699,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1996-12-22,1996,3,12,357,157.47,0.92,5,Dry,26,4,3,2,24,59,0.38,98.47,0.63,98.47,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00412,0.000161,0.0861,0.00337,1,0.0754,0.161,0.00633,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
1996-12-23,1996,3,12,358,161.03,0.91,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0802,0.168,0.00658,25.4,0.912,0.97,0.885,23.1,22.4,22.4,539
1996-12-24,1996,3,13,359,164.58,0.9,5,Dry,26,4,3,2,24,59,0.36,105.6,0.64,105.6,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00472,0.000185,0.0892,0.00349,1,0.085,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1996-12-25,1996,3,13,360,165.95,0.9,5,Dry,26,4,3,2,24,59,0.36,107,0.64,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00484,0.00019,0.0898,0.00352,1,0.0869,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1996-12-26,1996,3,13,361,165.68,0.9,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0896,0.00351,1,0.0865,0.176,0.0069,25.4,0.916,0.97,0.888,24.3,23.6,23.6,565
1996-12-27,1996,3,13,362,165.95,0.9,5,Dry,26,4,3,2,24,59,0.36,107,0.64,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00484,0.00019,0.0898,0.00352,1,0.0869,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1996-12-28,1996,3,13,363,168.96,0.89,5,Dry,26,4,3,2,24,59,0.35,110,0.65,110,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.0051,0.0002,0.0911,0.00357,1,0.0909,0.182,0.00713,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1996-12-29,1996,3,13,364,171.96,0.88,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.00021,0.0924,0.00362,1,0.095,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1996-12-30,1996,3,13,365,174.97,0.88,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.00561,0.000219,0.0937,0.00367,1,0.0991,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1996-12-31,1996,3,14,366,177.43,0.87,5,Dry,26,4,3,2,24,59,0.33,118.4,0.67,118.4,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1997-01-01,1996,4,14,1,177.71,0.87,5,Dry,29,5,4,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0839,0.174,0.00682,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1997-01-02,1996,4,14,2,176.89,0.87,5,Dry,29,5,4,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
1997-01-03,1996,4,14,3,177.71,0.87,5,Dry,29,5,4,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0839,0.174,0.00682,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1997-01-04,1996,4,14,4,179.62,0.86,5,Dry,29,5,4,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0864,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1997-01-05,1996,4,14,5,183.72,0.85,5,Dry,29,5,4,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.092,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1997-01-06,1996,4,14,6,184,0.85,5,Dry,29,5,4,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1997-01-07,1996,4,15,7,184.82,0.85,5,Dry,29,5,4,2,33,73,0.4,111.8,0.6,111.8,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000206,0.0937,0.00366,1,0.0935,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
1997-01-08,1996,4,15,8,186.18,0.84,5,Dry,29,5,4,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0943,0.00369,1,0.0953,0.19,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1997-01-09,1996,4,15,9,188.64,0.83,5,Dry,29,5,4,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00558,0.000218,0.0953,0.00373,1,0.0986,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1997-01-10,1996,4,15,10,193.29,0.82,5,Dry,29,5,4,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1997-01-11,1996,4,15,11,197.94,0.81,5,Dry,29,5,4,2,33,73,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00637,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,672
1997-01-12,1996,4,15,12,202.59,0.79,5,Dry,29,5,4,2,33,73,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000264,0.101,0.00397,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1997-01-13,1996,4,15,13,207.24,0.78,5,Dry,29,5,4,2,33,73,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00716,0.00028,0.103,0.00405,1,0.124,0.227,0.00889,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
1997-01-14,1996,4,16,14,211.89,0.77,5,Dry,29,5,4,2,33,73,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1997-01-15,1996,4,16,15,216.54,0.75,5,Dry,29,5,4,2,33,73,0.34,143.5,0.66,143.5,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0996,0.00795,0.000312,0.108,0.00422,1,0.136,0.244,0.00956,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1997-01-16,1996,4,16,16,221.18,0.73,5,Dry,29,5,4,2,33,73,0.33,148.2,0.67,148.2,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00835,0.000328,0.11,0.0043,1,0.143,0.252,0.0099,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
1997-01-17,1996,4,16,17,226.38,0.72,5,Dry,29,5,4,2,33,73,0.32,153.4,0.68,153.4,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00879,0.000345,0.112,0.0044,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
1997-01-18,1996,4,16,18,232.67,0.7,5,Dry,29,5,4,2,33,73,0.31,159.7,0.69,159.7,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00932,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,863
1997-01-19,1996,4,16,19,238.41,0.69,5,Dry,29,5,4,2,33,73,0.31,165.4,0.69,165.4,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00981,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,896
1997-01-20,1996,4,16,20,244.15,0.67,5,Dry,29,5,4,2,33,73,0.3,171.2,0.7,171.2,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.8,38.8,930
1997-01-21,1996,4,17,21,251.54,0.66,5,Dry,29,5,4,2,33,73,0.29,178.5,0.71,178.5,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.306,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
1997-01-22,1996,4,17,22,257.82,0.65,5,Dry,29,5,4,2,33,73,0.28,184.8,0.72,184.8,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
1997-01-23,1996,4,17,23,265.21,0.63,5,Dry,29,5,4,2,33,73,0.28,192.2,0.72,192.2,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1997-01-24,1996,4,17,24,275.32,0.62,5,Dry,29,5,4,2,33,73,0.27,202.3,0.73,202.3,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000514,0.133,0.00529,1,0.216,0.349,0.0138,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
1997-01-25,1996,4,17,25,285.44,0.6,5,Dry,29,5,4,2,33,73,0.26,212.4,0.74,212.4,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
1997-01-26,1996,4,17,26,294.46,0.59,5,Dry,29,5,4,2,33,73,0.25,221.5,0.75,221.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
1997-01-27,1996,4,17,27,302.39,0.58,5,Dry,29,5,4,2,33,73,0.24,229.4,0.76,229.4,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000608,0.145,0.00579,2,0.0973,0.242,0.00967,24.8,0.923,0.97,0.895,25.8,25,50,1200
1997-01-28,1996,4,18,28,312.51,0.56,5,Dry,29,5,4,2,33,73,0.23,239.5,0.77,239.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.1,52.3,1250
1997-01-29,1996,4,18,29,327,0.55,5,Dry,29,5,4,2,33,73,0.22,254,0.78,254,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000757,0.157,0.00631,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
1997-01-30,1996,4,18,30,342.59,0.53,5,Dry,29,5,4,2,33,73,0.21,269.6,0.79,269.6,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.934,0.97,0.906,30.3,29.4,58.9,1410
1997-01-31,1996,4,18,31,360.91,0.51,5,Dry,29,5,4,2,33,73,0.2,287.9,0.8,287.9,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.185,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
1997-02-01,1996,5,18,32,381.96,0.49,5,Dry,31,6,4,3,41,85,0.22,297,0.78,297,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0392,0.00159,0.194,0.00786,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
1997-02-02,1996,5,18,33,402.47,0.47,5,Dry,31,6,4,3,41,85,0.21,317.5,0.79,317.5,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0488,0.00199,0.211,0.00858,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.5,69,1660
1997-02-03,1996,5,18,34,424.62,0.45,5,Dry,31,6,4,3,41,85,0.2,339.6,0.8,339.6,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0593,0.00242,0.229,0.00936,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
1997-02-04,1996,5,19,35,448.96,0.43,5,Dry,31,6,4,3,41,85,0.19,364,0.81,364,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0708,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1900
1997-02-05,1996,5,19,36,474.93,0.41,5,Dry,31,6,4,3,41,85,0.18,389.9,0.82,389.9,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.083,0.00342,0.271,0.0112,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
1997-02-06,1996,5,19,37,499.27,0.4,5,Dry,31,6,4,3,41,85,0.17,414.3,0.83,414.3,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0945,0.00391,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,90,2160
1997-02-07,1996,5,19,38,521.42,0.38,5,Dry,31,6,4,3,41,85,0.16,436.4,0.84,436.4,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
1997-02-08,1996,5,19,39,543.02,0.37,5,Dry,31,6,4,3,41,85,0.16,458,0.84,458,0,0,0,0,-3,3,31,6,4,0,44,499,990,966,24,0.212,0.115,0.00481,0.327,0.0136,2,0.252,0.579,0.0241,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
1997-02-09,1996,5,19,40,561.89,0.36,5,Dry,31,6,4,3,41,85,0.15,476.9,0.85,476.9,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.0052,0.345,0.0144,2,0.264,0.609,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
1997-02-10,1996,5,19,41,580.21,0.35,5,Dry,31,6,4,3,41,85,0.15,495.2,0.85,495.2,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.529,0.0223,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
1997-02-11,1996,5,20,42,596.89,0.34,5,Dry,31,6,4,3,41,85,0.14,511.9,0.86,511.9,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00603,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
1997-02-12,1996,5,20,43,612.47,0.33,5,Dry,31,6,4,3,41,85,0.14,527.5,0.86,527.5,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.25,0.153,0.00648,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.971,0.922,37.7,36.7,110,2640
1997-02-13,1996,5,20,44,628.61,0.33,5,Dry,31,6,4,3,41,85,0.14,543.6,0.86,543.6,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00696,0.423,0.0179,3,0.187,0.61,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
1997-02-14,1996,5,20,45,644.74,0.32,5,Dry,31,6,4,3,41,85,0.13,559.7,0.87,559.7,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00744,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
1997-02-15,1996,5,20,46,660.87,0.31,5,Dry,31,6,4,3,41,85,0.13,575.9,0.87,575.9,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00792,0.463,0.0197,3,0.202,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
1997-02-16,1996,5,20,47,675.91,0.3,5,Dry,31,6,4,3,41,85,0.13,590.9,0.87,590.9,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00837,0.481,0.0206,3,0.208,0.69,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
1997-02-17,1996,5,20,48,686.03,0.29,5,Dry,31,6,4,3,41,85,0.12,601,0.88,601,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.202,0.00867,0.494,0.0211,3,0.213,0.707,0.0303,22.6,0.954,0.98,0.935,42.5,41.6,125,3000
1997-02-18,1996,5,21,49,693.96,0.29,5,Dry,31,6,4,3,41,85,0.12,609,0.88,609,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.00891,0.504,0.0216,3,0.217,0.72,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
1997-02-19,1996,5,21,50,704.62,0.29,5,Dry,31,6,4,3,41,85,0.12,619.6,0.88,619.6,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00923,0.517,0.0222,3,0.221,0.738,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
1997-02-20,1996,5,21,51,716.93,0.28,5,Dry,31,6,4,3,41,85,0.12,631.9,0.88,631.9,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.0096,0.532,0.0229,3,0.227,0.759,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
1997-02-21,1996,5,21,52,728.68,0.28,5,Dry,31,6,4,3,41,85,0.12,643.7,0.88,643.7,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.231,0.00996,0.547,0.0236,3,0.232,0.779,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
1997-02-22,1996,5,21,53,739.35,0.27,5,Dry,31,6,4,3,41,85,0.12,654.4,0.89,654.4,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0344,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
1997-02-23,1996,5,21,54,749.46,0.27,5,Dry,31,6,4,3,41,85,0.11,664.5,0.89,664.5,0,0,0,0,-3,3,31,6,4,0,44,705,990,966.9,23.1,0.327,0.245,0.0106,0.572,0.0248,3,0.242,0.814,0.0352,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
1997-02-24,1996,5,21,55,761.22,0.26,5,Dry,31,6,4,3,41,85,0.11,676.2,0.89,676.2,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.253,0.011,0.587,0.0255,3,0.247,0.834,0.0362,22.2,0.957,0.98,0.938,47,46.1,138,3320
1997-02-25,1996,5,22,56,770.25,0.26,5,Dry,31,6,4,3,41,85,0.11,685.3,0.89,685.3,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
1997-02-26,1996,5,22,57,779.41,0.25,5,Dry,31,6,4,3,41,85,0.11,694.4,0.89,694.4,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.265,0.0115,0.609,0.0265,3,0.255,0.864,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
1997-02-27,1996,5,22,58,789.19,0.25,5,Dry,31,6,4,3,41,85,0.11,704.2,0.89,704.2,0,0,0,0,-3,3,31,6,4,0,44,745,990,967.1,22.9,0.35,0.271,0.0118,0.621,0.0271,3,0.259,0.881,0.0384,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
1997-02-28,1996,5,22,59,800.11,0.24,5,Dry,31,6,4,3,41,85,0.11,715.1,0.89,715.1,0,0,0,0,-3,3,31,6,4,0,44,756,990,967.1,22.9,0.356,0.279,0.0122,0.635,0.0277,3,0.264,0.899,0.0393,22,0.957,0.98,0.938,49.2,48.2,145,3470
1997-03-01,1996,6,22,60,811.91,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,682.9,0.84,682.9,0,0,0,0,-6,6,41,8,7,0,73,739,990,967.1,22.9,0.346,0.257,0.0113,0.604,0.0264,3,0.25,0.853,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
1997-03-02,1996,6,22,61,824.43,0.23,4,Mod_Dry,41,8,7,6,67,129,0.16,695.4,0.84,695.4,0,0,0,0,-6,6,41,8,7,0,73,751,990,967.2,22.8,0.354,0.266,0.0116,0.619,0.0272,3,0.255,0.875,0.0384,21.9,0.957,0.98,0.938,47.7,46.7,140,3370
1997-03-03,1996,6,22,62,837.58,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,708.6,0.85,708.6,0,0,0,0,-6,6,41,8,7,0,73,765,990,967.3,22.7,0.361,0.274,0.0121,0.635,0.0279,3,0.261,0.897,0.0394,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
1997-03-04,1996,6,23,63,847.31,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,718.3,0.85,718.3,0,0,0,0,-6,6,41,8,7,0,73,774,990,967.3,22.7,0.367,0.281,0.0124,0.647,0.0285,3,0.266,0.913,0.0402,21.8,0.957,0.98,0.938,49,48,144,3460
1997-03-05,1996,6,23,64,857.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,728.3,0.85,728.3,0,0,0,0,-6,6,41,8,7,0,73,784,990,967.3,22.7,0.373,0.288,0.0127,0.66,0.0291,3,0.27,0.931,0.0411,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
1997-03-06,1996,6,23,65,863.42,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,734.4,0.85,734.4,0,0,0,0,-6,6,41,8,7,0,73,790,990,967.4,22.6,0.379,0.292,0.0129,0.67,0.0296,3,0.273,0.943,0.0416,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
1997-03-07,1996,6,23,66,865.47,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,736.5,0.85,736.5,0,0,0,0,-6,6,41,8,7,0,73,792,990,967.4,22.6,0.38,0.293,0.0129,0.673,0.0297,3,0.274,0.947,0.0418,21.7,0.957,0.98,0.938,50,48.2,145,3470
1997-03-08,1996,6,23,67,867.54,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,738.5,0.85,738.5,0,0,0,0,-6,6,41,8,7,0,73,795,990,967.4,22.6,0.382,0.294,0.013,0.677,0.0299,3,0.275,0.951,0.042,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
1997-03-09,1996,6,23,68,861.37,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,732.4,0.85,732.4,0,0,0,0,-6,6,41,8,7,0,73,788,990,967.3,22.7,0.377,0.29,0.0128,0.667,0.0294,3,0.272,0.939,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1997-03-10,1996,6,23,69,855.28,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,726.3,0.85,726.3,0,0,0,0,-6,6,41,8,7,0,73,782,990,967.3,22.7,0.371,0.286,0.0126,0.657,0.029,3,0.269,0.927,0.0409,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
1997-03-11,1996,6,24,70,849.29,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,720.3,0.85,720.3,0,0,0,0,-6,6,41,8,7,0,73,776,990,967.3,22.7,0.368,0.282,0.0124,0.65,0.0286,3,0.267,0.916,0.0404,21.8,0.957,0.98,0.938,49.1,48.1,144,3460
1997-03-12,1996,6,24,71,847.31,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,718.3,0.85,718.3,0,0,0,0,-6,6,41,8,7,0,73,774,990,967.3,22.7,0.367,0.281,0.0124,0.647,0.0285,3,0.266,0.913,0.0402,21.8,0.957,0.98,0.938,49,48,144,3460
1997-03-13,1996,6,24,72,841.44,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,712.4,0.85,712.4,0,0,0,0,-6,6,41,8,7,0,73,768,990,967.3,22.7,0.363,0.277,0.0122,0.64,0.0282,3,0.263,0.903,0.0397,21.8,0.957,0.98,0.938,48.7,47.7,143,3430
1997-03-14,1996,6,24,73,835.66,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,706.7,0.85,706.7,0,0,0,0,-6,6,41,8,7,0,73,763,990,967.2,22.8,0.36,0.273,0.012,0.633,0.0278,3,0.26,0.893,0.0393,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
1997-03-15,1996,6,24,74,829.99,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,701,0.84,701,0,0,0,0,-6,6,41,8,7,0,73,757,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0275,3,0.258,0.884,0.0388,21.9,0.957,0.98,0.938,48,47.1,141,3390
1997-03-16,1996,6,24,75,824.43,0.23,4,Mod_Dry,41,8,7,6,67,129,0.16,695.4,0.84,695.4,0,0,0,0,-6,6,41,8,7,0,73,751,990,967.2,22.8,0.354,0.266,0.0116,0.619,0.0272,3,0.255,0.875,0.0384,21.9,0.957,0.98,0.938,47.7,46.7,140,3370
1997-03-17,1996,6,24,76,818.98,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,690,0.84,690,0,0,0,0,-6,6,41,8,7,0,73,746,990,967.2,22.8,0.35,0.262,0.0115,0.612,0.0268,3,0.253,0.865,0.0379,22,0.957,0.98,0.938,47.4,46.4,139,3340
1997-03-18,1996,6,25,77,813.65,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,684.6,0.84,684.6,0,0,0,0,-6,6,41,8,7,0,73,741,990,967.2,22.8,0.347,0.258,0.0113,0.606,0.0265,3,0.251,0.856,0.0375,22,0.957,0.98,0.938,47.1,46.2,138,3320
1997-03-19,1996,6,25,78,808.46,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,679.5,0.84,679.5,0,0,0,0,-6,6,41,8,7,0,73,735,990,967.1,22.9,0.344,0.255,0.0111,0.599,0.0262,3,0.248,0.848,0.0371,22,0.957,0.98,0.938,46.8,45.9,138,3300
1997-03-20,1996,6,25,79,803.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,674.4,0.84,674.4,0,0,0,0,-6,6,41,8,7,0,73,730,990,967.1,22.9,0.342,0.251,0.011,0.593,0.0259,3,0.246,0.839,0.0367,22,0.957,0.98,0.938,46.5,45.6,137,3280
1997-03-21,1996,6,25,80,798.49,0.25,5,Dry,36,8,6,4,53,107,0.13,691.5,0.87,691.5,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.348,0.263,0.0115,0.611,0.0267,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.7,140,3360
1997-03-22,1996,6,25,81,790.69,0.25,5,Dry,36,8,6,4,53,107,0.14,683.7,0.86,683.7,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.343,0.258,0.0112,0.601,0.0262,3,0.25,0.851,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
1997-03-23,1996,6,25,82,786.26,0.25,5,Dry,36,8,6,4,53,107,0.14,679.3,0.86,679.3,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
1997-03-24,1996,6,25,83,782.07,0.25,5,Dry,36,8,6,4,53,107,0.14,675.1,0.86,675.1,0,0,0,0,-4,4,36,8,6,0,57,725,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.246,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
1997-03-25,1996,6,26,84,778.14,0.26,5,Dry,36,8,6,4,53,107,0.14,671.1,0.86,671.1,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.586,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1997-03-26,1996,6,26,85,774.55,0.26,5,Dry,36,8,6,4,53,107,0.14,667.5,0.86,667.5,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.334,0.247,0.0107,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1997-03-27,1996,6,26,86,771.46,0.26,5,Dry,36,8,6,4,53,107,0.14,664.5,0.86,664.5,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.333,0.245,0.0106,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3250
1997-03-28,1996,6,26,87,769.97,0.26,5,Dry,36,8,6,4,53,107,0.14,663,0.86,663,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
1997-03-29,1996,6,26,88,771.46,0.26,5,Dry,36,8,6,4,53,107,0.14,664.5,0.86,664.5,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.333,0.245,0.0106,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3250
1997-03-30,1996,6,26,89,772.42,0.26,5,Dry,36,8,6,4,53,107,0.14,665.4,0.86,665.4,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.246,0.0107,0.579,0.0251,3,0.242,0.821,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1997-03-31,1996,6,26,90,775.7,0.26,5,Dry,36,8,6,4,53,107,0.14,668.7,0.86,668.7,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0253,3,0.243,0.826,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
1997-04-01,1996,7,27,91,782.07,0.25,5,Dry,40,10,8,5,62,125,0.16,657.1,0.84,657.1,0,0,0,0,-5,5,40,10,8,0,67,715,990,967,23,0.333,0.24,0.0104,0.573,0.0249,3,0.238,0.811,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1997-04-02,1996,7,27,92,789.19,0.25,5,Dry,40,10,8,5,62,125,0.16,664.2,0.84,664.2,0,0,0,0,-5,5,40,10,8,0,67,722,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0254,3,0.241,0.823,0.0359,22.1,0.957,0.98,0.938,45.9,45,135,3240
1997-04-03,1996,7,27,93,796.89,0.25,5,Dry,40,10,8,5,62,125,0.16,671.9,0.84,671.9,0,0,0,0,-5,5,40,10,8,0,67,730,990,967.1,22.9,0.341,0.25,0.0109,0.591,0.0258,3,0.245,0.836,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
1997-04-04,1996,7,27,94,805.07,0.24,5,Dry,40,10,8,5,62,125,0.15,680.1,0.84,680.1,0,0,0,0,-5,5,40,10,8,0,67,738,990,967.1,22.9,0.346,0.255,0.0112,0.601,0.0263,3,0.249,0.85,0.0371,22,0.957,0.98,0.938,46.9,45.9,138,3310
1997-04-05,1996,7,27,95,820.78,0.24,5,Dry,40,10,8,5,62,125,0.15,695.8,0.85,695.8,0,0,0,0,-5,5,40,10,8,0,67,754,990,967.2,22.8,0.355,0.266,0.0116,0.621,0.0272,3,0.256,0.876,0.0384,21.9,0.957,0.98,0.938,47.8,46.8,140,3370
