date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-04-06,1996,7,27,96,837.58,0.23,5,Dry,40,10,8,5,62,125,0.15,712.6,0.85,712.6,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.7,0.364,0.277,0.0122,0.641,0.0282,3,0.263,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
1997-04-07,1996,7,27,97,855.28,0.22,5,Dry,40,10,8,5,62,125,0.15,730.3,0.85,730.3,0,0,0,0,-5,5,40,10,8,0,67,788,990,967.3,22.7,0.377,0.289,0.0127,0.665,0.0293,3,0.271,0.937,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1997-04-08,1996,7,28,98,878.01,0.22,5,Dry,40,10,8,5,62,125,0.14,753,0.86,753,0,0,0,0,-5,5,40,10,8,0,67,811,990,967.4,22.6,0.397,0.303,0.0134,0.701,0.031,3,0.281,0.982,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
1997-04-09,1996,7,28,99,901.78,0.21,5,Dry,40,10,8,5,62,125,0.14,776.8,0.86,776.8,0,0,0,0,-5,5,40,10,8,0,67,835,990,967.5,22.5,0.419,0.315,0.014,0.734,0.0326,3,0.287,1.02,0.0454,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
1997-04-10,1996,7,28,100,931.07,0.2,5,Dry,40,10,8,5,62,125,0.13,806.1,0.87,806.1,0,0,0,0,-5,5,40,10,8,0,67,864,990,967.6,22.4,0.446,0.329,0.0147,0.775,0.0346,4,0.215,0.99,0.0442,21.4,0.953,0.977,0.931,40.3,39.4,157,3780
1997-04-11,1996,7,28,101,961.54,0.19,5,Dry,40,10,8,5,62,125,0.13,836.5,0.87,836.5,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.474,0.344,0.0155,0.818,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,163,3900
1997-04-12,1996,7,28,102,988.15,0.19,5,Dry,40,10,8,5,62,125,0.13,863.1,0.87,863.1,0,0,0,0,-5,5,40,10,8,0,67,921,990,967.9,22.1,0.498,0.357,0.0161,0.855,0.0386,4,0.234,1.09,0.0492,21.1,0.955,0.98,0.936,42.5,41.7,167,4000
1997-04-13,1996,7,28,103,1015.5,0.18,5,Dry,40,10,8,5,62,125,0.12,890.5,0.88,890.5,0,0,0,0,-5,5,40,10,8,0,67,948,990,967.9,22.1,0.523,0.37,0.0168,0.893,0.0405,4,0.243,1.14,0.0515,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
1997-04-14,1996,7,28,104,1043.5,0.17,5,Dry,40,10,8,5,62,125,0.12,918.5,0.88,918.5,0,0,0,0,-5,5,40,10,8,0,67,976,990,968,22,0.549,0.384,0.0175,0.932,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
1997-04-15,1996,7,29,105,1077.3,0.17,5,Dry,40,10,8,5,62,125,0.12,952.3,0.88,952.3,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.58,0.4,0.0183,0.98,0.0448,4,0.264,1.24,0.0569,20.6,0.956,0.98,0.936,46,45.1,180,4330
1997-04-16,1996,7,29,106,1106.6,0.16,5,Dry,40,10,8,5,62,125,0.11,981.6,0.89,981.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.61,0.414,0.019,1.02,0.0471,4,0.274,1.3,0.0596,20.5,0.956,0.98,0.937,47.1,46.1,185,4430
1997-04-17,1996,7,29,107,1136.5,0.15,5,Dry,40,10,8,5,62,125,0.11,1011,0.89,1011,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.654,0.449,0.0207,1.1,0.0509,4,0.282,1.38,0.0639,20.3,0.956,0.98,0.936,48.1,47.1,188,4520
1997-04-18,1996,7,29,108,1166.9,0.15,5,Dry,40,10,8,5,62,125,0.11,1042,0.89,1042,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.698,0.517,0.024,1.22,0.0563,4,0.288,1.5,0.0697,20.1,0.955,0.98,0.936,49,48,192,4610
1997-04-19,1996,7,29,109,1192.1,0.14,5,Dry,40,10,8,5,62,125,0.1,1067,0.9,1067,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.735,0.574,0.0267,1.31,0.0609,4,0.293,1.6,0.0746,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
1997-04-20,1996,7,29,110,1212,0.14,5,Dry,40,10,8,5,62,125,0.1,1087,0.9,1087,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.764,0.619,0.0289,1.38,0.0645,4,0.297,1.68,0.0784,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
1997-04-21,1996,7,29,111,1220.5,0.14,5,Dry,40,10,8,5,62,125,0.1,1096,0.9,1096,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.777,0.638,0.0298,1.41,0.0661,4,0.299,1.71,0.0801,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1997-04-22,1996,7,30,112,1223.4,0.14,5,Dry,40,10,8,5,62,125,0.1,1098,0.9,1098,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.781,0.644,0.0301,1.43,0.0666,4,0.3,1.73,0.0806,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
1997-04-23,1996,7,30,113,1214.8,0.14,5,Dry,40,10,8,5,62,125,0.1,1090,0.9,1090,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.769,0.625,0.0292,1.39,0.0651,4,0.298,1.69,0.079,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
1997-04-24,1996,7,30,114,1200.6,0.14,5,Dry,40,10,8,5,62,125,0.1,1076,0.9,1076,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.748,0.593,0.0276,1.34,0.0625,4,0.295,1.64,0.0762,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
1997-04-25,1996,7,30,115,1186.5,0.15,5,Dry,40,10,8,5,62,125,0.1,1061,0.9,1061,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.727,0.561,0.0261,1.29,0.0599,4,0.292,1.58,0.0735,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
1997-04-26,1996,7,30,116,1166.9,0.15,5,Dry,40,10,8,5,62,125,0.11,1042,0.89,1042,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.698,0.517,0.024,1.22,0.0563,4,0.288,1.5,0.0697,20.1,0.955,0.98,0.936,49,48,192,4610
1997-04-27,1996,7,30,117,1142,0.15,5,Dry,40,10,8,5,62,125,0.11,1017,0.89,1017,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.662,0.461,0.0213,1.12,0.0519,4,0.283,1.41,0.0649,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
1997-04-28,1996,7,30,118,1117.4,0.16,5,Dry,40,10,8,5,62,125,0.11,992.4,0.89,992.4,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.626,0.419,0.0193,1.05,0.0481,4,0.277,1.32,0.0609,20.4,0.956,0.98,0.937,47.5,46.5,186,4460
1997-04-29,1996,7,31,119,1093.3,0.16,5,Dry,40,10,8,5,62,125,0.11,968.3,0.89,968.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.594,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
1997-04-30,1996,7,31,120,1069.4,0.17,5,Dry,40,10,8,5,62,125,0.12,944.4,0.88,944.4,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.573,0.396,0.0181,0.969,0.0443,4,0.261,1.23,0.0562,20.7,0.956,0.98,0.936,45.7,44.8,179,4300
1997-05-01,1996,8,31,121,1046,0.17,5,Dry,42,9,8,6,82,147,0.14,899,0.86,899,0,0,0,0,-6,6,42,9,8,0,88,958,990,968,22,0.532,0.374,0.017,0.906,0.0413,4,0.246,1.15,0.0525,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
1997-05-02,1996,8,31,122,1023,0.18,5,Dry,42,9,8,6,82,147,0.14,876,0.86,876,0,0,0,0,-6,6,42,9,8,0,88,935,990,968,22,0.511,0.363,0.0165,0.874,0.0397,4,0.238,1.11,0.0505,20.9,0.955,0.98,0.936,42.9,42,168,4040
1997-05-03,1996,8,31,123,1000.5,0.18,5,Dry,42,9,8,6,82,147,0.15,853.5,0.85,853.5,0,0,0,0,-6,6,42,9,8,0,88,912,990,967.9,22.1,0.49,0.352,0.0159,0.842,0.0381,4,0.231,1.07,0.0485,21,0.954,0.98,0.935,42,41.2,165,3950
1997-05-04,1996,8,31,124,978.39,0.19,5,Dry,42,9,8,6,82,147,0.15,831.4,0.85,831.4,0,0,0,0,-6,6,42,9,8,0,88,890,990,967.8,22.2,0.47,0.341,0.0154,0.811,0.0366,4,0.223,1.03,0.0466,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
1997-05-05,1996,8,31,125,956.78,0.2,5,Dry,42,9,8,6,82,147,0.15,809.8,0.85,809.8,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.45,0.331,0.0149,0.781,0.0351,4,0.216,0.997,0.0448,21.3,0.953,0.977,0.931,40.3,39.3,157,3780
1997-05-06,1996,8,32,126,935.69,0.2,5,Dry,42,9,8,6,82,147,0.16,788.7,0.84,788.7,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0143,0.752,0.0336,4,0.209,0.96,0.043,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
1997-05-07,1996,8,32,127,915.14,0.21,5,Dry,42,9,8,6,82,147,0.16,768.1,0.84,768.1,0,0,0,0,-6,6,42,9,8,0,88,827,990,967.6,22.4,0.412,0.311,0.0138,0.723,0.0322,3,0.285,1.01,0.0449,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
1997-05-08,1996,8,32,128,895.2,0.21,5,Dry,42,9,8,6,82,147,0.16,748.2,0.84,748.2,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.394,0.301,0.0134,0.695,0.0308,3,0.279,0.974,0.0432,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1997-05-09,1996,8,32,129,875.89,0.22,5,Dry,42,9,8,6,82,147,0.17,728.9,0.83,728.9,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.376,0.288,0.0127,0.664,0.0294,3,0.271,0.935,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
1997-05-10,1996,8,32,130,857.3,0.22,5,Dry,42,9,8,6,82,147,0.17,710.3,0.83,710.3,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.364,0.275,0.0122,0.639,0.0282,3,0.262,0.901,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
1997-05-11,1996,8,32,131,839.5,0.23,5,Dry,42,9,8,6,82,147,0.17,692.5,0.82,692.5,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.617,0.0271,3,0.254,0.871,0.0383,21.9,0.957,0.98,0.938,47.4,46.4,139,3340
1997-05-12,1996,8,32,132,826.27,0.23,5,Dry,42,9,8,6,82,147,0.18,679.3,0.82,679.3,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.849,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
1997-05-13,1996,8,33,133,813.65,0.24,5,Dry,42,9,8,6,82,147,0.18,666.6,0.82,666.6,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.242,0.828,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
1997-05-14,1996,8,33,134,801.75,0.24,5,Dry,42,9,8,6,82,147,0.18,654.8,0.82,654.8,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.238,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
1997-05-15,1996,8,33,135,790.69,0.25,5,Dry,42,9,8,6,82,147,0.19,643.7,0.81,643.7,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.5,43.7,131,3140
1997-05-16,1996,8,33,136,780.72,0.25,5,Dry,42,9,8,6,82,147,0.19,633.7,0.81,633.7,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.224,0.00976,0.545,0.0237,3,0.228,0.772,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
1997-05-17,1996,8,33,137,772.42,0.26,5,Dry,42,9,8,6,82,147,0.19,625.4,0.81,625.4,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.219,0.00951,0.534,0.0232,3,0.224,0.758,0.0329,22.3,0.955,0.98,0.936,43.5,42.6,128,3070
1997-05-18,1996,8,33,138,760.4,0.26,5,Dry,42,9,8,6,82,147,0.19,613.4,0.81,613.4,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.309,0.211,0.00914,0.519,0.0225,3,0.219,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
1997-05-19,1996,8,33,139,745.36,0.27,5,Dry,42,9,8,6,82,147,0.2,598.4,0.8,598.4,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.201,0.00868,0.501,0.0217,3,0.212,0.713,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
1997-05-20,1996,8,34,140,730.32,0.27,5,Dry,42,9,8,6,82,147,0.2,583.3,0.8,583.3,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.292,0.191,0.00823,0.482,0.0208,3,0.205,0.687,0.0296,22.5,0.953,0.978,0.932,40.9,40,120,2880
1997-05-21,1996,8,34,141,715.29,0.28,5,Dry,42,9,8,6,82,147,0.21,568.3,0.79,568.3,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.181,0.00777,0.464,0.02,3,0.198,0.662,0.0285,22.6,0.952,0.976,0.929,39.9,39,117,2810
1997-05-22,1996,8,34,142,701.89,0.29,5,Dry,42,9,8,6,82,147,0.21,554.9,0.79,554.9,0,0,0,0,-6,6,42,9,8,0,88,614,990,966.7,23.3,0.275,0.172,0.00737,0.447,0.0192,3,0.192,0.639,0.0274,22.7,0.951,0.974,0.926,39.1,38.1,114,2740
1997-05-23,1996,8,34,143,687.94,0.29,5,Dry,42,9,8,6,82,147,0.21,540.9,0.79,540.9,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.267,0.162,0.00695,0.43,0.0184,3,0.186,0.616,0.0264,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
1997-05-24,1996,8,34,144,675.64,0.3,5,Dry,42,9,8,6,82,147,0.22,528.6,0.78,528.6,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.26,0.154,0.00659,0.415,0.0177,3,0.18,0.595,0.0254,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
1997-05-25,1996,8,34,145,663.88,0.31,5,Dry,42,9,8,6,82,147,0.22,516.9,0.78,516.9,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.146,0.00624,0.4,0.0171,3,0.175,0.575,0.0245,22.9,0.948,0.97,0.92,36.6,35.5,107,2560
1997-05-26,1996,8,34,146,652.12,0.31,5,Dry,42,9,8,6,82,147,0.23,505.1,0.78,505.1,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.138,0.00589,0.386,0.0164,3,0.17,0.555,0.0236,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
1997-05-27,1996,8,35,147,640.36,0.32,5,Dry,42,9,8,6,82,147,0.23,493.4,0.77,493.4,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.0056,0.372,0.0158,3,0.165,0.537,0.0228,23,0.946,0.97,0.917,35.1,34,102,2450
1997-05-28,1996,8,35,148,628.61,0.33,5,Dry,42,9,8,6,82,147,0.23,481.6,0.77,481.6,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.126,0.00536,0.36,0.0153,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
1997-05-29,1996,8,35,149,617.39,0.33,5,Dry,42,9,8,6,82,147,0.24,470.4,0.76,470.4,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00512,0.348,0.0147,2,0.26,0.608,0.0257,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
1997-05-30,1996,8,35,150,607.28,0.34,5,Dry,42,9,8,6,82,147,0.24,460.3,0.76,460.3,0,0,0,0,-6,6,42,9,8,0,88,519,990,966.3,23.7,0.222,0.116,0.00491,0.338,0.0143,2,0.253,0.591,0.025,23.1,0.957,0.98,0.938,49.9,48.2,96.4,2310
1997-05-31,1996,8,35,151,596.61,0.34,5,Dry,42,9,8,6,82,147,0.25,449.6,0.75,449.6,0,0,0,0,-6,6,42,9,8,0,88,509,990,966.3,23.7,0.216,0.111,0.00469,0.327,0.0138,2,0.246,0.573,0.0242,23.1,0.958,0.98,0.939,48.9,47.9,95.8,2300
1997-06-01,1996,9,35,152,585.95,0.35,5,Dry,39,9,7,5,59,119,0.2,466.9,0.8,466.9,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.119,0.00502,0.343,0.0144,2,0.258,0.6,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
1997-06-02,1996,9,35,153,575.83,0.35,5,Dry,39,9,7,5,59,119,0.21,456.8,0.79,456.8,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.217,0.115,0.00481,0.332,0.0139,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
1997-06-03,1996,9,36,154,566.81,0.36,5,Dry,39,9,7,5,59,119,0.21,447.8,0.79,447.8,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.2,23.8,0.213,0.11,0.00463,0.323,0.0136,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49,48,96,2300
1997-06-04,1996,9,36,155,557.24,0.36,5,Dry,39,9,7,5,59,119,0.21,438.2,0.79,438.2,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.315,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,48,47.1,94.1,2260
1997-06-05,1996,9,36,156,547.67,0.37,5,Dry,39,9,7,5,59,119,0.22,428.7,0.78,428.7,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.101,0.00423,0.308,0.0128,2,0.232,0.539,0.0225,23.4,0.957,0.98,0.938,47.1,46.1,92.2,2210
1997-06-06,1996,9,36,157,538.64,0.37,5,Dry,39,9,7,5,59,119,0.22,419.6,0.78,419.6,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0971,0.00405,0.3,0.0125,2,0.226,0.526,0.0219,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
1997-06-07,1996,9,36,158,530.71,0.38,5,Dry,39,9,7,5,59,119,0.22,411.7,0.78,411.7,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0933,0.00389,0.294,0.0122,2,0.22,0.514,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.9,2130
1997-06-08,1996,9,36,159,522.24,0.38,5,Dry,39,9,7,5,59,119,0.23,403.2,0.77,403.2,0,0,0,0,-5,5,39,9,7,0,64,458,990,966,24,0.197,0.0893,0.00371,0.287,0.0119,2,0.215,0.501,0.0208,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
1997-06-09,1996,9,36,160,513.76,0.39,5,Dry,39,9,7,5,59,119,0.23,394.8,0.77,394.8,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0853,0.00354,0.28,0.0116,2,0.209,0.489,0.0203,23.6,0.954,0.98,0.935,43.6,42.7,85.4,2050
1997-06-10,1996,9,37,161,505.83,0.39,5,Dry,39,9,7,5,59,119,0.23,386.8,0.77,386.8,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.191,0.0816,0.00338,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.8,2010
1997-06-11,1996,9,37,162,499,0.4,5,Dry,39,9,7,5,59,119,0.24,380,0.76,380,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0784,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
1997-06-12,1996,9,37,163,491.61,0.4,5,Dry,39,9,7,5,59,119,0.24,372.6,0.76,372.6,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.186,0.0749,0.0031,0.261,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.979,0.931,41.3,40.4,80.8,1940
1997-06-13,1996,9,37,164,484.23,0.41,5,Dry,39,9,7,5,59,119,0.25,365.2,0.75,365.2,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0714,0.00295,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.929,40.5,39.5,79.1,1900
1997-06-14,1996,9,37,165,476.85,0.41,5,Dry,39,9,7,5,59,119,0.25,357.9,0.75,357.9,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0679,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.4,1860
1997-06-15,1996,9,37,166,470.01,0.42,5,Dry,39,9,7,5,59,119,0.25,351,0.75,351,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0647,0.00266,0.244,0.01,2,0.179,0.423,0.0174,23.9,0.949,0.974,0.924,39,37.9,75.9,1820
1997-06-16,1996,9,37,167,463.18,0.42,5,Dry,39,9,7,5,59,119,0.26,344.2,0.74,344.2,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0615,0.00253,0.238,0.00978,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.2,37.2,74.3,1780
1997-06-17,1996,9,38,168,457.43,0.43,5,Dry,39,9,7,5,59,119,0.26,338.4,0.74,338.4,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0587,0.00241,0.233,0.00958,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
1997-06-18,1996,9,38,169,451.14,0.43,5,Dry,39,9,7,5,59,119,0.26,332.1,0.74,332.1,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0558,0.00229,0.228,0.00935,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
1997-06-19,1996,9,38,170,444.86,0.44,5,Dry,39,9,7,5,59,119,0.27,325.9,0.73,325.9,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0528,0.00216,0.223,0.00913,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.2,70.3,1690
1997-06-20,1996,9,38,171,438.57,0.44,5,Dry,39,9,7,5,59,119,0.27,319.6,0.73,319.6,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0498,0.00204,0.218,0.00891,2,0.158,0.376,0.0154,24.1,0.944,0.97,0.915,35.6,34.5,69,1660
1997-06-21,1996,9,38,172,432.82,0.45,5,Dry,39,9,7,5,59,119,0.28,313.8,0.72,313.8,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0471,0.00193,0.213,0.0087,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,34.9,33.9,67.8,1630
1997-06-22,1996,9,38,173,427.08,0.45,5,Dry,39,9,7,5,59,119,0.28,308.1,0.72,308.1,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0444,0.00181,0.208,0.0085,2,0.15,0.359,0.0146,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
1997-06-23,1996,9,38,174,421.34,0.45,5,Dry,39,9,7,5,59,119,0.28,302.3,0.72,302.3,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0417,0.0017,0.203,0.0083,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
1997-06-24,1996,9,39,175,416.69,0.46,5,Dry,39,9,7,5,59,119,0.29,297.7,0.71,297.7,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0395,0.00161,0.2,0.00814,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
1997-06-25,1996,9,39,176,411.5,0.46,5,Dry,39,9,7,5,59,119,0.29,292.5,0.71,292.5,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0371,0.00151,0.195,0.00795,2,0.14,0.335,0.0137,24.2,0.939,0.97,0.911,32.6,31.6,63.3,1520
1997-06-26,1996,9,39,177,406.3,0.47,5,Dry,39,9,7,5,59,119,0.29,287.3,0.71,287.3,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0346,0.00141,0.191,0.00777,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
1997-06-27,1996,9,39,178,401.11,0.47,5,Dry,39,9,7,5,59,119,0.3,282.1,0.7,282.1,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0322,0.00131,0.187,0.00759,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61,1460
1997-06-28,1996,9,39,179,395.91,0.48,5,Dry,39,9,7,5,59,119,0.3,276.9,0.7,276.9,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0297,0.00121,0.182,0.00741,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.9,30,59.9,1440
1997-06-29,1996,9,39,180,391.26,0.48,5,Dry,39,9,7,5,59,119,0.3,272.3,0.7,272.3,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0275,0.00112,0.179,0.00724,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.4,29.5,58.9,1410
1997-06-30,1996,9,39,181,386.61,0.48,5,Dry,39,9,7,5,59,119,0.31,267.6,0.69,267.6,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0253,0.00103,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.8,29,57.9,1390
1997-07-01,1996,10,40,182,383.06,0.49,5,Dry,37,8,6,4,53,108,0.28,275.1,0.72,275.1,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.151,0.0288,0.00117,0.179,0.00727,2,0.128,0.308,0.0125,24.4,0.935,0.97,0.907,30.7,29.8,59.6,1430
1997-07-02,1996,10,40,183,378.96,0.49,5,Dry,37,8,6,4,53,108,0.28,271,0.71,271,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0269,0.00109,0.176,0.00713,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
1997-07-03,1996,10,40,184,374.86,0.5,5,Dry,37,8,6,4,53,108,0.29,266.9,0.71,266.9,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.025,0.00101,0.173,0.00698,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.9,1390
1997-07-04,1996,10,40,185,370.75,0.5,5,Dry,37,8,6,4,53,108,0.29,262.8,0.71,262.8,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.023,0.00093,0.169,0.00684,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57,1370
1997-07-05,1996,10,40,186,366.65,0.5,5,Dry,37,8,6,4,53,108,0.29,258.6,0.7,258.6,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0211,0.000851,0.166,0.0067,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28.1,56.1,1350
1997-07-06,1996,10,40,187,362.55,0.51,5,Dry,37,8,6,4,53,108,0.3,254.6,0.7,254.6,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.143,0.0191,0.000772,0.163,0.00656,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.5,27.6,55.2,1330
1997-07-07,1996,10,40,188,359,0.51,5,Dry,37,8,6,4,53,108,0.3,251,0.7,251,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0175,0.000704,0.16,0.00643,2,0.112,0.272,0.0109,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
1997-07-08,1996,10,41,189,355.44,0.52,5,Dry,37,8,6,4,53,108,0.3,247.4,0.7,247.4,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.8,53.7,1290
1997-07-09,1996,10,41,190,351.89,0.52,5,Dry,37,8,6,4,53,108,0.31,243.9,0.69,243.9,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000663,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.3,26.4,52.9,1270
1997-07-10,1996,10,41,191,348.33,0.52,5,Dry,37,8,6,4,53,108,0.31,240.3,0.69,240.3,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.000651,0.155,0.00622,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.9,26,52.1,1250
1997-07-11,1996,10,41,192,344.78,0.53,5,Dry,37,8,6,4,53,108,0.31,236.8,0.69,236.8,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.7,51.3,1230
1997-07-12,1996,10,41,193,341.22,0.53,5,Dry,37,8,6,4,53,108,0.32,233.2,0.68,233.2,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00608,2,0.0999,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.3,50.5,1210
1997-07-13,1996,10,41,194,337.67,0.53,5,Dry,37,8,6,4,53,108,0.32,229.7,0.68,229.7,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00602,2,0.0975,0.247,0.00993,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
1997-07-14,1996,10,41,195,335.21,0.54,5,Dry,37,8,6,4,53,108,0.32,227.2,0.68,227.2,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
1997-07-15,1996,10,42,196,332.2,0.54,5,Dry,37,8,6,4,53,108,0.33,224.2,0.68,224.2,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000594,0.147,0.00591,1,0.245,0.393,0.0157,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1997-07-16,1996,10,42,197,329.19,0.54,5,Dry,37,8,6,4,53,108,0.33,221.2,0.67,221.2,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0146,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
1997-07-17,1996,10,42,198,326.18,0.55,5,Dry,37,8,6,4,53,108,0.33,218.2,0.67,218.2,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000573,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1997-07-18,1996,10,42,199,323.18,0.55,5,Dry,37,8,6,4,53,108,0.33,215.2,0.67,215.2,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000562,0.144,0.00574,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1997-07-19,1996,10,42,200,320.17,0.55,5,Dry,37,8,6,4,53,108,0.34,212.2,0.66,212.2,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48.1,48.1,1150
1997-07-20,1996,10,42,201,317.16,0.56,5,Dry,37,8,6,4,53,108,0.34,209.2,0.66,209.2,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
1997-07-21,1996,10,42,202,314.15,0.56,5,Dry,37,8,6,4,53,108,0.34,206.2,0.66,206.2,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.14,0.00558,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
1997-07-22,1996,10,43,203,311.14,0.56,5,Dry,37,8,6,4,53,108,0.35,203.1,0.65,203.1,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1110
1997-07-23,1996,10,43,204,308.14,0.57,5,Dry,37,8,6,4,53,108,0.35,200.1,0.65,200.1,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00546,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
1997-07-24,1996,10,43,205,305.13,0.57,5,Dry,37,8,6,4,53,108,0.35,197.1,0.65,197.1,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1997-07-25,1996,10,43,206,302.12,0.58,5,Dry,37,8,6,4,53,108,0.36,194.1,0.64,194.1,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000488,0.134,0.00535,1,0.205,0.339,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
1997-07-26,1996,10,43,207,299.66,0.58,5,Dry,37,8,6,4,53,108,0.36,191.7,0.64,191.7,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
1997-07-27,1996,10,43,208,297.2,0.58,5,Dry,37,8,6,4,53,108,0.36,189.2,0.64,189.2,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
1997-07-28,1996,10,43,209,294.74,0.59,5,Dry,37,8,6,4,53,108,0.37,186.7,0.63,186.7,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
1997-07-29,1996,10,44,210,292.28,0.59,5,Dry,37,8,6,4,53,108,0.37,184.3,0.63,184.3,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
1997-07-30,1996,10,44,211,289.82,0.59,5,Dry,37,8,6,4,53,108,0.37,181.8,0.63,181.8,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
1997-07-31,1996,10,44,212,287.36,0.6,5,Dry,37,8,6,4,53,108,0.38,179.4,0.62,179.4,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,974
1997-08-01,1996,11,44,213,283.8,0.6,5,Dry,34,7,5,3,44,93,0.33,190.8,0.67,190.8,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000476,0.131,0.00521,1,0.2,0.331,0.0132,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1997-08-02,1996,11,44,214,280.25,0.61,5,Dry,34,7,5,3,44,93,0.33,187.3,0.67,187.3,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000463,0.13,0.00514,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
1997-08-03,1996,11,44,215,276.14,0.61,5,Dry,34,7,5,3,44,93,0.34,183.1,0.66,183.1,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.317,0.0126,24.9,0.949,0.98,0.931,42.4,41.6,41.6,998
1997-08-04,1996,11,44,216,272.04,0.62,5,Dry,34,7,5,3,44,93,0.34,179,0.66,179,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000435,0.126,0.00499,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.5,40.6,40.6,974
1997-08-05,1996,11,45,217,268.49,0.63,5,Dry,34,7,5,3,44,93,0.35,175.5,0.65,175.5,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0107,0.000423,0.124,0.00493,1,0.179,0.304,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
1997-08-06,1996,11,45,218,264.93,0.63,5,Dry,34,7,5,3,44,93,0.35,171.9,0.65,171.9,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.000411,0.123,0.00487,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
1997-08-07,1996,11,45,219,261.38,0.64,5,Dry,34,7,5,3,44,93,0.36,168.4,0.64,168.4,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.0101,0.000398,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,910
1997-08-08,1996,11,45,220,258.92,0.65,5,Dry,34,7,5,3,44,93,0.36,165.9,0.64,165.9,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00985,0.00039,0.12,0.00476,1,0.166,0.287,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
1997-08-09,1996,11,45,221,255.91,0.65,5,Dry,34,7,5,3,44,93,0.36,162.9,0.64,162.9,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.0096,0.00038,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
1997-08-10,1996,11,45,222,252.9,0.66,5,Dry,34,7,5,3,44,93,0.37,159.9,0.63,159.9,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00934,0.000369,0.118,0.00465,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,37,35.8,35.8,860
1997-08-11,1996,11,45,223,249.89,0.66,5,Dry,34,7,5,3,44,93,0.37,156.9,0.63,156.9,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00909,0.000359,0.116,0.00459,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.2,35.2,35.2,844
1997-08-12,1996,11,46,224,246.89,0.67,5,Dry,34,7,5,3,44,93,0.38,153.9,0.62,153.9,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00883,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
1997-08-13,1996,11,46,225,243.88,0.67,5,Dry,34,7,5,3,44,93,0.38,150.9,0.62,150.9,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00857,0.000338,0.114,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,811
1997-08-14,1996,11,46,226,241.42,0.68,5,Dry,34,7,5,3,44,93,0.39,148.4,0.61,148.4,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00837,0.00033,0.113,0.00444,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
1997-08-15,1996,11,46,227,238.96,0.68,5,Dry,34,7,5,3,44,93,0.39,146,0.61,146,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00439,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
1997-08-16,1996,11,46,228,236.5,0.69,5,Dry,34,7,5,3,44,93,0.39,143.5,0.61,143.5,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00435,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
1997-08-17,1996,11,46,229,234.04,0.7,5,Dry,34,7,5,3,44,93,0.4,141,0.6,141,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00774,0.000305,0.109,0.0043,1,0.133,0.242,0.00954,25.2,0.935,0.97,0.907,32.5,31.6,31.6,757
1997-08-18,1996,11,46,230,231.57,0.7,5,Dry,34,7,5,3,44,93,0.4,138.6,0.6,138.6,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00753,0.000296,0.108,0.00426,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32,31,31,744
1997-08-19,1996,11,47,231,229.11,0.71,5,Dry,34,7,5,3,44,93,0.41,136.1,0.59,136.1,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0998,0.00732,0.000288,0.107,0.00421,1,0.126,0.233,0.00918,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
1997-08-20,1996,11,47,232,226.65,0.72,5,Dry,34,7,5,3,44,93,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0989,0.00711,0.000279,0.106,0.00417,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
1997-08-21,1996,11,47,233,225.29,0.72,5,Dry,34,7,5,3,44,93,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.00699,0.000275,0.105,0.00414,1,0.121,0.227,0.0089,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
1997-08-22,1996,11,47,234,223.37,0.73,5,Dry,34,7,5,3,44,93,0.42,130.4,0.58,130.4,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0978,0.00683,0.000268,0.105,0.00411,1,0.118,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,699
1997-08-23,1996,11,47,235,221.46,0.73,5,Dry,34,7,5,3,44,93,0.42,128.5,0.58,128.5,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0971,0.00667,0.000262,0.104,0.00407,1,0.116,0.22,0.00863,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1997-08-24,1996,11,47,236,219.54,0.74,5,Dry,34,7,5,3,44,93,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0964,0.00651,0.000255,0.103,0.00404,1,0.113,0.216,0.00849,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
1997-08-25,1996,11,47,237,217.63,0.75,5,Dry,34,7,5,3,44,93,0.43,124.6,0.57,124.6,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00634,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
1997-08-26,1996,11,48,238,215.71,0.75,5,Dry,34,7,5,3,44,93,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00618,0.000242,0.101,0.00397,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1997-08-27,1996,11,48,239,213.8,0.76,5,Dry,34,7,5,3,44,93,0.43,120.8,0.56,120.8,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00602,0.000236,0.1,0.00394,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
1997-08-28,1996,11,48,240,211.89,0.77,5,Dry,34,7,5,3,44,93,0.44,118.9,0.56,118.9,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00586,0.000229,0.0996,0.0039,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,635
1997-08-29,1996,11,48,241,209.97,0.77,5,Dry,34,7,5,3,44,93,0.44,117,0.56,117,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00569,0.000223,0.0987,0.00387,1,0.1,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
1997-08-30,1996,11,48,242,208.06,0.78,5,Dry,34,7,5,3,44,93,0.45,115.1,0.55,115.1,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00553,0.000216,0.0979,0.00383,1,0.0978,0.196,0.00766,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1997-08-31,1996,11,48,243,207.79,0.78,5,Dry,34,7,5,3,44,93,0.45,114.8,0.55,114.8,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00551,0.000216,0.0978,0.00383,1,0.0975,0.195,0.00764,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1997-09-01,1996,12,48,244,205.87,0.79,5,Dry,30,6,4,2,30,72,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00713,0.000279,0.104,0.00407,1,0.123,0.227,0.00889,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1997-09-02,1996,12,49,245,202.86,0.79,5,Dry,30,6,4,2,30,72,0.35,130.9,0.65,130.9,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00687,0.000269,0.103,0.00401,1,0.119,0.222,0.00867,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1997-09-03,1996,12,49,246,200.4,0.8,5,Dry,30,6,4,2,30,72,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.095,0.00666,0.00026,0.102,0.00397,1,0.116,0.217,0.0085,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1997-09-04,1996,12,49,247,197.94,0.81,5,Dry,30,6,4,2,30,72,0.36,125.9,0.64,125.9,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00645,0.000252,0.101,0.00393,1,0.113,0.213,0.00832,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1997-09-05,1996,12,49,248,195.48,0.81,5,Dry,30,6,4,2,30,72,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00625,0.000244,0.0995,0.00389,1,0.109,0.209,0.00815,25.4,0.927,0.97,0.9,28.5,27.6,27.6,664
1997-09-06,1996,12,49,249,193.02,0.82,5,Dry,30,6,4,2,30,72,0.37,121,0.63,121,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00604,0.000236,0.0984,0.00385,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,27.9,27,27,649
1997-09-07,1996,12,49,250,190.56,0.83,5,Dry,30,6,4,2,30,72,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00583,0.000228,0.0973,0.0038,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
1997-09-08,1996,12,49,251,189.19,0.83,5,Dry,30,6,4,2,30,72,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00571,0.000223,0.0967,0.00378,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1997-09-09,1996,12,50,252,187.28,0.84,5,Dry,30,6,4,2,30,72,0.38,115.3,0.62,115.3,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00555,0.000217,0.0959,0.00375,1,0.0981,0.194,0.00759,25.4,0.921,0.97,0.894,26.4,25.6,25.6,616
1997-09-10,1996,12,50,253,185.36,0.84,5,Dry,30,6,4,2,30,72,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00539,0.000211,0.095,0.00372,1,0.0955,0.191,0.00745,25.4,0.92,0.97,0.893,26,25.2,25.2,604
1997-09-11,1996,12,50,254,183.45,0.85,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.093,0.187,0.00732,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-09-12,1996,12,50,255,181.54,0.86,5,Dry,30,6,4,2,30,72,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00506,0.000198,0.0934,0.00365,1,0.0904,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1997-09-13,1996,12,50,256,179.62,0.86,5,Dry,30,6,4,2,30,72,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.0049,0.000192,0.0925,0.00362,1,0.0878,0.18,0.00705,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1997-09-14,1996,12,50,257,178.8,0.87,5,Dry,30,6,4,2,30,72,0.4,106.8,0.6,106.8,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00483,0.000189,0.0922,0.00361,1,0.0867,0.179,0.007,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1997-09-15,1996,12,50,258,178.53,0.87,5,Dry,30,6,4,2,30,72,0.4,106.5,0.6,106.5,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0872,0.00481,0.000188,0.0921,0.0036,1,0.0863,0.178,0.00698,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1997-09-16,1996,12,51,259,177.16,0.87,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000183,0.0915,0.00358,1,0.0845,0.176,0.00688,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1997-09-17,1996,12,51,260,175.79,0.87,5,Dry,30,6,4,2,30,72,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00457,0.000179,0.0909,0.00356,1,0.0826,0.173,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1997-09-18,1996,12,51,261,173.88,0.88,5,Dry,30,6,4,2,30,72,0.41,101.9,0.59,101.9,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.00441,0.000173,0.09,0.00352,1,0.08,0.17,0.00666,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1997-09-19,1996,12,51,262,171.96,0.88,5,Dry,30,6,4,2,30,72,0.42,99.96,0.58,99.96,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00425,0.000166,0.0892,0.00349,1,0.0774,0.167,0.00652,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
1997-09-20,1996,12,51,263,170.05,0.89,5,Dry,30,6,4,2,30,72,0.42,98.05,0.58,98.05,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00408,0.00016,0.0883,0.00346,1,0.0749,0.163,0.00639,25.4,0.913,0.968,0.884,22.3,21.6,21.6,517
1997-09-21,1996,12,51,264,168.14,0.89,5,Dry,30,6,4,2,30,72,0.43,96.14,0.57,96.14,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00392,0.000154,0.0875,0.00343,1,0.0723,0.16,0.00626,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1997-09-22,1996,12,51,265,166.77,0.9,5,Dry,30,6,4,2,30,72,0.43,94.77,0.57,94.77,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0704,0.157,0.00616,25.4,0.917,0.966,0.886,21.6,20.9,20.9,502
1997-09-23,1996,12,52,266,165.4,0.9,5,Dry,30,6,4,2,30,72,0.43,93.4,0.56,93.4,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00369,0.000144,0.0863,0.00338,1,0.0686,0.155,0.00607,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
1997-09-24,1996,12,52,267,164.04,0.9,5,Dry,30,6,4,2,30,72,0.44,92.04,0.56,92.04,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00357,0.00014,0.0857,0.00336,1,0.0668,0.152,0.00597,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1997-09-25,1996,12,52,268,162.67,0.91,5,Dry,30,6,4,2,30,72,0.44,90.67,0.56,90.67,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00346,0.000135,0.0851,0.00333,1,0.0649,0.15,0.00588,25.4,0.921,0.965,0.889,20.8,20.1,20.1,481
1997-09-26,1996,12,52,269,161.3,0.91,5,Dry,30,6,4,2,30,72,0.45,89.3,0.55,89.3,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00334,0.000131,0.0845,0.00331,1,0.0631,0.148,0.00578,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1997-09-27,1996,12,52,270,159.93,0.91,5,Dry,30,6,4,2,30,72,0.45,87.93,0.55,87.93,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00322,0.000126,0.0839,0.00329,1,0.0612,0.145,0.00569,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
1997-09-28,1996,12,52,271,158.57,0.91,5,Dry,30,6,4,2,30,72,0.45,86.57,0.55,86.57,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00311,0.000122,0.0833,0.00326,1,0.0594,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.2,19.2,461
1997-09-29,1996,12,52,272,157.2,0.92,5,Dry,30,6,4,2,30,72,0.46,85.2,0.54,85.2,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00299,0.000117,0.0827,0.00324,1,0.0575,0.14,0.0055,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
1997-09-30,1996,12,53,273,155.83,0.92,5,Dry,30,6,4,2,30,72,0.46,83.83,0.54,83.83,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00288,0.000113,0.0821,0.00322,1,0.0557,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
1997-10-01,1997,1,1,274,154.46,0.92,5,Dry,24,4,2,2,20,52,0.34,102.5,0.66,102.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0823,0.00446,0.000175,0.0867,0.0034,1,0.0808,0.168,0.00657,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
1997-10-02,1997,1,1,275,154.19,0.92,5,Dry,24,4,2,2,20,52,0.34,102.2,0.66,102.2,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0866,0.0034,1,0.0805,0.167,0.00655,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
1997-10-03,1997,1,1,276,153.37,0.92,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0793,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,534
1997-10-04,1997,1,1,277,152.55,0.92,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000168,0.0859,0.00337,1,0.0782,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1997-10-05,1997,1,1,278,151.73,0.92,5,Dry,24,4,2,2,20,52,0.34,99.73,0.66,99.73,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0855,0.00335,1,0.0771,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1997-10-06,1997,1,1,279,150.91,0.93,5,Dry,24,4,2,2,20,52,0.34,98.91,0.66,98.91,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00416,0.000163,0.0852,0.00334,1,0.076,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1997-10-07,1997,1,1,280,150.09,0.93,5,Dry,24,4,2,2,20,52,0.35,98.09,0.65,98.09,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00409,0.00016,0.0848,0.00333,1,0.0749,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
1997-10-08,1997,1,2,281,149.27,0.93,5,Dry,24,4,2,2,20,52,0.35,97.27,0.65,97.27,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00402,0.000158,0.0845,0.00331,1,0.0738,0.158,0.00621,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
1997-10-09,1997,1,2,282,150.64,0.93,5,Dry,24,4,2,2,20,52,0.34,98.64,0.66,98.64,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00413,0.000162,0.0851,0.00334,1,0.0757,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.6,21.6,520
1997-10-10,1997,1,2,283,152,0.92,5,Dry,24,4,2,2,20,52,0.34,100,0.66,100,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00425,0.000167,0.0857,0.00336,1,0.0775,0.163,0.0064,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-10-11,1997,1,2,284,151.18,0.93,5,Dry,24,4,2,2,20,52,0.34,99.18,0.66,99.18,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00418,0.000164,0.0853,0.00334,1,0.0764,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
1997-10-12,1997,1,2,285,152.55,0.92,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000168,0.0859,0.00337,1,0.0782,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1997-10-13,1997,1,2,286,153.92,0.92,5,Dry,24,4,2,2,20,52,0.34,101.9,0.66,101.9,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.0801,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
1997-10-14,1997,1,2,287,152,0.92,5,Dry,24,4,2,2,20,52,0.34,100,0.66,100,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00425,0.000167,0.0857,0.00336,1,0.0775,0.163,0.0064,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-10-15,1997,1,3,288,151.73,0.92,5,Dry,24,4,2,2,20,52,0.34,99.73,0.66,99.73,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0855,0.00335,1,0.0771,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1997-10-16,1997,1,3,289,149.82,0.93,5,Dry,24,4,2,2,20,52,0.35,97.82,0.65,97.82,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0746,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
1997-10-17,1997,1,3,290,149.54,0.93,5,Dry,24,4,2,2,20,52,0.35,97.54,0.65,97.54,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0805,0.00404,0.000158,0.0846,0.00332,1,0.0742,0.159,0.00623,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1997-10-18,1997,1,3,291,148.72,0.93,5,Dry,24,4,2,2,20,52,0.35,96.72,0.65,96.72,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00397,0.000156,0.0842,0.0033,1,0.0731,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1997-10-19,1997,1,3,292,146.81,0.93,5,Dry,24,4,2,2,20,52,0.35,94.81,0.65,94.81,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.000149,0.0834,0.00327,1,0.0705,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1997-10-20,1997,1,3,293,145.44,0.93,5,Dry,24,4,2,2,20,52,0.36,93.44,0.64,93.44,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0686,0.151,0.00594,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
1997-10-21,1997,1,3,294,144.07,0.94,5,Dry,24,4,2,2,20,52,0.36,92.07,0.64,92.07,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0668,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1997-10-22,1997,1,4,295,142.71,0.94,5,Dry,24,4,2,2,20,52,0.36,90.71,0.64,90.71,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00346,0.000136,0.0816,0.0032,1,0.065,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
1997-10-23,1997,1,4,296,141.34,0.94,5,Dry,24,4,2,2,20,52,0.37,89.34,0.63,89.34,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00334,0.000131,0.081,0.00318,1,0.0631,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1997-10-24,1997,1,4,297,139.97,0.94,5,Dry,24,4,2,2,20,52,0.37,87.97,0.63,87.97,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0613,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1997-10-25,1997,1,4,298,139.7,0.94,5,Dry,24,4,2,2,20,52,0.37,87.7,0.63,87.7,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.0032,0.000126,0.0803,0.00315,1,0.0609,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1997-10-26,1997,1,4,299,138.88,0.95,5,Dry,24,4,2,2,20,52,0.37,86.88,0.63,86.88,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00313,0.000123,0.0799,0.00313,1,0.0598,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.2,19.2,462
1997-10-27,1997,1,4,300,136.96,0.95,5,Dry,24,4,2,2,20,52,0.38,84.96,0.62,84.96,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00297,0.000117,0.0791,0.0031,1,0.0572,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,452
1997-10-28,1997,1,4,301,136.69,0.95,5,Dry,24,4,2,2,20,52,0.38,84.69,0.62,84.69,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00295,0.000116,0.079,0.0031,1,0.0568,0.136,0.00533,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1997-10-29,1997,1,5,302,139.15,0.94,5,Dry,24,4,2,2,20,52,0.37,87.15,0.63,87.15,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.08,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1997-10-30,1997,1,5,303,142.16,0.94,5,Dry,24,4,2,2,20,52,0.37,90.16,0.63,90.16,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0814,0.00319,1,0.0642,0.146,0.00571,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
1997-10-31,1997,1,5,304,140.79,0.94,5,Dry,24,4,2,2,20,52,0.37,88.79,0.63,88.79,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1997-11-01,1997,2,5,305,140.52,0.94,5,Dry,23,4,2,2,19,50,0.36,90.52,0.64,90.52,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00344,0.000135,0.0812,0.00318,1,0.0647,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
1997-11-02,1997,2,5,306,140.79,0.94,5,Dry,23,4,2,2,19,50,0.35,90.79,0.65,90.79,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0651,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
1997-11-03,1997,2,5,307,139.97,0.94,5,Dry,23,4,2,2,19,50,0.36,89.97,0.64,89.97,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.0034,0.000133,0.0809,0.00317,1,0.064,0.145,0.00568,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1997-11-04,1997,2,5,308,140.79,0.94,5,Dry,23,4,2,2,19,50,0.35,90.79,0.65,90.79,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0651,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
1997-11-05,1997,2,6,309,143.8,0.94,5,Dry,23,4,2,2,19,50,0.35,93.8,0.65,93.8,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00372,0.000146,0.0826,0.00324,1,0.0691,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1997-11-06,1997,2,6,310,146.81,0.93,5,Dry,23,4,2,2,19,50,0.34,96.81,0.66,96.81,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00398,0.000156,0.0839,0.00329,1,0.0732,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1997-11-07,1997,2,6,311,148.18,0.93,5,Dry,23,4,2,2,19,50,0.34,98.18,0.66,98.18,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00331,1,0.075,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
