date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-08,1997,2,6,312,150.09,0.93,5,Dry,23,4,2,2,19,50,0.33,100.1,0.67,100.1,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0853,0.00335,1,0.0776,0.163,0.00639,25.3,0.911,0.969,0.883,22.7,21.9,21.9,527
1997-11-09,1997,2,6,313,149.82,0.93,5,Dry,23,4,2,2,19,50,0.33,99.82,0.67,99.82,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00423,0.000166,0.0852,0.00334,1,0.0773,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1997-11-10,1997,2,6,314,149.54,0.93,5,Dry,23,4,2,2,19,50,0.33,99.54,0.67,99.54,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00421,0.000165,0.0851,0.00334,1,0.0769,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1997-11-11,1997,2,6,315,152,0.92,5,Dry,23,4,2,2,19,50,0.33,102,0.67,102,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00442,0.000173,0.0862,0.00338,1,0.0802,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
1997-11-12,1997,2,7,316,156.65,0.92,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0882,0.00346,1,0.0865,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1997-11-13,1997,2,7,317,160.21,0.91,5,Dry,23,4,2,2,19,50,0.31,110.2,0.69,110.2,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0913,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
1997-11-14,1997,2,7,318,163.21,0.91,5,Dry,23,4,2,2,19,50,0.31,113.2,0.69,113.2,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00537,0.00021,0.0911,0.00357,1,0.0953,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1997-11-15,1997,2,7,319,164.58,0.9,5,Dry,23,4,2,2,19,50,0.3,114.6,0.7,114.6,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00549,0.000215,0.0917,0.00359,1,0.0972,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
1997-11-16,1997,2,7,320,165.95,0.9,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00361,1,0.099,0.191,0.00749,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
1997-11-17,1997,2,7,321,166.77,0.9,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000222,0.0927,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,623
1997-11-18,1997,2,7,322,164.86,0.9,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00551,0.000216,0.0918,0.0036,1,0.0976,0.189,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
1997-11-19,1997,2,8,323,162.39,0.91,5,Dry,23,4,2,2,19,50,0.31,112.4,0.69,112.4,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.0053,0.000208,0.0907,0.00355,1,0.0942,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1997-11-20,1997,2,8,324,161.03,0.91,5,Dry,23,4,2,2,19,50,0.31,111,0.69,111,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0901,0.00353,1,0.0924,0.183,0.00715,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
1997-11-21,1997,2,8,325,159.11,0.91,5,Dry,23,4,2,2,19,50,0.31,109.1,0.69,109.1,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00502,0.000197,0.0893,0.0035,1,0.0898,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
1997-11-22,1997,2,8,326,159.93,0.91,5,Dry,23,4,2,2,19,50,0.31,109.9,0.69,109.9,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00509,0.0002,0.0897,0.00351,1,0.0909,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1997-11-23,1997,2,8,327,160.75,0.91,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00516,0.000202,0.09,0.00353,1,0.092,0.182,0.00713,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
1997-11-24,1997,2,8,328,159.39,0.91,5,Dry,23,4,2,2,19,50,0.31,109.4,0.69,109.4,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0894,0.0035,1,0.0902,0.18,0.00704,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
1997-11-25,1997,2,8,329,159.66,0.91,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00507,0.000199,0.0895,0.00351,1,0.0905,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,582
1997-11-26,1997,2,9,330,161.57,0.91,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0851,0.00523,0.000205,0.0904,0.00354,1,0.0931,0.183,0.00719,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-11-27,1997,2,9,331,162.94,0.91,5,Dry,23,4,2,2,19,50,0.31,112.9,0.69,112.9,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00535,0.00021,0.091,0.00356,1,0.095,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
1997-11-28,1997,2,9,332,164.31,0.9,5,Dry,23,4,2,2,19,50,0.3,114.3,0.7,114.3,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0968,0.188,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1997-11-29,1997,2,9,333,163.49,0.9,5,Dry,23,4,2,2,19,50,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.0054,0.000211,0.0912,0.00357,1,0.0957,0.187,0.00732,25.3,0.92,0.97,0.893,26,25.2,25.2,604
1997-11-30,1997,2,9,334,162.67,0.91,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00533,0.000209,0.0909,0.00356,1,0.0946,0.185,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1997-12-01,1997,3,9,335,161.3,0.91,5,Dry,26,4,3,2,24,59,0.37,102.3,0.63,102.3,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0877,0.00344,1,0.0806,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1997-12-02,1997,3,9,336,159.39,0.91,5,Dry,26,4,3,2,24,59,0.37,100.4,0.63,100.4,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00428,0.000168,0.0869,0.00341,1,0.078,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,529
1997-12-03,1997,3,10,337,160.21,0.91,5,Dry,26,4,3,2,24,59,0.37,101.2,0.63,101.2,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.000171,0.0873,0.00342,1,0.0791,0.166,0.00652,25.4,0.912,0.969,0.884,22.9,22.2,22.2,534
1997-12-04,1997,3,10,338,161.03,0.91,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0802,0.168,0.00658,25.4,0.912,0.97,0.885,23.1,22.4,22.4,539
1997-12-05,1997,3,10,339,162.94,0.91,5,Dry,26,4,3,2,24,59,0.36,103.9,0.64,103.9,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00458,0.00018,0.0884,0.00346,1,0.0828,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1997-12-06,1997,3,10,340,168.14,0.89,5,Dry,26,4,3,2,24,59,0.35,109.1,0.65,109.1,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00503,0.000197,0.0907,0.00355,1,0.0898,0.181,0.00707,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
1997-12-07,1997,3,10,341,171.69,0.89,5,Dry,26,4,3,2,24,59,0.34,112.7,0.66,112.7,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00533,0.000209,0.0923,0.00361,1,0.0946,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
1997-12-08,1997,3,10,342,172.51,0.88,5,Dry,26,4,3,2,24,59,0.34,113.5,0.66,113.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0872,0.0054,0.000211,0.0926,0.00363,1,0.0957,0.188,0.00737,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1997-12-09,1997,3,10,343,171.14,0.89,5,Dry,26,4,3,2,24,59,0.34,112.1,0.66,112.1,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00528,0.000207,0.092,0.0036,1,0.0939,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1997-12-10,1997,3,11,344,169.23,0.89,5,Dry,26,4,3,2,24,59,0.35,110.2,0.65,110.2,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00512,0.0002,0.0912,0.00357,1,0.0913,0.183,0.00715,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1997-12-11,1997,3,11,345,167.32,0.9,5,Dry,26,4,3,2,24,59,0.35,108.3,0.65,108.3,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0887,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,24,24,575
1997-12-12,1997,3,11,346,165.4,0.9,5,Dry,26,4,3,2,24,59,0.36,106.4,0.64,106.4,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00479,0.000188,0.0895,0.00351,1,0.0861,0.176,0.00688,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1997-12-13,1997,3,11,347,164.58,0.9,5,Dry,26,4,3,2,24,59,0.36,105.6,0.64,105.6,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00472,0.000185,0.0892,0.00349,1,0.085,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1997-12-14,1997,3,11,348,163.76,0.9,5,Dry,26,4,3,2,24,59,0.36,104.8,0.64,104.8,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00465,0.000182,0.0888,0.00348,1,0.0839,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1997-12-15,1997,3,11,349,161.85,0.91,5,Dry,26,4,3,2,24,59,0.36,102.8,0.64,102.8,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00449,0.000176,0.088,0.00345,1,0.0813,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1997-12-16,1997,3,11,350,159.93,0.91,5,Dry,26,4,3,2,24,59,0.37,100.9,0.63,100.9,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00433,0.00017,0.0871,0.00341,1,0.0788,0.166,0.0065,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1997-12-17,1997,3,12,351,161.85,0.91,5,Dry,26,4,3,2,24,59,0.36,102.8,0.64,102.8,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00449,0.000176,0.088,0.00345,1,0.0813,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1997-12-18,1997,3,12,352,164.86,0.9,5,Dry,26,4,3,2,24,59,0.36,105.9,0.64,105.9,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00475,0.000186,0.0893,0.0035,1,0.0854,0.175,0.00684,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1997-12-19,1997,3,12,353,167.32,0.9,5,Dry,26,4,3,2,24,59,0.35,108.3,0.65,108.3,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0887,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,24,24,575
1997-12-20,1997,3,12,354,169.78,0.89,5,Dry,26,4,3,2,24,59,0.35,110.8,0.65,110.8,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00517,0.000202,0.0914,0.00358,1,0.0921,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1997-12-21,1997,3,12,355,168.96,0.89,5,Dry,26,4,3,2,24,59,0.35,110,0.65,110,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.0051,0.0002,0.0911,0.00357,1,0.0909,0.182,0.00713,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1997-12-22,1997,3,12,356,171.96,0.88,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.00021,0.0924,0.00362,1,0.095,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1997-12-23,1997,3,12,357,174.43,0.88,5,Dry,26,4,3,2,24,59,0.34,115.4,0.66,115.4,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00556,0.000218,0.0935,0.00366,1,0.0983,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1997-12-24,1997,3,13,358,176.34,0.87,5,Dry,26,4,3,2,24,59,0.34,117.3,0.67,117.3,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00572,0.000224,0.0943,0.00369,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1997-12-25,1997,3,13,359,177.16,0.87,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00579,0.000227,0.0947,0.0037,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.1,26.3,26.3,632
1997-12-26,1997,3,13,360,178.53,0.87,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00591,0.000231,0.0953,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1997-12-27,1997,3,13,361,180.99,0.86,5,Dry,26,4,3,2,24,59,0.33,122,0.67,122,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00612,0.000239,0.0964,0.00377,1,0.107,0.204,0.00796,25.4,0.926,0.97,0.899,28.1,27.3,27.3,654
1997-12-28,1997,3,13,362,183.45,0.85,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00633,0.000248,0.0974,0.00381,1,0.111,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1997-12-29,1997,3,13,363,185.91,0.84,5,Dry,26,4,3,2,24,59,0.32,126.9,0.68,126.9,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,683
1997-12-30,1997,3,13,364,185.09,0.85,5,Dry,26,4,3,2,24,59,0.32,126.1,0.68,126.1,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0981,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
1997-12-31,1997,3,14,365,184.27,0.85,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00382,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
1998-01-01,1997,4,14,1,185.64,0.84,5,Dry,29,5,4,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0946,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
1998-01-02,1997,4,14,2,190.83,0.83,5,Dry,29,5,4,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00577,0.000225,0.0963,0.00376,1,0.102,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
1998-01-03,1997,4,14,3,195.48,0.81,5,Dry,29,5,4,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0922,0.00616,0.000241,0.0983,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1998-01-04,1997,4,14,4,200.13,0.8,5,Dry,29,5,4,2,33,73,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.214,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1998-01-05,1997,4,14,5,204.78,0.79,5,Dry,29,5,4,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00695,0.000272,0.102,0.004,1,0.12,0.223,0.00871,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
1998-01-06,1997,4,14,6,208.33,0.78,5,Dry,29,5,4,2,33,73,0.35,135.3,0.65,135.3,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0967,0.00725,0.000284,0.104,0.00407,1,0.125,0.229,0.00897,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
1998-01-07,1997,4,15,7,211.34,0.77,5,Dry,29,5,4,2,33,73,0.34,138.3,0.66,138.3,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00751,0.000294,0.105,0.00412,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
1998-01-08,1997,4,15,8,214.89,0.76,5,Dry,29,5,4,2,33,73,0.34,141.9,0.66,141.9,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.00781,0.000306,0.107,0.00419,1,0.134,0.241,0.00944,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-01-09,1997,4,15,9,218.45,0.74,5,Dry,29,5,4,2,33,73,0.33,145.4,0.67,145.4,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00811,0.000318,0.108,0.00425,1,0.139,0.247,0.0097,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
1998-01-10,1997,4,15,10,220.36,0.74,5,Dry,29,5,4,2,33,73,0.33,147.4,0.67,147.4,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.141,0.251,0.00984,25.2,0.938,0.97,0.909,34.2,33.2,33.2,796
1998-01-11,1997,4,15,11,224.46,0.72,5,Dry,29,5,4,2,33,73,0.33,151.5,0.68,151.5,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00862,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
1998-01-12,1997,4,15,12,231.3,0.7,5,Dry,29,5,4,2,33,73,0.32,158.3,0.68,158.3,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00921,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
1998-01-13,1997,4,15,13,238.14,0.69,5,Dry,29,5,4,2,33,73,0.31,165.1,0.69,165.1,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00979,0.000386,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.918,38.3,37.3,37.3,895
1998-01-14,1997,4,16,14,244.97,0.67,5,Dry,29,5,4,2,33,73,0.3,172,0.7,172,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,935
1998-01-15,1997,4,16,15,251.81,0.66,5,Dry,29,5,4,2,33,73,0.29,178.8,0.71,178.8,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
1998-01-16,1997,4,16,16,257.55,0.65,5,Dry,29,5,4,2,33,73,0.28,184.6,0.72,184.6,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42,42,1010
1998-01-17,1997,4,16,17,261.11,0.64,5,Dry,29,5,4,2,33,73,0.28,188.1,0.72,188.1,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000465,0.127,0.00503,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.7,42.9,42.9,1030
1998-01-18,1997,4,16,18,267.39,0.63,5,Dry,29,5,4,2,33,73,0.27,194.4,0.73,194.4,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
1998-01-19,1997,4,16,19,275.87,0.62,5,Dry,29,5,4,2,33,73,0.27,202.9,0.73,202.9,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
1998-01-20,1997,4,16,20,283.8,0.6,5,Dry,29,5,4,2,33,73,0.26,210.8,0.74,210.8,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
1998-01-21,1997,4,17,21,289.54,0.59,5,Dry,29,5,4,2,33,73,0.25,216.5,0.75,216.5,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000563,0.14,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
1998-01-22,1997,4,17,22,295.29,0.59,5,Dry,29,5,4,2,33,73,0.25,222.3,0.75,222.3,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00565,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
1998-01-23,1997,4,17,23,302.67,0.58,5,Dry,29,5,4,2,33,73,0.24,229.7,0.76,229.7,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0975,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
1998-01-24,1997,4,17,24,310.05,0.57,5,Dry,29,5,4,2,33,73,0.23,237.1,0.77,237.1,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
1998-01-25,1997,4,17,25,319.62,0.55,5,Dry,29,5,4,2,33,73,0.23,246.6,0.77,246.6,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000668,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
1998-01-26,1997,4,17,26,328.64,0.54,5,Dry,29,5,4,2,33,73,0.22,255.6,0.78,255.6,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000788,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.9,1340
1998-01-27,1997,4,17,27,338.21,0.53,5,Dry,29,5,4,2,33,73,0.22,265.2,0.78,265.2,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000971,0.167,0.00669,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
1998-01-28,1997,4,18,28,348.88,0.52,5,Dry,29,5,4,2,33,73,0.21,275.9,0.79,275.9,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00118,0.176,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.1,30.1,60.2,1450
1998-01-29,1997,4,18,29,357.9,0.51,5,Dry,29,5,4,2,33,73,0.2,284.9,0.8,284.9,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0335,0.00135,0.183,0.00737,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
1998-01-30,1997,4,18,30,368.57,0.5,5,Dry,29,5,4,2,33,73,0.2,295.6,0.8,295.6,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0385,0.00156,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
1998-01-31,1997,4,18,31,379.23,0.49,5,Dry,29,5,4,2,33,73,0.19,306.2,0.81,306.2,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0435,0.00176,0.201,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
1998-02-01,1997,5,18,32,388.8,0.48,5,Dry,31,6,4,3,41,85,0.22,303.8,0.78,303.8,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0424,0.00172,0.2,0.0081,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.1,1590
1998-02-02,1997,5,18,33,398.37,0.47,5,Dry,31,6,4,3,41,85,0.21,313.4,0.79,313.4,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0469,0.00191,0.208,0.00843,2,0.154,0.362,0.0147,24.2,0.942,0.97,0.914,35.1,34.1,68.1,1630
1998-02-03,1997,5,18,34,407.39,0.47,5,Dry,31,6,4,3,41,85,0.21,322.4,0.79,322.4,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0512,0.00208,0.215,0.00875,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70,1680
1998-02-04,1997,5,19,35,417.51,0.46,5,Dry,31,6,4,3,41,85,0.2,332.5,0.8,332.5,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.0559,0.00228,0.223,0.00911,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.2,1730
1998-02-05,1997,5,19,36,429.27,0.45,5,Dry,31,6,4,3,41,85,0.2,344.3,0.8,344.3,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0615,0.00251,0.233,0.00952,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.9,1800
1998-02-06,1997,5,19,37,443.21,0.44,5,Dry,31,6,4,3,41,85,0.19,358.2,0.81,358.2,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0681,0.00279,0.245,0.01,2,0.184,0.429,0.0176,24,0.95,0.976,0.927,40,39,78.1,1870
1998-02-07,1997,5,19,38,459.35,0.43,5,Dry,31,6,4,3,41,85,0.18,374.4,0.81,374.4,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0757,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
1998-02-08,1997,5,19,39,473.84,0.41,5,Dry,31,6,4,3,41,85,0.18,388.8,0.82,388.8,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0825,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.934,43.3,42.4,84.8,2030
1998-02-09,1997,5,19,40,489.97,0.4,5,Dry,31,6,4,3,41,85,0.17,405,0.83,405,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0901,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.1,2110
1998-02-10,1997,5,19,41,506.65,0.39,5,Dry,31,6,4,3,41,85,0.17,421.6,0.83,421.6,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.098,0.00406,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.7,91.5,2190
1998-02-11,1997,5,20,42,524.43,0.38,5,Dry,31,6,4,3,41,85,0.16,439.4,0.84,439.4,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
1998-02-12,1997,5,20,43,545.48,0.37,5,Dry,31,6,4,3,41,85,0.16,460.5,0.84,460.5,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.213,0.116,0.00486,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1998-02-13,1997,5,20,44,570.36,0.36,5,Dry,31,6,4,3,41,85,0.15,485.4,0.85,485.4,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.226,0.128,0.00537,0.354,0.0148,3,0.161,0.515,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
1998-02-14,1997,5,20,45,593.06,0.34,5,Dry,31,6,4,3,41,85,0.14,508.1,0.86,508.1,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.14,0.00592,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
1998-02-15,1997,5,20,46,611.93,0.33,5,Dry,31,6,4,3,41,85,0.14,526.9,0.86,526.9,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00647,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
1998-02-16,1997,5,20,47,633.53,0.32,5,Dry,31,6,4,3,41,85,0.13,548.5,0.87,548.5,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.167,0.0071,0.429,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
1998-02-17,1997,5,20,48,656.22,0.31,5,Dry,31,6,4,3,41,85,0.13,571.2,0.87,571.2,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.183,0.00778,0.457,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
1998-02-18,1997,5,21,49,675.64,0.3,5,Dry,31,6,4,3,41,85,0.13,590.6,0.87,590.6,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.285,0.196,0.00836,0.481,0.0206,3,0.208,0.689,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
1998-02-19,1997,5,21,50,689.04,0.29,5,Dry,31,6,4,3,41,85,0.12,604,0.88,604,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.204,0.00876,0.498,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
1998-02-20,1997,5,21,51,700.25,0.29,5,Dry,31,6,4,3,41,85,0.12,615.3,0.88,615.3,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.0091,0.511,0.022,3,0.219,0.731,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,127,3060
1998-02-21,1997,5,21,52,709.82,0.28,5,Dry,31,6,4,3,41,85,0.12,624.8,0.88,624.8,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00939,0.523,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43.1,129,3100
1998-02-22,1997,5,21,53,716.65,0.28,5,Dry,31,6,4,3,41,85,0.12,631.6,0.88,631.6,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.0096,0.532,0.0229,3,0.227,0.758,0.0326,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
1998-02-23,1997,5,21,54,720.21,0.28,5,Dry,31,6,4,3,41,85,0.12,635.2,0.88,635.2,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.0097,0.536,0.0231,3,0.228,0.764,0.0329,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
1998-02-24,1997,5,21,55,719.93,0.28,5,Dry,31,6,4,3,41,85,0.12,634.9,0.88,634.9,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.0097,0.536,0.0231,3,0.228,0.764,0.0329,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
1998-02-25,1997,5,22,56,720.75,0.28,5,Dry,31,6,4,3,41,85,0.12,635.8,0.88,635.8,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00972,0.537,0.0231,3,0.229,0.765,0.033,22.5,0.956,0.98,0.937,44.6,43.7,131,3150
1998-02-26,1997,5,22,57,722.67,0.28,5,Dry,31,6,4,3,41,85,0.12,637.7,0.88,637.7,0,0,0,0,-3,3,31,6,4,0,44,679,990,966.8,23.2,0.312,0.227,0.00978,0.539,0.0232,3,0.229,0.769,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3160
1998-02-27,1997,5,22,58,724.58,0.28,5,Dry,31,6,4,3,41,85,0.12,639.6,0.88,639.6,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.313,0.228,0.00984,0.542,0.0233,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
1998-02-28,1997,5,22,59,724.86,0.28,5,Dry,31,6,4,3,41,85,0.12,639.9,0.88,639.9,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.313,0.228,0.00985,0.542,0.0234,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.8,44,132,3160
1998-03-01,1997,6,22,60,724.04,0.28,5,Dry,36,8,6,4,53,107,0.15,617,0.85,617,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.306,0.213,0.00919,0.519,0.0224,3,0.22,0.739,0.0318,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
1998-03-02,1997,6,22,61,719.93,0.28,5,Dry,36,8,6,4,53,107,0.15,612.9,0.85,612.9,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.303,0.21,0.00906,0.514,0.0221,3,0.218,0.732,0.0315,22.5,0.955,0.98,0.936,43,42.2,126,3040
1998-03-03,1997,6,22,62,718.57,0.28,5,Dry,36,8,6,4,53,107,0.15,611.6,0.85,611.6,0,0,0,0,-4,4,36,8,6,0,57,662,990,966.8,23.2,0.302,0.21,0.00902,0.512,0.022,3,0.218,0.73,0.0314,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
1998-03-04,1997,6,23,63,717.75,0.28,5,Dry,36,8,6,4,53,107,0.15,610.8,0.85,610.8,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.009,0.511,0.022,3,0.217,0.728,0.0314,22.5,0.955,0.98,0.936,42.9,42,126,3030
1998-03-05,1997,6,23,64,714.74,0.28,5,Dry,36,8,6,4,53,107,0.15,607.7,0.85,607.7,0,0,0,0,-4,4,36,8,6,0,57,658,990,966.8,23.2,0.3,0.207,0.00891,0.507,0.0218,3,0.216,0.723,0.0311,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
1998-03-06,1997,6,23,65,711.73,0.28,5,Dry,36,8,6,4,53,107,0.15,604.7,0.85,604.7,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00881,0.504,0.0217,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
1998-03-07,1997,6,23,66,710.36,0.28,5,Dry,36,8,6,4,53,107,0.15,603.4,0.85,603.4,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00877,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
1998-03-08,1997,6,23,67,708.45,0.28,5,Dry,36,8,6,4,53,107,0.15,601.5,0.85,601.5,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.297,0.203,0.00872,0.5,0.0215,3,0.213,0.713,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
1998-03-09,1997,6,23,68,708.18,0.28,5,Dry,36,8,6,4,53,107,0.15,601.2,0.85,601.2,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.297,0.203,0.00871,0.499,0.0215,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
1998-03-10,1997,6,23,69,709,0.28,5,Dry,36,8,6,4,53,107,0.15,602,0.85,602,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00873,0.5,0.0215,3,0.213,0.714,0.0307,22.6,0.954,0.98,0.935,42.4,41.5,125,2990
1998-03-11,1997,6,24,70,714.19,0.28,5,Dry,36,8,6,4,53,107,0.15,607.2,0.85,607.2,0,0,0,0,-4,4,36,8,6,0,57,657,990,966.8,23.2,0.3,0.207,0.00889,0.507,0.0218,3,0.216,0.722,0.0311,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
1998-03-12,1997,6,24,71,723.76,0.28,5,Dry,36,8,6,4,53,107,0.15,616.8,0.85,616.8,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.305,0.213,0.00918,0.518,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
1998-03-13,1997,6,24,72,733.88,0.27,5,Dry,36,8,6,4,53,107,0.15,626.9,0.85,626.9,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.00949,0.531,0.0229,3,0.225,0.756,0.0326,22.4,0.955,0.98,0.936,43.9,43,129,3100
1998-03-14,1997,6,24,73,741.81,0.27,5,Dry,36,8,6,4,53,107,0.14,634.8,0.86,634.8,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00973,0.541,0.0234,3,0.228,0.769,0.0332,22.4,0.956,0.98,0.937,44.4,43.5,130,3130
1998-03-15,1997,6,24,74,751.38,0.27,5,Dry,36,8,6,4,53,107,0.14,644.4,0.86,644.4,0,0,0,0,-4,4,36,8,6,0,57,694,990,966.9,23.1,0.321,0.231,0.01,0.553,0.0239,3,0.232,0.785,0.034,22.3,0.956,0.98,0.937,44.9,44,132,3170
1998-03-16,1997,6,24,75,765.32,0.26,5,Dry,36,8,6,4,53,107,0.14,658.3,0.86,658.3,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.241,0.0105,0.57,0.0247,3,0.239,0.809,0.0351,22.2,0.957,0.98,0.937,45.8,44.8,135,3230
1998-03-17,1997,6,24,76,774.55,0.26,5,Dry,36,8,6,4,53,107,0.14,667.5,0.86,667.5,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.334,0.247,0.0107,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1998-03-18,1997,6,25,77,786.26,0.25,5,Dry,36,8,6,4,53,107,0.14,679.3,0.86,679.3,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
1998-03-19,1997,6,25,78,800.11,0.24,5,Dry,36,8,6,4,53,107,0.13,693.1,0.87,693.1,0,0,0,0,-4,4,36,8,6,0,57,743,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.254,0.867,0.0379,22,0.957,0.98,0.938,47.8,46.8,140,3370
1998-03-20,1997,6,25,79,811.91,0.24,5,Dry,36,8,6,4,53,107,0.13,704.9,0.87,704.9,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.627,0.0275,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.4,47.5,142,3420
1998-03-21,1997,6,25,80,824.43,0.23,5,Dry,36,8,6,4,53,107,0.13,717.4,0.87,717.4,0,0,0,0,-4,4,36,8,6,0,57,767,990,967.2,22.8,0.363,0.28,0.0123,0.643,0.0282,3,0.265,0.908,0.0398,21.9,0.957,0.98,0.938,49.1,48.2,144,3470
1998-03-22,1997,6,25,81,837.58,0.23,5,Dry,36,8,6,4,53,107,0.13,730.6,0.87,730.6,0,0,0,0,-4,4,36,8,6,0,57,781,990,967.3,22.7,0.37,0.289,0.0127,0.659,0.029,3,0.271,0.93,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
1998-03-23,1997,6,25,82,847.31,0.23,5,Dry,36,8,6,4,53,107,0.13,740.3,0.87,740.3,0,0,0,0,-4,4,36,8,6,0,57,790,990,967.3,22.7,0.378,0.296,0.013,0.674,0.0297,3,0.276,0.95,0.0418,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
1998-03-24,1997,6,25,83,857.3,0.22,5,Dry,36,8,6,4,53,107,0.13,750.3,0.88,750.3,0,0,0,0,-4,4,36,8,6,0,57,800,990,967.3,22.7,0.388,0.302,0.0133,0.69,0.0304,3,0.28,0.97,0.0428,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
1998-03-25,1997,6,26,84,867.54,0.22,5,Dry,36,8,6,4,53,107,0.12,760.5,0.88,760.5,0,0,0,0,-4,4,36,8,6,0,57,811,990,967.4,22.6,0.397,0.307,0.0136,0.704,0.0311,3,0.283,0.987,0.0436,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
1998-03-26,1997,6,26,85,873.79,0.22,5,Dry,36,8,6,4,53,107,0.12,766.8,0.88,766.8,0,0,0,0,-4,4,36,8,6,0,57,817,990,967.4,22.6,0.403,0.31,0.0137,0.713,0.0315,3,0.284,0.997,0.0441,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
1998-03-27,1997,6,26,86,884.39,0.21,5,Dry,36,8,6,4,53,107,0.12,777.4,0.88,777.4,0,0,0,0,-4,4,36,8,6,0,57,827,990,967.4,22.6,0.412,0.315,0.014,0.728,0.0322,3,0.287,1.01,0.045,21.5,0.956,0.98,0.937,52.4,48.2,145,3470
1998-03-28,1997,6,26,87,895.2,0.21,5,Dry,36,8,6,4,53,107,0.12,788.2,0.88,788.2,0,0,0,0,-4,4,36,8,6,0,57,838,990,967.5,22.5,0.422,0.32,0.0142,0.743,0.033,4,0.209,0.951,0.0422,21.6,0.953,0.975,0.929,39.7,38.7,155,3720
1998-03-29,1997,6,26,88,906.2,0.21,5,Dry,36,8,6,4,53,107,0.12,799.2,0.88,799.2,0,0,0,0,-4,4,36,8,6,0,57,849,990,967.5,22.5,0.432,0.326,0.0145,0.758,0.0337,4,0.212,0.97,0.0432,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
1998-03-30,1997,6,26,89,917.4,0.21,5,Dry,36,8,6,4,53,107,0.12,810.4,0.88,810.4,0,0,0,0,-4,4,36,8,6,0,57,860,990,967.6,22.4,0.443,0.331,0.0148,0.774,0.0345,4,0.216,0.99,0.0441,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
1998-03-31,1997,6,26,90,928.78,0.2,5,Dry,36,8,6,4,53,107,0.12,821.8,0.89,821.8,0,0,0,0,-4,4,36,8,6,0,57,872,990,967.6,22.4,0.453,0.337,0.015,0.79,0.0353,4,0.22,1.01,0.0451,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
1998-04-01,1997,7,27,91,945,0.2,5,Dry,40,10,8,5,62,125,0.13,820,0.87,820,0,0,0,0,-5,5,40,10,8,0,67,878,990,967.7,22.3,0.459,0.336,0.015,0.795,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.933,40.9,39.9,160,3840
1998-04-02,1997,7,27,92,961.54,0.19,5,Dry,40,10,8,5,62,125,0.13,836.5,0.87,836.5,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.474,0.344,0.0155,0.818,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,163,3900
1998-04-03,1997,7,27,93,983.26,0.19,5,Dry,40,10,8,5,62,125,0.13,858.3,0.87,858.3,0,0,0,0,-5,5,40,10,8,0,67,916,990,967.8,22.2,0.494,0.354,0.016,0.848,0.0383,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.936,42.4,41.5,166,3980
1998-04-04,1997,7,27,94,1005.5,0.18,5,Dry,40,10,8,5,62,125,0.12,880.5,0.88,880.5,0,0,0,0,-5,5,40,10,8,0,67,938,990,967.9,22.1,0.514,0.365,0.0165,0.879,0.0398,4,0.24,1.12,0.0507,21,0.955,0.98,0.936,43.2,42.4,169,4070
1998-04-05,1997,7,27,95,1028.1,0.18,5,Dry,40,10,8,5,62,125,0.12,903.1,0.88,903.1,0,0,0,0,-5,5,40,10,8,0,67,961,990,968,22,0.535,0.376,0.0171,0.911,0.0414,4,0.247,1.16,0.0526,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
1998-04-06,1997,7,27,96,1051.2,0.17,5,Dry,40,10,8,5,62,125,0.12,926.2,0.88,926.2,0,0,0,0,-5,5,40,10,8,0,67,984,990,968.1,21.9,0.556,0.387,0.0177,0.943,0.043,4,0.255,1.2,0.0546,20.7,0.956,0.98,0.936,45,44.1,176,4230
1998-04-07,1997,7,27,97,1069.4,0.17,5,Dry,40,10,8,5,62,125,0.12,944.4,0.88,944.4,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.573,0.396,0.0181,0.969,0.0443,4,0.261,1.23,0.0562,20.7,0.956,0.98,0.936,45.7,44.8,179,4300
1998-04-08,1997,7,28,98,1087.9,0.17,5,Dry,40,10,8,5,62,125,0.12,962.9,0.89,962.9,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.589,0.405,0.0186,0.995,0.0456,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.5,182,4360
1998-04-09,1997,7,28,99,1106.6,0.16,5,Dry,40,10,8,5,62,125,0.11,981.6,0.89,981.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.61,0.414,0.019,1.02,0.0471,4,0.274,1.3,0.0596,20.5,0.956,0.98,0.937,47.1,46.1,185,4430
1998-04-10,1997,7,28,100,1125.6,0.16,5,Dry,40,10,8,5,62,125,0.11,1001,0.89,1001,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.638,0.424,0.0195,1.06,0.0489,4,0.28,1.34,0.0618,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
1998-04-11,1997,7,28,101,1139.2,0.15,5,Dry,40,10,8,5,62,125,0.11,1014,0.89,1014,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.658,0.455,0.021,1.11,0.0514,4,0.283,1.4,0.0644,20.3,0.955,0.98,0.936,48.2,47.2,189,4530
1998-04-12,1997,7,28,102,1153,0.15,5,Dry,40,10,8,5,62,125,0.11,1028,0.89,1028,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.678,0.486,0.0225,1.16,0.0538,4,0.286,1.45,0.067,20.2,0.955,0.98,0.936,48.6,47.6,190,4570
1998-04-13,1997,7,28,103,1161.3,0.15,5,Dry,40,10,8,5,62,125,0.11,1036,0.89,1036,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.69,0.505,0.0234,1.19,0.0553,4,0.287,1.48,0.0686,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
1998-04-14,1997,7,28,104,1169.7,0.15,5,Dry,40,10,8,5,62,125,0.11,1045,0.89,1045,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.702,0.524,0.0243,1.23,0.0568,4,0.289,1.51,0.0702,20.1,0.955,0.98,0.936,49.1,48.1,192,4620
1998-04-15,1997,7,29,105,1172.5,0.15,5,Dry,40,10,8,5,62,125,0.11,1047,0.89,1047,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.4,21.6,0.706,0.53,0.0246,1.24,0.0573,4,0.289,1.53,0.0708,20,0.955,0.98,0.936,49.1,48.2,193,4620
1998-04-16,1997,7,29,106,1169.7,0.15,5,Dry,40,10,8,5,62,125,0.11,1045,0.89,1045,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.702,0.524,0.0243,1.23,0.0568,4,0.289,1.51,0.0702,20.1,0.955,0.98,0.936,49.1,48.1,192,4620
1998-04-17,1997,7,29,107,1166.9,0.15,5,Dry,40,10,8,5,62,125,0.11,1042,0.89,1042,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.698,0.517,0.024,1.22,0.0563,4,0.288,1.5,0.0697,20.1,0.955,0.98,0.936,49,48,192,4610
1998-04-18,1997,7,29,108,1158.5,0.15,5,Dry,40,10,8,5,62,125,0.11,1034,0.89,1034,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.686,0.498,0.0231,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.8,191,4580
1998-04-19,1997,7,29,109,1144.7,0.15,5,Dry,40,10,8,5,62,125,0.11,1020,0.89,1020,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.666,0.467,0.0216,1.13,0.0524,4,0.284,1.42,0.0655,20.2,0.955,0.98,0.936,48.3,47.4,189,4550
1998-04-20,1997,7,29,110,1131,0.16,5,Dry,40,10,8,5,62,125,0.11,1006,0.89,1006,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.646,0.437,0.0201,1.08,0.0499,4,0.281,1.36,0.0629,20.3,0.956,0.98,0.936,47.9,46.9,188,4510
1998-04-21,1997,7,29,111,1112,0.16,5,Dry,40,10,8,5,62,125,0.11,987,0.89,987,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.618,0.417,0.0192,1.03,0.0476,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
1998-04-22,1997,7,30,112,1093.3,0.16,5,Dry,40,10,8,5,62,125,0.11,968.3,0.89,968.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.594,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
1998-04-23,1997,7,30,113,1074.7,0.17,5,Dry,40,10,8,5,62,125,0.12,949.7,0.88,949.7,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.577,0.399,0.0182,0.976,0.0446,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
1998-04-24,1997,7,30,114,1051.2,0.17,5,Dry,40,10,8,5,62,125,0.12,926.2,0.88,926.2,0,0,0,0,-5,5,40,10,8,0,67,984,990,968.1,21.9,0.556,0.387,0.0177,0.943,0.043,4,0.255,1.2,0.0546,20.7,0.956,0.98,0.936,45,44.1,176,4230
1998-04-25,1997,7,30,115,1028.1,0.18,5,Dry,40,10,8,5,62,125,0.12,903.1,0.88,903.1,0,0,0,0,-5,5,40,10,8,0,67,961,990,968,22,0.535,0.376,0.0171,0.911,0.0414,4,0.247,1.16,0.0526,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
1998-04-26,1997,7,30,116,1005.5,0.18,5,Dry,40,10,8,5,62,125,0.12,880.5,0.88,880.5,0,0,0,0,-5,5,40,10,8,0,67,938,990,967.9,22.1,0.514,0.365,0.0165,0.879,0.0398,4,0.24,1.12,0.0507,21,0.955,0.98,0.936,43.2,42.4,169,4070
1998-04-27,1997,7,30,117,983.26,0.19,5,Dry,40,10,8,5,62,125,0.13,858.3,0.87,858.3,0,0,0,0,-5,5,40,10,8,0,67,916,990,967.8,22.2,0.494,0.354,0.016,0.848,0.0383,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.936,42.4,41.5,166,3980
1998-04-28,1997,7,30,118,961.54,0.19,5,Dry,40,10,8,5,62,125,0.13,836.5,0.87,836.5,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.474,0.344,0.0155,0.818,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,163,3900
1998-04-29,1997,7,31,119,940.33,0.2,5,Dry,40,10,8,5,62,125,0.13,815.3,0.87,815.3,0,0,0,0,-5,5,40,10,8,0,67,873,990,967.7,22.3,0.454,0.334,0.0149,0.788,0.0353,4,0.218,1.01,0.045,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
1998-04-30,1997,7,31,120,919.66,0.2,5,Dry,40,10,8,5,62,125,0.14,794.7,0.86,794.7,0,0,0,0,-5,5,40,10,8,0,67,853,990,967.6,22.4,0.435,0.324,0.0144,0.759,0.0339,4,0.211,0.97,0.0433,21.5,0.953,0.976,0.93,39.8,38.9,155,3730
1998-05-01,1997,8,31,121,899.58,0.21,5,Dry,42,9,8,6,82,147,0.16,752.6,0.84,752.6,0,0,0,0,-6,6,42,9,8,0,88,812,990,967.5,22.5,0.398,0.303,0.0135,0.701,0.0312,3,0.281,0.982,0.0436,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
1998-05-02,1997,8,31,122,880.12,0.21,5,Dry,42,9,8,6,82,147,0.17,733.1,0.83,733.1,0,0,0,0,-6,6,42,9,8,0,88,792,990,967.4,22.6,0.38,0.291,0.0129,0.671,0.0297,3,0.272,0.943,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1998-05-03,1997,8,31,123,865.47,0.22,5,Dry,42,9,8,6,82,147,0.17,718.5,0.83,718.5,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.281,0.0124,0.649,0.0287,3,0.266,0.915,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,144,3440
1998-05-04,1997,8,31,124,851.28,0.22,5,Dry,42,9,8,6,82,147,0.17,704.3,0.83,704.3,0,0,0,0,-6,6,42,9,8,0,88,763,990,967.3,22.7,0.36,0.271,0.012,0.632,0.0278,3,0.259,0.891,0.0393,21.8,0.957,0.98,0.938,48,47.1,141,3390
1998-05-05,1997,8,31,125,837.58,0.23,5,Dry,42,9,8,6,82,147,0.18,690.6,0.82,690.6,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.262,0.0115,0.615,0.027,3,0.253,0.868,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
1998-05-06,1997,8,32,126,824.43,0.23,5,Dry,42,9,8,6,82,147,0.18,677.4,0.82,677.4,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0262,3,0.247,0.846,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
1998-05-07,1997,8,32,127,811.91,0.24,5,Dry,42,9,8,6,82,147,0.18,664.9,0.82,664.9,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.583,0.0255,3,0.242,0.825,0.0361,22,0.957,0.98,0.937,45.8,44.9,135,3230
1998-05-08,1997,8,32,128,800.11,0.24,5,Dry,42,9,8,6,82,147,0.18,653.1,0.82,653.1,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0104,0.568,0.0248,3,0.236,0.805,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
1998-05-09,1997,8,32,129,789.19,0.25,5,Dry,42,9,8,6,82,147,0.19,642.2,0.81,642.2,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.231,0.786,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
1998-05-10,1997,8,32,130,779.41,0.25,5,Dry,42,9,8,6,82,147,0.19,632.4,0.81,632.4,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.00972,0.543,0.0236,3,0.227,0.77,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
1998-05-11,1997,8,32,131,771.46,0.26,5,Dry,42,9,8,6,82,147,0.19,624.5,0.81,624.5,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.315,0.218,0.00948,0.533,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.5,128,3060
1998-05-12,1997,8,32,132,757.94,0.26,5,Dry,42,9,8,6,82,147,0.19,610.9,0.81,610.9,0,0,0,0,-6,6,42,9,8,0,88,670,990,966.9,23.1,0.307,0.209,0.00906,0.516,0.0224,3,0.217,0.734,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
1998-05-13,1997,8,33,133,743.45,0.27,5,Dry,42,9,8,6,82,147,0.2,596.5,0.8,596.5,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.00862,0.498,0.0216,3,0.211,0.709,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
1998-05-14,1997,8,33,134,728.41,0.28,5,Dry,42,9,8,6,82,147,0.2,581.4,0.8,581.4,0,0,0,0,-6,6,42,9,8,0,88,640,990,966.8,23.2,0.29,0.189,0.00817,0.48,0.0207,3,0.204,0.684,0.0295,22.5,0.953,0.978,0.932,40.8,39.8,120,2870
1998-05-15,1997,8,33,135,713.37,0.28,5,Dry,42,9,8,6,82,147,0.21,566.4,0.79,566.4,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.00771,0.461,0.0198,3,0.197,0.659,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,117,2800
1998-05-16,1997,8,33,136,699.97,0.29,5,Dry,42,9,8,6,82,147,0.21,553,0.79,553,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.274,0.17,0.00731,0.445,0.0191,3,0.191,0.636,0.0273,22.7,0.951,0.974,0.926,39,37.9,114,2730
1998-05-17,1997,8,33,137,686.03,0.29,5,Dry,42,9,8,6,82,147,0.21,539,0.79,539,0,0,0,0,-6,6,42,9,8,0,88,598,990,966.6,23.4,0.266,0.161,0.0069,0.427,0.0183,3,0.185,0.613,0.0262,22.7,0.95,0.972,0.923,38.1,37,111,2660
1998-05-18,1997,8,33,138,673.72,0.3,5,Dry,42,9,8,6,82,147,0.22,526.7,0.78,526.7,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.259,0.153,0.00653,0.412,0.0176,3,0.18,0.592,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,108,2600
1998-05-19,1997,8,33,139,660.87,0.31,5,Dry,42,9,8,6,82,147,0.22,513.9,0.78,513.9,0,0,0,0,-6,6,42,9,8,0,88,573,990,966.5,23.5,0.252,0.144,0.00615,0.396,0.0169,3,0.174,0.57,0.0243,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
1998-05-20,1997,8,34,140,648.02,0.31,5,Dry,42,9,8,6,82,147,0.23,501,0.77,501,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00577,0.38,0.0162,3,0.168,0.548,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2490
1998-05-21,1997,8,34,141,636.81,0.32,5,Dry,42,9,8,6,82,147,0.23,489.8,0.77,489.8,0,0,0,0,-6,6,42,9,8,0,88,549,990,966.4,23.6,0.238,0.13,0.00553,0.369,0.0156,2,0.273,0.642,0.0272,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
1998-05-22,1997,8,34,142,625.05,0.33,5,Dry,42,9,8,6,82,147,0.23,478.1,0.77,478.1,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.232,0.125,0.00528,0.356,0.0151,2,0.265,0.622,0.0263,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
1998-05-23,1997,8,34,143,613.29,0.33,5,Dry,42,9,8,6,82,147,0.24,466.3,0.76,466.3,0,0,0,0,-6,6,42,9,8,0,88,525,990,966.4,23.6,0.225,0.119,0.00504,0.344,0.0146,2,0.257,0.601,0.0254,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
1998-05-24,1997,8,34,144,603.18,0.34,5,Dry,42,9,8,6,82,147,0.24,456.2,0.76,456.2,0,0,0,0,-6,6,42,9,8,0,88,515,990,966.3,23.7,0.219,0.114,0.00483,0.334,0.0141,2,0.25,0.584,0.0247,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
1998-05-25,1997,8,34,145,592.51,0.34,5,Dry,42,9,8,6,82,147,0.25,445.5,0.75,445.5,0,0,0,0,-6,6,42,9,8,0,88,505,990,966.3,23.7,0.214,0.109,0.0046,0.323,0.0136,2,0.243,0.566,0.0239,23.2,0.958,0.98,0.939,48.5,47.5,95,2280
1998-05-26,1997,8,34,146,581.85,0.35,5,Dry,42,9,8,6,82,147,0.25,434.9,0.75,434.9,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.55,0.0231,23.2,0.957,0.98,0.938,47.4,46.5,92.9,2230
1998-05-27,1997,8,35,147,571.73,0.36,5,Dry,42,9,8,6,82,147,0.26,424.7,0.74,424.7,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0995,0.00417,0.306,0.0128,2,0.229,0.535,0.0224,23.3,0.956,0.98,0.937,46.4,45.5,90.9,2180
1998-05-28,1997,8,35,148,562.71,0.36,5,Dry,42,9,8,6,82,147,0.26,415.7,0.74,415.7,0,0,0,0,-6,6,42,9,8,0,88,475,990,966.1,23.9,0.203,0.0952,0.00399,0.298,0.0125,2,0.223,0.521,0.0218,23.3,0.956,0.98,0.937,45.5,44.6,89.2,2140
1998-05-29,1997,8,35,149,553.14,0.37,5,Dry,42,9,8,6,82,147,0.27,406.1,0.73,406.1,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.2,0.0907,0.00379,0.29,0.0121,2,0.217,0.507,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.3,2090
1998-05-30,1997,8,35,150,543.57,0.37,5,Dry,42,9,8,6,82,147,0.27,396.6,0.73,396.6,0,0,0,0,-6,6,42,9,8,0,88,456,990,966,24,0.196,0.0862,0.0036,0.282,0.0118,2,0.21,0.493,0.0206,23.5,0.954,0.98,0.935,43.5,42.7,85.3,2050
1998-05-31,1997,8,35,151,534.54,0.38,5,Dry,42,9,8,6,82,147,0.28,387.5,0.72,387.5,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.0819,0.00341,0.275,0.0115,2,0.204,0.479,0.02,23.5,0.953,0.98,0.934,42.6,41.7,83.5,2000
1998-06-01,1997,9,35,152,526.61,0.38,5,Dry,39,9,7,5,59,119,0.23,407.6,0.77,407.6,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0914,0.0038,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
1998-06-02,1997,9,35,153,518.14,0.39,5,Dry,39,9,7,5,59,119,0.23,399.1,0.77,399.1,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0874,0.00363,0.283,0.0118,2,0.212,0.495,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.3,2070
1998-06-03,1997,9,36,154,510.21,0.39,5,Dry,39,9,7,5,59,119,0.23,391.2,0.77,391.2,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0837,0.00347,0.277,0.0115,2,0.207,0.483,0.02,23.6,0.954,0.98,0.935,43.2,42.4,84.7,2030
1998-06-04,1997,9,36,155,503.37,0.39,5,Dry,39,9,7,5,59,119,0.24,384.4,0.76,384.4,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.191,0.0804,0.00333,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.3,2000
1998-06-05,1997,9,36,156,495.99,0.4,5,Dry,39,9,7,5,59,119,0.24,377,0.76,377,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0769,0.00318,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.7,1960
1998-06-06,1997,9,36,157,488.61,0.4,5,Dry,39,9,7,5,59,119,0.24,369.6,0.76,369.6,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.185,0.0735,0.00304,0.259,0.0107,2,0.192,0.451,0.0186,23.8,0.951,0.978,0.93,40.9,40,80.1,1920
1998-06-07,1997,9,36,158,481.22,0.41,5,Dry,39,9,7,5,59,119,0.25,362.2,0.75,362.2,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.07,0.00289,0.253,0.0104,2,0.187,0.44,0.0181,23.8,0.95,0.976,0.928,40.2,39.2,78.4,1880
1998-06-08,1997,9,36,159,474.39,0.41,5,Dry,39,9,7,5,59,119,0.25,355.4,0.75,355.4,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0667,0.00275,0.247,0.0102,2,0.182,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1840
1998-06-09,1997,9,36,160,467.55,0.42,5,Dry,39,9,7,5,59,119,0.26,348.6,0.74,348.6,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0635,0.00261,0.241,0.00994,2,0.178,0.419,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.3,1810
1998-06-10,1997,9,37,161,461.81,0.42,5,Dry,39,9,7,5,59,119,0.26,342.8,0.74,342.8,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0608,0.0025,0.237,0.00973,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
1998-06-11,1997,9,37,162,455.52,0.43,5,Dry,39,9,7,5,59,119,0.26,336.5,0.74,336.5,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.6,24.4,0.174,0.0578,0.00238,0.232,0.00951,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
1998-06-12,1997,9,37,163,449.23,0.43,5,Dry,39,9,7,5,59,119,0.27,330.2,0.73,330.2,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0549,0.00225,0.226,0.00929,2,0.165,0.392,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
1998-06-13,1997,9,37,164,442.94,0.44,5,Dry,39,9,7,5,59,119,0.27,323.9,0.73,323.9,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0519,0.00213,0.221,0.00906,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,35,69.9,1680
1998-06-14,1997,9,37,165,436.65,0.44,5,Dry,39,9,7,5,59,119,0.27,317.6,0.73,317.6,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0489,0.002,0.216,0.00884,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
