date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-15,1997,9,37,166,430.91,0.45,5,Dry,39,9,7,5,59,119,0.28,311.9,0.72,311.9,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0462,0.00189,0.211,0.00864,2,0.153,0.364,0.0149,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
1998-06-16,1997,9,37,167,425.17,0.45,5,Dry,39,9,7,5,59,119,0.28,306.2,0.72,306.2,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0435,0.00178,0.207,0.00843,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
1998-06-17,1997,9,38,168,419.43,0.46,5,Dry,39,9,7,5,59,119,0.28,300.4,0.72,300.4,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0408,0.00166,0.202,0.00823,2,0.145,0.347,0.0142,24.2,0.941,0.97,0.912,33.5,32.5,65,1560
1998-06-18,1997,9,38,169,414.78,0.46,5,Dry,39,9,7,5,59,119,0.29,295.8,0.71,295.8,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0386,0.00157,0.198,0.00807,2,0.142,0.34,0.0139,24.2,0.94,0.97,0.911,33,32,64,1540
1998-06-19,1997,9,38,170,409.58,0.46,5,Dry,39,9,7,5,59,119,0.29,290.6,0.71,290.6,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.157,0.0362,0.00147,0.194,0.00789,2,0.139,0.332,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.8,1510
1998-06-20,1997,9,38,171,404.39,0.47,5,Dry,39,9,7,5,59,119,0.29,285.4,0.71,285.4,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0337,0.00137,0.189,0.0077,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.7,1480
1998-06-21,1997,9,38,172,399.19,0.47,5,Dry,39,9,7,5,59,119,0.3,280.2,0.7,280.2,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0312,0.00127,0.185,0.00752,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
1998-06-22,1997,9,38,173,394,0.48,5,Dry,39,9,7,5,59,119,0.3,275,0.7,275,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0288,0.00117,0.181,0.00734,2,0.128,0.309,0.0125,24.3,0.935,0.97,0.907,30.7,29.7,59.5,1430
1998-06-23,1997,9,38,174,389.35,0.48,5,Dry,39,9,7,5,59,119,0.31,270.4,0.69,270.4,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0266,0.00108,0.177,0.00718,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.2,29.2,58.5,1400
1998-06-24,1997,9,39,175,384.7,0.49,5,Dry,39,9,7,5,59,119,0.31,265.7,0.69,265.7,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0244,0.000989,0.173,0.00702,2,0.122,0.295,0.012,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
1998-06-25,1997,9,39,176,380.05,0.49,5,Dry,39,9,7,5,59,119,0.31,261.1,0.69,261.1,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0222,0.000899,0.169,0.00685,2,0.119,0.288,0.0117,24.4,0.932,0.97,0.904,29.1,28.2,56.5,1360
1998-06-26,1997,9,39,177,375.4,0.5,5,Dry,39,9,7,5,59,119,0.32,256.4,0.68,256.4,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.02,0.00081,0.165,0.00669,2,0.116,0.281,0.0114,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
1998-06-27,1997,9,39,178,371.85,0.5,5,Dry,39,9,7,5,59,119,0.32,252.8,0.68,252.8,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0183,0.000741,0.163,0.00657,2,0.113,0.276,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
1998-06-28,1997,9,39,179,367.75,0.5,5,Dry,39,9,7,5,59,119,0.32,248.8,0.68,248.8,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000682,0.16,0.00645,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.8,26.9,53.8,1290
1998-06-29,1997,9,39,180,363.64,0.51,5,Dry,39,9,7,5,59,119,0.33,244.6,0.67,244.6,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0165,0.000668,0.158,0.00637,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,52.9,1270
1998-06-30,1997,9,39,181,359.54,0.51,5,Dry,39,9,7,5,59,119,0.33,240.5,0.67,240.5,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0162,0.000653,0.156,0.00629,2,0.105,0.261,0.0105,24.5,0.926,0.97,0.899,26.8,26,52,1250
1998-07-01,1997,10,40,182,355.44,0.52,5,Dry,37,8,6,4,53,108,0.3,247.4,0.7,247.4,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.8,53.7,1290
1998-07-02,1997,10,40,183,351.34,0.52,5,Dry,37,8,6,4,53,108,0.31,243.3,0.69,243.3,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000662,0.156,0.00627,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.899,27.2,26.4,52.8,1270
1998-07-03,1997,10,40,184,347.79,0.52,5,Dry,37,8,6,4,53,108,0.31,239.8,0.69,239.8,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
1998-07-04,1997,10,40,185,344.23,0.53,5,Dry,37,8,6,4,53,108,0.31,236.2,0.69,236.2,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000636,0.153,0.00614,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
1998-07-05,1997,10,40,186,340.68,0.53,5,Dry,37,8,6,4,53,108,0.32,232.7,0.68,232.7,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00607,2,0.0996,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
1998-07-06,1997,10,40,187,337.12,0.53,5,Dry,37,8,6,4,53,108,0.32,229.1,0.68,229.1,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.000611,0.15,0.00601,2,0.0972,0.247,0.0099,24.7,0.923,0.97,0.895,25.6,24.8,49.6,1190
1998-07-07,1997,10,40,188,333.57,0.54,5,Dry,37,8,6,4,53,108,0.32,225.6,0.68,225.6,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1998-07-08,1997,10,41,189,330.01,0.54,5,Dry,37,8,6,4,53,108,0.33,222,0.67,222,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000586,0.147,0.00587,1,0.242,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1998-07-09,1997,10,41,190,327.55,0.55,5,Dry,37,8,6,4,53,108,0.33,219.6,0.67,219.6,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000577,0.145,0.00583,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1998-07-10,1997,10,41,191,324.54,0.55,5,Dry,37,8,6,4,53,108,0.33,216.5,0.67,216.5,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000567,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1998-07-11,1997,10,41,192,321.54,0.55,5,Dry,37,8,6,4,53,108,0.34,213.5,0.66,213.5,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.374,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1998-07-12,1997,10,41,193,318.53,0.56,5,Dry,37,8,6,4,53,108,0.34,210.5,0.66,210.5,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0136,0.000546,0.141,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.7,47.7,47.7,1140
1998-07-13,1997,10,41,194,315.52,0.56,5,Dry,37,8,6,4,53,108,0.34,207.5,0.66,207.5,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48,47,47,1130
1998-07-14,1997,10,41,195,312.51,0.56,5,Dry,37,8,6,4,53,108,0.35,204.5,0.65,204.5,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.357,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
1998-07-15,1997,10,42,196,309.5,0.57,5,Dry,37,8,6,4,53,108,0.35,201.5,0.65,201.5,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000514,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
1998-07-16,1997,10,42,197,306.5,0.57,5,Dry,37,8,6,4,53,108,0.35,198.5,0.65,198.5,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00543,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
1998-07-17,1997,10,42,198,303.49,0.57,5,Dry,37,8,6,4,53,108,0.36,195.5,0.64,195.5,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1998-07-18,1997,10,42,199,300.48,0.58,5,Dry,37,8,6,4,53,108,0.36,192.5,0.64,192.5,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
1998-07-19,1997,10,42,200,297.47,0.58,5,Dry,37,8,6,4,53,108,0.36,189.5,0.64,189.5,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0119,0.000472,0.132,0.00527,1,0.198,0.331,0.0132,24.8,0.952,0.98,0.932,43.8,42.9,42.9,1030
1998-07-20,1997,10,42,201,294.46,0.59,5,Dry,37,8,6,4,53,108,0.37,186.5,0.63,186.5,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
1998-07-21,1997,10,42,202,292,0.59,5,Dry,37,8,6,4,53,108,0.37,184,0.63,184,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
1998-07-22,1997,10,43,203,289.54,0.59,5,Dry,37,8,6,4,53,108,0.37,181.5,0.63,181.5,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,987
1998-07-23,1997,10,43,204,287.08,0.6,5,Dry,37,8,6,4,53,108,0.38,179.1,0.62,179.1,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
1998-07-24,1997,10,43,205,284.62,0.6,5,Dry,37,8,6,4,53,108,0.38,176.6,0.62,176.6,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00503,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.926,40.8,39.9,39.9,957
1998-07-25,1997,10,43,206,282.16,0.6,5,Dry,37,8,6,4,53,108,0.38,174.2,0.62,174.2,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.000419,0.126,0.00499,1,0.178,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.3,39.3,942
1998-07-26,1997,10,43,207,279.7,0.61,5,Dry,37,8,6,4,53,108,0.39,171.7,0.61,171.7,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.7,38.7,928
1998-07-27,1997,10,43,208,277.24,0.61,5,Dry,37,8,6,4,53,108,0.39,169.2,0.61,169.2,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39.1,38,38,913
1998-07-28,1997,10,43,209,274.78,0.62,5,Dry,37,8,6,4,53,108,0.39,166.8,0.61,166.8,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00993,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
1998-07-29,1997,10,44,210,272.32,0.62,5,Dry,37,8,6,4,53,108,0.4,164.3,0.6,164.3,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.112,0.00972,0.000385,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
1998-07-30,1997,10,44,211,269.86,0.63,5,Dry,37,8,6,4,53,108,0.4,161.9,0.6,161.9,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
1998-07-31,1997,10,44,212,267.39,0.63,5,Dry,37,8,6,4,53,108,0.4,159.4,0.6,159.4,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,856
1998-08-01,1997,11,44,213,264.93,0.63,5,Dry,34,7,5,3,44,93,0.35,171.9,0.65,171.9,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.000411,0.123,0.00487,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
1998-08-02,1997,11,44,214,262.47,0.64,5,Dry,34,7,5,3,44,93,0.35,169.5,0.65,169.5,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.112,0.0102,0.000402,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
1998-08-03,1997,11,44,215,259.46,0.64,5,Dry,34,7,5,3,44,93,0.36,166.5,0.64,166.5,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.111,0.0099,0.000392,0.12,0.00477,1,0.167,0.288,0.0114,25,0.944,0.973,0.919,38.5,37.4,37.4,899
1998-08-04,1997,11,44,216,256.46,0.65,5,Dry,34,7,5,3,44,93,0.36,163.5,0.64,163.5,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00964,0.000382,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,881
1998-08-05,1997,11,45,217,253.45,0.66,5,Dry,34,7,5,3,44,93,0.37,160.4,0.63,160.4,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00939,0.000371,0.118,0.00466,1,0.159,0.277,0.011,25,0.942,0.97,0.914,37.1,36,36,863
1998-08-06,1997,11,45,218,250.44,0.66,5,Dry,34,7,5,3,44,93,0.37,157.4,0.63,157.4,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00913,0.000361,0.116,0.0046,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
1998-08-07,1997,11,45,219,247.98,0.67,5,Dry,34,7,5,3,44,93,0.38,155,0.63,155,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00892,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.7,34.7,834
1998-08-08,1997,11,45,220,245.52,0.67,5,Dry,34,7,5,3,44,93,0.38,152.5,0.62,152.5,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00871,0.000344,0.114,0.00451,1,0.148,0.263,0.0104,25.1,0.94,0.97,0.912,35.2,34.2,34.2,820
1998-08-09,1997,11,45,221,243.06,0.68,5,Dry,34,7,5,3,44,93,0.38,150.1,0.62,150.1,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00851,0.000336,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1998-08-10,1997,11,45,222,240.6,0.68,5,Dry,34,7,5,3,44,93,0.39,147.6,0.61,147.6,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.0083,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,793
1998-08-11,1997,11,45,223,238.14,0.69,5,Dry,34,7,5,3,44,93,0.39,145.1,0.61,145.1,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.138,0.25,0.00983,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
1998-08-12,1997,11,46,224,235.68,0.69,5,Dry,34,7,5,3,44,93,0.4,142.7,0.6,142.7,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00788,0.00031,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
1998-08-13,1997,11,46,225,234.31,0.7,5,Dry,34,7,5,3,44,93,0.4,141.3,0.6,141.3,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00776,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
1998-08-14,1997,11,46,226,232.39,0.7,5,Dry,34,7,5,3,44,93,0.4,139.4,0.6,139.4,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.0076,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.906,32.2,31.2,31.2,748
1998-08-15,1997,11,46,227,230.48,0.71,5,Dry,34,7,5,3,44,93,0.4,137.5,0.6,137.5,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1998-08-16,1997,11,46,228,228.57,0.71,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00727,0.000286,0.107,0.0042,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1998-08-17,1997,11,46,229,226.65,0.72,5,Dry,34,7,5,3,44,93,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0989,0.00711,0.000279,0.106,0.00417,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
1998-08-18,1997,11,46,230,224.74,0.72,5,Dry,34,7,5,3,44,93,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00695,0.000273,0.105,0.00413,1,0.12,0.226,0.00886,25.2,0.931,0.97,0.903,30.4,29.4,29.4,707
1998-08-19,1997,11,47,231,222.82,0.73,5,Dry,34,7,5,3,44,93,0.42,129.8,0.58,129.8,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00678,0.000266,0.104,0.0041,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,696
1998-08-20,1997,11,47,232,220.91,0.74,5,Dry,34,7,5,3,44,93,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00662,0.00026,0.104,0.00406,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
1998-08-21,1997,11,47,233,219,0.74,5,Dry,34,7,5,3,44,93,0.42,126,0.57,126,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00646,0.000253,0.103,0.00403,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1998-08-22,1997,11,47,234,217.08,0.75,5,Dry,34,7,5,3,44,93,0.43,124.1,0.57,124.1,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.0063,0.000247,0.102,0.00399,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1998-08-23,1997,11,47,235,215.17,0.76,5,Dry,34,7,5,3,44,93,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00613,0.00024,0.101,0.00396,1,0.107,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
1998-08-24,1997,11,47,236,213.25,0.76,5,Dry,34,7,5,3,44,93,0.44,120.3,0.56,120.3,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00597,0.000234,0.1,0.00393,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-08-25,1997,11,47,237,211.34,0.77,5,Dry,34,7,5,3,44,93,0.44,118.3,0.56,118.3,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.00581,0.000228,0.0993,0.00389,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
1998-08-26,1997,11,48,238,209.43,0.78,5,Dry,34,7,5,3,44,93,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0929,0.00565,0.000221,0.0985,0.00386,1,0.0997,0.198,0.00776,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1998-08-27,1997,11,48,239,208.06,0.78,5,Dry,34,7,5,3,44,93,0.45,115.1,0.55,115.1,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00553,0.000216,0.0979,0.00383,1,0.0978,0.196,0.00766,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1998-08-28,1997,11,48,240,206.69,0.78,5,Dry,34,7,5,3,44,93,0.45,113.7,0.55,113.7,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00541,0.000212,0.0973,0.00381,1,0.096,0.193,0.00756,25.4,0.92,0.97,0.893,26,25.3,25.3,606
1998-08-29,1997,11,48,241,205.32,0.79,5,Dry,34,7,5,3,44,93,0.45,112.3,0.55,112.3,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.0053,0.000207,0.0967,0.00378,1,0.0941,0.191,0.00746,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1998-08-30,1997,11,48,242,203.96,0.79,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00518,0.000203,0.0961,0.00376,1,0.0923,0.188,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1998-08-31,1997,11,48,243,202.59,0.79,5,Dry,34,7,5,3,44,93,0.46,109.6,0.54,109.6,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0904,0.00507,0.000198,0.0955,0.00373,1,0.0904,0.186,0.00727,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1998-09-01,1997,12,48,244,200.13,0.8,5,Dry,30,6,4,2,30,72,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00664,0.000259,0.102,0.00397,1,0.115,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,690
1998-09-02,1997,12,49,245,197.67,0.81,5,Dry,30,6,4,2,30,72,0.36,125.7,0.64,125.7,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00643,0.000251,0.1,0.00392,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
1998-09-03,1997,12,49,246,194.66,0.82,5,Dry,30,6,4,2,30,72,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0929,0.00618,0.000241,0.0991,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
1998-09-04,1997,12,49,247,191.65,0.83,5,Dry,30,6,4,2,30,72,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00592,0.000231,0.0978,0.00382,1,0.104,0.202,0.00789,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1998-09-05,1997,12,49,248,189.19,0.83,5,Dry,30,6,4,2,30,72,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00571,0.000223,0.0967,0.00378,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1998-09-06,1997,12,49,249,186.73,0.84,5,Dry,30,6,4,2,30,72,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.0055,0.000215,0.0956,0.00374,1,0.0974,0.193,0.00755,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1998-09-07,1997,12,49,250,184.27,0.85,5,Dry,30,6,4,2,30,72,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00529,0.000207,0.0946,0.0037,1,0.0941,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1998-09-08,1997,12,49,251,181.81,0.86,5,Dry,30,6,4,2,30,72,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00508,0.000199,0.0935,0.00366,1,0.0907,0.184,0.00721,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1998-09-09,1997,12,50,252,180.44,0.86,5,Dry,30,6,4,2,30,72,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00497,0.000194,0.0929,0.00363,1,0.0889,0.182,0.00711,25.4,0.917,0.97,0.889,24.7,24,24,576
1998-09-10,1997,12,50,253,178.53,0.87,5,Dry,30,6,4,2,30,72,0.4,106.5,0.6,106.5,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0872,0.00481,0.000188,0.0921,0.0036,1,0.0863,0.178,0.00698,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1998-09-11,1997,12,50,254,176.61,0.87,5,Dry,30,6,4,2,30,72,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00464,0.000182,0.0912,0.00357,1,0.0837,0.175,0.00685,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1998-09-12,1997,12,50,255,174.7,0.88,5,Dry,30,6,4,2,30,72,0.41,102.7,0.59,102.7,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00448,0.000175,0.0904,0.00354,1,0.0811,0.172,0.00671,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1998-09-13,1997,12,50,256,172.79,0.88,5,Dry,30,6,4,2,30,72,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00432,0.000169,0.0895,0.00351,1,0.0786,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1998-09-14,1997,12,50,257,170.87,0.89,5,Dry,30,6,4,2,30,72,0.42,98.87,0.58,98.87,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00415,0.000163,0.0887,0.00347,1,0.076,0.165,0.00645,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-09-15,1997,12,50,258,168.96,0.89,5,Dry,30,6,4,2,30,72,0.43,96.96,0.57,96.96,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00399,0.000156,0.0879,0.00344,1,0.0734,0.161,0.00631,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1998-09-16,1997,12,51,259,167.59,0.9,5,Dry,30,6,4,2,30,72,0.43,95.59,0.57,95.59,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0715,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
1998-09-17,1997,12,51,260,165.68,0.9,5,Dry,30,6,4,2,30,72,0.43,93.68,0.56,93.68,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00371,0.000145,0.0864,0.00339,1,0.069,0.155,0.00609,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1998-09-18,1997,12,51,261,164.31,0.9,5,Dry,30,6,4,2,30,72,0.44,92.31,0.56,92.31,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.0036,0.000141,0.0858,0.00336,1,0.0671,0.153,0.00599,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1998-09-19,1997,12,51,262,162.94,0.91,5,Dry,30,6,4,2,30,72,0.44,90.94,0.56,90.94,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00348,0.000136,0.0852,0.00334,1,0.0653,0.15,0.0059,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
1998-09-20,1997,12,51,263,161.57,0.91,5,Dry,30,6,4,2,30,72,0.45,89.57,0.55,89.57,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00336,0.000132,0.0846,0.00332,1,0.0634,0.148,0.0058,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
1998-09-21,1997,12,51,264,160.21,0.91,5,Dry,30,6,4,2,30,72,0.45,88.21,0.55,88.21,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00325,0.000127,0.084,0.00329,1,0.0616,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,469
1998-09-22,1997,12,51,265,159.93,0.91,5,Dry,30,6,4,2,30,72,0.45,87.93,0.55,87.93,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00322,0.000126,0.0839,0.00329,1,0.0612,0.145,0.00569,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
1998-09-23,1997,12,52,266,158.02,0.91,5,Dry,30,6,4,2,30,72,0.46,86.02,0.54,86.02,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00306,0.00012,0.0831,0.00326,1,0.0586,0.142,0.00555,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
1998-09-24,1997,12,52,267,156.65,0.92,5,Dry,30,6,4,2,30,72,0.46,84.65,0.54,84.65,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00295,0.000115,0.0825,0.00323,1,0.0568,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1998-09-25,1997,12,52,268,155.29,0.92,5,Dry,30,6,4,2,30,72,0.46,83.29,0.54,83.29,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00283,0.000111,0.0819,0.00321,1,0.0549,0.137,0.00536,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
1998-09-26,1997,12,52,269,153.92,0.92,5,Dry,30,6,4,2,30,72,0.47,81.92,0.53,81.92,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00271,0.000106,0.0813,0.00319,1,0.0531,0.134,0.00527,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1998-09-27,1997,12,52,270,153.64,0.92,5,Dry,30,6,4,2,30,72,0.47,81.64,0.53,81.64,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.00269,0.000105,0.0812,0.00318,1,0.0527,0.134,0.00525,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1998-09-28,1997,12,52,271,153.92,0.92,5,Dry,30,6,4,2,30,72,0.47,81.92,0.53,81.92,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00271,0.000106,0.0813,0.00319,1,0.0531,0.134,0.00527,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1998-09-29,1997,12,52,272,154.19,0.92,5,Dry,30,6,4,2,30,72,0.47,82.19,0.53,82.19,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00274,0.000107,0.0814,0.00319,1,0.0535,0.135,0.00529,25.4,0.931,0.961,0.895,19,18.3,18.3,439
1998-09-30,1997,12,53,273,153.37,0.92,5,Dry,30,6,4,2,30,72,0.47,81.37,0.53,81.37,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.081,0.00318,1,0.0523,0.133,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1998-10-01,1998,1,1,274,151.46,0.92,5,Dry,24,4,2,2,20,52,0.34,99.46,0.66,99.46,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.0042,0.000165,0.0854,0.00335,1,0.0768,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1998-10-02,1998,1,1,275,151.18,0.93,5,Dry,24,4,2,2,20,52,0.34,99.18,0.66,99.18,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00418,0.000164,0.0853,0.00334,1,0.0764,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
1998-10-03,1998,1,1,276,150.36,0.93,5,Dry,24,4,2,2,20,52,0.35,98.36,0.65,98.36,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.0849,0.00333,1,0.0753,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1998-10-04,1998,1,1,277,148.45,0.93,5,Dry,24,4,2,2,20,52,0.35,96.45,0.65,96.45,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0727,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1998-10-05,1998,1,1,278,147.08,0.93,5,Dry,24,4,2,2,20,52,0.35,95.08,0.65,95.08,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00383,0.00015,0.0835,0.00327,1,0.0709,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
1998-10-06,1998,1,1,279,145.71,0.93,5,Dry,24,4,2,2,20,52,0.36,93.71,0.64,93.71,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.069,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
1998-10-07,1998,1,1,280,144.35,0.94,5,Dry,24,4,2,2,20,52,0.36,92.35,0.64,92.35,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.0036,0.000141,0.0823,0.00323,1,0.0672,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1998-10-08,1998,1,2,281,142.98,0.94,5,Dry,24,4,2,2,20,52,0.36,90.98,0.64,90.98,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000137,0.0817,0.0032,1,0.0653,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1998-10-09,1998,1,2,282,141.61,0.94,5,Dry,24,4,2,2,20,52,0.37,89.61,0.63,89.61,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00337,0.000132,0.0811,0.00318,1,0.0635,0.145,0.00567,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1998-10-10,1998,1,2,283,140.25,0.94,5,Dry,24,4,2,2,20,52,0.37,88.25,0.63,88.25,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00325,0.000128,0.0805,0.00316,1,0.0616,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1998-10-11,1998,1,2,284,138.88,0.95,5,Dry,24,4,2,2,20,52,0.37,86.88,0.63,86.88,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00313,0.000123,0.0799,0.00313,1,0.0598,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.2,19.2,462
1998-10-12,1998,1,2,285,137.51,0.95,5,Dry,24,4,2,2,20,52,0.38,85.51,0.62,85.51,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00302,0.000118,0.0793,0.00311,1,0.0579,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,19,19,455
1998-10-13,1998,1,2,286,136.14,0.95,5,Dry,24,4,2,2,20,52,0.38,84.14,0.62,84.14,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.0029,0.000114,0.0787,0.00309,1,0.0561,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1998-10-14,1998,1,2,287,135.87,0.95,5,Dry,24,4,2,2,20,52,0.38,83.87,0.62,83.87,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0557,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1998-10-15,1998,1,3,288,135.05,0.95,5,Dry,24,4,2,2,20,52,0.39,83.05,0.61,83.05,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00281,0.00011,0.0782,0.00307,1,0.0546,0.133,0.00521,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1998-10-16,1998,1,3,289,134.23,0.95,5,Dry,24,4,2,2,20,52,0.39,82.23,0.61,82.23,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00274,0.000107,0.0779,0.00305,1,0.0535,0.131,0.00515,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1998-10-17,1998,1,3,290,133.41,0.95,5,Dry,24,4,2,2,20,52,0.39,81.41,0.61,81.41,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00267,0.000105,0.0775,0.00304,1,0.0524,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1998-10-18,1998,1,3,291,132.59,0.96,5,Dry,24,4,2,2,20,52,0.39,80.59,0.61,80.59,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.0026,0.000102,0.0772,0.00303,1,0.0513,0.128,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
1998-10-19,1998,1,3,292,131.77,0.96,5,Dry,24,4,2,2,20,52,0.4,79.77,0.6,79.77,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00253,0.0000992,0.0768,0.00301,1,0.0502,0.127,0.00498,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1998-10-20,1998,1,3,293,130.95,0.96,5,Dry,24,4,2,2,20,52,0.4,78.95,0.6,78.95,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00246,0.0000965,0.0764,0.003,1,0.0491,0.126,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1998-10-21,1998,1,3,294,130.13,0.96,5,Dry,24,4,2,2,20,52,0.4,78.13,0.6,78.13,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00239,0.0000938,0.0761,0.00298,1,0.048,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1998-10-22,1998,1,4,295,129.31,0.96,5,Dry,24,4,2,2,20,52,0.4,77.31,0.6,77.31,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00232,0.000091,0.0757,0.00297,1,0.0469,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1998-10-23,1998,1,4,296,128.49,0.96,5,Dry,24,4,2,2,20,52,0.41,76.49,0.59,76.49,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00225,0.0000883,0.0754,0.00296,1,0.0458,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1998-10-24,1998,1,4,297,127.67,0.96,5,Dry,24,4,2,2,20,52,0.41,75.67,0.59,75.67,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000856,0.075,0.00294,1,0.0447,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,408
1998-10-25,1998,1,4,298,126.85,0.96,5,Dry,24,4,2,2,20,52,0.41,74.85,0.59,74.85,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00211,0.0000828,0.0746,0.00293,1,0.0435,0.118,0.00464,25.4,0.94,0.96,0.902,17.5,16.8,16.8,403
1998-10-26,1998,1,4,299,126.57,0.96,5,Dry,24,4,2,2,20,52,0.41,74.57,0.59,74.57,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0724,0.00209,0.0000819,0.0745,0.00292,1,0.0432,0.118,0.00462,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
1998-10-27,1998,1,4,300,125.75,0.97,5,Dry,24,4,2,2,20,52,0.41,73.75,0.59,73.75,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00202,0.0000792,0.0742,0.00291,1,0.0421,0.116,0.00456,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
1998-10-28,1998,1,4,301,124.93,0.97,5,Dry,24,4,2,2,20,52,0.42,72.93,0.58,72.93,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00195,0.0000764,0.0738,0.00289,1,0.041,0.115,0.0045,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
1998-10-29,1998,1,5,302,125.75,0.97,5,Dry,24,4,2,2,20,52,0.41,73.75,0.59,73.75,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00202,0.0000792,0.0742,0.00291,1,0.0421,0.116,0.00456,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
1998-10-30,1998,1,5,303,126.03,0.96,5,Dry,24,4,2,2,20,52,0.41,74.03,0.59,74.03,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00204,0.0000801,0.0743,0.00291,1,0.0424,0.117,0.00458,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
1998-10-31,1998,1,5,304,125.21,0.97,5,Dry,24,4,2,2,20,52,0.41,73.21,0.58,73.21,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00197,0.0000774,0.0739,0.0029,1,0.0413,0.115,0.00452,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1998-11-01,1998,2,5,305,124.93,0.97,5,Dry,23,4,2,2,19,50,0.4,74.93,0.6,74.93,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00212,0.0000831,0.0743,0.00291,1,0.0437,0.118,0.00463,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1998-11-02,1998,2,5,306,125.75,0.97,5,Dry,23,4,2,2,19,50,0.4,75.75,0.6,75.75,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00219,0.0000858,0.0747,0.00293,1,0.0448,0.119,0.00468,25.4,0.939,0.96,0.902,17.7,17,17,408
1998-11-03,1998,2,5,307,126.57,0.96,5,Dry,23,4,2,2,19,50,0.4,76.57,0.6,76.57,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000886,0.075,0.00294,1,0.0459,0.121,0.00474,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1998-11-04,1998,2,5,308,127.39,0.96,5,Dry,23,4,2,2,19,50,0.39,77.39,0.61,77.39,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000913,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1998-11-05,1998,2,6,309,128.76,0.96,5,Dry,23,4,2,2,19,50,0.39,78.76,0.61,78.76,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00244,0.0000959,0.076,0.00298,1,0.0488,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1998-11-06,1998,2,6,310,131.77,0.96,5,Dry,23,4,2,2,19,50,0.38,81.77,0.62,81.77,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.0027,0.000106,0.0773,0.00303,1,0.0529,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
1998-11-07,1998,2,6,311,135.32,0.95,5,Dry,23,4,2,2,19,50,0.37,85.32,0.63,85.32,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.003,0.000118,0.0789,0.00309,1,0.0577,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1998-11-08,1998,2,6,312,139.43,0.94,5,Dry,23,4,2,2,19,50,0.36,89.43,0.64,89.43,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00335,0.000131,0.0807,0.00316,1,0.0632,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1998-11-09,1998,2,6,313,138.61,0.95,5,Dry,23,4,2,2,19,50,0.36,88.61,0.64,88.61,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00328,0.000129,0.0803,0.00315,1,0.0621,0.142,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1998-11-10,1998,2,6,314,138.33,0.95,5,Dry,23,4,2,2,19,50,0.36,88.33,0.64,88.33,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00326,0.000128,0.0802,0.00315,1,0.0617,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1998-11-11,1998,2,6,315,141.34,0.94,5,Dry,23,4,2,2,19,50,0.35,91.34,0.65,91.34,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0658,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
1998-11-12,1998,2,7,316,145.44,0.93,5,Dry,23,4,2,2,19,50,0.34,95.44,0.66,95.44,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0795,0.00386,0.000151,0.0833,0.00327,1,0.0713,0.155,0.00606,25.3,0.915,0.967,0.885,21.7,21,21,504
1998-11-13,1998,2,7,317,146.26,0.93,5,Dry,23,4,2,2,19,50,0.34,96.26,0.66,96.26,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00393,0.000154,0.0837,0.00328,1,0.0725,0.156,0.00612,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1998-11-14,1998,2,7,318,147.08,0.93,5,Dry,23,4,2,2,19,50,0.34,97.08,0.66,97.08,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.004,0.000157,0.084,0.0033,1,0.0736,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,512
1998-11-15,1998,2,7,319,150.64,0.93,5,Dry,23,4,2,2,19,50,0.33,100.6,0.67,100.6,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.0043,0.000169,0.0856,0.00336,1,0.0784,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1998-11-16,1998,2,7,320,154.19,0.92,5,Dry,23,4,2,2,19,50,0.32,104.2,0.68,104.2,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00461,0.000181,0.0871,0.00342,1,0.0832,0.17,0.00668,25.3,0.914,0.97,0.886,23.7,23,23,551
1998-11-17,1998,2,7,321,155.01,0.92,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
1998-11-18,1998,2,7,322,154.74,0.92,5,Dry,23,4,2,2,19,50,0.32,104.7,0.68,104.7,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00465,0.000182,0.0874,0.00343,1,0.0839,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-11-19,1998,2,8,323,153.92,0.92,5,Dry,23,4,2,2,19,50,0.33,103.9,0.68,103.9,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.00018,0.087,0.00341,1,0.0828,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1998-11-20,1998,2,8,324,154.74,0.92,5,Dry,23,4,2,2,19,50,0.32,104.7,0.68,104.7,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00465,0.000182,0.0874,0.00343,1,0.0839,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-11-21,1998,2,8,325,155.01,0.92,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
1998-11-22,1998,2,8,326,155.83,0.92,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00344,1,0.0854,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1998-11-23,1998,2,8,327,155.01,0.92,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
1998-11-24,1998,2,8,328,153.64,0.92,5,Dry,23,4,2,2,19,50,0.33,103.6,0.68,103.6,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00456,0.000179,0.0869,0.00341,1,0.0824,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1998-11-25,1998,2,8,329,153.92,0.92,5,Dry,23,4,2,2,19,50,0.33,103.9,0.68,103.9,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.00018,0.087,0.00341,1,0.0828,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1998-11-26,1998,2,9,330,155.83,0.92,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00344,1,0.0854,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1998-11-27,1998,2,9,331,158.84,0.91,5,Dry,23,4,2,2,19,50,0.32,108.8,0.69,108.8,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.005,0.000196,0.0892,0.00349,1,0.0894,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,577
1998-11-28,1998,2,9,332,160.21,0.91,5,Dry,23,4,2,2,19,50,0.31,110.2,0.69,110.2,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0913,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
1998-11-29,1998,2,9,333,160.48,0.91,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0848,0.00514,0.000201,0.0899,0.00352,1,0.0916,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
1998-11-30,1998,2,9,334,160.75,0.91,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00516,0.000202,0.09,0.00353,1,0.092,0.182,0.00713,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
1998-12-01,1998,3,9,335,162.12,0.91,5,Dry,26,4,3,2,24,59,0.36,103.1,0.64,103.1,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0817,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1998-12-02,1998,3,9,336,163.49,0.9,5,Dry,26,4,3,2,24,59,0.36,104.5,0.64,104.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0841,0.00463,0.000181,0.0887,0.00347,1,0.0836,0.172,0.00675,25.4,0.914,0.97,0.887,23.7,23,23,553
1998-12-03,1998,3,10,337,165.4,0.9,5,Dry,26,4,3,2,24,59,0.36,106.4,0.64,106.4,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00479,0.000188,0.0895,0.00351,1,0.0861,0.176,0.00688,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1998-12-04,1998,3,10,338,167.86,0.89,5,Dry,26,4,3,2,24,59,0.35,108.9,0.65,108.9,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0895,0.18,0.00705,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1998-12-05,1998,3,10,339,170.87,0.89,5,Dry,26,4,3,2,24,59,0.34,111.9,0.66,111.9,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00526,0.000206,0.0919,0.0036,1,0.0935,0.185,0.00726,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
1998-12-06,1998,3,10,340,174.43,0.88,5,Dry,26,4,3,2,24,59,0.34,115.4,0.66,115.4,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00556,0.000218,0.0935,0.00366,1,0.0983,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1998-12-07,1998,3,10,341,175.79,0.87,5,Dry,26,4,3,2,24,59,0.34,116.8,0.66,116.8,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,624
1998-12-08,1998,3,10,342,177.16,0.87,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00579,0.000227,0.0947,0.0037,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.1,26.3,26.3,632
1998-12-09,1998,3,10,343,178.53,0.87,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00591,0.000231,0.0953,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1998-12-10,1998,3,11,344,179.89,0.86,5,Dry,26,4,3,2,24,59,0.33,120.9,0.67,120.9,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
1998-12-11,1998,3,11,345,182.36,0.85,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1998-12-12,1998,3,11,346,183.18,0.85,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
1998-12-13,1998,3,11,347,181.26,0.86,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0965,0.00377,1,0.108,0.204,0.00798,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
1998-12-14,1998,3,11,348,183.18,0.85,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
1998-12-15,1998,3,11,349,183.45,0.85,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00633,0.000248,0.0974,0.00381,1,0.111,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1998-12-16,1998,3,11,350,185.36,0.84,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.00649,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1998-12-17,1998,3,12,351,186.73,0.84,5,Dry,26,4,3,2,24,59,0.32,127.7,0.68,127.7,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000258,0.0989,0.00387,1,0.115,0.214,0.00836,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
1998-12-18,1998,3,12,352,188.1,0.84,5,Dry,26,4,3,2,24,59,0.31,129.1,0.69,129.1,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00672,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,695
1998-12-19,1998,3,12,353,191.65,0.83,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.0087,25.4,0.931,0.97,0.904,30.7,29.8,29.8,715
1998-12-20,1998,3,12,354,193.02,0.82,5,Dry,26,4,3,2,24,59,0.31,134,0.69,134,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00714,0.000279,0.102,0.00397,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
1998-12-21,1998,3,12,355,193.29,0.82,5,Dry,26,4,3,2,24,59,0.3,134.3,0.69,134.3,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00716,0.00028,0.102,0.00398,1,0.124,0.226,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
1998-12-22,1998,3,12,356,195.75,0.81,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00737,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,739
1998-12-23,1998,3,12,357,202.04,0.8,5,Dry,26,4,3,2,24,59,0.29,143,0.71,143,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
1998-12-24,1998,3,13,358,207.79,0.78,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
1998-12-25,1998,3,13,359,213.53,0.76,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1998-12-26,1998,3,13,360,219.82,0.74,5,Dry,26,4,3,2,24,59,0.27,160.8,0.73,160.8,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00942,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,872
1998-12-27,1998,3,13,361,227.2,0.72,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
1998-12-28,1998,3,13,362,234.04,0.7,5,Dry,26,4,3,2,24,59,0.25,175,0.75,175,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
1998-12-29,1998,3,13,363,238.68,0.69,5,Dry,26,4,3,2,24,59,0.25,179.7,0.75,179.7,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.00479,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41,41,985
1998-12-30,1998,3,13,364,243.33,0.68,5,Dry,26,4,3,2,24,59,0.24,184.3,0.76,184.3,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
1998-12-31,1998,3,14,365,250.17,0.66,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
1999-01-01,1998,4,14,1,257.55,0.65,5,Dry,29,5,4,2,33,73,0.28,184.6,0.72,184.6,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42,42,1010
1999-01-02,1998,4,14,2,266.03,0.63,5,Dry,29,5,4,2,33,73,0.27,193,0.73,193,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
1999-01-03,1998,4,14,3,274.5,0.62,5,Dry,29,5,4,2,33,73,0.27,201.5,0.73,201.5,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00527,1,0.215,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
1999-01-04,1998,4,14,4,281.89,0.61,5,Dry,29,5,4,2,33,73,0.26,208.9,0.74,208.9,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
1999-01-05,1998,4,14,5,288.72,0.59,5,Dry,29,5,4,2,33,73,0.25,215.7,0.75,215.7,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
1999-01-06,1998,4,14,6,296.11,0.58,5,Dry,29,5,4,2,33,73,0.25,223.1,0.75,223.1,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
1999-01-07,1998,4,15,7,301.85,0.58,5,Dry,29,5,4,2,33,73,0.24,228.8,0.76,228.8,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
1999-01-08,1998,4,15,8,310.87,0.56,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
1999-01-09,1998,4,15,9,322.08,0.55,5,Dry,29,5,4,2,33,73,0.23,249.1,0.77,249.1,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
1999-01-10,1998,4,15,10,333.84,0.54,5,Dry,29,5,4,2,33,73,0.22,260.8,0.78,260.8,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000887,0.163,0.00654,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
1999-01-11,1998,4,15,11,346.69,0.52,5,Dry,29,5,4,2,33,73,0.21,273.7,0.79,273.7,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0282,0.00113,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1430
1999-01-12,1998,4,15,12,360.09,0.51,5,Dry,29,5,4,2,33,73,0.2,287.1,0.8,287.1,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
1999-01-13,1998,4,15,13,372.39,0.5,5,Dry,29,5,4,2,33,73,0.2,299.4,0.8,299.4,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
1999-01-14,1998,4,16,14,386.34,0.48,5,Dry,29,5,4,2,33,73,0.19,313.3,0.81,313.3,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.16,0.0469,0.0019,0.206,0.00837,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
1999-01-15,1998,4,16,15,401.93,0.47,5,Dry,29,5,4,2,33,73,0.18,328.9,0.82,328.9,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
