date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-16,1998,4,16,16,417.51,0.46,5,Dry,29,5,4,2,33,73,0.17,344.5,0.82,344.5,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0616,0.00251,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
1999-01-17,1998,4,16,17,430.91,0.45,5,Dry,29,5,4,2,33,73,0.17,357.9,0.83,357.9,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0679,0.00278,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.2,1880
1999-01-18,1998,4,16,18,441.57,0.44,5,Dry,29,5,4,2,33,73,0.17,368.6,0.83,368.6,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.6,1930
1999-01-19,1998,4,16,19,453.33,0.43,5,Dry,29,5,4,2,33,73,0.16,380.3,0.84,380.3,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0785,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.2,2000
1999-01-20,1998,4,16,20,466.18,0.42,5,Dry,29,5,4,2,33,73,0.16,393.2,0.84,393.2,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0846,0.00348,0.272,0.0112,2,0.208,0.48,0.0198,23.8,0.954,0.98,0.935,43.8,42.9,85.9,2060
1999-01-21,1998,4,17,21,477.94,0.41,5,Dry,29,5,4,2,33,73,0.15,404.9,0.85,404.9,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0901,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45.1,44.2,88.3,2120
1999-01-22,1998,4,17,22,490.79,0.4,5,Dry,29,5,4,2,33,73,0.15,417.8,0.85,417.8,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0962,0.00398,0.293,0.0121,2,0.225,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.4,90.9,2180
1999-01-23,1998,4,17,23,503.64,0.39,5,Dry,29,5,4,2,33,73,0.14,430.6,0.85,430.6,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.102,0.00424,0.303,0.0126,2,0.233,0.536,0.0222,23.6,0.957,0.98,0.938,47.7,46.7,93.5,2240
1999-01-24,1998,4,17,24,516.5,0.39,5,Dry,29,5,4,2,33,73,0.14,443.5,0.86,443.5,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.205,0.108,0.0045,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96,2300
1999-01-25,1998,4,17,25,529.35,0.38,5,Dry,29,5,4,2,33,73,0.14,456.4,0.86,456.4,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00476,0.324,0.0135,2,0.251,0.575,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
1999-01-26,1998,4,17,26,543.29,0.37,5,Dry,29,5,4,2,33,73,0.13,470.3,0.87,470.3,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00505,0.336,0.014,2,0.26,0.596,0.0249,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
1999-01-27,1998,4,17,27,555.6,0.36,5,Dry,29,5,4,2,33,73,0.13,482.6,0.87,482.6,0,0,0,0,-2,2,29,5,4,0,35,521,990,966.1,23.9,0.222,0.127,0.0053,0.349,0.0146,2,0.268,0.617,0.0258,23.3,0.956,0.98,0.937,52.7,48.2,96.4,2310
1999-01-28,1998,4,18,28,567.36,0.36,5,Dry,29,5,4,2,33,73,0.13,494.4,0.87,494.4,0,0,0,0,-2,2,29,5,4,0,35,532,990,966.2,23.8,0.229,0.132,0.00555,0.361,0.0152,3,0.165,0.526,0.0221,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
1999-01-29,1998,4,18,29,580.21,0.35,5,Dry,29,5,4,2,33,73,0.13,507.2,0.87,507.2,0,0,0,0,-2,2,29,5,4,0,35,545,990,966.2,23.8,0.236,0.14,0.00588,0.376,0.0158,3,0.171,0.547,0.023,23.2,0.947,0.97,0.918,36.5,35.4,106,2550
1999-01-30,1998,4,18,30,595.25,0.34,5,Dry,29,5,4,2,33,73,0.12,522.3,0.88,522.3,0,0,0,0,-2,2,29,5,4,0,35,560,990,966.3,23.7,0.245,0.15,0.00632,0.395,0.0166,3,0.178,0.572,0.0241,23.1,0.948,0.971,0.921,37.5,36.4,109,2620
1999-01-31,1998,4,18,31,613.02,0.33,5,Dry,29,5,4,2,33,73,0.12,540,0.88,540,0,0,0,0,-2,2,29,5,4,0,35,578,990,966.4,23.6,0.255,0.162,0.00684,0.417,0.0176,3,0.186,0.602,0.0255,23,0.95,0.973,0.924,38.6,37.6,113,2710
1999-02-01,1998,5,18,32,635.17,0.32,4,Mod_Dry,36,6,5,4,54,105,0.17,530.2,0.83,530.2,0,0,0,0,-4,4,36,6,5,0,58,577,990,966.4,23.6,0.255,0.155,0.00659,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.8,36.7,110,2640
1999-02-02,1998,5,18,33,662.24,0.31,4,Mod_Dry,36,6,5,4,54,105,0.16,557.2,0.84,557.2,0,0,0,0,-4,4,36,6,5,0,58,604,990,966.5,23.5,0.27,0.173,0.00739,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.5,38.5,116,2780
1999-02-03,1998,5,18,34,690.95,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,586,0.85,586,0,0,0,0,-4,4,36,6,5,0,58,633,990,966.7,23.3,0.286,0.192,0.00825,0.479,0.0205,3,0.206,0.685,0.0293,22.7,0.953,0.979,0.933,41.4,40.5,121,2920
1999-02-04,1998,5,19,35,723.49,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,618.5,0.85,618.5,0,0,0,0,-4,4,36,6,5,0,58,665,990,966.8,23.2,0.305,0.214,0.00923,0.519,0.0224,3,0.221,0.74,0.0319,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
1999-02-05,1998,5,19,36,757.12,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,652.1,0.86,652.1,0,0,0,0,-4,4,36,6,5,0,58,699,990,966.9,23.1,0.324,0.237,0.0103,0.56,0.0243,3,0.236,0.796,0.0345,22.3,0.956,0.98,0.937,45.4,44.5,134,3200
1999-02-06,1998,5,19,37,782.07,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,677.1,0.87,677.1,0,0,0,0,-4,4,36,6,5,0,58,724,990,967,23,0.338,0.253,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.9,46,138,3310
1999-02-07,1998,5,19,38,811.91,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,706.9,0.87,706.9,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.273,0.012,0.628,0.0275,3,0.261,0.889,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
1999-02-08,1998,5,19,39,847.31,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,742.3,0.88,742.3,0,0,0,0,-4,4,36,6,5,0,58,789,990,967.3,22.7,0.378,0.297,0.0131,0.674,0.0297,3,0.277,0.951,0.0419,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
1999-02-09,1998,5,19,40,886.53,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,781.5,0.88,781.5,0,0,0,0,-4,4,36,6,5,0,58,829,990,967.4,22.6,0.413,0.317,0.0141,0.731,0.0324,4,0.206,0.937,0.0415,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
1999-02-10,1998,5,19,41,924.2,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,819.2,0.89,819.2,0,0,0,0,-4,4,36,6,5,0,58,866,990,967.6,22.4,0.448,0.335,0.015,0.783,0.035,4,0.219,1,0.0447,21.4,0.954,0.978,0.933,41,40.1,160,3850
1999-02-11,1998,5,20,42,963.93,0.19,3,Normal,43,7,5,4,78,137,0.14,826.9,0.86,826.9,0,0,0,0,-4,4,43,7,5,0,82,882,990,967.8,22.2,0.462,0.339,0.0153,0.802,0.036,4,0.222,1.02,0.046,21.2,0.954,0.978,0.933,41,40.1,161,3850
1999-02-12,1998,5,20,43,995.54,0.19,3,Normal,43,7,5,4,78,137,0.14,858.5,0.86,858.5,0,0,0,0,-4,4,43,7,5,0,82,914,990,967.9,22.1,0.491,0.355,0.016,0.846,0.0382,4,0.232,1.08,0.0487,21,0.955,0.98,0.935,42.3,41.4,166,3980
1999-02-13,1998,5,20,44,1023,0.18,3,Normal,43,7,5,4,78,137,0.13,886,0.87,886,0,0,0,0,-4,4,43,7,5,0,82,941,990,968,22,0.516,0.368,0.0167,0.884,0.0401,4,0.242,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1999-02-14,1998,5,20,45,1051.2,0.17,3,Normal,43,7,5,4,78,137,0.13,914.2,0.87,914.2,0,0,0,0,-4,4,43,7,5,0,82,969,990,968.1,21.9,0.542,0.381,0.0174,0.924,0.0421,4,0.251,1.17,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
1999-02-15,1998,5,20,46,1069.4,0.17,3,Normal,43,7,5,4,78,137,0.13,932.4,0.87,932.4,0,0,0,0,-4,4,43,7,5,0,82,987,990,968.1,21.9,0.559,0.39,0.0178,0.949,0.0434,4,0.257,1.21,0.0551,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
1999-02-16,1998,5,20,47,1082.6,0.17,3,Normal,43,7,5,4,78,137,0.13,945.6,0.87,945.6,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.571,0.397,0.0182,0.968,0.0443,4,0.262,1.23,0.0563,20.6,0.955,0.98,0.936,45.7,44.7,179,4300
1999-02-17,1998,5,20,48,1095.9,0.16,3,Normal,43,7,5,4,78,137,0.13,958.9,0.88,958.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.583,0.403,0.0185,0.986,0.0452,4,0.266,1.25,0.0574,20.5,0.956,0.98,0.936,46.2,45.2,181,4340
1999-02-18,1998,5,21,49,1104,0.16,3,Normal,43,7,5,4,78,137,0.12,967,0.88,967,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.59,0.407,0.0187,0.997,0.0458,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.5,182,4370
1999-02-19,1998,5,21,50,1112,0.16,3,Normal,43,7,5,4,78,137,0.12,975,0.88,975,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
1999-02-20,1998,5,21,51,1120.1,0.16,3,Normal,43,7,5,4,78,137,0.12,983.1,0.88,983.1,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.608,0.415,0.0191,1.02,0.0471,4,0.274,1.3,0.0597,20.4,0.956,0.98,0.936,47,46.1,184,4430
1999-02-21,1998,5,21,52,1122.8,0.16,3,Normal,43,7,5,4,78,137,0.12,985.9,0.88,985.9,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.612,0.416,0.0192,1.03,0.0473,4,0.275,1.3,0.06,20.4,0.956,0.98,0.936,47.1,46.2,185,4440
1999-02-22,1998,5,21,53,1131,0.16,3,Normal,43,7,5,4,78,137,0.12,994,0.88,994,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.624,0.42,0.0194,1.04,0.0481,4,0.278,1.32,0.0609,20.4,0.956,0.98,0.936,47.4,46.5,186,4460
1999-02-23,1998,5,21,54,1133.8,0.16,3,Normal,43,7,5,4,78,137,0.12,996.8,0.88,996.8,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.628,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.936,47.5,46.6,186,4470
1999-02-24,1998,5,21,55,1142,0.15,3,Normal,43,7,5,4,78,137,0.12,1005,0.88,1005,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.64,0.434,0.0201,1.07,0.0496,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
1999-02-25,1998,5,22,56,1150.2,0.15,3,Normal,43,7,5,4,78,137,0.12,1013,0.88,1013,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.652,0.453,0.0209,1.1,0.0511,4,0.283,1.39,0.0641,20.2,0.955,0.98,0.936,48,47.1,188,4520
1999-02-26,1998,5,22,57,1153,0.15,3,Normal,43,7,5,4,78,137,0.12,1016,0.88,1016,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.656,0.459,0.0212,1.11,0.0516,4,0.283,1.4,0.0647,20.2,0.955,0.98,0.936,48.1,47.2,189,4530
1999-02-27,1998,5,22,58,1155.8,0.15,3,Normal,43,7,5,4,78,137,0.12,1019,0.88,1019,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.66,0.465,0.0215,1.13,0.0521,4,0.284,1.41,0.0652,20.2,0.955,0.98,0.936,48.2,47.2,189,4540
1999-02-28,1998,5,22,59,1164.1,0.15,3,Normal,43,7,5,4,78,137,0.12,1027,0.88,1027,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.672,0.484,0.0224,1.16,0.0536,4,0.285,1.44,0.0668,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
1999-03-01,1998,6,22,60,1172.5,0.15,3,Normal,49,9,9,9,107,183,0.16,989.5,0.84,989.5,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.4,21.6,0.635,0.418,0.0194,1.05,0.0488,4,0.276,1.33,0.0616,20.2,0.955,0.98,0.936,46.9,45.9,184,4410
1999-03-02,1998,6,22,61,1180.9,0.15,3,Normal,49,9,9,9,107,183,0.15,997.9,0.84,997.9,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.647,0.422,0.0196,1.07,0.0496,4,0.279,1.35,0.0626,20.2,0.955,0.98,0.936,47.2,46.2,185,4440
1999-03-03,1998,6,22,62,1200.6,0.14,3,Normal,49,9,9,9,107,183,0.15,1018,0.85,1018,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.676,0.463,0.0215,1.14,0.053,4,0.284,1.42,0.0662,20,0.955,0.98,0.936,47.8,46.8,187,4490
1999-03-04,1998,6,23,63,1220.5,0.14,3,Normal,49,9,9,9,107,183,0.15,1038,0.85,1038,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.705,0.507,0.0237,1.21,0.0566,4,0.288,1.5,0.0701,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
1999-03-05,1998,6,23,64,1240.7,0.14,3,Normal,49,9,9,9,107,183,0.15,1058,0.85,1058,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.7,21.3,0.735,0.553,0.0259,1.29,0.0603,4,0.292,1.58,0.074,19.8,0.954,0.98,0.935,48.9,47.9,192,4600
1999-03-06,1998,6,23,65,1261,0.14,3,Normal,49,9,9,9,107,183,0.14,1078,0.85,1078,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.764,0.599,0.0281,1.36,0.064,4,0.296,1.66,0.0779,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
1999-03-07,1998,6,23,66,1275.6,0.13,3,Normal,49,9,9,9,107,183,0.14,1093,0.86,1093,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.786,0.631,0.0297,1.42,0.0667,4,0.299,1.72,0.0808,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
1999-03-08,1998,6,23,67,1290.3,0.13,3,Normal,49,9,9,9,107,183,0.14,1107,0.86,1100,7,2,0,0,-9,14,51,9,9,0,121,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
1999-03-09,1998,6,23,68,1293.3,0.13,3,Normal,49,9,9,9,107,183,0.14,1110,0.86,1100,10,2,0,0,-9,17,51,9,9,0,124,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
1999-03-10,1998,6,23,69,1290.3,0.13,3,Normal,49,9,9,9,107,183,0.14,1107,0.86,1100,7,2,0,0,-9,14,51,9,9,0,121,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
1999-03-11,1998,6,24,70,1281.5,0.13,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.794,0.645,0.0304,1.44,0.0678,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50,48.2,193,4630
1999-03-12,1998,6,24,71,1272.7,0.13,3,Normal,49,9,9,9,107,183,0.14,1090,0.86,1090,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.782,0.625,0.0294,1.41,0.0662,4,0.298,1.7,0.0802,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
1999-03-13,1998,6,24,72,1269.8,0.13,3,Normal,49,9,9,9,107,183,0.14,1087,0.86,1087,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.777,0.618,0.0291,1.4,0.0657,4,0.297,1.69,0.0797,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
1999-03-14,1998,6,24,73,1272.7,0.13,3,Normal,49,9,9,9,107,183,0.14,1090,0.86,1090,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.782,0.625,0.0294,1.41,0.0662,4,0.298,1.7,0.0802,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
1999-03-15,1998,6,24,74,1281.5,0.13,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.794,0.645,0.0304,1.44,0.0678,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50,48.2,193,4630
1999-03-16,1998,6,24,75,1296.3,0.13,3,Normal,49,9,9,9,107,183,0.14,1113,0.86,1100,13,3,0,0,-9,19,52,9,9,0,126,1170,990,968.8,21.2,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-03-17,1998,6,24,76,1317.1,0.13,3,Normal,49,9,9,9,107,183,0.14,1134,0.86,1100,34,8,1,1,-8,32,57,10,10,1,139,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-03-18,1998,6,25,77,1344.1,0.13,3,Normal,49,9,9,9,107,183,0.14,1161,0.86,1100,61,14,2,2,-7,50,63,11,11,2,157,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1999-03-19,1998,6,25,78,1377.5,0.12,3,Normal,49,9,9,9,107,183,0.13,1194,0.87,1100,94,21,3,3,-6,73,70,12,12,3,180,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
1999-03-20,1998,6,25,79,1405.1,0.12,3,Normal,49,9,9,9,107,183,0.13,1222,0.87,1100,122,28,4,4,-5,91,77,13,13,4,198,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-21,1998,6,25,80,1426.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1298,0.91,1100,198,45,6,6,0,141,86,14,13,6,208,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-22,1998,6,25,81,1454.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.089,1326,0.91,1100,226,51,7,7,1,160,92,15,14,7,227,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-03-23,1998,6,25,82,1489.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1360,0.91,1100,260,59,8,8,2,183,100,16,15,8,250,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-03-24,1998,6,25,83,1530.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.084,1402,0.92,1100,302,59,9,9,3,222,100,17,16,9,289,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1999-03-25,1998,6,26,84,1579.3,0.097,4,Mod_Dry,41,8,7,6,67,129,0.082,1450,0.92,1100,350,59,10,11,5,265,100,18,18,11,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-03-26,1998,6,26,85,1634.9,0.092,4,Mod_Dry,41,8,7,6,67,129,0.079,1506,0.92,1100,406,59,10,12,6,319,100,18,19,12,386,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-03-27,1998,6,26,86,1691.3,0.085,4,Mod_Dry,41,8,7,6,67,129,0.076,1562,0.92,1100,462,59,10,14,8,371,100,18,21,14,438,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
1999-03-28,1998,6,26,87,1748.5,0.078,4,Mod_Dry,41,8,7,6,67,129,0.074,1619,0.93,1100,519,59,10,16,10,424,100,18,23,16,491,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
1999-03-29,1998,6,26,88,1806.4,0.072,4,Mod_Dry,41,8,7,6,67,129,0.071,1677,0.93,1100,577,59,10,18,11,479,100,18,25,17,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
1999-03-30,1998,6,26,89,1858.1,0.067,4,Mod_Dry,41,8,7,6,67,129,0.069,1729,0.93,1100,629,59,10,18,13,529,100,18,25,19,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
1999-03-31,1998,6,26,90,1903.3,0.062,4,Mod_Dry,41,8,7,6,67,129,0.068,1774,0.93,1100,674,59,10,18,14,573,100,18,25,20,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
1999-04-01,1998,7,27,91,1948.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.076,1801,0.92,1100,701,55,7,15,11,613,100,18,25,21,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1999-04-02,1998,7,27,92,1987.8,0.05,4,Mod_Dry,45,11,10,10,72,148,0.074,1840,0.93,1100,740,55,7,15,12,651,100,18,25,22,723,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
1999-04-03,1998,7,27,93,2027,0.047,4,Mod_Dry,45,11,10,10,72,148,0.073,1879,0.93,1100,779,55,7,15,13,689,100,18,25,23,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-04-04,1998,7,27,94,2066.5,0.044,4,Mod_Dry,45,11,10,10,72,148,0.072,1918,0.93,1100,818,55,7,15,15,726,100,18,25,25,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1999-04-05,1998,7,27,95,2106.2,0.041,4,Mod_Dry,45,11,10,10,72,148,0.07,1958,0.93,1100,858,55,7,15,16,765,100,18,25,26,837,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1999-04-06,1998,7,27,96,2146.2,0.038,4,Mod_Dry,45,11,10,10,72,148,0.069,1998,0.93,1100,898,55,7,15,17,804,100,18,25,27,876,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1999-04-07,1998,7,27,97,2186.4,0.036,4,Mod_Dry,45,11,10,10,72,148,0.068,2038,0.93,1100,938,55,7,15,18,843,100,18,25,28,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1999-04-08,1998,7,28,98,2219.5,0.034,4,Mod_Dry,45,11,10,10,72,148,0.067,2071,0.93,1100,971,55,7,15,19,875,100,18,25,29,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
1999-04-09,1998,7,28,99,2252.8,0.032,4,Mod_Dry,45,11,10,10,72,148,0.066,2105,0.93,1100,1010,55,7,15,20,908,100,18,25,30,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
1999-04-10,1998,7,28,100,2278.8,0.031,4,Mod_Dry,45,11,10,10,72,148,0.065,2131,0.94,1100,1030,55,7,15,21,933,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
1999-04-11,1998,7,28,101,2289.9,0.03,4,Mod_Dry,45,11,10,10,72,148,0.065,2142,0.94,1100,1040,55,7,15,21,944,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1999-04-12,1998,7,28,102,2301.1,0.029,4,Mod_Dry,45,11,10,10,72,148,0.064,2153,0.94,1100,1050,55,7,15,22,954,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1999-04-13,1998,7,28,103,2304.8,0.029,4,Mod_Dry,45,11,10,10,72,148,0.064,2157,0.94,1100,1060,55,7,15,22,958,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1999-04-14,1998,7,28,104,2308.6,0.029,4,Mod_Dry,45,11,10,10,72,148,0.064,2161,0.94,1100,1060,55,7,15,22,962,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1999-04-15,1998,7,29,105,2312.3,0.029,4,Mod_Dry,45,11,10,10,72,148,0.064,2164,0.94,1100,1060,55,7,15,22,965,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
1999-04-16,1998,7,29,106,2308.6,0.029,4,Mod_Dry,45,11,10,10,72,148,0.064,2161,0.94,1100,1060,55,7,15,22,962,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1999-04-17,1998,7,29,107,2304.8,0.029,4,Mod_Dry,45,11,10,10,72,148,0.064,2157,0.94,1100,1060,55,7,15,22,958,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1999-04-18,1998,7,29,108,2293.7,0.03,4,Mod_Dry,45,11,10,10,72,148,0.065,2146,0.94,1100,1050,55,7,15,21,948,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
1999-04-19,1998,7,29,109,2282.5,0.03,4,Mod_Dry,45,11,10,10,72,148,0.065,2134,0.94,1100,1030,55,7,15,21,936,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
1999-04-20,1998,7,29,110,2263.9,0.032,4,Mod_Dry,45,11,10,10,72,148,0.065,2116,0.94,1100,1020,55,7,15,20,919,100,18,25,30,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
1999-04-21,1998,7,29,111,2230.6,0.033,3,Normal,54,13,14,19,117,217,0.097,2014,0.9,1100,914,46,5,11,8,844,100,18,25,27,961,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1999-04-22,1998,7,30,112,2197.4,0.035,3,Normal,54,13,14,19,117,217,0.099,1980,0.9,1100,880,46,5,11,7,811,100,18,25,26,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.3,41.4,166,3970
1999-04-23,1998,7,30,113,2164.4,0.037,3,Normal,54,13,14,19,117,217,0.1,1947,0.9,1100,847,46,5,11,6,779,100,18,25,25,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
1999-04-24,1998,7,30,114,2124.3,0.04,3,Normal,54,13,14,19,117,217,0.1,1907,0.9,1100,807,46,5,11,5,740,100,18,25,24,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
1999-04-25,1998,7,30,115,2084.5,0.043,3,Normal,54,13,14,19,117,217,0.1,1867,0.9,1100,767,46,5,11,4,701,100,18,25,23,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1999-04-26,1998,7,30,116,2044.9,0.046,3,Normal,54,13,14,19,117,217,0.11,1828,0.89,1100,728,46,5,11,3,663,100,18,25,22,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
1999-04-27,1998,7,30,117,2005.6,0.049,3,Normal,54,13,14,19,117,217,0.11,1789,0.89,1100,689,46,5,11,2,625,100,18,25,21,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
1999-04-28,1998,7,30,118,1966.6,0.053,3,Normal,54,13,14,19,117,217,0.11,1750,0.89,1100,650,46,5,11,1,587,100,18,25,20,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1999-04-29,1998,7,31,119,1927.8,0.059,3,Normal,54,13,14,19,117,217,0.11,1711,0.89,1100,611,46,5,11,-1,550,100,18,25,18,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1999-04-30,1998,7,31,120,1889.3,0.063,3,Normal,54,13,14,19,117,217,0.12,1672,0.89,1100,572,46,5,11,-2,512,100,18,25,17,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1999-05-01,1998,8,31,121,1851.1,0.067,4,Mod_Dry,47,10,10,10,115,192,0.1,1659,0.9,1100,559,53,8,15,7,476,100,18,25,17,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1999-05-02,1998,8,31,122,1813.2,0.071,4,Mod_Dry,47,10,10,10,115,192,0.11,1621,0.89,1100,521,53,8,15,6,439,100,18,25,16,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-05-03,1998,8,31,123,1775.6,0.075,4,Mod_Dry,47,10,10,10,115,192,0.11,1584,0.89,1100,484,53,8,15,5,403,100,18,25,15,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
1999-05-04,1998,8,31,124,1738.3,0.079,4,Mod_Dry,47,10,10,10,115,192,0.11,1546,0.89,1100,446,53,8,14,3,368,100,18,24,13,483,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1999-05-05,1998,8,31,125,1701.3,0.083,4,Mod_Dry,47,10,10,10,115,192,0.11,1509,0.89,1100,409,53,8,12,2,334,100,18,22,12,449,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4340
1999-05-06,1998,8,32,126,1671.3,0.087,4,Mod_Dry,47,10,10,10,115,192,0.12,1479,0.89,1100,379,53,8,12,1,305,100,18,22,11,420,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1999-05-07,1998,8,32,127,1641.5,0.091,4,Mod_Dry,47,10,10,10,115,192,0.12,1449,0.88,1100,349,53,8,11,0,277,100,18,21,10,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1999-05-08,1998,8,32,128,1611.9,0.094,4,Mod_Dry,47,10,10,10,115,192,0.12,1420,0.88,1100,320,53,8,10,0,249,100,18,20,10,364,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
1999-05-09,1998,8,32,129,1582.5,0.097,4,Mod_Dry,47,10,10,10,115,192,0.12,1391,0.88,1100,291,53,8,9,-1,222,100,18,19,9,337,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-05-10,1998,8,32,130,1553.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1361,0.88,1100,261,53,8,8,-2,194,100,18,18,8,309,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
1999-05-11,1998,8,32,131,1524.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1332,0.87,1100,232,52,7,7,-3,169,99,17,17,7,284,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-05-12,1998,8,32,132,1495.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1304,0.87,1100,204,46,6,6,-4,150,93,16,16,6,265,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-05-13,1998,8,33,133,1467.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1275,0.87,1100,175,40,5,5,-5,130,87,15,15,5,245,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-05-14,1998,8,33,134,1439.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1247,0.87,1100,147,33,4,4,-6,112,80,14,14,4,227,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0727,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-05-15,1998,8,33,135,1411.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1219,0.86,1100,119,27,4,4,-6,90,74,14,14,4,205,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.8,191,4590
1999-05-16,1998,8,33,136,1383.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1192,0.86,1100,92,21,3,3,-7,72,68,13,13,3,187,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1999-05-17,1998,8,33,137,1332,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1140,0.86,1100,40,9,1,1,-9,38,56,11,11,1,153,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-05-18,1998,8,33,138,1287.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1095,0.85,1095,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.79,0.638,0.0301,1.43,0.0673,4,0.299,1.73,0.0815,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
1999-05-19,1998,8,33,139,1243.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.726,0.539,0.0253,1.26,0.0593,4,0.29,1.56,0.0729,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
1999-05-20,1998,8,34,140,1206.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1014,0.84,1014,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.671,0.455,0.0212,1.13,0.0525,4,0.283,1.41,0.0657,20,0.955,0.98,0.936,47.6,46.7,187,4480
1999-05-21,1998,8,34,141,1169.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,977.7,0.84,977.7,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.617,0.412,0.0191,1.03,0.0477,4,0.272,1.3,0.0604,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
1999-05-22,1998,8,34,142,1139.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,947.2,0.83,947.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.583,0.397,0.0183,0.981,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
1999-05-23,1998,8,34,143,1109.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,917.3,0.83,917.3,0,0,0,0,-10,10,47,10,10,0,125,984,990,968.2,21.8,0.556,0.383,0.0176,0.939,0.0432,4,0.252,1.19,0.0547,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1999-05-24,1998,8,34,144,1080,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,888,0.82,888,0,0,0,0,-10,10,47,10,10,0,125,955,990,968.2,21.8,0.529,0.369,0.0169,0.898,0.0411,4,0.242,1.14,0.0522,20.7,0.955,0.98,0.936,43,42.2,169,4050
1999-05-25,1998,8,34,145,1056.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,864.4,0.82,864.4,0,0,0,0,-10,10,47,10,10,0,125,931,990,968.1,21.9,0.508,0.357,0.0163,0.865,0.0395,4,0.234,1.1,0.0501,20.8,0.954,0.98,0.935,42.1,41.3,165,3960
1999-05-26,1998,8,34,146,1033.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,841.2,0.81,841.2,0,0,0,0,-10,10,47,10,10,0,125,908,990,968,22,0.486,0.346,0.0157,0.832,0.0378,4,0.226,1.06,0.0481,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
1999-05-27,1998,8,35,147,1010.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,818.5,0.81,818.5,0,0,0,0,-10,10,47,10,10,0,125,885,990,967.9,22.1,0.466,0.335,0.0152,0.801,0.0363,4,0.219,1.02,0.0462,21,0.953,0.977,0.931,40.3,39.3,157,3780
1999-05-28,1998,8,35,148,988.15,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,796.1,0.81,796.1,0,0,0,0,-10,10,47,10,10,0,125,863,990,967.9,22.1,0.445,0.324,0.0146,0.769,0.0347,4,0.211,0.981,0.0443,21.2,0.953,0.975,0.929,39.4,38.4,153,3680
1999-05-29,1998,8,35,149,966.32,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,774.3,0.8,774.3,0,0,0,0,-10,10,47,10,10,0,125,841,990,967.8,22.2,0.425,0.314,0.0141,0.739,0.0332,3,0.286,1.03,0.0461,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
1999-05-30,1998,8,35,150,949.69,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,757.7,0.8,757.7,0,0,0,0,-10,10,47,10,10,0,125,825,990,967.7,22.3,0.41,0.306,0.0137,0.716,0.0321,3,0.282,0.998,0.0447,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
1999-05-31,1998,8,35,151,933.38,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,741.4,0.79,741.4,0,0,0,0,-10,10,47,10,10,0,125,808,990,967.6,22.4,0.395,0.296,0.0132,0.691,0.0309,3,0.276,0.967,0.0432,21.4,0.957,0.98,0.938,49.6,48.2,145,3470
1999-06-01,1998,9,35,152,917.4,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,756.4,0.82,756.4,0,0,0,0,-9,9,45,10,9,0,97,820,990,967.6,22.4,0.406,0.305,0.0136,0.711,0.0317,3,0.282,0.993,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
1999-06-02,1998,9,35,153,901.78,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,740.8,0.82,740.8,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.963,0.0428,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
1999-06-03,1998,9,36,154,886.53,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,725.5,0.82,725.5,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.663,0.0294,3,0.269,0.932,0.0413,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
1999-06-04,1998,9,36,155,871.7,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,710.7,0.81,710.7,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.262,0.905,0.04,21.7,0.957,0.98,0.938,48.3,47.3,142,3400
1999-06-05,1998,9,36,156,857.3,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,696.3,0.81,696.3,0,0,0,0,-9,9,45,10,9,0,97,760,990,967.3,22.7,0.359,0.266,0.0117,0.625,0.0276,3,0.256,0.881,0.0388,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
1999-06-06,1998,9,36,157,843.38,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,682.4,0.81,682.4,0,0,0,0,-9,9,45,10,9,0,97,746,990,967.3,22.7,0.351,0.257,0.0113,0.608,0.0267,3,0.25,0.857,0.0377,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
1999-06-07,1998,9,36,158,829.99,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,669,0.81,669,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.591,0.0259,3,0.244,0.835,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
1999-06-08,1998,9,36,159,817.19,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,656.2,0.8,656.2,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
1999-06-09,1998,9,36,160,808.46,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,647.5,0.8,647.5,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.234,0.0102,0.564,0.0247,3,0.234,0.798,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1999-06-10,1998,9,37,161,800.11,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,639.1,0.8,639.1,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00995,0.554,0.0242,3,0.23,0.784,0.0342,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
1999-06-11,1998,9,37,162,792.21,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,631.2,0.8,631.2,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.00971,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1999-06-12,1998,9,37,163,784.84,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,623.8,0.8,623.8,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00948,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.2,42.4,127,3050
1999-06-13,1998,9,37,164,778.14,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,617.1,0.79,617.1,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
1999-06-14,1998,9,37,165,770.52,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
1999-06-15,1998,9,37,166,759.86,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,598.9,0.79,598.9,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
1999-06-16,1998,9,37,167,747,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,586,0.78,586,0,0,0,0,-9,9,45,10,9,0,97,650,990,966.9,23.1,0.296,0.192,0.00833,0.488,0.0211,3,0.206,0.695,0.0301,22.4,0.953,0.978,0.932,40.9,40,120,2880
1999-06-17,1998,9,38,168,735.79,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,574.8,0.78,574.8,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00799,0.474,0.0205,3,0.201,0.676,0.0292,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
1999-06-18,1998,9,38,169,724.04,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,563,0.78,563,0,0,0,0,-9,9,45,10,9,0,97,627,990,966.8,23.2,0.283,0.177,0.00763,0.46,0.0198,3,0.196,0.656,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2770
1999-06-19,1998,9,38,170,712.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,551.3,0.77,551.3,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00728,0.445,0.0192,3,0.191,0.636,0.0274,22.6,0.951,0.973,0.925,38.7,37.7,113,2720
1999-06-20,1998,9,38,171,701.07,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,540.1,0.77,540.1,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00694,0.432,0.0185,3,0.186,0.617,0.0265,22.7,0.95,0.972,0.923,38,37,111,2660
1999-06-21,1998,9,38,172,690.95,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,530,0.77,530,0,0,0,0,-9,9,45,10,9,0,97,594,990,966.7,23.3,0.264,0.155,0.00664,0.419,0.018,3,0.181,0.6,0.0257,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
1999-06-22,1998,9,38,173,680.29,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,519.3,0.76,519.3,0,0,0,0,-9,9,45,10,9,0,97,583,990,966.6,23.4,0.258,0.148,0.00633,0.406,0.0174,3,0.176,0.582,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2560
1999-06-23,1998,9,38,174,669.62,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,508.6,0.76,508.6,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00601,0.393,0.0168,3,0.171,0.564,0.0241,22.9,0.947,0.97,0.919,36,34.9,105,2510
1999-06-24,1998,9,39,175,659.5,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,498.5,0.76,498.5,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.246,0.134,0.00572,0.38,0.0162,3,0.167,0.547,0.0233,22.9,0.946,0.97,0.918,35.3,34.3,103,2470
1999-06-25,1998,9,39,176,650.48,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,489.5,0.75,489.5,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00553,0.371,0.0158,2,0.273,0.644,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
1999-06-26,1998,9,39,177,640.91,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,479.9,0.75,479.9,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.236,0.126,0.00533,0.361,0.0153,2,0.266,0.628,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
1999-06-27,1998,9,39,178,631.34,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,470.3,0.74,470.3,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00513,0.351,0.0149,2,0.26,0.611,0.0259,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
1999-06-28,1998,9,39,179,621.77,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,460.8,0.74,460.8,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.116,0.00493,0.341,0.0145,2,0.254,0.595,0.0252,23,0.957,0.98,0.938,49.8,48.2,96.4,2310
1999-06-29,1998,9,39,180,612.75,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,451.8,0.74,451.8,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00475,0.332,0.014,2,0.247,0.579,0.0245,23.1,0.958,0.98,0.939,49,48,96,2300
1999-06-30,1998,9,39,181,604.82,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,443.8,0.73,443.8,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.108,0.00458,0.324,0.0137,2,0.242,0.566,0.0239,23.1,0.958,0.98,0.939,48.2,47.2,94.4,2270
1999-07-01,1998,10,40,182,596.34,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,461.3,0.77,461.3,0,0,0,0,-6,6,42,9,8,0,76,520,990,966.3,23.7,0.222,0.117,0.00492,0.339,0.0143,2,0.254,0.593,0.025,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1999-07-02,1998,10,40,183,587.86,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,452.9,0.77,452.9,0,0,0,0,-6,6,42,9,8,0,76,512,990,966.2,23.8,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
1999-07-03,1998,10,40,184,579.93,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,444.9,0.77,444.9,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00458,0.322,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.5,47.6,95.1,2280
1999-07-04,1998,10,40,185,572,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,437,0.76,437,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.211,0.105,0.00442,0.316,0.0133,2,0.237,0.553,0.0232,23.3,0.957,0.98,0.938,47.7,46.8,93.6,2250
1999-07-05,1998,10,40,186,564.07,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,429.1,0.76,429.1,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.102,0.00425,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.9,46,92,2210
1999-07-06,1998,10,40,187,557.24,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,422.2,0.76,422.2,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.0983,0.00411,0.304,0.0127,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.3,45.3,90.7,2180
1999-07-07,1998,10,40,188,549.86,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,414.9,0.75,414.9,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.0948,0.00396,0.298,0.0124,2,0.223,0.52,0.0217,23.4,0.956,0.98,0.937,45.5,44.6,89.2,2140
1999-07-08,1998,10,41,189,542.47,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,407.5,0.75,407.5,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.0913,0.00381,0.291,0.0122,2,0.218,0.509,0.0212,23.4,0.955,0.98,0.936,44.8,43.9,87.7,2110
1999-07-09,1998,10,41,190,535.09,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,400.1,0.75,400.1,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.198,0.0878,0.00366,0.285,0.0119,2,0.213,0.498,0.0208,23.5,0.955,0.98,0.936,44,43.1,86.3,2070
1999-07-10,1998,10,41,191,528.25,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,393.3,0.74,393.3,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0846,0.00352,0.28,0.0116,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.9,2040
1999-07-11,1998,10,41,192,521.42,0.38,3,Normal,50,10,9,9,108,186,0.36,335.4,0.64,335.4,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0573,0.00238,0.236,0.00979,2,0.169,0.404,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.4,1710
1999-07-12,1998,10,41,193,514.58,0.39,3,Normal,50,10,9,9,108,186,0.36,328.6,0.64,328.6,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0541,0.00225,0.23,0.00955,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
1999-07-13,1998,10,41,194,508.84,0.39,3,Normal,50,10,9,9,108,186,0.37,322.8,0.63,322.8,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0514,0.00213,0.225,0.00934,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
1999-07-14,1998,10,41,195,503.64,0.39,3,Normal,50,10,9,9,108,186,0.37,317.6,0.63,317.6,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0489,0.00203,0.221,0.00915,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1630
1999-07-15,1998,10,42,196,498.45,0.4,3,Normal,50,10,9,9,108,186,0.37,312.4,0.63,312.4,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0465,0.00192,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
1999-07-16,1998,10,42,197,492.71,0.4,3,Normal,50,10,9,9,108,186,0.38,306.7,0.62,306.7,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0438,0.00181,0.212,0.00876,2,0.15,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.5,1570
1999-07-17,1998,10,42,198,486.96,0.41,3,Normal,50,10,9,9,108,186,0.38,301,0.62,301,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0411,0.0017,0.207,0.00856,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.3,1540
1999-07-18,1998,10,42,199,480.68,0.41,3,Normal,50,10,9,9,108,186,0.39,294.7,0.61,294.7,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0381,0.00157,0.202,0.00833,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
1999-07-19,1998,10,42,200,474.39,0.41,3,Normal,50,10,9,9,108,186,0.39,288.4,0.61,288.4,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0351,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
1999-07-20,1998,10,42,201,468.64,0.42,3,Normal,50,10,9,9,108,186,0.4,282.6,0.6,282.6,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0324,0.00133,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
1999-07-21,1998,10,42,202,462.9,0.42,3,Normal,50,10,9,9,108,186,0.4,276.9,0.6,276.9,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0297,0.00122,0.187,0.0077,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
1999-07-22,1998,10,43,203,457.16,0.43,3,Normal,50,10,9,9,108,186,0.41,271.2,0.59,271.2,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.027,0.00111,0.183,0.0075,2,0.126,0.308,0.0127,24,0.935,0.97,0.907,29.9,29,57.9,1390
1999-07-23,1998,10,43,204,452.51,0.43,3,Normal,50,10,9,9,108,186,0.41,266.5,0.59,266.5,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0248,0.00102,0.179,0.00734,2,0.122,0.301,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
1999-07-24,1998,10,43,205,447.32,0.43,3,Normal,50,10,9,9,108,186,0.42,261.3,0.58,261.3,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0223,0.000916,0.174,0.00715,2,0.119,0.293,0.012,24.1,0.932,0.97,0.905,28.8,27.9,55.9,1340
1999-07-25,1998,10,43,206,442.12,0.44,3,Normal,50,10,9,9,108,186,0.42,256.1,0.58,256.1,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0199,0.000815,0.17,0.00697,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
1999-07-26,1998,10,43,207,436.93,0.44,3,Normal,50,10,9,9,108,186,0.43,250.9,0.57,250.9,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0174,0.000714,0.166,0.00679,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
1999-07-27,1998,10,43,208,431.73,0.45,3,Normal,50,10,9,9,108,186,0.43,245.7,0.57,245.7,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0166,0.00068,0.163,0.00667,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.2,52.5,1260
1999-07-28,1998,10,43,209,426.54,0.45,3,Normal,50,10,9,9,108,186,0.44,240.5,0.56,240.5,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000662,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
1999-07-29,1998,10,44,210,421.89,0.45,3,Normal,50,10,9,9,108,186,0.44,235.9,0.56,235.9,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000645,0.159,0.00649,2,0.102,0.261,0.0106,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
1999-07-30,1998,10,44,211,417.24,0.46,3,Normal,50,10,9,9,108,186,0.45,231.2,0.55,231.2,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0154,0.000628,0.157,0.0064,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
1999-07-31,1998,10,44,212,412.59,0.46,3,Normal,50,10,9,9,108,186,0.45,226.6,0.55,226.6,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.015,0.000612,0.155,0.00631,1,0.248,0.403,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
1999-08-01,1998,11,44,213,407.94,0.47,3,Normal,47,8,6,5,89,155,0.38,252.9,0.62,252.9,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0184,0.000749,0.165,0.00671,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.4,1300
1999-08-02,1998,11,44,214,401.65,0.47,3,Normal,47,8,6,5,89,155,0.39,246.7,0.61,246.7,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.00068,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
1999-08-03,1998,11,44,215,395.91,0.48,3,Normal,47,8,6,5,89,155,0.39,240.9,0.61,240.9,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000659,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.7,1240
1999-08-04,1998,11,44,216,391.26,0.48,3,Normal,47,8,6,5,89,155,0.4,236.3,0.6,236.3,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.4,50.7,1220
1999-08-05,1998,11,45,217,386.07,0.48,3,Normal,47,8,6,5,89,155,0.4,231.1,0.6,231.1,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.254,0.408,0.0166,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
1999-08-06,1998,11,45,218,380.87,0.49,3,Normal,47,8,6,5,89,155,0.41,225.9,0.59,225.9,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
1999-08-07,1998,11,45,219,375.68,0.49,3,Normal,47,8,6,5,89,155,0.41,220.7,0.59,220.7,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.149,0.00605,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
1999-08-08,1998,11,45,220,371.03,0.5,3,Normal,47,8,6,5,89,155,0.42,216,0.58,216,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
1999-08-09,1998,11,45,221,366.38,0.5,3,Normal,47,8,6,5,89,155,0.42,211.4,0.58,211.4,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
1999-08-10,1998,11,45,222,361.73,0.51,3,Normal,47,8,6,5,89,155,0.43,206.7,0.57,206.7,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.222,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.4,46.4,1110
1999-08-11,1998,11,45,223,358.18,0.51,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
1999-08-12,1998,11,46,224,354.07,0.52,3,Normal,47,8,6,5,89,155,0.44,199.1,0.56,199.1,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.00051,0.14,0.00564,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.936,45.6,44.7,44.7,1070
1999-08-13,1998,11,46,225,349.97,0.52,3,Normal,47,8,6,5,89,155,0.44,195,0.56,195,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
1999-08-14,1998,11,46,226,345.87,0.53,3,Normal,47,8,6,5,89,155,0.45,190.9,0.55,190.9,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.7,42.9,42.9,1030
1999-08-15,1998,11,46,227,341.77,0.53,3,Normal,47,8,6,5,89,155,0.45,186.8,0.55,186.8,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
1999-08-16,1998,11,46,228,337.67,0.53,3,Normal,47,8,6,5,89,155,0.46,182.7,0.54,182.7,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,984
