date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-08-17,1998,11,46,229,333.57,0.54,3,Normal,47,8,6,5,89,155,0.47,178.6,0.54,178.6,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.184,0.315,0.0126,24.6,0.948,0.978,0.928,40.9,40,40,960
1999-08-18,1998,11,46,230,330.01,0.54,3,Normal,47,8,6,5,89,155,0.47,175,0.53,175,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0124,24.6,0.947,0.976,0.925,40.1,39.1,39.1,939
1999-08-19,1998,11,47,231,326.46,0.55,3,Normal,47,8,6,5,89,155,0.47,171.5,0.53,171.5,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,918
1999-08-20,1998,11,47,232,322.9,0.55,3,Normal,47,8,6,5,89,155,0.48,167.9,0.52,167.9,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.4,37.4,37.4,897
1999-08-21,1998,11,47,233,319.35,0.55,3,Normal,47,8,6,5,89,155,0.48,164.3,0.52,164.3,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00972,0.000389,0.125,0.00499,1,0.164,0.289,0.0116,24.7,0.944,0.971,0.917,37.6,36.5,36.5,876
1999-08-22,1998,11,47,234,315.79,0.56,3,Normal,47,8,6,5,89,155,0.49,160.8,0.51,160.8,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00942,0.000376,0.123,0.00492,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.7,35.7,856
1999-08-23,1998,11,47,235,313.33,0.56,3,Normal,47,8,6,5,89,155,0.49,158.3,0.51,158.3,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00921,0.000368,0.122,0.00488,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
1999-08-24,1998,11,47,236,310.32,0.57,3,Normal,47,8,6,5,89,155,0.5,155.3,0.5,155.3,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00895,0.000357,0.121,0.00482,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.5,34.5,827
1999-08-25,1998,11,47,237,307.32,0.57,3,Normal,47,8,6,5,89,155,0.5,152.3,0.5,152.3,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.0087,0.000347,0.12,0.00477,1,0.148,0.268,0.0107,24.8,0.94,0.97,0.912,34.8,33.8,33.8,811
1999-08-26,1998,11,48,238,304.31,0.57,3,Normal,47,8,6,5,89,155,0.51,149.3,0.49,149.3,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00844,0.000337,0.118,0.00471,1,0.144,0.262,0.0105,24.8,0.939,0.97,0.911,34.1,33.1,33.1,795
1999-08-27,1998,11,48,239,301.3,0.58,3,Normal,47,8,6,5,89,155,0.51,146.3,0.49,146.3,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00819,0.000326,0.117,0.00466,1,0.14,0.257,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,778
1999-08-28,1998,11,48,240,298.29,0.58,3,Normal,47,8,6,5,89,155,0.52,143.3,0.48,143.3,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00793,0.000316,0.116,0.0046,1,0.136,0.252,0.01,24.9,0.937,0.97,0.909,32.7,31.7,31.7,762
1999-08-29,1998,11,48,241,295.29,0.59,3,Normal,47,8,6,5,89,155,0.53,140.3,0.47,140.3,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.107,0.00767,0.000306,0.114,0.00455,1,0.132,0.246,0.0098,24.9,0.935,0.97,0.907,32,31,31,745
1999-08-30,1998,11,48,242,292.28,0.59,3,Normal,47,8,6,5,89,155,0.53,137.3,0.47,137.3,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.106,0.00742,0.000295,0.113,0.00449,1,0.128,0.241,0.00958,24.9,0.934,0.97,0.906,31.3,30.4,30.4,729
1999-08-31,1998,11,48,243,289.27,0.59,3,Normal,47,8,6,5,89,155,0.54,134.3,0.46,134.3,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00716,0.000285,0.112,0.00444,1,0.124,0.235,0.00936,24.9,0.933,0.97,0.905,30.6,29.7,29.7,712
1999-09-01,1998,12,48,244,286.26,0.6,3,Normal,40,6,4,3,65,118,0.41,168.3,0.59,168.3,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00487,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,906
1999-09-02,1998,12,49,245,282.16,0.6,3,Normal,40,6,4,3,65,118,0.42,164.2,0.58,164.2,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.0097,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
1999-09-03,1998,12,49,246,278.61,0.61,3,Normal,40,6,4,3,65,118,0.42,160.6,0.58,160.6,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.0094,0.000373,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
1999-09-04,1998,12,49,247,275.05,0.62,3,Normal,40,6,4,3,65,118,0.43,157.1,0.57,157.1,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35.1,35.1,841
1999-09-05,1998,12,49,248,272.59,0.62,3,Normal,40,6,4,3,65,118,0.43,154.6,0.57,154.6,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00889,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
1999-09-06,1998,12,49,249,269.58,0.63,3,Normal,40,6,4,3,65,118,0.44,151.6,0.56,151.6,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00863,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
1999-09-07,1998,12,49,250,266.57,0.63,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
1999-09-08,1998,12,49,251,263.57,0.64,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00812,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.4,32.4,32.4,779
1999-09-09,1998,12,50,252,260.56,0.64,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.103,0.00787,0.000311,0.111,0.00441,1,0.135,0.246,0.00975,25,0.936,0.97,0.908,32.7,31.8,31.8,762
1999-09-10,1998,12,50,253,257.55,0.65,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00761,0.000301,0.11,0.00435,1,0.131,0.241,0.00953,25,0.935,0.97,0.907,32,31.1,31.1,745
1999-09-11,1998,12,50,254,254.54,0.65,3,Normal,40,6,4,3,65,118,0.46,136.5,0.54,136.5,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
1999-09-12,1998,12,50,255,251.54,0.66,3,Normal,40,6,4,3,65,118,0.47,133.5,0.53,133.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.0071,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
1999-09-13,1998,12,50,256,249.07,0.66,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00689,0.000272,0.106,0.0042,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,699
1999-09-14,1998,12,50,257,246.61,0.67,3,Normal,40,6,4,3,65,118,0.48,128.6,0.52,128.6,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00668,0.000264,0.105,0.00416,1,0.116,0.221,0.00874,25.1,0.93,0.97,0.902,29.4,28.6,28.6,686
1999-09-15,1998,12,50,258,244.15,0.67,3,Normal,40,6,4,3,65,118,0.48,126.2,0.52,126.2,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00647,0.000255,0.104,0.00411,1,0.113,0.217,0.00856,25.1,0.929,0.97,0.901,28.9,28,28,672
1999-09-16,1998,12,51,259,241.69,0.68,3,Normal,40,6,4,3,65,118,0.49,123.7,0.51,123.7,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0968,0.00626,0.000247,0.103,0.00407,1,0.109,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.4,27.4,659
1999-09-17,1998,12,51,260,239.23,0.68,3,Normal,40,6,4,3,65,118,0.49,121.2,0.51,121.2,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00605,0.000239,0.102,0.00402,1,0.106,0.208,0.00821,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
1999-09-18,1998,12,51,261,236.77,0.69,3,Normal,40,6,4,3,65,118,0.5,118.8,0.5,118.8,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.1,26.3,26.3,631
1999-09-19,1998,12,51,262,234.31,0.7,3,Normal,40,6,4,3,65,118,0.5,116.3,0.5,116.3,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00564,0.000222,0.0999,0.00393,1,0.0995,0.199,0.00785,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
1999-09-20,1998,12,51,263,232.94,0.7,3,Normal,40,6,4,3,65,118,0.51,114.9,0.49,114.9,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00552,0.000217,0.0993,0.00391,1,0.0977,0.197,0.00775,25.2,0.922,0.97,0.894,26.2,25.4,25.4,610
1999-09-21,1998,12,51,264,231.03,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,140,0.61,140,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1999-09-22,1998,12,51,265,229.11,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.00929,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
1999-09-23,1998,12,52,266,227.2,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,136.2,0.6,136.2,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
1999-09-24,1998,12,52,267,225.29,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,134.3,0.6,134.3,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0985,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00901,25.2,0.932,0.97,0.904,31,30,30,721
1999-09-25,1998,12,52,268,223.37,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
1999-09-26,1998,12,52,269,221.46,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,130.5,0.59,130.5,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
1999-09-27,1998,12,52,270,219.54,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,128.5,0.58,128.5,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
1999-09-28,1998,12,52,271,217.63,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,126.6,0.58,126.6,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00651,0.000255,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1999-09-29,1998,12,52,272,215.71,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,124.7,0.58,124.7,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1999-09-30,1998,12,53,273,214.35,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,123.3,0.57,123.3,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
1999-10-01,1999,1,1,274,212.98,0.76,4,Mod_Dry,31,4,3,2,33,73,0.34,140,0.66,140,0,0,0,0,-2,2,31,4,3,0,35,178,990,964.5,25.5,0.0983,0.00765,0.0003,0.106,0.00415,1,0.131,0.237,0.0093,25.3,0.935,0.97,0.907,32.4,31.5,31.5,755
1999-10-02,1999,1,1,275,211.61,0.77,4,Mod_Dry,31,4,3,2,33,73,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,31,4,3,0,35,177,990,964.5,25.5,0.0979,0.00753,0.000295,0.105,0.00413,1,0.13,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1999-10-03,1999,1,1,276,209.7,0.77,4,Mod_Dry,31,4,3,2,33,73,0.35,136.7,0.65,136.7,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0972,0.00737,0.000289,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
1999-10-04,1999,1,1,277,209.97,0.77,4,Mod_Dry,31,4,3,2,33,73,0.35,137,0.65,137,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0973,0.00739,0.000289,0.105,0.0041,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1999-10-05,1999,1,1,278,210.79,0.77,4,Mod_Dry,31,4,3,2,33,73,0.35,137.8,0.65,137.8,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0976,0.00746,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,743
1999-10-06,1999,1,1,279,208.88,0.78,4,Mod_Dry,31,4,3,2,33,73,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0969,0.0073,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
1999-10-07,1999,1,1,280,206.96,0.78,4,Mod_Dry,31,4,3,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1999-10-08,1999,1,2,281,205.05,0.79,4,Mod_Dry,31,4,3,2,33,73,0.36,132.1,0.64,132.1,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0955,0.00697,0.000273,0.103,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
1999-10-09,1999,1,2,282,203.14,0.79,4,Mod_Dry,31,4,3,2,33,73,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00681,0.000266,0.102,0.00397,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1999-10-10,1999,1,2,283,201.22,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1999-10-11,1999,1,2,284,199.31,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,126.3,0.63,126.3,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00649,0.000253,0.1,0.00391,1,0.113,0.213,0.00832,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1999-10-12,1999,1,2,285,197.39,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00632,0.000247,0.0992,0.00387,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1999-10-13,1999,1,2,286,196.03,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,123,0.63,123,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1999-10-14,1999,1,2,287,194.66,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1999-10-15,1999,1,3,288,193.29,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1999-10-16,1999,1,3,289,191.93,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
1999-10-17,1999,1,3,290,190.01,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,117,0.62,117,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.0057,0.000223,0.0959,0.00375,1,0.1,0.196,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1999-10-18,1999,1,3,291,188.1,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1999-10-19,1999,1,3,292,186.73,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.096,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1999-10-20,1999,1,3,293,185.36,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
1999-10-21,1999,1,3,294,184,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1999-10-22,1999,1,4,295,182.63,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1999-10-23,1999,1,4,296,181.26,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00495,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,24,24,575
1999-10-24,1999,1,4,297,179.89,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.9,0.59,106.9,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0868,0.178,0.00698,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
1999-10-25,1999,1,4,298,179.62,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0864,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1999-10-26,1999,1,4,299,178.8,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000186,0.091,0.00356,1,0.0853,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1999-10-27,1999,1,4,300,177.98,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0907,0.00355,1,0.0842,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1999-10-28,1999,1,4,301,177.16,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.0831,0.173,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,551
1999-10-29,1999,1,5,302,176.34,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.082,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1999-10-30,1999,1,5,303,175.52,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00446,0.000175,0.0896,0.00351,1,0.0809,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
1999-10-31,1999,1,5,304,174.15,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
1999-11-01,1999,2,5,305,173.88,0.88,4,Mod_Dry,29,4,2,2,30,67,0.39,106.9,0.61,106.9,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0856,0.00483,0.000189,0.0904,0.00354,1,0.0868,0.177,0.00694,25.4,0.916,0.97,0.888,24.3,23.6,23.6,567
1999-11-02,1999,2,5,306,176.34,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,109.3,0.62,109.3,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00504,0.000197,0.0915,0.00358,1,0.0901,0.182,0.00711,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1999-11-03,1999,2,5,307,177.71,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,110.7,0.62,110.7,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00516,0.000202,0.0921,0.0036,1,0.092,0.184,0.0072,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1999-11-04,1999,2,5,308,177.43,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,110.4,0.62,110.4,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0869,0.00514,0.000201,0.092,0.0036,1,0.0916,0.184,0.00718,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
1999-11-05,1999,2,6,309,177.16,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,110.2,0.62,110.2,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0868,0.00511,0.0002,0.0919,0.0036,1,0.0912,0.183,0.00716,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1999-11-06,1999,2,6,310,177.98,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,111,0.62,111,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0871,0.00518,0.000203,0.0922,0.00361,1,0.0923,0.185,0.00722,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
1999-11-07,1999,2,6,311,179.89,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,112.9,0.63,112.9,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00535,0.000209,0.0931,0.00364,1,0.0949,0.188,0.00735,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
1999-11-08,1999,2,6,312,179.07,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,112.1,0.63,112.1,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00528,0.000206,0.0927,0.00363,1,0.0938,0.187,0.0073,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1999-11-09,1999,2,6,313,179.89,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,112.9,0.63,112.9,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00535,0.000209,0.0931,0.00364,1,0.0949,0.188,0.00735,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
1999-11-10,1999,2,6,314,184,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,117,0.64,117,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.0057,0.000223,0.0949,0.00371,1,0.1,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
1999-11-11,1999,2,6,315,188.64,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,121.6,0.65,121.6,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00609,0.000238,0.0969,0.00379,1,0.107,0.204,0.00796,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1999-11-12,1999,2,7,316,190.01,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123,0.65,123,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1999-11-13,1999,2,7,317,189.74,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
1999-11-14,1999,2,7,318,190.56,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00625,0.000244,0.0977,0.00382,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
1999-11-15,1999,2,7,319,189.74,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
1999-11-16,1999,2,7,320,188.37,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00378,1,0.106,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1999-11-17,1999,2,7,321,186.46,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119.5,0.64,119.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.0059,0.000231,0.0959,0.00375,1,0.104,0.2,0.00781,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
1999-11-18,1999,2,7,322,185.64,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118.6,0.64,118.6,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00583,0.000228,0.0956,0.00374,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1999-11-19,1999,2,8,323,185.91,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118.9,0.64,118.9,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00586,0.000229,0.0957,0.00374,1,0.103,0.199,0.00777,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
1999-11-20,1999,2,8,324,185.09,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,118.1,0.64,118.1,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.00579,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.1,26.3,26.3,632
1999-11-21,1999,2,8,325,184.82,0.85,5,Dry,23,4,2,2,19,50,0.27,134.8,0.73,134.8,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00721,0.000282,0.101,0.00393,1,0.125,0.225,0.0088,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1999-11-22,1999,2,8,326,184.54,0.85,5,Dry,23,4,2,2,19,50,0.27,134.5,0.73,134.5,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0932,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
1999-11-23,1999,2,8,327,182.63,0.85,5,Dry,23,4,2,2,19,50,0.27,132.6,0.73,132.6,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00702,0.000275,0.0996,0.0039,1,0.122,0.221,0.00865,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
1999-11-24,1999,2,8,328,181.81,0.86,5,Dry,23,4,2,2,19,50,0.28,131.8,0.72,131.8,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00695,0.000272,0.0992,0.00388,1,0.12,0.22,0.00859,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
1999-11-25,1999,2,8,329,184.82,0.85,5,Dry,23,4,2,2,19,50,0.27,134.8,0.73,134.8,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00721,0.000282,0.101,0.00393,1,0.125,0.225,0.0088,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1999-11-26,1999,2,9,330,188.92,0.83,5,Dry,23,4,2,2,19,50,0.27,138.9,0.73,138.9,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00756,0.000295,0.102,0.004,1,0.13,0.232,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1999-11-27,1999,2,9,331,190.83,0.83,5,Dry,23,4,2,2,19,50,0.26,140.8,0.74,140.8,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00772,0.000302,0.103,0.00403,1,0.133,0.236,0.00922,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
1999-11-28,1999,2,9,332,192.75,0.82,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00788,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1999-11-29,1999,2,9,333,195.75,0.81,5,Dry,23,4,2,2,19,50,0.26,145.8,0.74,145.8,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00814,0.000318,0.105,0.00412,1,0.139,0.245,0.00956,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1999-11-30,1999,2,9,334,197.67,0.81,5,Dry,23,4,2,2,19,50,0.25,147.7,0.75,147.7,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.0083,0.000324,0.106,0.00415,1,0.142,0.248,0.00969,25.3,0.937,0.97,0.909,34.4,33.4,33.4,801
1999-12-01,1999,3,9,335,197.94,0.81,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00756,0.000295,0.104,0.00405,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
1999-12-02,1999,3,9,336,197.12,0.81,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
1999-12-03,1999,3,10,337,195.75,0.81,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00737,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,739
1999-12-04,1999,3,10,338,195.48,0.81,5,Dry,26,4,3,2,24,59,0.3,136.5,0.7,136.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00735,0.000287,0.103,0.00401,1,0.127,0.229,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,737
1999-12-05,1999,3,10,339,194.11,0.82,5,Dry,26,4,3,2,24,59,0.3,135.1,0.7,135.1,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00723,0.000283,0.102,0.00399,1,0.125,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
1999-12-06,1999,3,10,340,193.84,0.82,5,Dry,26,4,3,2,24,59,0.3,134.8,0.7,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00721,0.000282,0.102,0.00399,1,0.125,0.227,0.00885,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
1999-12-07,1999,3,10,341,193.02,0.82,5,Dry,26,4,3,2,24,59,0.31,134,0.69,134,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00714,0.000279,0.102,0.00397,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
1999-12-08,1999,3,10,342,194.93,0.82,5,Dry,26,4,3,2,24,59,0.3,135.9,0.7,135.9,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00893,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
1999-12-09,1999,3,10,343,195.75,0.81,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00737,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,739
1999-12-10,1999,3,11,344,196.57,0.81,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,744
1999-12-11,1999,3,11,345,200.68,0.8,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,32.9,32,32,767
1999-12-12,1999,3,11,346,202.59,0.79,5,Dry,26,4,3,2,24,59,0.29,143.6,0.71,143.6,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1999-12-13,1999,3,11,347,202.32,0.8,5,Dry,26,4,3,2,24,59,0.29,143.3,0.71,143.3,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00793,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1999-12-14,1999,3,11,348,203.68,0.79,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.7,32.6,32.6,784
1999-12-15,1999,3,11,349,207.24,0.78,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
1999-12-16,1999,3,11,350,208.61,0.78,5,Dry,26,4,3,2,24,59,0.28,149.6,0.72,149.6,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000331,0.108,0.00424,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
1999-12-17,1999,3,12,351,206.69,0.78,5,Dry,26,4,3,2,24,59,0.28,147.7,0.71,147.7,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
1999-12-18,1999,3,12,352,205.32,0.79,5,Dry,26,4,3,2,24,59,0.29,146.3,0.71,146.3,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34,33,33,793
1999-12-19,1999,3,12,353,205.05,0.79,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00816,0.000319,0.107,0.00418,1,0.14,0.247,0.00964,25.3,0.937,0.97,0.909,34,33,33,791
1999-12-20,1999,3,12,354,206.42,0.78,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.00421,1,0.142,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1999-12-21,1999,3,12,355,209.97,0.77,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00858,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
1999-12-22,1999,3,12,356,210.25,0.77,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
1999-12-23,1999,3,12,357,207.24,0.78,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
1999-12-24,1999,3,13,358,208.06,0.78,5,Dry,26,4,3,2,24,59,0.28,149.1,0.72,149.1,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00842,0.00033,0.108,0.00423,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
1999-12-25,1999,3,13,359,211.07,0.77,5,Dry,26,4,3,2,24,59,0.28,152.1,0.72,152.1,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
1999-12-26,1999,3,13,360,210.25,0.77,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
1999-12-27,1999,3,13,361,207.24,0.78,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
1999-12-28,1999,3,13,362,205.87,0.79,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.0042,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1999-12-29,1999,3,13,363,207.24,0.78,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
1999-12-30,1999,3,13,364,208.61,0.78,5,Dry,26,4,3,2,24,59,0.28,149.6,0.72,149.6,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000331,0.108,0.00424,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
1999-12-31,1999,3,14,365,206.69,0.78,5,Dry,26,4,3,2,24,59,0.28,147.7,0.71,147.7,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2000-01-01,1999,4,14,1,204.78,0.79,5,Dry,29,5,4,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00695,0.000272,0.102,0.004,1,0.12,0.223,0.00871,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2000-01-02,1999,4,14,2,205.6,0.79,5,Dry,29,5,4,2,33,73,0.35,132.6,0.65,132.6,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0957,0.00702,0.000275,0.103,0.00402,1,0.122,0.224,0.00877,25.3,0.931,0.97,0.904,30.7,29.8,29.8,715
2000-01-03,1999,4,14,3,209.7,0.77,5,Dry,29,5,4,2,33,73,0.35,136.7,0.65,136.7,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00737,0.000289,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2000-01-04,1999,4,14,4,214.35,0.76,5,Dry,29,5,4,2,33,73,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00776,0.000304,0.107,0.00418,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2000-01-05,1999,4,14,5,217.9,0.75,5,Dry,29,5,4,2,33,73,0.34,144.9,0.67,144.9,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00807,0.000316,0.108,0.00424,1,0.138,0.246,0.00966,25.2,0.937,0.97,0.908,33.6,32.6,32.6,782
2000-01-06,1999,4,14,6,222,0.73,5,Dry,29,5,4,2,33,73,0.33,149,0.67,149,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.00033,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.5,33.5,805
2000-01-07,1999,4,15,7,226.11,0.72,5,Dry,29,5,4,2,33,73,0.32,153.1,0.68,153.1,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00876,0.000344,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,827
2000-01-08,1999,4,15,8,230.21,0.71,5,Dry,29,5,4,2,33,73,0.32,157.2,0.68,157.2,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00911,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2000-01-09,1999,4,15,9,233.76,0.7,5,Dry,29,5,4,2,33,73,0.31,160.8,0.69,160.8,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00941,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
2000-01-10,1999,4,15,10,235.13,0.69,5,Dry,29,5,4,2,33,73,0.31,162.1,0.69,162.1,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00953,0.000375,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,877
2000-01-11,1999,4,15,11,234.86,0.69,5,Dry,29,5,4,2,33,73,0.31,161.9,0.69,161.9,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00951,0.000374,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2000-01-12,1999,4,15,12,231.85,0.7,5,Dry,29,5,4,2,33,73,0.32,158.8,0.69,158.8,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00925,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,858
2000-01-13,1999,4,15,13,232.67,0.7,5,Dry,29,5,4,2,33,73,0.31,159.7,0.69,159.7,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00932,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,863
2000-01-14,1999,4,16,14,236.22,0.69,5,Dry,29,5,4,2,33,73,0.31,163.2,0.69,163.2,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00962,0.000379,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,884
2000-01-15,1999,4,16,15,238.68,0.69,5,Dry,29,5,4,2,33,73,0.31,165.7,0.69,165.7,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00983,0.000388,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2000-01-16,1999,4,16,16,241.14,0.68,5,Dry,29,5,4,2,33,73,0.3,168.1,0.7,168.1,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.169,0.288,0.0114,25.1,0.945,0.974,0.92,39,38,38,913
2000-01-17,1999,4,16,17,244.7,0.67,5,Dry,29,5,4,2,33,73,0.3,171.7,0.7,171.7,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2000-01-18,1999,4,16,18,248.8,0.66,5,Dry,29,5,4,2,33,73,0.29,175.8,0.71,175.8,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2000-01-19,1999,4,16,19,252.9,0.66,5,Dry,29,5,4,2,33,73,0.29,179.9,0.71,179.9,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000437,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2000-01-20,1999,4,16,20,258.1,0.65,5,Dry,29,5,4,2,33,73,0.28,185.1,0.72,185.1,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2000-01-21,1999,4,17,21,262.75,0.64,5,Dry,29,5,4,2,33,73,0.28,189.8,0.72,189.8,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2000-01-22,1999,4,17,22,267.39,0.63,5,Dry,29,5,4,2,33,73,0.27,194.4,0.73,194.4,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-01-23,1999,4,17,23,271.5,0.62,5,Dry,29,5,4,2,33,73,0.27,198.5,0.73,198.5,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2000-01-24,1999,4,17,24,274.5,0.62,5,Dry,29,5,4,2,33,73,0.27,201.5,0.73,201.5,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00527,1,0.215,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2000-01-25,1999,4,17,25,279.7,0.61,5,Dry,29,5,4,2,33,73,0.26,206.7,0.74,206.7,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2000-01-26,1999,4,17,26,287.08,0.6,5,Dry,29,5,4,2,33,73,0.25,214.1,0.75,214.1,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000555,0.138,0.0055,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2000-01-27,1999,4,17,27,293.92,0.59,5,Dry,29,5,4,2,33,73,0.25,220.9,0.75,220.9,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2000-01-28,1999,4,18,28,300.75,0.58,5,Dry,29,5,4,2,33,73,0.24,227.8,0.76,227.8,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00576,2,0.0962,0.241,0.00959,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2000-01-29,1999,4,18,29,308.68,0.57,5,Dry,29,5,4,2,33,73,0.24,235.7,0.76,235.7,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.0059,2,0.102,0.249,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2000-01-30,1999,4,18,30,313.33,0.56,5,Dry,29,5,4,2,33,73,0.23,240.3,0.77,240.3,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.5,1260
2000-01-31,1999,4,18,31,318.53,0.56,5,Dry,29,5,4,2,33,73,0.23,245.5,0.77,245.5,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2000-02-01,1999,5,18,32,326.46,0.55,5,Dry,31,6,4,3,41,85,0.26,241.5,0.74,241.5,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000652,0.151,0.00607,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2000-02-02,1999,5,18,33,332.2,0.54,5,Dry,31,6,4,3,41,85,0.26,247.2,0.74,247.2,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0168,0.000672,0.154,0.00618,2,0.109,0.263,0.0106,24.7,0.928,0.97,0.901,27.8,26.9,53.9,1290
2000-02-03,1999,5,18,34,339.58,0.53,5,Dry,31,6,4,3,41,85,0.25,254.6,0.75,254.6,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0192,0.000769,0.159,0.00639,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.5,1330
2000-02-04,1999,5,19,35,347.51,0.52,5,Dry,31,6,4,3,41,85,0.24,262.5,0.76,262.5,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0229,0.000921,0.166,0.00666,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2000-02-05,1999,5,19,36,354.35,0.52,5,Dry,31,6,4,3,41,85,0.24,269.4,0.76,269.4,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0261,0.00105,0.171,0.0069,2,0.124,0.296,0.0119,24.5,0.934,0.97,0.906,30.2,29.3,58.7,1410
2000-02-06,1999,5,19,37,365.01,0.51,5,Dry,31,6,4,3,41,85,0.23,280,0.77,280,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0312,0.00126,0.18,0.00727,2,0.132,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2000-02-07,1999,5,19,38,377.86,0.49,5,Dry,31,6,4,3,41,85,0.23,292.9,0.78,292.9,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0372,0.00151,0.191,0.00771,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.8,1530
2000-02-08,1999,5,19,39,388.53,0.48,5,Dry,31,6,4,3,41,85,0.22,303.5,0.78,303.5,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0423,0.00171,0.199,0.00809,2,0.147,0.347,0.0141,24.3,0.941,0.97,0.913,34,33,66,1590
2000-02-09,1999,5,19,40,398.1,0.47,5,Dry,31,6,4,3,41,85,0.21,313.1,0.79,313.1,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0468,0.0019,0.207,0.00842,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68.1,1630
2000-02-10,1999,5,19,41,410.4,0.46,5,Dry,31,6,4,3,41,85,0.21,325.4,0.79,325.4,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0526,0.00214,0.217,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2000-02-11,1999,5,20,42,423.25,0.45,5,Dry,31,6,4,3,41,85,0.2,338.3,0.8,338.3,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0587,0.00239,0.228,0.00931,2,0.171,0.399,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.5,1760
2000-02-12,1999,5,20,43,434.46,0.44,5,Dry,31,6,4,3,41,85,0.2,349.5,0.8,349.5,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00262,0.237,0.00971,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39,38,76.1,1830
2000-02-13,1999,5,20,44,444.58,0.44,5,Dry,31,6,4,3,41,85,0.19,359.6,0.81,359.6,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0687,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2000-02-14,1999,5,20,45,456.34,0.43,5,Dry,31,6,4,3,41,85,0.19,371.3,0.81,371.3,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0743,0.00305,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81.1,1950
2000-02-15,1999,5,20,46,469.74,0.42,5,Dry,31,6,4,3,41,85,0.18,384.7,0.82,384.7,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0806,0.00332,0.266,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.8,42,83.9,2010
2000-02-16,1999,5,20,47,480.95,0.41,5,Dry,31,6,4,3,41,85,0.18,395.9,0.82,395.9,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0859,0.00354,0.276,0.0114,2,0.21,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.3,2070
2000-02-17,1999,5,20,48,490.52,0.4,5,Dry,31,6,4,3,41,85,0.17,405.5,0.83,405.5,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0904,0.00374,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
2000-02-18,1999,5,21,49,499.54,0.4,5,Dry,31,6,4,3,41,85,0.17,414.5,0.83,414.5,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0947,0.00392,0.291,0.012,2,0.222,0.513,0.0213,23.6,0.956,0.98,0.937,45.9,45,90,2160
2000-02-19,1999,5,21,50,509.66,0.39,5,Dry,31,6,4,3,41,85,0.17,424.7,0.83,424.7,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0994,0.00413,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,47,46,92.1,2210
2000-02-20,1999,5,21,51,517.04,0.39,5,Dry,31,6,4,3,41,85,0.16,432,0.84,432,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.7,46.8,93.5,2240
2000-02-21,1999,5,21,52,524.43,0.38,5,Dry,31,6,4,3,41,85,0.16,439.4,0.84,439.4,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2000-02-22,1999,5,21,53,534,0.38,5,Dry,31,6,4,3,41,85,0.16,449,0.84,449,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.246,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2000-02-23,1999,5,21,54,543.57,0.37,5,Dry,31,6,4,3,41,85,0.16,458.6,0.84,458.6,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.115,0.00482,0.327,0.0137,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2000-02-24,1999,5,21,55,549.31,0.37,5,Dry,31,6,4,3,41,85,0.15,464.3,0.84,464.3,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2000-02-25,1999,5,22,56,552.32,0.37,5,Dry,31,6,4,3,41,85,0.15,467.3,0.85,467.3,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.12,0.005,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2000-02-26,1999,5,22,57,552.59,0.37,5,Dry,31,6,4,3,41,85,0.15,467.6,0.85,467.6,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2000-02-27,1999,5,22,58,554.5,0.36,5,Dry,31,6,4,3,41,85,0.15,469.5,0.85,469.5,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.337,0.0141,2,0.259,0.597,0.025,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2000-02-28,1999,5,22,59,558.06,0.36,5,Dry,31,6,4,3,41,85,0.15,473.1,0.85,473.1,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2000-02-29,1999,5,22,60,564.35,0.36,5,Dry,31,6,4,3,41,85,0.15,479.4,0.85,479.4,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00525,0.347,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2000-03-01,1999,6,22,61,569,0.36,5,Dry,36,8,6,4,53,107,0.19,462,0.81,462,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.217,0.117,0.00491,0.335,0.014,2,0.254,0.589,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2000-03-02,1999,6,22,62,574.19,0.35,5,Dry,36,8,6,4,53,107,0.19,467.2,0.81,467.2,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.12,0.00502,0.34,0.0143,2,0.258,0.598,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2000-03-03,1999,6,23,63,579.39,0.35,5,Dry,36,8,6,4,53,107,0.18,472.4,0.81,472.4,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00513,0.345,0.0145,2,0.261,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
2000-03-04,1999,6,23,64,584.04,0.35,5,Dry,36,8,6,4,53,107,0.18,477,0.82,477,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00522,0.35,0.0147,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2000-03-05,1999,6,23,65,589.23,0.35,5,Dry,36,8,6,4,53,107,0.18,482.2,0.82,482.2,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.3,23.7,0.229,0.127,0.00533,0.356,0.015,2,0.268,0.624,0.0263,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2000-03-06,1999,6,23,66,595.52,0.34,5,Dry,36,8,6,4,53,107,0.18,488.5,0.82,488.5,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00546,0.362,0.0153,3,0.162,0.524,0.0221,23.2,0.945,0.97,0.917,35,34,102,2440
2000-03-07,1999,6,23,67,601.26,0.34,5,Dry,36,8,6,4,53,107,0.18,494.3,0.82,494.3,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.236,0.132,0.00558,0.368,0.0155,3,0.165,0.533,0.0225,23.2,0.946,0.97,0.917,35.4,34.3,103,2470
2000-03-08,1999,6,23,68,607.55,0.34,5,Dry,36,8,6,4,53,107,0.18,500.6,0.82,500.6,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.239,0.135,0.00572,0.375,0.0158,3,0.168,0.543,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2000-03-09,1999,6,23,69,614.93,0.33,5,Dry,36,8,6,4,53,107,0.17,507.9,0.83,507.9,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.244,0.14,0.00593,0.384,0.0162,3,0.171,0.555,0.0235,23.1,0.947,0.97,0.919,36.3,35.2,106,2540
2000-03-10,1999,6,24,70,624.5,0.33,5,Dry,36,8,6,4,53,107,0.17,517.5,0.83,517.5,0,0,0,0,-4,4,36,8,6,0,57,568,990,966.4,23.6,0.249,0.147,0.00622,0.396,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.92,36.9,35.8,107,2580
2000-03-11,1999,6,24,71,634.62,0.32,5,Dry,36,8,6,4,53,107,0.17,527.6,0.83,527.6,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.153,0.00651,0.408,0.0173,3,0.18,0.588,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
2000-03-12,1999,6,24,72,647.47,0.32,5,Dry,36,8,6,4,53,107,0.17,540.5,0.83,540.5,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.162,0.00689,0.424,0.018,3,0.186,0.61,0.0259,22.9,0.95,0.973,0.924,38.4,37.4,112,2690
2000-03-13,1999,6,24,73,663.61,0.31,5,Dry,36,8,6,4,53,107,0.16,556.6,0.84,556.6,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.271,0.173,0.00737,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
2000-03-14,1999,6,24,74,683.02,0.3,5,Dry,36,8,6,4,53,107,0.16,576,0.84,576,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00795,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2000-03-15,1999,6,24,75,705.17,0.29,5,Dry,36,8,6,4,53,107,0.15,598.2,0.85,598.2,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.201,0.00862,0.495,0.0213,3,0.212,0.707,0.0304,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2000-03-16,1999,6,24,76,731.69,0.27,5,Dry,36,8,6,4,53,107,0.15,624.7,0.85,624.7,0,0,0,0,-4,4,36,8,6,0,57,675,990,966.8,23.2,0.31,0.218,0.00942,0.528,0.0228,3,0.224,0.752,0.0324,22.4,0.955,0.98,0.936,43.7,42.9,129,3090
2000-03-17,1999,6,25,77,761.5,0.26,5,Dry,36,8,6,4,53,107,0.14,654.5,0.86,654.5,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2000-03-18,1999,6,25,78,784.84,0.25,5,Dry,36,8,6,4,53,107,0.14,677.8,0.86,677.8,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.594,0.0259,3,0.248,0.841,0.0366,22.1,0.957,0.98,0.938,46.9,46,138,3310
2000-03-19,1999,6,25,79,818.98,0.24,5,Dry,36,8,6,4,53,107,0.13,712,0.87,712,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.636,0.0279,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.8,47.9,144,3450
