date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-03-20,1999,6,25,80,867.54,0.22,5,Dry,36,8,6,4,53,107,0.12,760.5,0.88,760.5,0,0,0,0,-4,4,36,8,6,0,57,811,990,967.4,22.6,0.397,0.307,0.0136,0.704,0.0311,3,0.283,0.987,0.0436,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2000-03-21,1999,6,25,81,931.07,0.2,5,Dry,36,8,6,4,53,107,0.12,824.1,0.89,824.1,0,0,0,0,-4,4,36,8,6,0,57,874,990,967.6,22.4,0.455,0.338,0.0151,0.793,0.0354,4,0.221,1.01,0.0453,21.4,0.954,0.979,0.933,41.2,40.3,161,3870
2000-03-22,1999,6,25,82,1005.5,0.18,5,Dry,36,8,6,4,53,107,0.11,898.5,0.89,898.5,0,0,0,0,-4,4,36,8,6,0,57,948,990,967.9,22.1,0.523,0.374,0.0169,0.897,0.0406,4,0.246,1.14,0.0517,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
2000-03-23,1999,6,25,83,1090.6,0.16,5,Dry,36,8,6,4,53,107,0.098,983.6,0.9,983.6,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.601,0.415,0.019,1.02,0.0466,4,0.274,1.29,0.0592,20.5,0.956,0.98,0.937,47.3,46.4,185,4450
2000-03-24,1999,6,26,84,1192.1,0.14,5,Dry,36,8,6,4,53,107,0.09,1085,0.91,1085,0,0,0,0,-4,4,36,8,6,0,57,1140,990,968.5,21.5,0.75,0.615,0.0286,1.36,0.0635,4,0.297,1.66,0.0773,19.8,0.955,0.98,0.936,50.4,48.2,193,4630
2000-03-25,1999,6,26,85,1305.2,0.13,5,Dry,36,8,6,4,53,107,0.082,1198,0.92,1100,98,22,3,3,-1,71,58,11,9,3,124,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2000-03-26,1999,6,26,86,1405.1,0.12,5,Dry,36,8,6,4,53,107,0.076,1298,0.92,1100,198,45,6,6,2,139,81,14,12,6,192,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.9,47.9,192,4600
2000-03-27,1999,6,26,87,1470.5,0.11,5,Dry,36,8,6,4,53,107,0.073,1363,0.93,1100,263,59,8,8,4,184,95,16,14,8,237,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2000-03-28,1999,6,26,88,1537.3,0.1,5,Dry,36,8,6,4,53,107,0.07,1430,0.93,1100,330,64,10,10,6,240,100,18,16,10,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2000-03-29,1999,6,26,89,1598.8,0.095,5,Dry,36,8,6,4,53,107,0.067,1492,0.93,1100,392,64,10,12,8,298,100,18,18,12,351,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2000-03-30,1999,6,26,90,1654.7,0.09,5,Dry,36,8,6,4,53,107,0.065,1548,0.94,1100,448,64,10,14,9,351,100,18,20,13,404,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2000-03-31,1999,6,27,91,1704.7,0.083,5,Dry,36,8,6,4,53,107,0.063,1598,0.94,1100,498,64,10,15,11,398,100,18,21,15,451,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.2,45.2,181,4340
2000-04-01,1999,7,27,92,1748.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.085,1600,0.92,1100,500,55,7,15,5,418,100,18,25,15,490,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2000-04-02,1999,7,27,93,1785.8,0.074,4,Mod_Dry,45,11,10,10,72,148,0.083,1638,0.92,1100,538,55,7,15,6,455,100,18,25,16,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-04-03,1999,7,27,94,1823.5,0.07,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2000-04-04,1999,7,27,95,1854.6,0.067,4,Mod_Dry,45,11,10,10,72,148,0.08,1707,0.92,1100,607,55,7,15,8,522,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2000-04-05,1999,7,27,96,1878.9,0.064,4,Mod_Dry,45,11,10,10,72,148,0.079,1731,0.92,1100,631,55,7,15,9,545,100,18,25,19,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2000-04-06,1999,7,27,97,1896.3,0.062,4,Mod_Dry,45,11,10,10,72,148,0.078,1748,0.92,1100,648,55,7,15,9,562,100,18,25,19,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2000-04-07,1999,7,28,98,1906.8,0.061,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2000-04-08,1999,7,28,99,1917.3,0.06,4,Mod_Dry,45,11,10,10,72,148,0.077,1769,0.92,1100,669,55,7,15,10,582,100,18,25,20,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2000-04-09,1999,7,28,100,1920.8,0.06,4,Mod_Dry,45,11,10,10,72,148,0.077,1773,0.92,1100,673,55,7,15,10,586,100,18,25,20,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-04-10,1999,7,28,101,1917.3,0.06,4,Mod_Dry,45,11,10,10,72,148,0.077,1769,0.92,1100,669,55,7,15,10,582,100,18,25,20,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2000-04-11,1999,7,28,102,1913.8,0.06,4,Mod_Dry,45,11,10,10,72,148,0.077,1766,0.92,1100,666,55,7,15,10,579,100,18,25,20,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2000-04-12,1999,7,28,103,1903.3,0.062,4,Mod_Dry,45,11,10,10,72,148,0.078,1755,0.92,1100,655,55,7,15,10,568,100,18,25,20,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2000-04-13,1999,7,28,104,1892.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.078,1745,0.92,1100,645,55,7,15,9,559,100,18,25,19,631,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2000-04-14,1999,7,29,105,1882.4,0.064,4,Mod_Dry,45,11,10,10,72,148,0.079,1734,0.92,1100,634,55,7,15,9,548,100,18,25,19,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2000-04-15,1999,7,29,106,1865,0.066,4,Mod_Dry,45,11,10,10,72,148,0.079,1717,0.92,1100,617,55,7,15,9,531,100,18,25,19,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2000-04-16,1999,7,29,107,1847.7,0.068,4,Mod_Dry,45,11,10,10,72,148,0.08,1700,0.92,1100,600,55,7,15,8,515,100,18,25,18,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2000-04-17,1999,7,29,108,1830.4,0.07,4,Mod_Dry,45,11,10,10,72,148,0.081,1682,0.92,1100,582,55,7,15,7,498,100,18,25,17,570,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4240
2000-04-18,1999,7,29,109,1806.4,0.072,4,Mod_Dry,45,11,10,10,72,148,0.082,1658,0.92,1100,558,55,7,15,7,474,100,18,25,17,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2000-04-19,1999,7,29,110,1782.4,0.075,4,Mod_Dry,45,11,10,10,72,148,0.083,1634,0.92,1100,534,55,7,15,6,451,100,18,25,16,523,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2000-04-20,1999,7,29,111,1758.6,0.077,4,Mod_Dry,45,11,10,10,72,148,0.084,1611,0.92,1100,511,55,7,15,5,429,100,18,25,15,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.7,179,4290
2000-04-21,1999,7,30,112,1734.9,0.079,4,Mod_Dry,45,11,10,10,72,148,0.085,1587,0.92,1100,487,55,7,15,5,405,100,18,25,15,477,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2000-04-22,1999,7,30,113,1704.7,0.083,4,Mod_Dry,45,11,10,10,72,148,0.087,1557,0.91,1100,457,55,7,14,4,377,100,18,24,14,449,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-04-23,1999,7,30,114,1674.6,0.087,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2000-04-24,1999,7,30,115,1644.8,0.091,4,Mod_Dry,45,11,10,10,72,148,0.09,1497,0.91,1100,397,55,7,12,2,321,100,18,22,12,393,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2000-04-25,1999,7,30,116,1615.2,0.094,4,Mod_Dry,45,11,10,10,72,148,0.092,1467,0.91,1100,367,55,7,11,1,293,100,18,21,11,365,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2000-04-26,1999,7,30,117,1585.8,0.097,4,Mod_Dry,45,11,10,10,72,148,0.093,1438,0.91,1100,338,55,7,10,0,266,100,18,20,10,338,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2000-04-27,1999,7,30,118,1556.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.095,1409,0.91,1100,309,55,7,9,-1,239,100,18,19,9,311,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2000-04-28,1999,7,31,119,1527.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.097,1380,0.9,1100,280,55,7,9,-2,211,100,18,19,8,283,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2000-04-29,1999,7,31,120,1499,0.11,4,Mod_Dry,45,11,10,10,72,148,0.099,1351,0.9,1100,251,55,7,8,-2,183,100,18,18,8,255,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,47,188,4510
2000-04-30,1999,7,31,121,1470.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1322,0.9,1100,222,50,7,7,-3,161,95,18,17,7,233,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2000-05-01,1999,8,31,122,1442.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1250,0.87,1100,150,34,5,5,-5,111,81,15,15,5,226,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2000-05-02,1999,8,31,123,1414.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1222,0.86,1100,122,28,4,4,-6,92,75,14,14,4,207,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0864,19,0.952,0.98,0.933,48.8,47.8,191,4590
2000-05-03,1999,8,31,124,1386.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1195,0.86,1100,95,21,3,3,-7,75,68,13,13,3,190,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2000-05-04,1999,8,31,125,1341.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1149,0.86,1100,49,11,1,1,-9,45,58,11,11,1,160,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2000-05-05,1999,8,32,126,1296.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1104,0.85,1100,4,1,0,0,-10,13,48,10,10,0,128,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2000-05-06,1999,8,32,127,1258.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1066,0.85,1066,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.747,0.572,0.0269,1.32,0.0619,4,0.293,1.61,0.0757,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2000-05-07,1999,8,32,128,1220.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1029,0.84,1029,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.692,0.487,0.0228,1.18,0.0551,4,0.286,1.46,0.0684,19.9,0.955,0.98,0.936,48,47.1,188,4520
2000-05-08,1999,8,32,129,1183.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,991.7,0.84,991.7,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.638,0.419,0.0195,1.06,0.0491,4,0.277,1.33,0.062,20.2,0.955,0.98,0.936,46.9,46,184,4410
2000-05-09,1999,8,32,130,1153,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,961,0.83,961,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.596,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0586,20.4,0.955,0.98,0.936,45.8,44.9,180,4310
2000-05-10,1999,8,32,131,1122.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,930.9,0.83,930.9,0,0,0,0,-10,10,47,10,10,0,125,998,990,968.3,21.7,0.568,0.39,0.0179,0.958,0.0441,4,0.257,1.21,0.0559,20.5,0.955,0.98,0.936,44.7,43.8,175,4200
2000-05-11,1999,8,32,132,1093.3,0.16,5,Dry,42,9,8,6,82,147,0.13,946.3,0.87,946.3,0,0,0,0,-6,6,42,9,8,0,88,1010,990,968.2,21.8,0.575,0.397,0.0182,0.972,0.0446,4,0.262,1.23,0.0566,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2000-05-12,1999,8,33,133,1069.4,0.17,5,Dry,42,9,8,6,82,147,0.14,922.4,0.86,922.4,0,0,0,0,-6,6,42,9,8,0,88,981,990,968.1,21.9,0.553,0.385,0.0176,0.939,0.0429,4,0.254,1.19,0.0545,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
2000-05-13,1999,8,33,134,1046,0.17,5,Dry,42,9,8,6,82,147,0.14,899,0.86,899,0,0,0,0,-6,6,42,9,8,0,88,958,990,968,22,0.532,0.374,0.017,0.906,0.0413,4,0.246,1.15,0.0525,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
2000-05-14,1999,8,33,135,1023,0.18,5,Dry,42,9,8,6,82,147,0.14,876,0.86,876,0,0,0,0,-6,6,42,9,8,0,88,935,990,968,22,0.511,0.363,0.0165,0.874,0.0397,4,0.238,1.11,0.0505,20.9,0.955,0.98,0.936,42.9,42,168,4040
2000-05-15,1999,8,33,136,1000.5,0.18,5,Dry,42,9,8,6,82,147,0.15,853.5,0.85,853.5,0,0,0,0,-6,6,42,9,8,0,88,912,990,967.9,22.1,0.49,0.352,0.0159,0.842,0.0381,4,0.231,1.07,0.0485,21,0.954,0.98,0.935,42,41.2,165,3950
2000-05-16,1999,8,33,137,978.39,0.19,5,Dry,42,9,8,6,82,147,0.15,831.4,0.85,831.4,0,0,0,0,-6,6,42,9,8,0,88,890,990,967.8,22.2,0.47,0.341,0.0154,0.811,0.0366,4,0.223,1.03,0.0466,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2000-05-17,1999,8,33,138,961.54,0.19,5,Dry,42,9,8,6,82,147,0.15,814.5,0.85,814.5,0,0,0,0,-6,6,42,9,8,0,88,874,990,967.7,22.3,0.455,0.333,0.015,0.788,0.0354,4,0.217,1.01,0.0452,21.2,0.954,0.977,0.932,40.5,39.5,158,3800
2000-05-18,1999,8,33,139,945,0.2,5,Dry,42,9,8,6,82,147,0.16,798,0.84,798,0,0,0,0,-6,6,42,9,8,0,88,857,990,967.7,22.3,0.439,0.325,0.0146,0.765,0.0343,4,0.212,0.977,0.0438,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2000-05-19,1999,8,34,140,928.78,0.2,5,Dry,42,9,8,6,82,147,0.16,781.8,0.84,781.8,0,0,0,0,-6,6,42,9,8,0,88,841,990,967.6,22.4,0.425,0.317,0.0142,0.742,0.0331,3,0.288,1.03,0.046,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2000-05-20,1999,8,34,141,912.9,0.21,5,Dry,42,9,8,6,82,147,0.16,765.9,0.84,765.9,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.41,0.31,0.0138,0.72,0.0321,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2000-05-21,1999,8,34,142,897.38,0.21,5,Dry,42,9,8,6,82,147,0.16,750.4,0.84,750.4,0,0,0,0,-6,6,42,9,8,0,88,809,990,967.5,22.5,0.396,0.302,0.0134,0.698,0.031,3,0.28,0.978,0.0435,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2000-05-22,1999,8,34,143,882.25,0.21,5,Dry,42,9,8,6,82,147,0.17,735.3,0.83,735.3,0,0,0,0,-6,6,42,9,8,0,88,794,990,967.4,22.6,0.382,0.292,0.0129,0.674,0.0299,3,0.273,0.948,0.042,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2000-05-23,1999,8,34,144,867.54,0.22,5,Dry,42,9,8,6,82,147,0.17,720.5,0.83,720.5,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.282,0.0125,0.652,0.0288,3,0.267,0.919,0.0406,21.7,0.957,0.98,0.938,48.9,48,144,3450
2000-05-24,1999,8,34,145,853.27,0.22,5,Dry,42,9,8,6,82,147,0.17,706.3,0.83,706.3,0,0,0,0,-6,6,42,9,8,0,88,765,990,967.3,22.7,0.361,0.273,0.012,0.634,0.028,3,0.26,0.895,0.0394,21.8,0.957,0.98,0.938,48.1,47.2,142,3400
2000-05-25,1999,8,34,146,839.5,0.23,5,Dry,42,9,8,6,82,147,0.17,692.5,0.82,692.5,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.617,0.0271,3,0.254,0.871,0.0383,21.9,0.957,0.98,0.938,47.4,46.4,139,3340
2000-05-26,1999,8,35,147,829.99,0.23,5,Dry,42,9,8,6,82,147,0.18,683,0.82,683,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0266,3,0.25,0.855,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
2000-05-27,1999,8,35,148,820.78,0.24,5,Dry,42,9,8,6,82,147,0.18,673.8,0.82,673.8,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.594,0.026,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
2000-05-28,1999,8,35,149,811.91,0.24,5,Dry,42,9,8,6,82,147,0.18,664.9,0.82,664.9,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.583,0.0255,3,0.242,0.825,0.0361,22,0.957,0.98,0.937,45.8,44.9,135,3230
2000-05-29,1999,8,35,150,803.4,0.24,5,Dry,42,9,8,6,82,147,0.18,656.4,0.82,656.4,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0105,0.573,0.025,3,0.238,0.81,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2000-05-30,1999,8,35,151,795.31,0.25,5,Dry,42,9,8,6,82,147,0.18,648.3,0.81,648.3,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.563,0.0245,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2000-05-31,1999,8,35,152,787.71,0.25,5,Dry,42,9,8,6,82,147,0.19,640.7,0.81,640.7,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.00998,0.553,0.0241,3,0.231,0.784,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,130,3130
2000-06-01,1999,9,35,153,780.72,0.25,5,Dry,39,9,7,5,59,119,0.15,661.7,0.85,661.7,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.577,0.0251,3,0.24,0.817,0.0356,22.2,0.957,0.98,0.938,45.9,44.9,135,3240
2000-06-02,1999,9,36,154,774.55,0.26,5,Dry,39,9,7,5,59,119,0.15,655.5,0.85,655.5,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.33,0.239,0.0104,0.569,0.0247,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2000-06-03,1999,9,36,155,768.61,0.26,5,Dry,39,9,7,5,59,119,0.15,649.6,0.84,649.6,0,0,0,0,-5,5,39,9,7,0,64,705,990,967,23,0.327,0.235,0.0102,0.562,0.0244,3,0.235,0.797,0.0346,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2000-06-04,1999,9,36,156,756.85,0.26,5,Dry,39,9,7,5,59,119,0.16,637.9,0.84,637.9,0,0,0,0,-5,5,39,9,7,0,64,693,990,966.9,23.1,0.32,0.227,0.00984,0.547,0.0237,3,0.23,0.777,0.0337,22.3,0.956,0.98,0.937,44.4,43.5,131,3140
2000-06-05,1999,9,36,157,745.09,0.27,5,Dry,39,9,7,5,59,119,0.16,626.1,0.84,626.1,0,0,0,0,-5,5,39,9,7,0,64,681,990,966.9,23.1,0.314,0.219,0.00948,0.533,0.023,3,0.224,0.757,0.0327,22.4,0.955,0.98,0.936,43.7,42.9,129,3090
2000-06-06,1999,9,36,158,733.33,0.27,5,Dry,39,9,7,5,59,119,0.16,614.3,0.84,614.3,0,0,0,0,-5,5,39,9,7,0,64,669,990,966.8,23.2,0.307,0.211,0.00912,0.518,0.0224,3,0.219,0.737,0.0318,22.4,0.955,0.98,0.936,43,42.2,126,3030
2000-06-07,1999,9,36,159,722.12,0.28,5,Dry,39,9,7,5,59,119,0.17,603.1,0.83,603.1,0,0,0,0,-5,5,39,9,7,0,64,658,990,966.8,23.2,0.301,0.204,0.00878,0.504,0.0217,3,0.214,0.718,0.0309,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2000-06-08,1999,9,36,160,712,0.28,5,Dry,39,9,7,5,59,119,0.17,593,0.83,593,0,0,0,0,-5,5,39,9,7,0,64,648,990,966.7,23.3,0.295,0.197,0.00848,0.492,0.0212,3,0.209,0.701,0.0302,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
2000-06-09,1999,9,37,161,701.34,0.29,5,Dry,39,9,7,5,59,119,0.17,582.3,0.83,582.3,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.289,0.19,0.00816,0.479,0.0206,3,0.205,0.683,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2000-06-10,1999,9,37,162,690.68,0.29,5,Dry,39,9,7,5,59,119,0.17,571.7,0.83,571.7,0,0,0,0,-5,5,39,9,7,0,64,627,990,966.7,23.3,0.283,0.183,0.00784,0.466,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2000-06-11,1999,9,37,163,680.56,0.3,5,Dry,39,9,7,5,59,119,0.17,561.6,0.82,561.6,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.176,0.00753,0.453,0.0194,3,0.195,0.648,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
2000-06-12,1999,9,37,164,671.54,0.3,5,Dry,39,9,7,5,59,119,0.18,552.5,0.82,552.5,0,0,0,0,-5,5,39,9,7,0,64,608,990,966.6,23.4,0.272,0.17,0.00726,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2000-06-13,1999,9,37,165,661.96,0.31,5,Dry,39,9,7,5,59,119,0.18,543,0.82,543,0,0,0,0,-5,5,39,9,7,0,64,598,990,966.5,23.5,0.266,0.164,0.00698,0.43,0.0183,3,0.187,0.617,0.0263,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2000-06-14,1999,9,37,166,652.39,0.31,5,Dry,39,9,7,5,59,119,0.18,533.4,0.82,533.4,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.0067,0.418,0.0178,3,0.183,0.601,0.0256,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2000-06-15,1999,9,37,167,642.82,0.32,5,Dry,39,9,7,5,59,119,0.18,523.8,0.81,523.8,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.255,0.151,0.00641,0.406,0.0173,3,0.178,0.585,0.0248,22.9,0.949,0.97,0.92,37.3,36.2,108,2600
2000-06-16,1999,9,38,168,633.8,0.32,5,Dry,39,9,7,5,59,119,0.19,514.8,0.81,514.8,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.25,0.145,0.00615,0.395,0.0168,3,0.174,0.569,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
2000-06-17,1999,9,38,169,625.87,0.33,5,Dry,39,9,7,5,59,119,0.19,506.9,0.81,506.9,0,0,0,0,-5,5,39,9,7,0,64,562,990,966.4,23.6,0.246,0.14,0.00592,0.385,0.0163,3,0.171,0.556,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2520
2000-06-18,1999,9,38,170,617.39,0.33,5,Dry,39,9,7,5,59,119,0.19,498.4,0.81,498.4,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00568,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2000-06-19,1999,9,38,171,608.92,0.34,5,Dry,39,9,7,5,59,119,0.2,489.9,0.81,489.9,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.0055,0.366,0.0155,3,0.163,0.529,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
2000-06-20,1999,9,38,172,600.44,0.34,5,Dry,39,9,7,5,59,119,0.2,481.4,0.8,481.4,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00533,0.358,0.0151,2,0.267,0.625,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2000-06-21,1999,9,38,173,592.51,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,431.5,0.73,431.5,0,0,0,0,-9,9,45,10,9,0,97,496,990,966.3,23.7,0.21,0.103,0.00433,0.313,0.0132,2,0.234,0.547,0.023,23.2,0.957,0.98,0.938,46.9,46,92,2210
2000-06-22,1999,9,38,174,584.58,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,423.6,0.72,423.6,0,0,0,0,-9,9,45,10,9,0,97,488,990,966.2,23.8,0.208,0.0989,0.00416,0.307,0.0129,2,0.228,0.535,0.0225,23.2,0.956,0.98,0.937,46.2,45.2,90.5,2170
2000-06-23,1999,9,39,175,577.75,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,416.8,0.72,416.8,0,0,0,0,-9,9,45,10,9,0,97,481,990,966.2,23.8,0.205,0.0957,0.00402,0.301,0.0126,2,0.224,0.525,0.022,23.3,0.956,0.98,0.937,45.5,44.6,89.1,2140
2000-06-24,1999,9,39,176,570.36,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,409.4,0.72,409.4,0,0,0,0,-9,9,45,10,9,0,97,473,990,966.2,23.8,0.203,0.0922,0.00387,0.295,0.0124,2,0.219,0.514,0.0216,23.3,0.955,0.98,0.936,44.7,43.8,87.7,2100
2000-06-25,1999,9,39,177,562.98,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,402,0.71,402,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0887,0.00372,0.289,0.0121,2,0.214,0.503,0.0211,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
2000-06-26,1999,9,39,178,555.6,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,394.6,0.71,394.6,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.197,0.0853,0.00357,0.283,0.0118,2,0.209,0.491,0.0206,23.4,0.954,0.98,0.935,43.2,42.4,84.7,2030
2000-06-27,1999,9,39,179,548.21,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,387.2,0.71,387.2,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0818,0.00342,0.277,0.0116,2,0.204,0.48,0.0201,23.5,0.953,0.98,0.934,42.4,41.6,83.2,2000
2000-06-28,1999,9,39,180,541.38,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,380.4,0.7,380.4,0,0,0,0,-9,9,45,10,9,0,97,444,990,966,24,0.192,0.0785,0.00328,0.271,0.0113,2,0.199,0.47,0.0196,23.5,0.952,0.98,0.933,41.7,40.9,81.8,1960
2000-06-29,1999,9,39,181,534.54,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,373.5,0.7,373.5,0,0,0,0,-9,9,45,10,9,0,97,438,990,966,24,0.19,0.0753,0.00314,0.265,0.0111,2,0.195,0.46,0.0192,23.5,0.952,0.978,0.931,41,40.1,80.3,1930
2000-06-30,1999,9,40,182,528.8,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,367.8,0.7,367.8,0,0,0,0,-9,9,45,10,9,0,97,432,990,966,24,0.188,0.0726,0.00302,0.261,0.0108,2,0.191,0.451,0.0188,23.6,0.951,0.977,0.929,40.4,39.5,79,1900
2000-07-01,1999,10,40,183,522.51,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,387.5,0.74,387.5,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.0819,0.00341,0.275,0.0114,2,0.204,0.479,0.0199,23.6,0.953,0.98,0.934,42.7,41.8,83.7,2010
2000-07-02,1999,10,40,184,516.22,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,381.2,0.74,381.2,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0789,0.00328,0.27,0.0112,2,0.2,0.47,0.0195,23.6,0.953,0.98,0.933,42,41.2,82.4,1980
2000-07-03,1999,10,40,185,509.93,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,374.9,0.73,374.9,0,0,0,0,-6,6,42,9,8,0,76,434,990,965.9,24.1,0.189,0.076,0.00315,0.265,0.011,2,0.196,0.46,0.0191,23.6,0.952,0.979,0.932,41.4,40.5,81,1940
2000-07-04,1999,10,40,186,503.64,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,368.6,0.73,368.6,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.186,0.073,0.00302,0.259,0.0108,2,0.191,0.451,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.6,1910
2000-07-05,1999,10,40,187,497.36,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,362.4,0.73,362.4,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.07,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,40,39.1,78.2,1880
2000-07-06,1999,10,40,188,491.07,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,356.1,0.72,356.1,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0671,0.00277,0.249,0.0103,2,0.183,0.432,0.0179,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2000-07-07,1999,10,41,189,485.32,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,350.3,0.72,350.3,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0644,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.949,0.973,0.923,38.8,37.7,75.5,1810
2000-07-08,1999,10,41,190,479.58,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,344.6,0.72,344.6,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0616,0.00254,0.24,0.00988,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
2000-07-09,1999,10,41,191,473.84,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,338.8,0.71,338.8,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0589,0.00243,0.235,0.00968,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
2000-07-10,1999,10,41,192,468.1,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,333.1,0.71,333.1,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.0562,0.00231,0.23,0.00947,2,0.167,0.397,0.0164,23.9,0.946,0.97,0.918,36.9,35.8,71.6,1720
2000-07-11,1999,10,41,193,463.45,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,328.4,0.71,328.4,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.054,0.00222,0.226,0.00931,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.7,1700
2000-07-12,1999,10,41,194,458.25,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,323.3,0.7,323.3,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0516,0.00212,0.222,0.00912,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2000-07-13,1999,10,41,195,453.06,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,318.1,0.7,318.1,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.0491,0.00202,0.218,0.00894,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.5,1640
2000-07-14,1999,10,42,196,447.86,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,312.9,0.7,312.9,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0467,0.00191,0.213,0.00875,2,0.154,0.367,0.0151,24,0.943,0.97,0.915,34.7,33.7,67.4,1620
2000-07-15,1999,10,42,197,442.67,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,307.7,0.69,307.7,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0442,0.00181,0.209,0.00857,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2000-07-16,1999,10,42,198,437.47,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,302.5,0.69,302.5,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0418,0.00171,0.205,0.00839,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1560
2000-07-17,1999,10,42,199,432.82,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,297.8,0.69,297.8,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0396,0.00162,0.201,0.00822,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2000-07-18,1999,10,42,200,428.18,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,293.2,0.69,293.2,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0374,0.00153,0.197,0.00806,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
2000-07-19,1999,10,42,201,423.53,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,288.5,0.68,288.5,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0352,0.00144,0.193,0.00789,2,0.137,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
2000-07-20,1999,10,42,202,418.88,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,283.9,0.68,283.9,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.033,0.00135,0.19,0.00773,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.6,61.2,1470
2000-07-21,1999,10,43,203,414.23,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,279.2,0.67,279.2,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0308,0.00126,0.186,0.00757,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.2,1450
2000-07-22,1999,10,43,204,410.68,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,275.7,0.67,275.7,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00119,0.183,0.00744,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.5,1430
2000-07-23,1999,10,43,205,406.57,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,271.6,0.67,271.6,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0272,0.00111,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2000-07-24,1999,10,43,206,402.47,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,267.5,0.67,267.5,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.7,28.8,57.7,1380
2000-07-25,1999,10,43,207,398.37,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,263.4,0.66,263.4,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0233,0.000947,0.173,0.00701,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2000-07-26,1999,10,43,208,394.27,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,259.3,0.66,259.3,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0214,0.000868,0.169,0.00687,2,0.118,0.287,0.0116,24.3,0.932,0.97,0.904,28.8,28,55.9,1340
2000-07-27,1999,10,43,209,390.17,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,255.2,0.65,255.2,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0194,0.000789,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2000-07-28,1999,10,44,210,386.07,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,251.1,0.65,251.1,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0175,0.00071,0.162,0.00659,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2000-07-29,1999,10,44,211,381.96,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,247,0.65,247,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0167,0.000678,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.5,26.6,53.3,1280
2000-07-30,1999,10,44,212,378.41,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,243.4,0.64,243.4,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.266,0.0107,24.4,0.927,0.97,0.9,27.1,26.2,52.5,1260
2000-07-31,1999,10,44,213,374.86,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,239.9,0.64,239.9,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000653,0.157,0.00636,2,0.104,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.7,1240
2000-08-01,1999,11,44,214,371.3,0.5,4,Mod_Dry,39,7,5,4,60,115,0.31,256.3,0.69,256.3,0,0,0,0,-4,4,39,7,5,0,64,307,990,965.3,24.7,0.144,0.02,0.000807,0.164,0.00663,2,0.116,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.8,55.5,1330
2000-08-02,1999,11,44,215,366.11,0.5,4,Mod_Dry,39,7,5,4,60,115,0.31,251.1,0.69,251.1,0,0,0,0,-4,4,39,7,5,0,64,302,990,965.2,24.8,0.142,0.0175,0.000707,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28,27.2,54.4,1310
2000-08-03,1999,11,44,216,362.55,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,247.6,0.68,247.6,0,0,0,0,-4,4,39,7,5,0,64,299,990,965.2,24.8,0.141,0.0168,0.000677,0.158,0.00636,2,0.11,0.267,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
2000-08-04,1999,11,45,217,358.45,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,243.4,0.68,243.4,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.000663,0.156,0.00628,2,0.107,0.263,0.0106,24.5,0.927,0.97,0.9,27.2,26.4,52.7,1270
2000-08-05,1999,11,45,218,354.35,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,239.3,0.68,239.3,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.0161,0.000648,0.154,0.00621,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
2000-08-06,1999,11,45,219,350.25,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,235.3,0.67,235.3,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.2,24.8,0.137,0.0157,0.000634,0.152,0.00613,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
2000-08-07,1999,11,45,220,346.14,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,231.1,0.67,231.1,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0985,0.249,0.01,24.6,0.923,0.97,0.896,25.8,25,50,1200
2000-08-08,1999,11,45,221,342.04,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,227,0.66,227,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.015,0.000605,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2000-08-09,1999,11,45,222,338.49,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,223.5,0.66,223.5,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000592,0.147,0.00591,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2000-08-10,1999,11,45,223,334.93,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,219.9,0.66,219.9,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000579,0.146,0.00584,1,0.239,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2000-08-11,1999,11,46,224,331.38,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,216.4,0.65,216.4,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000567,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2000-08-12,1999,11,46,225,327.82,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,212.8,0.65,212.8,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000554,0.142,0.00571,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
2000-08-13,1999,11,46,226,324.27,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,209.3,0.65,209.3,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000542,0.141,0.00564,1,0.225,0.366,0.0147,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2000-08-14,1999,11,46,227,321.81,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,206.8,0.64,206.8,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000533,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2000-08-15,1999,11,46,228,318.8,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,203.8,0.64,203.8,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000523,0.139,0.00554,1,0.218,0.356,0.0142,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
2000-08-16,1999,11,46,229,315.79,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,200.8,0.64,200.8,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2000-08-17,1999,11,46,230,312.79,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,197.8,0.63,197.8,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2000-08-18,1999,11,47,231,309.78,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,194.8,0.63,194.8,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2000-08-19,1999,11,47,232,306.77,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,191.8,0.63,191.8,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.201,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2000-08-20,1999,11,47,233,303.76,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,188.8,0.62,188.8,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2000-08-21,1999,11,47,234,300.75,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,185.8,0.62,185.8,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.00046,0.131,0.00521,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2000-08-22,1999,11,47,235,297.75,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,182.8,0.61,182.8,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
2000-08-23,1999,11,47,236,294.74,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,179.7,0.61,179.7,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.0051,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2000-08-24,1999,11,47,237,292.28,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,177.3,0.61,177.3,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2000-08-25,1999,11,48,238,289.82,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,174.8,0.6,174.8,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
2000-08-26,1999,11,48,239,287.36,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,172.4,0.6,172.4,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,931
2000-08-27,1999,11,48,240,284.89,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,169.9,0.6,169.9,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000405,0.124,0.00492,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2000-08-28,1999,11,48,241,282.43,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,167.4,0.59,167.4,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00998,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
2000-08-29,1999,11,48,242,279.97,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,165,0.59,165,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00977,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2000-08-30,1999,11,48,243,277.51,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,162.5,0.59,162.5,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00956,0.00038,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2000-08-31,1999,11,48,244,275.05,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,160.1,0.58,160.1,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2000-09-01,1999,12,49,245,272.59,0.62,4,Mod_Dry,34,6,4,3,44,91,0.33,181.6,0.67,181.6,0,0,0,0,-3,3,34,6,4,0,47,226,990,964.8,25.2,0.115,0.0112,0.000444,0.126,0.00501,1,0.188,0.314,0.0125,24.9,0.949,0.98,0.93,42.1,41.2,41.2,990
2000-09-02,1999,12,49,246,268.49,0.63,4,Mod_Dry,34,6,4,3,44,91,0.34,177.5,0.66,177.5,0,0,0,0,-3,3,34,6,4,0,47,221,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00494,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
2000-09-03,1999,12,49,247,264.39,0.64,4,Mod_Dry,34,6,4,3,44,91,0.34,173.4,0.66,173.4,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0105,0.000415,0.123,0.00486,1,0.177,0.299,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,941
2000-09-04,1999,12,49,248,260.29,0.64,4,Mod_Dry,34,6,4,3,44,91,0.35,169.3,0.65,169.3,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,916
2000-09-05,1999,12,49,249,256.18,0.65,4,Mod_Dry,34,6,4,3,44,91,0.35,165.2,0.65,165.2,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00979,0.000387,0.119,0.00471,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2000-09-06,1999,12,49,250,252.63,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,161.6,0.64,161.6,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2000-09-07,1999,12,49,251,249.07,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,158.1,0.64,158.1,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,851
2000-09-08,1999,12,50,252,245.52,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,154.5,0.63,154.5,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,831
2000-09-09,1999,12,50,253,243.06,0.68,4,Mod_Dry,34,6,4,3,44,91,0.37,152.1,0.63,152.1,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00868,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2000-09-10,1999,12,50,254,240.05,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
2000-09-11,1999,12,50,255,237.04,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,146,0.62,146,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00436,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2000-09-12,1999,12,50,256,234.04,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,143,0.61,143,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
2000-09-13,1999,12,50,257,231.03,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,140,0.61,140,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2000-09-14,1999,12,50,258,228.57,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2000-09-15,1999,12,51,259,227.2,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,136.2,0.6,136.2,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2000-09-16,1999,12,51,260,224.19,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2000-09-17,1999,12,51,261,223.92,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,132.9,0.59,132.9,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2000-09-18,1999,12,51,262,223.1,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.5,29.5,29.5,709
2000-09-19,1999,12,51,263,221.18,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,130.2,0.59,130.2,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2000-09-20,1999,12,51,264,219.27,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,128.3,0.58,128.3,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2000-09-21,1999,12,51,265,216.26,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,125.3,0.58,125.3,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00836,25.3,0.929,0.97,0.901,28.8,28,28,672
2000-09-22,1999,12,52,266,213.8,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2000-09-23,1999,12,52,267,211.34,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,120.3,0.57,120.3,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2000-09-24,1999,12,52,268,208.88,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,117.9,0.56,117.9,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27.1,26.2,26.2,630
2000-09-25,1999,12,52,269,207.51,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0998,0.198,0.00773,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2000-09-26,1999,12,52,270,205.6,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,114.6,0.56,114.6,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.00379,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2000-09-27,1999,12,52,271,203.68,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00533,0.000208,0.0962,0.00376,1,0.0946,0.191,0.00746,25.4,0.92,0.97,0.892,25.8,25,25,601
2000-09-28,1999,12,52,272,201.77,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,110.8,0.55,110.8,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0953,0.00372,1,0.092,0.187,0.00732,25.4,0,0,0,0,0,0,0
2000-09-29,1999,12,53,273,199.86,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,108.9,0.55,108.9,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.005,0.000195,0.0945,0.00369,1,0.0895,0.184,0.00719,25.4,0,0,0,0,0,0,0
2000-09-30,1999,12,53,274,197.94,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,106.9,0.54,106.9,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00484,0.000189,0.0936,0.00366,1,0.0869,0.181,0.00705,25.4,0,0,0,0,0,0,0
2000-10-01,2000,1,1,275,196.03,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,123,0.63,123,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2000-10-02,2000,1,1,276,194.11,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2000-10-03,2000,1,1,277,192.2,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2000-10-04,2000,1,1,278,190.83,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00577,0.000225,0.0963,0.00376,1,0.102,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2000-10-05,2000,1,1,279,189.46,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00565,0.000221,0.0957,0.00374,1,0.0997,0.195,0.00764,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2000-10-06,2000,1,1,280,188.1,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2000-10-07,2000,1,1,281,187.82,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00753,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2000-10-08,2000,1,2,282,187,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-10-09,2000,1,2,283,185.09,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0938,0.188,0.00734,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2000-10-10,2000,1,2,284,183.72,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.092,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2000-10-11,2000,1,2,285,183.45,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,588
2000-10-12,2000,1,2,286,182.63,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2000-10-13,2000,1,2,287,180.71,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2000-10-14,2000,1,2,288,179.35,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000187,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2000-10-15,2000,1,3,289,177.98,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0907,0.00355,1,0.0842,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2000-10-16,2000,1,3,290,176.61,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000178,0.0901,0.00352,1,0.0824,0.172,0.00675,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2000-10-17,2000,1,3,291,175.25,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00444,0.000174,0.0895,0.0035,1,0.0805,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2000-10-18,2000,1,3,292,173.88,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00432,0.000169,0.0889,0.00348,1,0.0787,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
