date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-10-19,2000,1,3,293,172.51,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.51,0.58,99.51,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2000-10-20,2000,1,3,294,172.24,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.24,0.58,99.24,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0765,0.165,0.00644,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2000-10-21,2000,1,3,295,170.32,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.32,0.57,97.32,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000157,0.0873,0.00342,1,0.0739,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2000-10-22,2000,1,4,296,170.05,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.05,0.57,97.05,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.004,0.000157,0.0872,0.00341,1,0.0735,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2000-10-23,2000,1,4,297,168.14,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.14,0.57,95.14,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.0709,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,503
2000-10-24,2000,1,4,298,167.86,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,94.86,0.56,94.86,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0706,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2000-10-25,2000,1,4,299,167.04,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,94.04,0.56,94.04,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000147,0.0859,0.00336,1,0.0695,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
2000-10-26,2000,1,4,300,167.86,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,94.86,0.56,94.86,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0706,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2000-10-27,2000,1,4,301,167.04,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,94.04,0.56,94.04,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000147,0.0859,0.00336,1,0.0695,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
2000-10-28,2000,1,4,302,167.86,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,94.86,0.56,94.86,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0706,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2000-10-29,2000,1,5,303,168.14,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.14,0.57,95.14,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.0709,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,503
2000-10-30,2000,1,5,304,167.32,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,94.32,0.56,94.32,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00377,0.000148,0.086,0.00337,1,0.0698,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2000-10-31,2000,1,5,305,165.4,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,92.4,0.56,92.4,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.0036,0.000141,0.0852,0.00334,1,0.0672,0.152,0.00597,25.4,0.92,0.965,0.888,21.1,20.4,20.4,490
2000-11-01,2000,2,5,306,166.22,0.9,5,Dry,23,4,2,2,19,50,0.3,116.2,0.7,116.2,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.00022,0.0924,0.00362,1,0.0994,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2000-11-02,2000,2,5,307,168.68,0.89,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.3,26.4,26.4,634
2000-11-03,2000,2,5,308,171.69,0.89,5,Dry,23,4,2,2,19,50,0.29,121.7,0.71,121.7,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00609,0.000239,0.0948,0.00371,1,0.107,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2000-11-04,2000,2,5,309,171.96,0.88,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.000239,0.0949,0.00372,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.899,28.1,27.2,27.2,654
2000-11-05,2000,2,6,310,172.79,0.88,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2000-11-06,2000,2,6,311,173.06,0.88,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00621,0.000243,0.0954,0.00373,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2000-11-07,2000,2,6,312,174.97,0.88,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0899,0.00637,0.000249,0.0962,0.00377,1,0.111,0.207,0.00812,25.3,0.928,0.97,0.901,28.8,28,28,671
2000-11-08,2000,2,6,313,177.98,0.87,5,Dry,23,4,2,2,19,50,0.28,128,0.72,128,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00663,0.000259,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2000-11-09,2000,2,6,314,180.99,0.86,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00688,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2000-11-10,2000,2,6,315,181.26,0.86,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2000-11-11,2000,2,6,316,180.44,0.86,5,Dry,23,4,2,2,19,50,0.28,130.4,0.72,130.4,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00684,0.000267,0.0986,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,702
2000-11-12,2000,2,7,317,181.81,0.86,5,Dry,23,4,2,2,19,50,0.28,131.8,0.72,131.8,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00695,0.000272,0.0992,0.00388,1,0.12,0.22,0.00859,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2000-11-13,2000,2,7,318,183.72,0.85,5,Dry,23,4,2,2,19,50,0.27,133.7,0.73,133.7,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000278,0.1,0.00391,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30,30,721
2000-11-14,2000,2,7,319,184.54,0.85,5,Dry,23,4,2,2,19,50,0.27,134.5,0.73,134.5,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0932,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2000-11-15,2000,2,7,320,183.72,0.85,5,Dry,23,4,2,2,19,50,0.27,133.7,0.73,133.7,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000278,0.1,0.00391,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30,30,721
2000-11-16,2000,2,7,321,182.36,0.85,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2000-11-17,2000,2,7,322,180.99,0.86,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00688,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2000-11-18,2000,2,7,323,179.62,0.86,5,Dry,23,4,2,2,19,50,0.28,129.6,0.72,129.6,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2000-11-19,2000,2,8,324,178.25,0.87,5,Dry,23,4,2,2,19,50,0.28,128.3,0.72,128.3,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00665,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2000-11-20,2000,2,8,325,176.89,0.87,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2000-11-21,2000,2,8,326,175.52,0.88,5,Dry,23,4,2,2,19,50,0.28,125.5,0.71,125.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00642,0.000251,0.0965,0.00378,1,0.112,0.208,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2000-11-22,2000,2,8,327,174.15,0.88,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.0063,0.000247,0.0959,0.00375,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2000-11-23,2000,2,8,328,174.97,0.88,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0899,0.00637,0.000249,0.0962,0.00377,1,0.111,0.207,0.00812,25.3,0.928,0.97,0.901,28.8,28,28,671
2000-11-24,2000,2,8,329,175.25,0.88,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.00025,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28,28,673
2000-11-25,2000,2,8,330,174.43,0.88,5,Dry,23,4,2,2,19,50,0.29,124.4,0.71,124.4,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2000-11-26,2000,2,9,331,176.89,0.87,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2000-11-27,2000,2,9,332,182.63,0.85,5,Dry,23,4,2,2,19,50,0.27,132.6,0.73,132.6,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00702,0.000275,0.0996,0.0039,1,0.122,0.221,0.00865,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2000-11-28,2000,2,9,333,185.09,0.85,5,Dry,23,4,2,2,19,50,0.27,135.1,0.73,135.1,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00723,0.000283,0.101,0.00394,1,0.125,0.226,0.00882,25.3,0.932,0.97,0.905,31.3,30.4,30.4,729
2000-11-29,2000,2,9,334,188.1,0.84,5,Dry,23,4,2,2,19,50,0.27,138.1,0.73,138.1,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00749,0.000293,0.102,0.00399,1,0.129,0.231,0.00903,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2000-11-30,2000,2,9,335,192.75,0.82,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00788,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2000-12-01,2000,3,9,336,197.39,0.81,5,Dry,26,4,3,2,24,59,0.3,138.4,0.7,138.4,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00751,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
2000-12-02,2000,3,9,337,198.76,0.81,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2000-12-03,2000,3,10,338,200.68,0.8,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,32.9,32,32,767
2000-12-04,2000,3,10,339,203.68,0.79,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.7,32.6,32.6,784
2000-12-05,2000,3,10,340,203.96,0.79,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00807,0.000316,0.106,0.00416,1,0.138,0.245,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2000-12-06,2000,3,10,341,203.68,0.79,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.7,32.6,32.6,784
2000-12-07,2000,3,10,342,205.6,0.79,5,Dry,26,4,3,2,24,59,0.29,146.6,0.71,146.6,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00821,0.000321,0.107,0.00419,1,0.14,0.248,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2000-12-08,2000,3,10,343,209.15,0.78,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2000-12-09,2000,3,10,344,212.71,0.77,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2000-12-10,2000,3,11,345,216.26,0.75,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000357,0.112,0.00438,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2000-12-11,2000,3,11,346,217.63,0.75,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2000-12-12,2000,3,11,347,215.71,0.75,5,Dry,26,4,3,2,24,59,0.27,156.7,0.73,156.7,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00907,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2000-12-13,2000,3,11,348,215.44,0.76,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2000-12-14,2000,3,11,349,217.36,0.75,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2000-12-15,2000,3,11,350,217.63,0.75,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2000-12-16,2000,3,11,351,220.09,0.74,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.000371,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2000-12-17,2000,3,12,352,224.74,0.72,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2000-12-18,2000,3,12,353,229.93,0.71,5,Dry,26,4,3,2,24,59,0.26,170.9,0.74,170.9,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.9,38.9,932
2000-12-19,2000,3,12,354,236.22,0.69,5,Dry,26,4,3,2,24,59,0.25,177.2,0.75,177.2,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2000-12-20,2000,3,12,355,241.96,0.68,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00485,1,0.189,0.313,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2000-12-21,2000,3,12,356,246.61,0.67,5,Dry,26,4,3,2,24,59,0.24,187.6,0.76,187.6,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2000-12-22,2000,3,12,357,251.26,0.66,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2000-12-23,2000,3,12,358,257.55,0.65,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2000-12-24,2000,3,13,359,264.93,0.63,5,Dry,26,4,3,2,24,59,0.22,205.9,0.78,205.9,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000525,0.133,0.00527,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48,47.1,47.1,1130
2000-12-25,2000,3,13,360,270.68,0.62,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2000-12-26,2000,3,13,361,276.96,0.61,5,Dry,26,4,3,2,24,59,0.21,218,0.79,218,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2000-12-27,2000,3,13,362,283.8,0.6,5,Dry,26,4,3,2,24,59,0.21,224.8,0.79,224.8,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.00059,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2000-12-28,2000,3,13,363,292.82,0.59,5,Dry,26,4,3,2,24,59,0.2,233.8,0.8,233.8,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000622,0.145,0.00578,2,0.1,0.246,0.00978,24.9,0.924,0.97,0.896,26.4,25.6,51.1,1230
2000-12-29,2000,3,13,364,304.04,0.57,5,Dry,26,4,3,2,24,59,0.19,245,0.81,245,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
2000-12-30,2000,3,13,365,311.96,0.56,5,Dry,26,4,3,2,24,59,0.19,253,0.81,253,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0184,0.000735,0.155,0.00618,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.6,27.7,55.4,1330
2000-12-31,2000,3,14,366,321.54,0.55,5,Dry,26,4,3,2,24,59,0.18,262.5,0.82,262.5,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0229,0.000917,0.163,0.00651,2,0.12,0.282,0.0113,24.7,0.932,0.97,0.904,29.6,28.8,57.5,1380
2001-01-01,2000,4,14,1,334.39,0.54,5,Dry,29,5,4,2,33,73,0.22,261.4,0.78,261.4,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000898,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2001-01-02,2000,4,14,2,346.14,0.53,5,Dry,29,5,4,2,33,73,0.21,273.1,0.79,273.1,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0279,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2001-01-03,2000,4,14,3,356.81,0.51,5,Dry,29,5,4,2,33,73,0.2,283.8,0.8,283.8,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2001-01-04,2000,4,14,4,369.11,0.5,5,Dry,29,5,4,2,33,73,0.2,296.1,0.8,296.1,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00776,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2001-01-05,2000,4,14,5,385.25,0.49,5,Dry,29,5,4,2,33,73,0.19,312.3,0.81,312.3,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0464,0.00188,0.206,0.00833,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68.1,1630
2001-01-06,2000,4,14,6,402.47,0.47,5,Dry,29,5,4,2,33,73,0.18,329.5,0.82,329.5,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0545,0.00222,0.22,0.00894,2,0.165,0.385,0.0156,24.2,0.945,0.97,0.917,37,35.8,71.7,1720
2001-01-07,2000,4,15,7,419.7,0.46,5,Dry,29,5,4,2,33,73,0.17,346.7,0.83,346.7,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0626,0.00256,0.234,0.00954,2,0.177,0.41,0.0167,24.1,0.948,0.974,0.923,38.8,37.8,75.6,1810
2001-01-08,2000,4,15,8,434.74,0.44,5,Dry,29,5,4,2,33,73,0.17,361.7,0.83,361.7,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0697,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.5,79.1,1900
2001-01-09,2000,4,15,9,447.59,0.43,5,Dry,29,5,4,2,33,73,0.16,374.6,0.84,374.6,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0758,0.00311,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
2001-01-10,2000,4,15,10,459.35,0.43,5,Dry,29,5,4,2,33,73,0.16,386.4,0.84,386.4,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0814,0.00334,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.5,2030
2001-01-11,2000,4,15,11,471.11,0.42,5,Dry,29,5,4,2,33,73,0.15,398.1,0.84,398.1,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0869,0.00358,0.276,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.3,43.5,86.9,2090
2001-01-12,2000,4,15,12,481.22,0.41,5,Dry,29,5,4,2,33,73,0.15,408.2,0.85,408.2,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0917,0.00378,0.285,0.0117,2,0.218,0.503,0.0207,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2001-01-13,2000,4,15,13,490.79,0.4,5,Dry,29,5,4,2,33,73,0.15,417.8,0.85,417.8,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0962,0.00398,0.293,0.0121,2,0.225,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.4,90.9,2180
2001-01-14,2000,4,16,14,498.72,0.4,5,Dry,29,5,4,2,33,73,0.15,425.7,0.85,425.7,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.0999,0.00414,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2001-01-15,2000,4,16,15,506.11,0.39,5,Dry,29,5,4,2,33,73,0.14,433.1,0.86,433.1,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00429,0.305,0.0127,2,0.235,0.54,0.0224,23.6,0.957,0.98,0.938,47.9,47,94,2260
2001-01-16,2000,4,16,16,516.77,0.39,5,Dry,29,5,4,2,33,73,0.14,443.8,0.86,443.8,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.108,0.00451,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96.1,2310
2001-01-17,2000,4,16,17,529.07,0.38,5,Dry,29,5,4,2,33,73,0.14,456.1,0.86,456.1,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00476,0.324,0.0135,2,0.25,0.575,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2001-01-18,2000,4,16,18,541.93,0.37,5,Dry,29,5,4,2,33,73,0.14,468.9,0.86,468.9,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.215,0.12,0.00502,0.335,0.014,2,0.259,0.594,0.0248,23.4,0.957,0.98,0.937,51.4,48.2,96.4,2310
2001-01-19,2000,4,16,19,553.14,0.37,5,Dry,29,5,4,2,33,73,0.13,480.1,0.87,480.1,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00525,0.347,0.0145,2,0.267,0.613,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2001-01-20,2000,4,16,20,563.8,0.36,5,Dry,29,5,4,2,33,73,0.13,490.8,0.87,490.8,0,0,0,0,-2,2,29,5,4,0,35,529,990,966.1,23.9,0.227,0.131,0.00548,0.358,0.015,3,0.163,0.521,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2001-01-21,2000,4,17,21,574.46,0.35,4,Mod_Dry,34,5,4,3,45,91,0.16,483.5,0.84,483.5,0,0,0,0,-3,3,34,5,4,0,48,526,990,966.2,23.8,0.226,0.127,0.00534,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2001-01-22,2000,4,17,22,585.13,0.35,4,Mod_Dry,34,5,4,3,45,91,0.16,494.1,0.84,494.1,0,0,0,0,-3,3,34,5,4,0,48,537,990,966.2,23.8,0.232,0.132,0.00556,0.364,0.0153,3,0.165,0.529,0.0223,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2001-01-23,2000,4,17,23,593.61,0.34,4,Mod_Dry,34,5,4,3,45,91,0.15,502.6,0.85,502.6,0,0,0,0,-3,3,34,5,4,0,48,546,990,966.3,23.7,0.237,0.137,0.00576,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2001-01-24,2000,4,17,24,598.25,0.34,4,Mod_Dry,34,5,4,3,45,91,0.15,507.3,0.85,507.3,0,0,0,0,-3,3,34,5,4,0,48,550,990,966.3,23.7,0.239,0.14,0.0059,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2001-01-25,2000,4,17,25,605.09,0.34,4,Mod_Dry,34,5,4,3,45,91,0.15,514.1,0.85,514.1,0,0,0,0,-3,3,34,5,4,0,48,557,990,966.3,23.7,0.243,0.144,0.0061,0.388,0.0164,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2001-01-26,2000,4,17,26,613.02,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,522,0.85,522,0,0,0,0,-3,3,34,5,4,0,48,565,990,966.4,23.6,0.248,0.15,0.00633,0.397,0.0168,3,0.177,0.575,0.0243,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2001-01-27,2000,4,17,27,622.59,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,531.6,0.85,531.6,0,0,0,0,-3,3,34,5,4,0,48,575,990,966.4,23.6,0.253,0.156,0.00661,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.922,38,36.9,111,2660
2001-01-28,2000,4,18,28,632.16,0.32,4,Mod_Dry,34,5,4,3,45,91,0.14,541.2,0.86,541.2,0,0,0,0,-3,3,34,5,4,0,48,584,990,966.4,23.6,0.258,0.162,0.00689,0.421,0.0179,3,0.186,0.607,0.0258,23,0.95,0.973,0.924,38.6,37.6,113,2700
2001-01-29,2000,4,18,29,642.82,0.32,4,Mod_Dry,34,5,4,3,45,91,0.14,551.8,0.86,551.8,0,0,0,0,-3,3,34,5,4,0,48,595,990,966.5,23.5,0.265,0.17,0.00721,0.434,0.0185,3,0.191,0.625,0.0266,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2001-01-30,2000,4,18,30,652.94,0.31,4,Mod_Dry,34,5,4,3,45,91,0.14,561.9,0.86,561.9,0,0,0,0,-3,3,34,5,4,0,48,605,990,966.5,23.5,0.27,0.176,0.00751,0.447,0.019,3,0.195,0.642,0.0273,22.8,0.952,0.976,0.929,39.9,39,117,2810
2001-01-31,2000,4,18,31,661.96,0.31,4,Mod_Dry,34,5,4,3,45,91,0.14,571,0.86,571,0,0,0,0,-3,3,34,5,4,0,48,614,990,966.5,23.5,0.275,0.182,0.00778,0.458,0.0195,3,0.199,0.657,0.028,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
2001-02-01,2000,5,18,32,671.54,0.3,4,Mod_Dry,36,6,5,4,54,105,0.16,566.5,0.84,566.5,0,0,0,0,-4,4,36,6,5,0,58,614,990,966.6,23.4,0.275,0.179,0.00766,0.455,0.0194,3,0.197,0.652,0.0279,22.8,0.952,0.976,0.929,40.1,39.2,118,2820
2001-02-02,2000,5,18,33,681.11,0.3,4,Mod_Dry,36,6,5,4,54,105,0.15,576.1,0.85,576.1,0,0,0,0,-4,4,36,6,5,0,58,623,990,966.6,23.4,0.281,0.186,0.00795,0.466,0.02,3,0.202,0.668,0.0286,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2001-02-03,2000,5,18,34,691.77,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,586.8,0.85,586.8,0,0,0,0,-4,4,36,6,5,0,58,634,990,966.7,23.3,0.287,0.193,0.00827,0.48,0.0206,3,0.207,0.686,0.0294,22.6,0.953,0.979,0.933,41.4,40.6,122,2920
2001-02-04,2000,5,19,35,702.98,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,598,0.85,598,0,0,0,0,-4,4,36,6,5,0,58,645,990,966.7,23.3,0.293,0.2,0.00861,0.494,0.0212,3,0.212,0.705,0.0303,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2001-02-05,2000,5,19,36,715.29,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,610.3,0.85,610.3,0,0,0,0,-4,4,36,6,5,0,58,657,990,966.8,23.2,0.3,0.209,0.00898,0.509,0.0219,3,0.217,0.726,0.0312,22.5,0.955,0.98,0.936,42.9,42,126,3030
2001-02-06,2000,5,19,37,728.68,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,623.7,0.86,623.7,0,0,0,0,-4,4,36,6,5,0,58,671,990,966.8,23.2,0.308,0.218,0.00939,0.525,0.0227,3,0.223,0.748,0.0323,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2001-02-07,2000,5,19,38,744.82,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,639.8,0.86,639.8,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.228,0.00988,0.545,0.0236,3,0.23,0.776,0.0335,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2001-02-08,2000,5,19,39,761.5,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,656.5,0.86,656.5,0,0,0,0,-4,4,36,6,5,0,58,704,990,966.9,23.1,0.326,0.24,0.0104,0.566,0.0245,3,0.238,0.804,0.0349,22.3,0.957,0.98,0.937,45.7,44.8,134,3220
2001-02-09,2000,5,19,40,774.55,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,669.5,0.86,669.5,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,137,3280
2001-02-10,2000,5,19,41,786.26,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,681.3,0.87,681.3,0,0,0,0,-4,4,36,6,5,0,58,728,990,967,23,0.34,0.256,0.0112,0.596,0.026,3,0.249,0.846,0.0368,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2001-02-11,2000,5,20,42,803.4,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,698.4,0.87,698.4,0,0,0,0,-4,4,36,6,5,0,58,745,990,967.1,22.9,0.35,0.268,0.0117,0.618,0.027,3,0.257,0.874,0.0382,22,0.957,0.98,0.938,48.1,47.1,141,3390
2001-02-12,2000,5,20,43,826.27,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,721.3,0.87,721.3,0,0,0,0,-4,4,36,6,5,0,58,768,990,967.2,22.8,0.363,0.283,0.0124,0.646,0.0283,3,0.267,0.913,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2001-02-13,2000,5,20,44,851.28,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,746.3,0.88,746.3,0,0,0,0,-4,4,36,6,5,0,58,793,990,967.3,22.7,0.381,0.3,0.0132,0.681,0.03,3,0.278,0.959,0.0423,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2001-02-14,2000,5,20,45,878.01,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,773,0.88,773,0,0,0,0,-4,4,36,6,5,0,58,820,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0318,3,0.286,1,0.0445,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2001-02-15,2000,5,20,46,906.2,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,801.2,0.88,801.2,0,0,0,0,-4,4,36,6,5,0,58,848,990,967.5,22.5,0.431,0.327,0.0145,0.758,0.0337,4,0.213,0.971,0.0432,21.5,0.953,0.977,0.931,40.3,39.3,157,3780
2001-02-16,2000,5,20,47,940.33,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,835.3,0.89,835.3,0,0,0,0,-4,4,36,6,5,0,58,882,990,967.7,22.3,0.463,0.343,0.0154,0.806,0.0361,4,0.224,1.03,0.0461,21.3,0.954,0.98,0.935,41.6,40.8,163,3920
2001-02-17,2000,5,20,48,975.97,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,871,0.89,871,0,0,0,0,-4,4,36,6,5,0,58,918,990,967.8,22.2,0.495,0.361,0.0162,0.856,0.0386,4,0.236,1.09,0.0492,21.1,0.955,0.98,0.936,43,42.2,169,4050
2001-02-18,2000,5,21,49,1018,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,913,0.9,913,0,0,0,0,-4,4,36,6,5,0,58,960,990,968,22,0.534,0.381,0.0173,0.915,0.0415,4,0.251,1.17,0.0529,20.9,0.956,0.98,0.937,44.7,43.8,175,4200
2001-02-19,2000,5,21,50,1061.6,0.17,4,Mod_Dry,36,6,5,4,54,105,0.099,956.6,0.9,956.6,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.574,0.402,0.0184,0.976,0.0445,4,0.265,1.24,0.0566,20.7,0.956,0.98,0.937,46.3,45.4,182,4360
2001-02-20,2000,5,21,51,1106.6,0.16,4,Mod_Dry,36,6,5,4,54,105,0.095,1002,0.91,1002,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.623,0.427,0.0196,1.05,0.0482,4,0.28,1.33,0.0611,20.4,0.956,0.98,0.937,48,47,188,4510
2001-02-21,2000,5,21,52,1158.5,0.15,3,Normal,43,7,5,4,78,137,0.12,1022,0.88,1022,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.664,0.471,0.0218,1.14,0.0526,4,0.284,1.42,0.0657,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2001-02-22,2000,5,21,53,1212,0.14,3,Normal,43,7,5,4,78,137,0.11,1075,0.89,1075,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.742,0.592,0.0276,1.33,0.0622,4,0.295,1.63,0.076,19.8,0.955,0.98,0.935,49.8,48.2,193,4630
2001-02-23,2000,5,21,54,1272.7,0.13,3,Normal,43,7,5,4,78,137,0.11,1136,0.89,1100,36,8,1,1,-3,29,51,8,6,1,107,1170,990,968.8,21.2,0.794,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2001-02-24,2000,5,21,55,1347.1,0.13,3,Normal,43,7,5,4,78,137,0.1,1210,0.9,1100,110,25,3,3,-1,80,68,10,8,3,158,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2001-02-25,2000,5,22,56,1411.2,0.12,3,Normal,43,7,5,4,78,137,0.097,1274,0.9,1100,174,39,5,5,1,124,82,12,10,5,202,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2001-02-26,2000,5,22,57,1451.7,0.11,3,Normal,43,7,5,4,78,137,0.094,1315,0.91,1100,215,49,6,7,2,151,92,13,12,6,229,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2001-02-27,2000,5,22,58,1499,0.11,3,Normal,43,7,5,4,78,137,0.091,1362,0.91,1100,262,57,8,8,4,185,100,15,13,8,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2001-02-28,2000,5,22,59,1553.4,0.1,3,Normal,43,7,5,4,78,137,0.088,1416,0.91,1100,316,57,9,10,5,235,100,16,15,9,313,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2001-03-01,2000,6,22,60,1602.1,0.095,3,Normal,49,9,9,9,107,183,0.11,1419,0.89,1100,319,51,9,10,1,248,100,18,19,10,355,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4430
2001-03-02,2000,6,22,61,1644.8,0.091,3,Normal,49,9,9,9,107,183,0.11,1462,0.89,1100,362,51,9,11,2,289,100,18,20,11,396,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2001-03-03,2000,6,22,62,1681.3,0.086,3,Normal,49,9,9,9,107,183,0.11,1498,0.89,1100,398,51,9,12,3,323,100,18,21,12,430,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2001-03-04,2000,6,23,63,1718.1,0.081,3,Normal,49,9,9,9,107,183,0.11,1535,0.89,1100,435,51,9,13,4,358,100,18,22,13,465,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2001-03-05,2000,6,23,64,1755.2,0.077,3,Normal,49,9,9,9,107,183,0.1,1572,0.9,1100,472,51,9,14,5,393,100,18,23,14,500,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-03-06,2000,6,23,65,1792.7,0.073,3,Normal,49,9,9,9,107,183,0.1,1610,0.9,1100,510,51,9,16,6,428,100,18,25,15,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2001-03-07,2000,6,23,66,1830.4,0.07,3,Normal,49,9,9,9,107,183,0.1,1647,0.9,1100,547,51,9,16,7,464,100,18,25,16,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4240
2001-03-08,2000,6,23,67,1875.4,0.065,3,Normal,49,9,9,9,107,183,0.098,1692,0.9,1100,592,51,9,16,9,507,100,18,25,18,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2001-03-09,2000,6,23,68,1920.8,0.06,3,Normal,49,9,9,9,107,183,0.095,1738,0.91,1100,638,51,9,16,10,552,100,18,25,19,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2001-03-10,2000,6,23,69,1966.6,0.053,3,Normal,49,9,9,9,107,183,0.093,1784,0.91,1100,684,51,9,16,12,596,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2001-03-11,2000,6,24,70,2005.6,0.049,3,Normal,49,9,9,9,107,183,0.091,1823,0.91,1100,723,51,9,16,13,634,100,18,25,22,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-03-12,2000,6,24,71,2044.9,0.046,3,Normal,49,9,9,9,107,183,0.089,1862,0.91,1100,762,51,9,16,14,672,100,18,25,23,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
2001-03-13,2000,6,24,72,2084.5,0.043,3,Normal,49,9,9,9,107,183,0.088,1901,0.91,1100,801,51,9,16,15,710,100,18,25,24,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2001-03-14,2000,6,24,73,2124.3,0.04,3,Normal,49,9,9,9,107,183,0.086,1941,0.91,1100,841,51,9,16,16,749,100,18,25,25,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2001-03-15,2000,6,24,74,2164.4,0.037,3,Normal,49,9,9,9,107,183,0.085,1981,0.92,1100,881,51,9,16,17,788,100,18,25,26,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
2001-03-16,2000,6,24,75,2204.8,0.035,3,Normal,49,9,9,9,107,183,0.083,2022,0.92,1100,922,51,9,16,19,827,100,18,25,28,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2001-03-17,2000,6,24,76,2245.3,0.033,3,Normal,49,9,9,9,107,183,0.082,2062,0.92,1100,962,51,9,16,20,866,100,18,25,29,973,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2001-03-18,2000,6,25,77,2271.3,0.031,3,Normal,49,9,9,9,107,183,0.081,2088,0.92,1100,988,51,9,16,21,891,100,18,25,30,998,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-03-19,2000,6,25,78,2289.9,0.03,3,Normal,49,9,9,9,107,183,0.08,2107,0.92,1100,1010,51,9,16,21,910,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2001-03-20,2000,6,25,79,2316.1,0.029,3,Normal,49,9,9,9,107,183,0.079,2133,0.92,1100,1030,51,9,16,22,935,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2001-03-21,2000,6,25,80,2342.3,0.027,3,Normal,49,9,9,9,107,183,0.078,2159,0.92,1100,1060,51,9,16,23,960,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2001-03-22,2000,6,25,81,2361.1,0.026,3,Normal,49,9,9,9,107,183,0.077,2178,0.92,1100,1080,51,9,16,23,979,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2001-03-23,2000,6,25,82,2379.9,0.025,3,Normal,49,9,9,9,107,183,0.077,2197,0.92,1100,1100,51,9,16,24,997,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-03-24,2000,6,25,83,2398.8,0.024,3,Normal,49,9,9,9,107,183,0.076,2216,0.92,1100,1120,51,9,16,24,1020,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-03-25,2000,6,26,84,2417.7,0.023,3,Normal,49,9,9,9,107,183,0.076,2235,0.92,1100,1140,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2001-03-26,2000,6,26,85,2436.7,0.022,3,Normal,49,9,9,9,107,183,0.075,2254,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2001-03-27,2000,6,26,86,2455.8,0.021,3,Normal,49,9,9,9,107,183,0.074,2273,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-03-28,2000,6,26,87,2474.8,0.02,3,Normal,49,9,9,9,107,183,0.074,2292,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2001-03-29,2000,6,26,88,2494,0.019,3,Normal,49,9,9,9,107,183,0.073,2311,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2001-03-30,2000,6,26,89,2513.1,0.018,3,Normal,49,9,9,9,107,183,0.073,2330,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2001-03-31,2000,6,26,90,2532.3,0.017,3,Normal,49,9,9,9,107,183,0.072,2349,0.93,1100,1250,51,9,16,28,1150,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2001-04-01,2000,7,27,91,2543.9,0.017,3,Normal,54,13,14,19,117,217,0.085,2327,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2001-04-02,2000,7,27,92,2555.5,0.016,3,Normal,54,13,14,19,117,217,0.085,2338,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2001-04-03,2000,7,27,93,2574.8,0.016,3,Normal,54,13,14,19,117,217,0.084,2358,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2001-04-04,2000,7,27,94,2594.2,0.015,3,Normal,54,13,14,19,117,217,0.084,2377,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2001-04-05,2000,7,27,95,2613.6,0.014,3,Normal,54,13,14,19,117,217,0.083,2397,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.6,154,3700
2001-04-06,2000,7,27,96,2625.2,0.014,3,Normal,54,13,14,19,117,217,0.083,2408,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2001-04-07,2000,7,27,97,2636.9,0.013,3,Normal,54,13,14,19,117,217,0.082,2420,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2001-04-08,2000,7,28,98,2648.6,0.013,3,Normal,54,13,14,19,117,217,0.082,2432,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2001-04-09,2000,7,28,99,2660.3,0.012,3,Normal,54,13,14,19,117,217,0.082,2443,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2001-04-10,2000,7,28,100,2672.1,0.012,3,Normal,54,13,14,19,117,217,0.081,2455,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2001-04-11,2000,7,28,101,2683.8,0.011,3,Normal,54,13,14,19,117,217,0.081,2467,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3650
2001-04-12,2000,7,28,102,2687.7,0.011,3,Normal,54,13,14,19,117,217,0.081,2471,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2001-04-13,2000,7,28,103,2691.7,0.011,3,Normal,54,13,14,19,117,217,0.081,2475,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2001-04-14,2000,7,28,104,2695.6,0.011,3,Normal,54,13,14,19,117,217,0.081,2479,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2001-04-15,2000,7,29,105,2691.7,0.011,3,Normal,54,13,14,19,117,217,0.081,2475,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2001-04-16,2000,7,29,106,2687.7,0.011,3,Normal,54,13,14,19,117,217,0.081,2471,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2001-04-17,2000,7,29,107,2683.8,0.011,3,Normal,54,13,14,19,117,217,0.081,2467,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3650
2001-04-18,2000,7,29,108,2672.1,0.012,3,Normal,54,13,14,19,117,217,0.081,2455,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2001-04-19,2000,7,29,109,2660.3,0.012,3,Normal,54,13,14,19,117,217,0.082,2443,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2001-04-20,2000,7,29,110,2648.6,0.013,3,Normal,54,13,14,19,117,217,0.082,2432,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2001-04-21,2000,7,29,111,2629.1,0.013,3,Normal,54,13,14,19,117,217,0.083,2412,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2001-04-22,2000,7,30,112,2609.7,0.014,3,Normal,54,13,14,19,117,217,0.083,2393,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2001-04-23,2000,7,30,113,2590.3,0.015,3,Normal,54,13,14,19,117,217,0.084,2373,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2001-04-24,2000,7,30,114,2563.2,0.016,3,Normal,54,13,14,19,117,217,0.085,2346,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2001-04-25,2000,7,30,115,2536.2,0.017,3,Normal,54,13,14,19,117,217,0.086,2319,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2001-04-26,2000,7,30,116,2509.3,0.018,3,Normal,54,13,14,19,117,217,0.086,2292,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2001-04-27,2000,7,30,117,2482.5,0.02,3,Normal,54,13,14,19,117,217,0.087,2265,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2001-04-28,2000,7,30,118,2448.1,0.021,3,Normal,54,13,14,19,117,217,0.089,2231,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-04-29,2000,7,31,119,2413.9,0.023,3,Normal,54,13,14,19,117,217,0.09,2197,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2001-04-30,2000,7,31,120,2379.9,0.025,3,Normal,54,13,14,19,117,217,0.091,2163,0.91,1100,1060,46,5,11,13,988,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-05-01,2000,8,31,121,2346,0.027,3,Normal,55,13,13,17,178,276,0.12,2070,0.88,1100,970,45,5,12,12,896,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2001-05-02,2000,8,31,122,2312.3,0.029,3,Normal,55,13,13,17,178,276,0.12,2036,0.88,1100,936,45,5,12,11,863,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2001-05-03,2000,8,31,123,2278.8,0.031,3,Normal,55,13,13,17,178,276,0.12,2003,0.88,1100,903,45,5,12,10,831,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
2001-05-04,2000,8,31,124,2238,0.033,3,Normal,55,13,13,17,178,276,0.12,1962,0.88,1100,862,45,5,12,9,791,100,18,25,26,969,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.1,165,3950
2001-05-05,2000,8,31,125,2190.1,0.036,3,Normal,55,13,13,17,178,276,0.13,1914,0.87,1100,814,45,5,12,7,745,100,18,25,24,923,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2001-05-06,2000,8,32,126,2142.5,0.039,3,Normal,55,13,13,17,178,276,0.13,1867,0.87,1100,767,45,5,12,6,699,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2001-05-07,2000,8,32,127,2095.3,0.042,3,Normal,55,13,13,17,178,276,0.13,1819,0.87,1100,719,45,5,12,5,652,100,18,25,22,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2001-05-08,2000,8,32,128,2048.5,0.045,3,Normal,55,13,13,17,178,276,0.14,1773,0.86,1100,673,45,5,12,3,608,100,18,25,20,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2001-05-09,2000,8,32,129,2002,0.049,3,Normal,55,13,13,17,178,276,0.14,1726,0.86,1100,626,45,5,12,2,562,100,18,25,19,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-05-10,2000,8,32,130,1956,0.055,3,Normal,55,13,13,17,178,276,0.14,1680,0.86,1100,580,45,5,12,0,518,100,18,25,17,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2001-05-11,2000,8,32,131,1917.3,0.06,3,Normal,55,13,13,17,178,276,0.14,1641,0.86,1100,541,45,5,12,-1,480,100,18,25,16,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2001-05-12,2000,8,32,132,1878.9,0.064,3,Normal,55,13,13,17,178,276,0.15,1603,0.85,1100,503,45,5,12,-2,443,100,18,25,15,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2001-05-13,2000,8,33,133,1840.8,0.068,3,Normal,55,13,13,17,178,276,0.15,1565,0.85,1100,465,45,5,12,-3,406,100,18,25,14,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2001-05-14,2000,8,33,134,1802.9,0.072,3,Normal,55,13,13,17,178,276,0.15,1527,0.85,1100,427,45,5,12,-4,369,100,18,25,13,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2001-05-15,2000,8,33,135,1765.4,0.076,3,Normal,55,13,13,17,178,276,0.16,1489,0.84,1100,389,45,5,12,-5,332,100,18,25,12,510,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-05-16,2000,8,33,136,1728.2,0.08,3,Normal,55,13,13,17,178,276,0.16,1452,0.84,1100,352,45,5,11,-6,297,100,18,24,11,475,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-05-17,2000,8,33,137,1691.3,0.085,3,Normal,55,13,13,17,178,276,0.16,1415,0.84,1100,315,45,5,10,-8,263,100,18,23,9,441,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2001-05-18,2000,8,33,138,1654.7,0.09,3,Normal,55,13,13,17,178,276,0.17,1379,0.83,1100,279,45,5,9,-9,229,100,18,22,8,407,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2001-05-19,2000,8,33,139,1625,0.093,3,Normal,55,13,13,17,178,276,0.17,1349,0.83,1100,249,45,5,8,-10,201,100,18,21,7,379,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
