date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-05-20,2000,8,34,140,1595.5,0.096,3,Normal,55,13,13,17,178,276,0.17,1320,0.83,1100,220,45,5,7,-10,173,100,18,20,7,351,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2001-05-21,2000,8,34,141,1566.3,0.099,3,Normal,55,13,13,17,178,276,0.18,1290,0.82,1100,190,43,5,6,-11,147,98,18,19,6,325,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2001-05-22,2000,8,34,142,1537.3,0.1,3,Normal,55,13,13,17,178,276,0.18,1261,0.82,1100,161,36,5,5,-12,127,91,18,18,5,305,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0752,4,0.3,1.83,0.0899,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2001-05-23,2000,8,34,143,1508.5,0.11,3,Normal,55,13,13,17,178,276,0.18,1232,0.82,1100,132,30,4,4,-13,107,85,17,17,4,285,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2001-05-24,2000,8,34,144,1480,0.11,3,Normal,55,13,13,17,178,276,0.19,1204,0.81,1100,104,24,3,3,-14,88,79,16,16,3,266,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2001-05-25,2000,8,34,145,1451.7,0.11,3,Normal,55,13,13,17,178,276,0.19,1176,0.81,1100,76,17,2,2,-15,70,72,15,15,2,248,1200,990,969.3,20.7,0.848,0.648,0.0313,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-05-26,2000,8,34,146,1423.6,0.12,3,Normal,55,13,13,17,178,276,0.19,1148,0.81,1100,48,11,1,1,-16,51,66,14,14,1,229,1190,990,969.2,20.8,0.836,0.648,0.0312,1.48,0.0715,4,0.3,1.78,0.0859,19,0.952,0.98,0.933,48.7,47.8,191,4590
2001-05-27,2000,8,35,147,1395.8,0.12,3,Normal,55,13,13,17,178,276,0.2,1120,0.8,1100,20,5,1,1,-16,29,60,14,14,1,207,1190,990,969.1,20.9,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49,48,192,4610
2001-05-28,2000,8,35,148,1350.1,0.13,3,Normal,55,13,13,17,178,276,0.2,1074,0.8,1074,0,0,0,0,-17,17,55,13,13,0,195,1160,990,969,21,0.779,0.59,0.0281,1.37,0.0652,4,0.295,1.66,0.0792,19.3,0.953,0.98,0.934,48.5,47.6,190,4570
2001-05-29,2000,8,35,149,1305.2,0.13,3,Normal,55,13,13,17,178,276,0.21,1029,0.79,1029,0,0,0,0,-17,17,55,13,13,0,195,1110,990,968.9,21.1,0.713,0.489,0.0231,1.2,0.0569,4,0.286,1.49,0.0704,19.7,0.954,0.98,0.935,47.3,46.4,186,4450
2001-05-30,2000,8,35,150,1261,0.14,3,Normal,55,13,13,17,178,276,0.22,985,0.78,985,0,0,0,0,-17,17,55,13,13,0,195,1070,990,968.7,21.3,0.649,0.416,0.0195,1.06,0.05,4,0.275,1.34,0.0629,19.9,0.955,0.98,0.936,46,45.1,180,4330
2001-05-31,2000,8,35,151,1223.4,0.14,3,Normal,55,13,13,17,178,276,0.23,947.4,0.77,947.4,0,0,0,0,-17,17,55,13,13,0,195,1030,990,968.6,21.4,0.596,0.398,0.0186,0.994,0.0464,4,0.262,1.26,0.0587,20.1,0.955,0.98,0.936,44.7,43.8,175,4200
2001-06-01,2000,9,35,152,1186.5,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1025,0.86,1025,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.683,0.48,0.0223,1.16,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2001-06-02,2000,9,35,153,1155.8,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,994.8,0.86,994.8,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.638,0.42,0.0195,1.06,0.049,4,0.278,1.34,0.0619,20.3,0.955,0.98,0.936,47.2,46.3,185,4440
2001-06-03,2000,9,36,154,1125.6,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,964.6,0.86,964.6,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.596,0.406,0.0187,1,0.0462,4,0.268,1.27,0.0585,20.4,0.955,0.98,0.936,46.2,45.2,181,4340
2001-06-04,2000,9,36,155,1095.9,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,934.9,0.85,934.9,0,0,0,0,-9,9,45,10,9,0,97,999,990,968.2,21.8,0.569,0.391,0.018,0.961,0.0441,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2001-06-05,2000,9,36,156,1072.1,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,911.1,0.85,911.1,0,0,0,0,-9,9,45,10,9,0,97,975,990,968.1,21.9,0.547,0.38,0.0174,0.927,0.0424,4,0.25,1.18,0.0538,20.7,0.955,0.98,0.936,44.2,43.3,173,4150
2001-06-06,2000,9,36,157,1048.6,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,887.6,0.85,887.6,0,0,0,0,-9,9,45,10,9,0,97,952,990,968.1,21.9,0.526,0.369,0.0168,0.895,0.0408,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
2001-06-07,2000,9,36,158,1025.6,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,864.6,0.84,864.6,0,0,0,0,-9,9,45,10,9,0,97,929,990,968,22,0.505,0.357,0.0162,0.862,0.0392,4,0.234,1.1,0.0498,20.9,0.955,0.98,0.935,42.3,41.5,166,3980
2001-06-08,2000,9,36,159,1003,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,842,0.84,842,0,0,0,0,-9,9,45,10,9,0,97,906,990,967.9,22.1,0.484,0.347,0.0157,0.831,0.0376,4,0.227,1.06,0.0479,21,0.954,0.979,0.934,41.4,40.6,162,3890
2001-06-09,2000,9,36,160,985.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,824.7,0.84,824.7,0,0,0,0,-9,9,45,10,9,0,97,889,990,967.8,22.2,0.468,0.338,0.0153,0.807,0.0364,4,0.221,1.03,0.0464,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2001-06-10,2000,9,37,161,968.73,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,807.7,0.83,807.7,0,0,0,0,-9,9,45,10,9,0,97,872,990,967.8,22.2,0.453,0.33,0.0148,0.783,0.0352,4,0.215,0.998,0.0449,21.2,0.953,0.976,0.931,40.1,39.1,156,3760
2001-06-11,2000,9,37,162,952.05,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,791,0.83,791,0,0,0,0,-9,9,45,10,9,0,97,855,990,967.7,22.3,0.438,0.322,0.0144,0.76,0.0341,4,0.209,0.969,0.0435,21.3,0.953,0.975,0.929,39.4,38.4,154,3690
2001-06-12,2000,9,37,163,935.69,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,774.7,0.83,774.7,0,0,0,0,-9,9,45,10,9,0,97,839,990,967.6,22.4,0.423,0.314,0.014,0.737,0.0329,3,0.287,1.02,0.0458,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2001-06-13,2000,9,37,164,919.66,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,758.7,0.82,758.7,0,0,0,0,-9,9,45,10,9,0,97,823,990,967.6,22.4,0.408,0.306,0.0137,0.714,0.0319,3,0.282,0.997,0.0444,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
2001-06-14,2000,9,37,165,903.99,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,743,0.82,743,0,0,0,0,-9,9,45,10,9,0,97,807,990,967.5,22.5,0.394,0.297,0.0132,0.691,0.0307,3,0.277,0.968,0.043,21.5,0.957,0.98,0.938,50,48.2,145,3470
2001-06-15,2000,9,37,166,888.69,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,727.7,0.82,727.7,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0127,0.667,0.0296,3,0.27,0.937,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2001-06-16,2000,9,37,167,873.79,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,712.8,0.82,712.8,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.645,0.0285,3,0.263,0.908,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2001-06-17,2000,9,38,168,863.42,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,702.4,0.81,702.4,0,0,0,0,-9,9,45,10,9,0,97,766,990,967.4,22.6,0.362,0.27,0.0119,0.632,0.0279,3,0.259,0.891,0.0393,21.8,0.957,0.98,0.938,47.8,46.8,141,3370
2001-06-18,2000,9,38,169,853.27,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,692.3,0.81,692.3,0,0,0,0,-9,9,45,10,9,0,97,756,990,967.3,22.7,0.356,0.263,0.0116,0.62,0.0273,3,0.254,0.874,0.0385,21.8,0.957,0.98,0.938,47.2,46.3,139,3330
2001-06-19,2000,9,38,170,843.38,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,682.4,0.81,682.4,0,0,0,0,-9,9,45,10,9,0,97,746,990,967.3,22.7,0.351,0.257,0.0113,0.608,0.0267,3,0.25,0.857,0.0377,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2001-06-20,2000,9,38,171,833.76,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,672.8,0.81,672.8,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.345,0.25,0.011,0.596,0.0262,3,0.245,0.841,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,136,3260
2001-06-21,2000,9,38,172,824.43,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,663.4,0.81,663.4,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.34,0.244,0.0107,0.584,0.0256,3,0.241,0.825,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
2001-06-22,2000,9,38,173,815.42,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,654.4,0.8,654.4,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.335,0.238,0.0104,0.573,0.0251,3,0.237,0.81,0.0355,22,0.956,0.98,0.937,45.1,44.2,132,3180
2001-06-23,2000,9,38,174,806.75,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,645.8,0.8,645.8,0,0,0,0,-9,9,45,10,9,0,97,710,990,967.1,22.9,0.33,0.232,0.0102,0.562,0.0246,3,0.233,0.795,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
2001-06-24,2000,9,39,175,798.49,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,637.5,0.8,637.5,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.227,0.0099,0.552,0.0241,3,0.229,0.781,0.0341,22.1,0.956,0.98,0.936,44.1,43.2,130,3110
2001-06-25,2000,9,39,176,790.69,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,629.7,0.8,629.7,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00966,0.542,0.0236,3,0.226,0.768,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2001-06-26,2000,9,39,177,783.44,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,622.4,0.79,622.4,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.317,0.217,0.00944,0.533,0.0232,3,0.223,0.756,0.0329,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2001-06-27,2000,9,39,178,776.9,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,615.9,0.79,615.9,0,0,0,0,-9,9,45,10,9,0,97,680,990,967,23,0.313,0.212,0.00924,0.525,0.0228,3,0.22,0.745,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2001-06-28,2000,9,39,179,770.25,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.3,0.79,609.3,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2001-06-29,2000,9,39,180,762.32,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,601.3,0.79,601.3,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.00879,0.507,0.022,3,0.213,0.72,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2001-06-30,2000,9,39,181,750.56,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,589.6,0.79,589.6,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00843,0.493,0.0213,3,0.208,0.701,0.0303,22.4,0.953,0.979,0.933,41.2,40.3,121,2900
2001-07-01,2000,10,40,182,738.8,0.27,3,Normal,50,10,9,9,108,186,0.25,552.8,0.75,552.8,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00736,0.45,0.0194,3,0.191,0.641,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
2001-07-02,2000,10,40,183,727.04,0.28,3,Normal,50,10,9,9,108,186,0.26,541,0.74,541,0,0,0,0,-9,9,50,10,9,0,117,610,990,966.8,23.2,0.273,0.162,0.007,0.436,0.0188,3,0.186,0.622,0.0268,22.6,0.95,0.972,0.923,37.9,36.8,111,2650
2001-07-03,2000,10,40,184,715.83,0.28,3,Normal,50,10,9,9,108,186,0.26,529.8,0.74,529.8,0,0,0,0,-9,9,50,10,9,0,117,599,990,966.8,23.2,0.267,0.155,0.00667,0.422,0.0182,3,0.181,0.603,0.0259,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2001-07-04,2000,10,40,185,705.71,0.29,3,Normal,50,10,9,9,108,186,0.26,519.7,0.74,519.7,0,0,0,0,-9,9,50,10,9,0,117,589,990,966.7,23.3,0.261,0.148,0.00637,0.409,0.0176,3,0.176,0.586,0.0252,22.7,0.948,0.97,0.92,36.6,35.5,106,2550
2001-07-05,2000,10,40,186,695.05,0.29,3,Normal,50,10,9,9,108,186,0.27,509.1,0.73,509.1,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00605,0.396,0.017,3,0.172,0.568,0.0243,22.8,0.947,0.97,0.919,35.9,34.8,104,2500
2001-07-06,2000,10,40,187,684.39,0.3,3,Normal,50,10,9,9,108,186,0.27,498.4,0.73,498.4,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00575,0.383,0.0164,3,0.167,0.55,0.0235,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
2001-07-07,2000,10,40,188,674.27,0.3,3,Normal,50,10,9,9,108,186,0.28,488.3,0.72,488.3,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00553,0.373,0.0159,2,0.272,0.645,0.0276,22.8,0.956,0.98,0.937,52.1,48.2,96.4,2310
2001-07-08,2000,10,41,189,665.25,0.31,3,Normal,50,10,9,9,108,186,0.28,479.3,0.72,479.3,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00534,0.363,0.0155,2,0.266,0.629,0.0268,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2001-07-09,2000,10,41,190,655.68,0.31,3,Normal,50,10,9,9,108,186,0.28,469.7,0.72,469.7,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00514,0.353,0.0151,2,0.26,0.613,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2001-07-10,2000,10,41,191,646.11,0.32,3,Normal,50,10,9,9,108,186,0.29,460.1,0.71,460.1,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00494,0.343,0.0146,2,0.253,0.596,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2001-07-11,2000,10,41,192,637.08,0.32,3,Normal,50,10,9,9,108,186,0.29,451.1,0.71,451.1,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2001-07-12,2000,10,41,193,629.15,0.33,3,Normal,50,10,9,9,108,186,0.3,443.1,0.7,443.1,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00459,0.326,0.0138,2,0.242,0.567,0.0241,23,0.958,0.98,0.938,47.9,46.9,93.9,2250
2001-07-13,2000,10,41,194,620.68,0.33,3,Normal,50,10,9,9,108,186,0.3,434.7,0.7,434.7,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00441,0.317,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47.1,46.1,92.2,2210
2001-07-14,2000,10,41,195,612.2,0.33,3,Normal,50,10,9,9,108,186,0.3,426.2,0.7,426.2,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.1,0.00424,0.31,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.5,2170
2001-07-15,2000,10,42,196,603.72,0.34,3,Normal,50,10,9,9,108,186,0.31,417.7,0.69,417.7,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0962,0.00406,0.303,0.0128,2,0.224,0.528,0.0223,23.2,0.956,0.98,0.937,45.3,44.4,88.9,2130
2001-07-16,2000,10,42,197,595.79,0.34,3,Normal,50,10,9,9,108,186,0.31,409.8,0.69,409.8,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0924,0.0039,0.297,0.0125,2,0.219,0.516,0.0218,23.2,0.955,0.98,0.936,44.5,43.7,87.3,2100
2001-07-17,2000,10,42,198,587.86,0.35,3,Normal,50,10,9,9,108,186,0.32,401.9,0.68,401.9,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0887,0.00373,0.29,0.0122,2,0.214,0.504,0.0212,23.3,0.955,0.98,0.936,43.8,42.9,85.8,2060
2001-07-18,2000,10,42,199,581.03,0.35,3,Normal,50,10,9,9,108,186,0.32,395,0.68,395,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0855,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2001-07-19,2000,10,42,200,573.64,0.35,3,Normal,50,10,9,9,108,186,0.32,387.6,0.68,387.6,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.082,0.00344,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.4,82.9,1990
2001-07-20,2000,10,42,201,566.26,0.36,3,Normal,50,10,9,9,108,186,0.33,380.3,0.67,380.3,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0785,0.00329,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.7,81.3,1950
2001-07-21,2000,10,42,202,558.88,0.36,3,Normal,50,10,9,9,108,186,0.33,372.9,0.67,372.9,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.075,0.00314,0.266,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.8,39.8,79.7,1910
2001-07-22,2000,10,43,203,551.5,0.37,3,Normal,50,10,9,9,108,186,0.34,365.5,0.66,365.5,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0715,0.00299,0.26,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2001-07-23,2000,10,43,204,544.66,0.37,3,Normal,50,10,9,9,108,186,0.34,358.7,0.66,358.7,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.186,0.0683,0.00285,0.255,0.0106,2,0.185,0.439,0.0183,23.5,0.95,0.974,0.925,39.3,38.3,76.5,1840
2001-07-24,2000,10,43,205,537.82,0.37,3,Normal,50,10,9,9,108,186,0.35,351.8,0.65,351.8,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0651,0.00271,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,75,1800
2001-07-25,2000,10,43,206,530.99,0.38,3,Normal,50,10,9,9,108,186,0.35,345,0.65,345,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0618,0.00258,0.243,0.0101,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.5,1760
2001-07-26,2000,10,43,207,525.25,0.38,3,Normal,50,10,9,9,108,186,0.35,339.3,0.65,339.3,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.0591,0.00246,0.239,0.00993,2,0.171,0.41,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2001-07-27,2000,10,43,208,518.96,0.38,3,Normal,50,10,9,9,108,186,0.36,333,0.64,333,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0562,0.00233,0.234,0.00971,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.5,35.5,70.9,1700
2001-07-28,2000,10,43,209,512.67,0.39,3,Normal,50,10,9,9,108,186,0.36,326.7,0.64,326.7,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0532,0.00221,0.228,0.00948,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2001-07-29,2000,10,44,210,506.38,0.39,3,Normal,50,10,9,9,108,186,0.37,320.4,0.63,320.4,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0502,0.00208,0.223,0.00925,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2001-07-30,2000,10,44,211,500.09,0.4,3,Normal,50,10,9,9,108,186,0.37,314.1,0.63,314.1,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0473,0.00196,0.218,0.00903,2,0.155,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2001-07-31,2000,10,44,212,494.35,0.4,3,Normal,50,10,9,9,108,186,0.38,308.4,0.62,308.4,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0445,0.00184,0.213,0.00882,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2001-08-01,2000,11,44,213,488.61,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,304.6,0.62,304.6,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0428,0.00177,0.211,0.00871,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65.1,1560
2001-08-02,2000,11,44,214,481.22,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,297.2,0.62,297.2,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0393,0.00162,0.205,0.00845,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
2001-08-03,2000,11,44,215,473.84,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,289.8,0.61,289.8,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0358,0.00148,0.199,0.00819,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,31,61.9,1490
2001-08-04,2000,11,44,216,467,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,283,0.61,283,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0326,0.00134,0.193,0.00794,2,0.134,0.327,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
2001-08-05,2000,11,45,217,461.26,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,277.3,0.6,277.3,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0299,0.00123,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.3,1420
2001-08-06,2000,11,45,218,454.97,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,271,0.6,271,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0269,0.0011,0.183,0.00752,2,0.125,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,57.9,1390
2001-08-07,2000,11,45,219,448.68,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,264.7,0.59,264.7,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0239,0.000981,0.178,0.0073,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2001-08-08,2000,11,45,220,442.39,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,258.4,0.58,258.4,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.021,0.000859,0.173,0.00708,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1330
2001-08-09,2000,11,45,221,436.65,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,252.7,0.58,252.7,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0183,0.000747,0.168,0.00688,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.8,27,54,1300
2001-08-10,2000,11,45,222,430.91,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,246.9,0.57,246.9,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000684,0.164,0.00672,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2001-08-11,2000,11,45,223,425.17,0.45,3,Normal,47,8,6,5,89,155,0.36,270.2,0.64,270.2,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0265,0.00108,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
2001-08-12,2000,11,46,224,420.52,0.46,3,Normal,47,8,6,5,89,155,0.37,265.5,0.63,265.5,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0243,0.000993,0.175,0.00714,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57.1,1370
2001-08-13,2000,11,46,225,415.32,0.46,3,Normal,47,8,6,5,89,155,0.37,260.3,0.63,260.3,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0219,0.000892,0.171,0.00696,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.8,28,56,1340
2001-08-14,2000,11,46,226,410.13,0.46,3,Normal,47,8,6,5,89,155,0.38,255.1,0.62,255.1,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0194,0.000791,0.167,0.00678,2,0.115,0.281,0.0115,24.3,0.931,0.97,0.903,28.3,27.4,54.8,1320
2001-08-15,2000,11,46,227,404.93,0.47,3,Normal,47,8,6,5,89,155,0.38,249.9,0.62,249.9,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.7,1290
2001-08-16,2000,11,46,228,399.74,0.47,3,Normal,47,8,6,5,89,155,0.39,244.7,0.61,244.7,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0166,0.000673,0.16,0.0065,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2001-08-17,2000,11,46,229,395.09,0.48,3,Normal,47,8,6,5,89,155,0.39,240.1,0.61,240.1,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000656,0.158,0.00641,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.5,1240
2001-08-18,2000,11,46,230,390.44,0.48,3,Normal,47,8,6,5,89,155,0.4,235.4,0.6,235.4,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.3,50.5,1210
2001-08-19,2000,11,47,231,385.79,0.49,3,Normal,47,8,6,5,89,155,0.4,230.8,0.6,230.8,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000623,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2001-08-20,2000,11,47,232,381.14,0.49,3,Normal,47,8,6,5,89,155,0.41,226.1,0.59,226.1,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2001-08-21,2000,11,47,233,377.59,0.49,3,Normal,47,8,6,5,89,155,0.41,222.6,0.59,222.6,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2001-08-22,2000,11,47,234,373.49,0.5,3,Normal,47,8,6,5,89,155,0.41,218.5,0.58,218.5,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000579,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2001-08-23,2000,11,47,235,369.39,0.5,3,Normal,47,8,6,5,89,155,0.42,214.4,0.58,214.4,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2001-08-24,2000,11,47,236,365.29,0.51,3,Normal,47,8,6,5,89,155,0.42,210.3,0.58,210.3,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.00055,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.2,47.2,1130
2001-08-25,2000,11,47,237,361.18,0.51,3,Normal,47,8,6,5,89,155,0.43,206.2,0.57,206.2,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.3,46.3,1110
2001-08-26,2000,11,48,238,357.08,0.51,3,Normal,47,8,6,5,89,155,0.43,202.1,0.57,202.1,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000521,0.141,0.00569,1,0.215,0.357,0.0144,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2001-08-27,2000,11,48,239,355.71,0.52,3,Normal,47,8,6,5,89,155,0.44,200.7,0.56,200.7,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2001-08-28,2000,11,48,240,354.35,0.52,3,Normal,47,8,6,5,89,155,0.44,199.3,0.56,199.3,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1070
2001-08-29,2000,11,48,241,350.79,0.52,3,Normal,47,8,6,5,89,155,0.44,195.8,0.56,195.8,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2001-08-30,2000,11,48,242,347.24,0.52,3,Normal,47,8,6,5,89,155,0.45,192.2,0.55,192.2,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44,43.2,43.2,1040
2001-08-31,2000,11,48,243,344.23,0.53,3,Normal,47,8,6,5,89,155,0.45,189.2,0.55,189.2,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00545,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.3,42.5,42.5,1020
2001-09-01,2000,12,48,244,340.13,0.53,3,Normal,40,6,4,3,65,118,0.35,222.1,0.65,222.1,0,0,0,0,-3,3,40,6,4,0,68,272,990,965.1,24.9,0.132,0.0146,0.000588,0.146,0.00587,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2001-09-02,2000,12,49,245,335.48,0.54,3,Normal,40,6,4,3,65,118,0.35,217.5,0.65,217.5,0,0,0,0,-3,3,40,6,4,0,68,267,990,965.1,24.9,0.13,0.0142,0.000571,0.144,0.00578,1,0.236,0.38,0.0153,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
2001-09-03,2000,12,49,246,330.83,0.54,3,Normal,40,6,4,3,65,118,0.36,212.8,0.64,212.8,0,0,0,0,-3,3,40,6,4,0,68,263,990,965.1,24.9,0.128,0.0138,0.000555,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2001-09-04,2000,12,49,247,326.18,0.55,3,Normal,40,6,4,3,65,118,0.36,208.2,0.64,208.2,0,0,0,0,-3,3,40,6,4,0,68,258,990,965,25,0.127,0.0134,0.000538,0.14,0.00561,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48,47.1,47.1,1130
2001-09-05,2000,12,49,248,322.63,0.55,3,Normal,40,6,4,3,65,118,0.37,204.6,0.63,204.6,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.125,0.0131,0.000526,0.139,0.00554,1,0.219,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2001-09-06,2000,12,49,249,318.53,0.56,3,Normal,40,6,4,3,65,118,0.37,200.5,0.63,200.5,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000512,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2001-09-07,2000,12,49,250,314.43,0.56,3,Normal,40,6,4,3,65,118,0.38,196.4,0.63,196.4,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.123,0.0124,0.000497,0.135,0.00539,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.4,44.4,1070
2001-09-08,2000,12,49,251,310.32,0.57,3,Normal,40,6,4,3,65,118,0.38,192.3,0.62,192.3,0,0,0,0,-3,3,40,6,4,0,68,242,990,965,25,0.121,0.0121,0.000483,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2001-09-09,2000,12,50,252,306.77,0.57,3,Normal,40,6,4,3,65,118,0.39,188.8,0.61,188.8,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00525,1,0.197,0.329,0.0131,24.7,0.951,0.98,0.932,43.6,42.7,42.7,1020
2001-09-10,2000,12,50,253,304.31,0.57,3,Normal,40,6,4,3,65,118,0.39,186.3,0.61,186.3,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.0052,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.1,42.1,1010
2001-09-11,2000,12,50,254,301.3,0.58,3,Normal,40,6,4,3,65,118,0.39,183.3,0.61,183.3,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000452,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,995
2001-09-12,2000,12,50,255,298.29,0.58,3,Normal,40,6,4,3,65,118,0.4,180.3,0.6,180.3,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,978
2001-09-13,2000,12,50,256,295.29,0.59,3,Normal,40,6,4,3,65,118,0.4,177.3,0.6,177.3,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2001-09-14,2000,12,50,257,292.82,0.59,3,Normal,40,6,4,3,65,118,0.4,174.8,0.6,174.8,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
2001-09-15,2000,12,50,258,291.46,0.59,3,Normal,40,6,4,3,65,118,0.41,173.5,0.59,173.5,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,937
2001-09-16,2000,12,51,259,289.54,0.59,3,Normal,40,6,4,3,65,118,0.41,171.5,0.59,171.5,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00493,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.5,38.6,38.6,925
2001-09-17,2000,12,51,260,287.63,0.6,3,Normal,40,6,4,3,65,118,0.41,169.6,0.59,169.6,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000404,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2001-09-18,2000,12,51,261,285.71,0.6,3,Normal,40,6,4,3,65,118,0.41,167.7,0.59,167.7,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2001-09-19,2000,12,51,262,283.8,0.6,3,Normal,40,6,4,3,65,118,0.42,165.8,0.58,165.8,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00984,0.000391,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2001-09-20,2000,12,51,263,281.89,0.61,3,Normal,40,6,4,3,65,118,0.42,163.9,0.58,163.9,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00968,0.000385,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.7,36.7,880
2001-09-21,2000,12,51,264,278.88,0.61,3,Normal,40,6,4,3,65,118,0.42,160.9,0.58,160.9,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00942,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2001-09-22,2000,12,51,265,276.42,0.61,3,Normal,40,6,4,3,65,118,0.43,158.4,0.57,158.4,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2001-09-23,2000,12,52,266,273.96,0.62,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2001-09-24,2000,12,52,267,271.5,0.62,3,Normal,40,6,4,3,65,118,0.43,153.5,0.56,153.5,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2001-09-25,2000,12,52,268,269.04,0.63,3,Normal,40,6,4,3,65,118,0.44,151,0.56,151,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00859,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,809
2001-09-26,2000,12,52,269,266.57,0.63,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2001-09-27,2000,12,52,270,264.11,0.64,3,Normal,40,6,4,3,65,118,0.45,146.1,0.55,146.1,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00817,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,782
2001-09-28,2000,12,52,271,261.65,0.64,3,Normal,40,6,4,3,65,118,0.45,143.7,0.55,143.7,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00443,1,0.136,0.248,0.00983,25,0.937,0.97,0.908,33,32,32,768
2001-09-29,2000,12,52,272,259.19,0.65,3,Normal,40,6,4,3,65,118,0.46,141.2,0.55,141.2,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00775,0.000307,0.111,0.00438,1,0.133,0.244,0.00965,25,0.936,0.97,0.907,32.4,31.4,31.4,755
2001-09-30,2000,12,53,273,256.73,0.65,3,Normal,40,6,4,3,65,118,0.46,138.7,0.54,138.7,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00434,1,0.13,0.239,0.00948,25,0.934,0.97,0.906,31.8,30.9,30.9,741
2001-10-01,2001,1,1,274,255.36,0.65,3,Normal,37,5,3,2,50,97,0.38,158.4,0.62,158.4,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00921,0.000364,0.117,0.00461,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,851
2001-10-02,2001,1,1,275,256.73,0.65,3,Normal,37,5,3,2,50,97,0.38,159.7,0.62,159.7,0,0,0,0,-2,2,37,5,3,0,52,205,990,964.7,25.3,0.108,0.00933,0.000369,0.117,0.00463,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2001-10-03,2001,1,1,276,258.64,0.65,3,Normal,37,5,3,2,50,97,0.38,161.6,0.63,161.6,0,0,0,0,-2,2,37,5,3,0,52,207,990,964.7,25.3,0.108,0.00949,0.000376,0.118,0.00467,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,870
2001-10-04,2001,1,1,277,256.73,0.65,3,Normal,37,5,3,2,50,97,0.38,159.7,0.62,159.7,0,0,0,0,-2,2,37,5,3,0,52,205,990,964.7,25.3,0.108,0.00933,0.000369,0.117,0.00463,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2001-10-05,2001,1,1,278,254.82,0.65,3,Normal,37,5,3,2,50,97,0.38,157.8,0.62,157.8,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00916,0.000363,0.116,0.0046,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.4,35.4,35.4,848
2001-10-06,2001,1,1,279,251.81,0.66,3,Normal,37,5,3,2,50,97,0.39,154.8,0.61,154.8,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00455,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.7,34.7,34.7,832
2001-10-07,2001,1,1,280,249.35,0.66,3,Normal,37,5,3,2,50,97,0.39,152.3,0.61,152.3,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.0087,0.000344,0.114,0.0045,1,0.148,0.262,0.0104,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2001-10-08,2001,1,2,281,246.89,0.67,3,Normal,37,5,3,2,50,97,0.39,149.9,0.61,149.9,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00849,0.000335,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,805
2001-10-09,2001,1,2,282,244.43,0.67,3,Normal,37,5,3,2,50,97,0.4,147.4,0.6,147.4,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00828,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2001-10-10,2001,1,2,283,241.96,0.68,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00807,0.000318,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2001-10-11,2001,1,2,284,239.5,0.68,3,Normal,37,5,3,2,50,97,0.41,142.5,0.59,142.5,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00786,0.00031,0.11,0.00432,1,0.135,0.244,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2001-10-12,2001,1,2,285,238.14,0.69,3,Normal,37,5,3,2,50,97,0.41,141.1,0.59,141.1,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,757
2001-10-13,2001,1,2,286,236.22,0.69,3,Normal,37,5,3,2,50,97,0.41,139.2,0.59,139.2,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00758,0.000299,0.108,0.00426,1,0.13,0.239,0.0094,25.1,0.934,0.97,0.906,32.1,31.1,31.1,747
2001-10-14,2001,1,2,287,234.31,0.7,3,Normal,37,5,3,2,50,97,0.41,137.3,0.59,137.3,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00742,0.000292,0.107,0.00423,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2001-10-15,2001,1,3,288,232.39,0.7,3,Normal,37,5,3,2,50,97,0.42,135.4,0.58,135.4,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00912,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
2001-10-16,2001,1,3,289,230.48,0.71,3,Normal,37,5,3,2,50,97,0.42,133.5,0.58,133.5,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.0071,0.000279,0.106,0.00416,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2001-10-17,2001,1,3,290,228.57,0.71,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0978,0.00693,0.000273,0.105,0.00412,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2001-10-18,2001,1,3,291,226.65,0.72,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00677,0.000266,0.104,0.00409,1,0.118,0.221,0.00871,25.2,0.931,0.97,0.903,29.8,28.9,28.9,695
2001-10-19,2001,1,3,292,229.11,0.71,3,Normal,37,5,3,2,50,97,0.42,132.1,0.58,132.1,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00698,0.000275,0.105,0.00413,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2001-10-20,2001,1,3,293,231.57,0.7,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31,30.1,30.1,721
2001-10-21,2001,1,3,294,228.57,0.71,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0978,0.00693,0.000273,0.105,0.00412,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2001-10-22,2001,1,4,295,228.29,0.71,3,Normal,37,5,3,2,50,97,0.42,131.3,0.57,131.3,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00691,0.000272,0.105,0.00412,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2001-10-23,2001,1,4,296,229.11,0.71,3,Normal,37,5,3,2,50,97,0.42,132.1,0.58,132.1,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00698,0.000275,0.105,0.00413,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2001-10-24,2001,1,4,297,229.93,0.71,3,Normal,37,5,3,2,50,97,0.42,132.9,0.58,132.9,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00705,0.000277,0.105,0.00415,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2001-10-25,2001,1,4,298,229.66,0.71,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00703,0.000276,0.105,0.00414,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2001-10-26,2001,1,4,299,227.2,0.72,3,Normal,37,5,3,2,50,97,0.43,130.2,0.57,130.2,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.222,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2001-10-27,2001,1,4,300,226.93,0.72,3,Normal,37,5,3,2,50,97,0.43,129.9,0.57,129.9,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00679,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2001-10-28,2001,1,4,301,230.48,0.71,3,Normal,37,5,3,2,50,97,0.42,133.5,0.58,133.5,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.0071,0.000279,0.106,0.00416,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2001-10-29,2001,1,5,302,234.04,0.7,3,Normal,37,5,3,2,50,97,0.41,137,0.59,137,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000291,0.107,0.00422,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2001-10-30,2001,1,5,303,233.76,0.7,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00737,0.00029,0.107,0.00422,1,0.127,0.234,0.00922,25.2,0.933,0.97,0.905,31.5,30.6,30.6,733
2001-10-31,2001,1,5,304,231.3,0.7,3,Normal,37,5,3,2,50,97,0.42,134.3,0.58,134.3,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.904,30.9,30,30,720
2001-11-01,2001,2,5,305,229.39,0.71,3,Normal,36,5,3,2,47,93,0.41,136.4,0.59,136.4,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00734,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2001-11-02,2001,2,5,306,229.66,0.71,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.00919,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2001-11-03,2001,2,5,307,229.93,0.71,3,Normal,36,5,3,2,47,93,0.4,136.9,0.6,136.9,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.00739,0.000291,0.107,0.0042,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2001-11-04,2001,2,5,308,229.11,0.71,3,Normal,36,5,3,2,47,93,0.41,136.1,0.59,136.1,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00732,0.000288,0.106,0.00419,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2001-11-05,2001,2,6,309,228.84,0.71,3,Normal,36,5,3,2,47,93,0.41,135.8,0.59,135.8,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00913,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2001-11-06,2001,2,6,310,230.75,0.71,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000293,0.107,0.00422,1,0.128,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,739
2001-11-07,2001,2,6,311,232.12,0.7,3,Normal,36,5,3,2,47,93,0.4,139.1,0.6,139.1,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2001-11-08,2001,2,6,312,233.49,0.7,3,Normal,36,5,3,2,47,93,0.4,140.5,0.6,140.5,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00769,0.000303,0.108,0.00427,1,0.132,0.24,0.00947,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
2001-11-09,2001,2,6,313,235.4,0.69,3,Normal,36,5,3,2,47,93,0.4,142.4,0.6,142.4,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00785,0.000309,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2001-11-10,2001,2,6,314,234.04,0.7,3,Normal,36,5,3,2,47,93,0.4,141,0.6,141,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.241,0.00951,25.2,0.935,0.97,0.907,32.5,31.6,31.6,758
2001-11-11,2001,2,6,315,235.95,0.69,3,Normal,36,5,3,2,47,93,0.39,142.9,0.61,142.9,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.0079,0.000311,0.109,0.00431,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2001-11-12,2001,2,7,316,238.96,0.68,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2001-11-13,2001,2,7,317,240.32,0.68,3,Normal,36,5,3,2,47,93,0.39,147.3,0.61,147.3,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00827,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2001-11-14,2001,2,7,318,244.43,0.67,3,Normal,36,5,3,2,47,93,0.38,151.4,0.62,151.4,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00862,0.00034,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
2001-11-15,2001,2,7,319,244.7,0.67,3,Normal,36,5,3,2,47,93,0.38,151.7,0.62,151.7,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00864,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,816
2001-11-16,2001,2,7,320,245.52,0.67,3,Normal,36,5,3,2,47,93,0.38,152.5,0.62,152.5,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00871,0.000344,0.114,0.00449,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.2,34.2,820
2001-11-17,2001,2,7,321,247.98,0.67,3,Normal,36,5,3,2,47,93,0.38,155,0.63,155,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00892,0.000353,0.115,0.00453,1,0.152,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2001-11-18,2001,2,7,322,250.44,0.66,3,Normal,36,5,3,2,47,93,0.37,157.4,0.63,157.4,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00913,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2001-11-19,2001,2,8,323,251.81,0.66,3,Normal,36,5,3,2,47,93,0.37,158.8,0.63,158.8,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2001-11-20,2001,2,8,324,255.36,0.65,3,Normal,36,5,3,2,47,93,0.36,162.4,0.64,162.4,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00955,0.000378,0.118,0.00466,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,874
2001-11-21,2001,2,8,325,256.73,0.65,3,Normal,36,5,3,2,47,93,0.36,163.7,0.64,163.7,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00967,0.000383,0.119,0.00469,1,0.164,0.282,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2001-11-22,2001,2,8,326,255.91,0.65,3,Normal,36,5,3,2,47,93,0.36,162.9,0.64,162.9,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00467,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2001-11-23,2001,2,8,327,258.92,0.65,3,Normal,36,5,3,2,47,93,0.36,165.9,0.64,165.9,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00985,0.00039,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2001-11-24,2001,2,8,328,259.74,0.64,3,Normal,36,5,3,2,47,93,0.36,166.7,0.64,166.7,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00992,0.000393,0.12,0.00474,1,0.168,0.287,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,900
2001-11-25,2001,2,8,329,260.56,0.64,3,Normal,36,5,3,2,47,93,0.36,167.6,0.64,167.6,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.00999,0.000396,0.12,0.00476,1,0.169,0.289,0.0114,25,0.945,0.973,0.919,38.8,37.7,37.7,905
2001-11-26,2001,2,9,330,264.11,0.64,3,Normal,36,5,3,2,47,93,0.35,171.1,0.65,171.1,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000408,0.122,0.00482,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2001-11-27,2001,2,9,331,264.39,0.64,3,Normal,36,5,3,2,47,93,0.35,171.4,0.65,171.4,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.112,0.0103,0.000409,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.7,38.7,38.7,928
2001-11-28,2001,2,9,332,264.66,0.64,3,Normal,36,5,3,2,47,93,0.35,171.7,0.65,171.7,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0103,0.00041,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
2001-11-29,2001,2,9,333,267.12,0.63,3,Normal,36,5,3,2,47,93,0.35,174.1,0.65,174.1,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.113,0.0106,0.000418,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2001-11-30,2001,2,9,334,266.85,0.63,3,Normal,36,5,3,2,47,93,0.35,173.8,0.65,173.8,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.112,0.0105,0.000417,0.123,0.00487,1,0.177,0.3,0.0119,24.9,0.947,0.977,0.924,40.2,39.3,39.3,943
2001-12-01,2001,3,9,335,265.48,0.63,4,Mod_Dry,31,5,3,2,36,77,0.29,188.5,0.71,188.5,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0118,0.000466,0.128,0.00506,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2001-12-02,2001,3,9,336,266.3,0.63,4,Mod_Dry,31,5,3,2,36,77,0.29,189.3,0.71,189.3,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2001-12-03,2001,3,10,337,265.48,0.63,4,Mod_Dry,31,5,3,2,36,77,0.29,188.5,0.71,188.5,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0118,0.000466,0.128,0.00506,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2001-12-04,2001,3,10,338,263.57,0.64,4,Mod_Dry,31,5,3,2,36,77,0.29,186.6,0.71,186.6,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.00046,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2001-12-05,2001,3,10,339,264.39,0.64,4,Mod_Dry,31,5,3,2,36,77,0.29,187.4,0.71,187.4,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000463,0.127,0.00504,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2001-12-06,2001,3,10,340,266.3,0.63,4,Mod_Dry,31,5,3,2,36,77,0.29,189.3,0.71,189.3,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2001-12-07,2001,3,10,341,267.67,0.63,4,Mod_Dry,31,5,3,2,36,77,0.29,190.7,0.71,190.7,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000474,0.129,0.0051,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2001-12-08,2001,3,10,342,271.22,0.62,4,Mod_Dry,31,5,3,2,36,77,0.28,194.2,0.72,194.2,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00516,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2001-12-09,2001,3,10,343,271.5,0.62,4,Mod_Dry,31,5,3,2,36,77,0.28,194.5,0.72,194.5,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00516,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2001-12-10,2001,3,11,344,269.58,0.63,4,Mod_Dry,31,5,3,2,36,77,0.29,192.6,0.71,192.6,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00513,1,0.202,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2001-12-11,2001,3,11,345,268.21,0.63,4,Mod_Dry,31,5,3,2,36,77,0.29,191.2,0.71,191.2,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.0051,1,0.201,0.329,0.0131,24.9,0.952,0.98,0.933,44.4,43.6,43.6,1050
2001-12-12,2001,3,11,346,267.94,0.63,4,Mod_Dry,31,5,3,2,36,77,0.29,190.9,0.71,190.9,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000475,0.129,0.0051,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2001-12-13,2001,3,11,347,269.31,0.63,4,Mod_Dry,31,5,3,2,36,77,0.29,192.3,0.71,192.3,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00512,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2001-12-14,2001,3,11,348,272.32,0.62,4,Mod_Dry,31,5,3,2,36,77,0.28,195.3,0.72,195.3,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0124,0.00049,0.131,0.00518,1,0.206,0.337,0.0134,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2001-12-15,2001,3,11,349,274.78,0.62,4,Mod_Dry,31,5,3,2,36,77,0.28,197.8,0.72,197.8,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0126,0.000498,0.132,0.00522,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2001-12-16,2001,3,11,350,278.33,0.61,4,Mod_Dry,31,5,3,2,36,77,0.28,201.3,0.72,201.3,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00529,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.8,45.9,45.9,1100
2001-12-17,2001,3,12,351,279.7,0.61,4,Mod_Dry,31,5,3,2,36,77,0.28,202.7,0.72,202.7,0,0,0,0,-2,2,31,5,3,0,38,242,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.00531,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2001-12-18,2001,3,12,352,281.61,0.61,4,Mod_Dry,31,5,3,2,36,77,0.27,204.6,0.73,204.6,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0131,0.000522,0.135,0.00535,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
