date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-12-19,2001,3,12,353,282.43,0.6,4,Mod_Dry,31,5,3,2,36,77,0.27,205.4,0.73,205.4,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00536,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2001-12-20,2001,3,12,354,279.43,0.61,4,Mod_Dry,31,5,3,2,36,77,0.28,202.4,0.72,202.4,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.00531,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.1,46.1,1110
2001-12-21,2001,3,12,355,276.42,0.61,5,Dry,26,4,3,2,24,59,0.21,217.4,0.79,217.4,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00548,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2001-12-22,2001,3,12,356,273.96,0.62,5,Dry,26,4,3,2,24,59,0.21,215,0.79,215,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2001-12-23,2001,3,12,357,272.59,0.62,5,Dry,26,4,3,2,24,59,0.22,213.6,0.78,213.6,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2001-12-24,2001,3,13,358,272.32,0.62,5,Dry,26,4,3,2,24,59,0.22,213.3,0.78,213.3,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.23,0.367,0.0146,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2001-12-25,2001,3,13,359,271.5,0.62,5,Dry,26,4,3,2,24,59,0.22,212.5,0.78,212.5,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2001-12-26,2001,3,13,360,271.22,0.62,5,Dry,26,4,3,2,24,59,0.22,212.2,0.78,212.2,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.5,48.2,48.2,1160
2001-12-27,2001,3,13,361,270.95,0.62,5,Dry,26,4,3,2,24,59,0.22,211.9,0.78,211.9,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00538,1,0.229,0.364,0.0145,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2001-12-28,2001,3,13,362,273.96,0.62,5,Dry,26,4,3,2,24,59,0.21,215,0.79,215,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2001-12-29,2001,3,13,363,275.87,0.62,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2001-12-30,2001,3,13,364,278.88,0.61,5,Dry,26,4,3,2,24,59,0.21,219.9,0.79,219.9,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00553,1,0.239,0.379,0.015,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2001-12-31,2001,3,14,365,281.34,0.61,5,Dry,26,4,3,2,24,59,0.21,222.3,0.79,222.3,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2002-01-01,2001,4,14,1,282.16,0.6,5,Dry,29,5,4,2,33,73,0.26,209.2,0.74,209.2,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1140
2002-01-02,2001,4,14,2,282.43,0.6,5,Dry,29,5,4,2,33,73,0.26,209.4,0.74,209.4,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0136,0.000538,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.7,47.8,47.8,1150
2002-01-03,2001,4,14,3,283.8,0.6,5,Dry,29,5,4,2,33,73,0.26,210.8,0.74,210.8,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2002-01-04,2001,4,14,4,285.71,0.6,5,Dry,29,5,4,2,33,73,0.26,212.7,0.74,212.7,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2002-01-05,2001,4,14,5,285.44,0.6,5,Dry,29,5,4,2,33,73,0.26,212.4,0.74,212.4,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2002-01-06,2001,4,14,6,285.17,0.6,5,Dry,29,5,4,2,33,73,0.26,212.2,0.74,212.2,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2002-01-07,2001,4,15,7,284.89,0.6,5,Dry,29,5,4,2,33,73,0.26,211.9,0.74,211.9,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.137,0.00546,1,0.229,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2002-01-08,2001,4,15,8,285.71,0.6,5,Dry,29,5,4,2,33,73,0.26,212.7,0.74,212.7,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2002-01-09,2001,4,15,9,288.72,0.59,5,Dry,29,5,4,2,33,73,0.25,215.7,0.75,215.7,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2002-01-10,2001,4,15,10,293.92,0.59,5,Dry,29,5,4,2,33,73,0.25,220.9,0.75,220.9,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2002-01-11,2001,4,15,11,299.11,0.58,5,Dry,29,5,4,2,33,73,0.24,226.1,0.76,226.1,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2002-01-12,2001,4,15,12,304.31,0.57,5,Dry,29,5,4,2,33,73,0.24,231.3,0.76,231.3,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0986,0.245,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2002-01-13,2001,4,15,13,308.96,0.57,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2002-01-14,2001,4,16,14,310.87,0.56,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2002-01-15,2001,4,16,15,311.69,0.56,5,Dry,29,5,4,2,33,73,0.23,238.7,0.77,238.7,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
2002-01-16,2001,4,16,16,313.06,0.56,5,Dry,29,5,4,2,33,73,0.23,240.1,0.77,240.1,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000645,0.15,0.00598,2,0.105,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2002-01-17,2001,4,16,17,312.24,0.56,5,Dry,29,5,4,2,33,73,0.23,239.2,0.77,239.2,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2002-01-18,2001,4,16,18,315.25,0.56,5,Dry,29,5,4,2,33,73,0.23,242.3,0.77,242.3,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2002-01-19,2001,4,16,19,320.99,0.55,5,Dry,29,5,4,2,33,73,0.23,248,0.77,248,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2002-01-20,2001,4,16,20,325.64,0.55,5,Dry,29,5,4,2,33,73,0.22,252.6,0.78,252.6,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0182,0.000731,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1320
2002-01-21,2001,4,17,21,330.83,0.54,5,Dry,29,5,4,2,33,73,0.22,257.8,0.78,257.8,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.00083,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2002-01-22,2001,4,17,22,336.03,0.54,5,Dry,29,5,4,2,33,73,0.22,263,0.78,263,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000929,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2002-01-23,2001,4,17,23,340.68,0.53,5,Dry,29,5,4,2,33,73,0.21,267.7,0.79,267.7,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0253,0.00102,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.5,1400
2002-01-24,2001,4,17,24,342.04,0.53,5,Dry,29,5,4,2,33,73,0.21,269,0.79,269,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.026,0.00104,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2002-01-25,2001,4,17,25,343.41,0.53,5,Dry,29,5,4,2,33,73,0.21,270.4,0.79,270.4,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59.1,1420
2002-01-26,2001,4,17,26,348.06,0.52,5,Dry,29,5,4,2,33,73,0.21,275.1,0.79,275.1,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2002-01-27,2001,4,17,27,351.61,0.52,5,Dry,29,5,4,2,33,73,0.21,278.6,0.79,278.6,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0305,0.00123,0.178,0.00716,2,0.131,0.308,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.8,1460
2002-01-28,2001,4,18,28,355.17,0.52,5,Dry,29,5,4,2,33,73,0.21,282.2,0.79,282.2,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
2002-01-29,2001,4,18,29,358.72,0.51,5,Dry,29,5,4,2,33,73,0.2,285.7,0.8,285.7,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0339,0.00136,0.184,0.0074,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.2,62.4,1500
2002-01-30,2001,4,18,30,361.18,0.51,5,Dry,29,5,4,2,33,73,0.2,288.2,0.8,288.2,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.035,0.00141,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.909,32.4,31.5,62.9,1510
2002-01-31,2001,4,18,31,362.55,0.51,5,Dry,29,5,4,2,33,73,0.2,289.6,0.8,289.6,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0357,0.00144,0.187,0.00754,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2002-02-01,2001,5,18,32,365.01,0.51,5,Dry,31,6,4,3,41,85,0.23,280,0.77,280,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0312,0.00126,0.18,0.00727,2,0.132,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2002-02-02,2001,5,18,33,371.3,0.5,5,Dry,31,6,4,3,41,85,0.23,286.3,0.77,286.3,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0341,0.00138,0.185,0.00748,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.1,31.2,62.3,1500
2002-02-03,2001,5,18,34,375.95,0.49,5,Dry,31,6,4,3,41,85,0.23,290.9,0.77,290.9,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0363,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.3,1520
2002-02-04,2001,5,19,35,378.41,0.49,5,Dry,31,6,4,3,41,85,0.23,293.4,0.78,293.4,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.154,0.0375,0.00152,0.191,0.00773,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.9,1530
2002-02-05,2001,5,19,36,382.51,0.49,5,Dry,31,6,4,3,41,85,0.22,297.5,0.78,297.5,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0394,0.0016,0.194,0.00788,2,0.143,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1550
2002-02-06,2001,5,19,37,386.61,0.48,5,Dry,31,6,4,3,41,85,0.22,301.6,0.78,301.6,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.156,0.0414,0.00168,0.198,0.00802,2,0.146,0.344,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1580
2002-02-07,2001,5,19,38,388.53,0.48,5,Dry,31,6,4,3,41,85,0.22,303.5,0.78,303.5,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0423,0.00171,0.199,0.00809,2,0.147,0.347,0.0141,24.3,0.941,0.97,0.913,34,33,66,1590
2002-02-08,2001,5,19,39,393.18,0.48,5,Dry,31,6,4,3,41,85,0.22,308.2,0.78,308.2,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0445,0.0018,0.203,0.00825,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.5,67,1610
2002-02-09,2001,5,19,40,400.56,0.47,5,Dry,31,6,4,3,41,85,0.21,315.6,0.79,315.6,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.161,0.0479,0.00195,0.209,0.00851,2,0.156,0.365,0.0148,24.2,0.943,0.97,0.915,35.4,34.3,68.6,1650
2002-02-10,2001,5,19,41,404.11,0.47,5,Dry,31,6,4,3,41,85,0.21,319.1,0.79,319.1,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0496,0.00202,0.212,0.00863,2,0.158,0.37,0.0151,24.2,0.943,0.97,0.915,35.7,34.7,69.3,1660
2002-02-11,2001,5,20,42,411.5,0.46,5,Dry,31,6,4,3,41,85,0.21,326.5,0.79,326.5,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0531,0.00216,0.218,0.00889,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.5,70.9,1700
2002-02-12,2001,5,20,43,420.52,0.46,5,Dry,31,6,4,3,41,85,0.2,335.5,0.8,335.5,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.168,0.0574,0.00234,0.226,0.00921,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.9,1750
2002-02-13,2001,5,20,44,430.09,0.45,5,Dry,31,6,4,3,41,85,0.2,345.1,0.8,345.1,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0619,0.00253,0.234,0.00955,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
2002-02-14,2001,5,20,45,439.66,0.44,5,Dry,31,6,4,3,41,85,0.19,354.7,0.81,354.7,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0664,0.00272,0.242,0.00989,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2002-02-15,2001,5,20,46,450.32,0.43,5,Dry,31,6,4,3,41,85,0.19,365.3,0.81,365.3,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0714,0.00293,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.8,39.8,79.7,1910
2002-02-16,2001,5,20,47,460.44,0.42,5,Dry,31,6,4,3,41,85,0.18,375.4,0.81,375.4,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.183,0.0762,0.00313,0.259,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.8,41,82,1970
2002-02-17,2001,5,20,48,472.2,0.42,5,Dry,31,6,4,3,41,85,0.18,387.2,0.82,387.2,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0818,0.00337,0.268,0.0111,2,0.204,0.472,0.0195,23.8,0.953,0.98,0.934,43.1,42.2,84.4,2030
2002-02-18,2001,5,21,49,481.77,0.41,5,Dry,31,6,4,3,41,85,0.18,396.8,0.82,396.8,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0863,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.4,2070
2002-02-19,2001,5,21,50,492.43,0.4,5,Dry,31,6,4,3,41,85,0.17,407.4,0.83,407.4,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0913,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2002-02-20,2001,5,21,51,503.1,0.39,5,Dry,31,6,4,3,41,85,0.17,418.1,0.83,418.1,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0963,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
2002-02-21,2001,5,21,52,509.93,0.39,5,Dry,31,6,4,3,41,85,0.17,424.9,0.83,424.9,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0996,0.00413,0.3,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2002-02-22,2001,5,21,53,517.86,0.39,5,Dry,31,6,4,3,41,85,0.16,432.9,0.84,432.9,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.8,93.7,2250
2002-02-23,2001,5,21,54,527.98,0.38,5,Dry,31,6,4,3,41,85,0.16,443,0.84,443,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.0045,0.314,0.0131,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.7,2300
2002-02-24,2001,5,21,55,538.64,0.37,5,Dry,31,6,4,3,41,85,0.16,453.6,0.84,453.6,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00472,0.323,0.0135,2,0.249,0.572,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2002-02-25,2001,5,22,56,547.12,0.37,5,Dry,31,6,4,3,41,85,0.15,462.1,0.84,462.1,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2002-02-26,2001,5,22,57,559.97,0.36,5,Dry,31,6,4,3,41,85,0.15,475,0.85,475,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00516,0.343,0.0144,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2002-02-27,2001,5,22,58,574.46,0.35,5,Dry,31,6,4,3,41,85,0.15,489.5,0.85,489.5,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2002-02-28,2001,5,22,59,585.68,0.35,5,Dry,31,6,4,3,41,85,0.14,500.7,0.85,500.7,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.135,0.0057,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2002-03-01,2001,6,22,60,594.7,0.34,5,Dry,36,8,6,4,53,107,0.18,487.7,0.82,487.7,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00545,0.361,0.0152,3,0.162,0.523,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
2002-03-02,2001,6,22,61,604.82,0.34,5,Dry,36,8,6,4,53,107,0.18,497.8,0.82,497.8,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.167,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2002-03-03,2001,6,22,62,613.29,0.33,5,Dry,36,8,6,4,53,107,0.17,506.3,0.83,506.3,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.243,0.139,0.00589,0.382,0.0161,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2002-03-04,2001,6,23,63,619.04,0.33,5,Dry,36,8,6,4,53,107,0.17,512,0.83,512,0,0,0,0,-4,4,36,8,6,0,57,562,990,966.4,23.6,0.246,0.143,0.00606,0.389,0.0165,3,0.173,0.562,0.0238,23.1,0.947,0.97,0.919,36.6,35.5,106,2550
2002-03-05,2001,6,23,64,624.23,0.33,5,Dry,36,8,6,4,53,107,0.17,517.2,0.83,517.2,0,0,0,0,-4,4,36,8,6,0,57,567,990,966.4,23.6,0.249,0.147,0.00621,0.395,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.92,36.9,35.8,107,2580
2002-03-06,2001,6,23,65,627.24,0.33,5,Dry,36,8,6,4,53,107,0.17,520.2,0.83,520.2,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.251,0.149,0.0063,0.399,0.0169,3,0.177,0.576,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2002-03-07,2001,6,23,66,630.79,0.32,5,Dry,36,8,6,4,53,107,0.17,523.8,0.83,523.8,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.403,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.2,109,2610
2002-03-08,2001,6,23,67,637.08,0.32,5,Dry,36,8,6,4,53,107,0.17,530.1,0.83,530.1,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00659,0.411,0.0175,3,0.181,0.592,0.0251,23,0.949,0.971,0.922,37.8,36.7,110,2640
2002-03-09,2001,6,23,68,643.37,0.32,5,Dry,36,8,6,4,53,107,0.17,536.4,0.83,536.4,0,0,0,0,-4,4,36,8,6,0,57,586,990,966.5,23.5,0.26,0.159,0.00677,0.419,0.0178,3,0.184,0.603,0.0256,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2002-03-10,2001,6,23,69,648.02,0.31,5,Dry,36,8,6,4,53,107,0.17,541,0.83,541,0,0,0,0,-4,4,36,8,6,0,57,591,990,966.5,23.5,0.262,0.162,0.00691,0.425,0.0181,3,0.186,0.611,0.026,22.9,0.95,0.973,0.924,38.5,37.4,112,2690
2002-03-11,2001,6,24,70,650.48,0.31,5,Dry,36,8,6,4,53,107,0.16,543.5,0.84,543.5,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.264,0.164,0.00698,0.428,0.0182,3,0.187,0.615,0.0262,22.9,0.95,0.973,0.925,38.6,37.6,113,2710
2002-03-12,2001,6,24,71,653.49,0.31,5,Dry,36,8,6,4,53,107,0.16,546.5,0.84,546.5,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.266,0.166,0.00707,0.432,0.0184,3,0.188,0.62,0.0264,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
2002-03-13,2001,6,24,72,657.59,0.31,5,Dry,36,8,6,4,53,107,0.16,550.6,0.84,550.6,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.00719,0.437,0.0186,3,0.19,0.627,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2002-03-14,2001,6,24,73,659.5,0.31,5,Dry,36,8,6,4,53,107,0.16,552.5,0.84,552.5,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00725,0.439,0.0187,3,0.191,0.63,0.0269,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2002-03-15,2001,6,24,74,659.23,0.31,5,Dry,36,8,6,4,53,107,0.16,552.2,0.84,552.2,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00724,0.439,0.0187,3,0.191,0.63,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2002-03-16,2001,6,24,75,657.32,0.31,5,Dry,36,8,6,4,53,107,0.16,550.3,0.84,550.3,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.268,0.169,0.00718,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2002-03-17,2001,6,24,76,655.4,0.31,5,Dry,36,8,6,4,53,107,0.16,548.4,0.84,548.4,0,0,0,0,-4,4,36,8,6,0,57,598,990,966.5,23.5,0.267,0.167,0.00713,0.434,0.0185,3,0.189,0.623,0.0265,22.9,0.951,0.974,0.926,38.9,37.9,114,2730
2002-03-18,2001,6,25,77,655.13,0.31,5,Dry,36,8,6,4,53,107,0.16,548.1,0.84,548.1,0,0,0,0,-4,4,36,8,6,0,57,598,990,966.5,23.5,0.266,0.167,0.00712,0.434,0.0185,3,0.189,0.623,0.0265,22.9,0.951,0.974,0.926,38.9,37.9,114,2730
2002-03-19,2001,6,25,78,655.95,0.31,5,Dry,36,8,6,4,53,107,0.16,549,0.84,549,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.168,0.00714,0.435,0.0185,3,0.19,0.624,0.0266,22.9,0.951,0.974,0.926,39,38,114,2730
2002-03-20,2001,6,25,79,658.41,0.31,5,Dry,36,8,6,4,53,107,0.16,551.4,0.84,551.4,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.00722,0.438,0.0186,3,0.191,0.628,0.0268,22.8,0.951,0.974,0.926,39.1,38.1,114,2750
2002-03-21,2001,6,25,80,662.51,0.31,5,Dry,36,8,6,4,53,107,0.16,555.5,0.84,555.5,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.172,0.00734,0.443,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2002-03-22,2001,6,25,81,663.88,0.31,5,Dry,36,8,6,4,53,107,0.16,556.9,0.84,556.9,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.271,0.173,0.00738,0.444,0.019,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2002-03-23,2001,6,25,82,664.15,0.31,5,Dry,36,8,6,4,53,107,0.16,557.1,0.84,557.1,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.272,0.173,0.00739,0.445,0.019,3,0.193,0.638,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2002-03-24,2001,6,25,83,664.97,0.31,5,Dry,36,8,6,4,53,107,0.16,558,0.84,558,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.174,0.00741,0.446,0.019,3,0.194,0.639,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2002-03-25,2001,6,26,84,666.89,0.3,5,Dry,36,8,6,4,53,107,0.16,559.9,0.84,559.9,0,0,0,0,-4,4,36,8,6,0,57,610,990,966.6,23.4,0.273,0.175,0.00747,0.448,0.0191,3,0.194,0.643,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
2002-03-26,2001,6,26,85,669.35,0.3,5,Dry,36,8,6,4,53,107,0.16,562.4,0.84,562.4,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.275,0.177,0.00754,0.451,0.0193,3,0.196,0.647,0.0276,22.8,0.952,0.976,0.929,39.8,38.9,117,2800
2002-03-27,2001,6,26,86,674.54,0.3,5,Dry,36,8,6,4,53,107,0.16,567.5,0.84,567.5,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.277,0.18,0.0077,0.458,0.0196,3,0.198,0.655,0.028,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
2002-03-28,2001,6,26,87,679.19,0.3,5,Dry,36,8,6,4,53,107,0.16,572.2,0.84,572.2,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00784,0.463,0.0198,3,0.2,0.663,0.0284,22.7,0.952,0.977,0.931,40.5,39.5,119,2850
2002-03-29,2001,6,26,88,681.65,0.3,5,Dry,36,8,6,4,53,107,0.16,574.6,0.84,574.6,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00791,0.466,0.02,3,0.201,0.667,0.0286,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2002-03-30,2001,6,26,89,680.83,0.3,5,Dry,36,8,6,4,53,107,0.16,573.8,0.84,573.8,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.184,0.00788,0.465,0.0199,3,0.201,0.666,0.0285,22.7,0.952,0.977,0.931,40.6,39.7,119,2860
2002-03-31,2001,6,26,90,681.65,0.3,5,Dry,36,8,6,4,53,107,0.16,574.6,0.84,574.6,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00791,0.466,0.02,3,0.201,0.667,0.0286,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2002-04-01,2001,7,27,91,681.93,0.3,5,Dry,40,10,8,5,62,125,0.18,556.9,0.82,556.9,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.0074,0.449,0.0192,3,0.193,0.642,0.0275,22.7,0.951,0.975,0.927,39.4,38.4,115,2760
2002-04-02,2001,7,27,92,683.84,0.3,5,Dry,40,10,8,5,62,125,0.18,558.8,0.82,558.8,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.174,0.00746,0.451,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
2002-04-03,2001,7,27,93,686.3,0.29,5,Dry,40,10,8,5,62,125,0.18,561.3,0.82,561.3,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.278,0.176,0.00753,0.454,0.0195,3,0.195,0.649,0.0278,22.7,0.952,0.975,0.928,39.6,38.7,116,2780
2002-04-04,2001,7,27,94,690.4,0.29,5,Dry,40,10,8,5,62,125,0.18,565.4,0.82,565.4,0,0,0,0,-5,5,40,10,8,0,67,623,990,966.7,23.3,0.281,0.179,0.00766,0.459,0.0197,3,0.197,0.656,0.0281,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2002-04-05,2001,7,27,95,693.96,0.29,5,Dry,40,10,8,5,62,125,0.18,569,0.82,569,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00776,0.464,0.0199,3,0.199,0.662,0.0284,22.7,0.952,0.976,0.93,40.1,39.2,118,2820
2002-04-06,2001,7,27,96,699.15,0.29,5,Dry,40,10,8,5,62,125,0.18,574.1,0.82,574.1,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.185,0.00792,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
2002-04-07,2001,7,27,97,705.44,0.29,5,Dry,40,10,8,5,62,125,0.18,580.4,0.82,580.4,0,0,0,0,-5,5,40,10,8,0,67,638,990,966.7,23.3,0.289,0.189,0.00811,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,40.9,40,120,2880
2002-04-08,2001,7,28,98,713.92,0.28,5,Dry,40,10,8,5,62,125,0.17,588.9,0.82,588.9,0,0,0,0,-5,5,40,10,8,0,67,647,990,966.8,23.2,0.294,0.194,0.00836,0.489,0.021,3,0.208,0.696,0.0299,22.5,0.954,0.979,0.934,41.4,40.5,122,2920
2002-04-09,2001,7,28,99,724.04,0.28,5,Dry,40,10,8,5,62,125,0.17,599,0.83,599,0,0,0,0,-5,5,40,10,8,0,67,657,990,966.8,23.2,0.3,0.201,0.00867,0.501,0.0216,3,0.212,0.713,0.0307,22.5,0.954,0.98,0.935,42,41.2,124,2970
2002-04-10,2001,7,28,100,738.53,0.27,5,Dry,40,10,8,5,62,125,0.17,613.5,0.83,613.5,0,0,0,0,-5,5,40,10,8,0,67,672,990,966.9,23.1,0.308,0.211,0.00911,0.519,0.0224,3,0.219,0.738,0.0319,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2002-04-11,2001,7,28,101,759.04,0.26,5,Dry,40,10,8,5,62,125,0.17,634,0.83,634,0,0,0,0,-5,5,40,10,8,0,67,692,990,966.9,23.1,0.32,0.225,0.00974,0.544,0.0236,3,0.228,0.772,0.0335,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2002-04-12,2001,7,28,102,775.7,0.26,5,Dry,40,10,8,5,62,125,0.16,650.7,0.84,650.7,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.329,0.236,0.0102,0.565,0.0246,3,0.235,0.8,0.0348,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
2002-04-13,2001,7,28,103,790.69,0.25,5,Dry,40,10,8,5,62,125,0.16,665.7,0.84,665.7,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.583,0.0254,3,0.242,0.826,0.036,22.1,0.957,0.98,0.938,46,45.1,135,3250
2002-04-14,2001,7,28,104,808.46,0.24,5,Dry,40,10,8,5,62,125,0.15,683.5,0.84,683.5,0,0,0,0,-5,5,40,10,8,0,67,741,990,967.1,22.9,0.348,0.258,0.0113,0.605,0.0265,3,0.25,0.855,0.0374,22,0.957,0.98,0.938,47.1,46.1,138,3320
2002-04-15,2001,7,29,105,824.43,0.23,5,Dry,40,10,8,5,62,125,0.15,699.4,0.85,699.4,0,0,0,0,-5,5,40,10,8,0,67,757,990,967.2,22.8,0.357,0.268,0.0118,0.625,0.0274,3,0.257,0.882,0.0387,21.9,0.957,0.98,0.938,48,47,141,3380
2002-04-16,2001,7,29,106,841.44,0.23,5,Dry,40,10,8,5,62,125,0.15,716.4,0.85,716.4,0,0,0,0,-5,5,40,10,8,0,67,774,990,967.3,22.7,0.367,0.28,0.0123,0.646,0.0284,3,0.265,0.911,0.0401,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
2002-04-17,2001,7,29,107,855.28,0.22,5,Dry,40,10,8,5,62,125,0.15,730.3,0.85,730.3,0,0,0,0,-5,5,40,10,8,0,67,788,990,967.3,22.7,0.377,0.289,0.0127,0.665,0.0293,3,0.271,0.937,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2002-04-18,2001,7,29,108,861.37,0.22,5,Dry,40,10,8,5,62,125,0.14,736.4,0.85,736.4,0,0,0,0,-5,5,40,10,8,0,67,794,990,967.3,22.7,0.382,0.293,0.0129,0.675,0.0298,3,0.274,0.949,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
2002-04-19,2001,7,29,109,863.42,0.22,5,Dry,40,10,8,5,62,125,0.14,738.4,0.85,738.4,0,0,0,0,-5,5,40,10,8,0,67,796,990,967.4,22.6,0.384,0.294,0.013,0.678,0.03,3,0.275,0.953,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2002-04-20,2001,7,29,110,861.37,0.22,5,Dry,40,10,8,5,62,125,0.14,736.4,0.85,736.4,0,0,0,0,-5,5,40,10,8,0,67,794,990,967.3,22.7,0.382,0.293,0.0129,0.675,0.0298,3,0.274,0.949,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
2002-04-21,2001,7,29,111,859.33,0.22,5,Dry,40,10,8,5,62,125,0.14,734.3,0.85,734.3,0,0,0,0,-5,5,40,10,8,0,67,792,990,967.3,22.7,0.38,0.292,0.0129,0.672,0.0296,3,0.273,0.945,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2002-04-22,2001,7,30,112,857.3,0.22,5,Dry,40,10,8,5,62,125,0.15,732.3,0.85,732.3,0,0,0,0,-5,5,40,10,8,0,67,790,990,967.3,22.7,0.378,0.29,0.0128,0.669,0.0295,3,0.272,0.941,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2002-04-23,2001,7,30,113,851.28,0.22,5,Dry,40,10,8,5,62,125,0.15,726.3,0.85,726.3,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.373,0.286,0.0126,0.659,0.029,3,0.269,0.928,0.0409,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2002-04-24,2001,7,30,114,845.34,0.23,5,Dry,40,10,8,5,62,125,0.15,720.3,0.85,720.3,0,0,0,0,-5,5,40,10,8,0,67,778,990,967.3,22.7,0.369,0.282,0.0124,0.651,0.0287,3,0.267,0.918,0.0404,21.8,0.957,0.98,0.938,49.1,48.1,144,3470
2002-04-25,2001,7,30,115,839.5,0.23,5,Dry,40,10,8,5,62,125,0.15,714.5,0.85,714.5,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.278,0.0122,0.644,0.0283,3,0.264,0.908,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2002-04-26,2001,7,30,116,833.76,0.23,5,Dry,40,10,8,5,62,125,0.15,708.8,0.85,708.8,0,0,0,0,-5,5,40,10,8,0,67,767,990,967.2,22.8,0.362,0.274,0.0121,0.637,0.028,3,0.261,0.898,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
2002-04-27,2001,7,30,117,828.13,0.23,5,Dry,40,10,8,5,62,125,0.15,703.1,0.85,703.1,0,0,0,0,-5,5,40,10,8,0,67,761,990,967.2,22.8,0.359,0.271,0.0119,0.63,0.0276,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2002-04-28,2001,7,30,118,826.27,0.23,5,Dry,40,10,8,5,62,125,0.15,701.3,0.85,701.3,0,0,0,0,-5,5,40,10,8,0,67,759,990,967.2,22.8,0.358,0.269,0.0118,0.627,0.0275,3,0.258,0.886,0.0388,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2002-04-29,2001,7,31,119,824.43,0.23,5,Dry,40,10,8,5,62,125,0.15,699.4,0.85,699.4,0,0,0,0,-5,5,40,10,8,0,67,757,990,967.2,22.8,0.357,0.268,0.0118,0.625,0.0274,3,0.257,0.882,0.0387,21.9,0.957,0.98,0.938,48,47,141,3380
2002-04-30,2001,7,31,120,822.6,0.23,5,Dry,40,10,8,5,62,125,0.15,697.6,0.85,697.6,0,0,0,0,-5,5,40,10,8,0,67,756,990,967.2,22.8,0.356,0.267,0.0117,0.623,0.0273,3,0.256,0.879,0.0386,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
2002-05-01,2001,8,31,121,824.43,0.23,5,Dry,42,9,8,6,82,147,0.18,677.4,0.82,677.4,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0262,3,0.247,0.846,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
2002-05-02,2001,8,31,122,826.27,0.23,5,Dry,42,9,8,6,82,147,0.18,679.3,0.82,679.3,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.849,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2002-05-03,2001,8,31,123,828.13,0.23,5,Dry,42,9,8,6,82,147,0.18,681.1,0.82,681.1,0,0,0,0,-6,6,42,9,8,0,88,740,990,967.2,22.8,0.347,0.256,0.0112,0.603,0.0265,3,0.249,0.852,0.0374,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2002-05-04,2001,8,31,124,829.99,0.23,5,Dry,42,9,8,6,82,147,0.18,683,0.82,683,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0266,3,0.25,0.855,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
2002-05-05,2001,8,31,125,831.87,0.23,5,Dry,42,9,8,6,82,147,0.18,684.9,0.82,684.9,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.349,0.258,0.0114,0.608,0.0267,3,0.251,0.858,0.0377,21.9,0.957,0.98,0.938,46.9,46,138,3310
2002-05-06,2001,8,32,126,833.76,0.23,5,Dry,42,9,8,6,82,147,0.18,686.8,0.82,686.8,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.35,0.26,0.0114,0.61,0.0268,3,0.252,0.862,0.0378,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2002-05-07,2001,8,32,127,831.87,0.23,5,Dry,42,9,8,6,82,147,0.18,684.9,0.82,684.9,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.349,0.258,0.0114,0.608,0.0267,3,0.251,0.858,0.0377,21.9,0.957,0.98,0.938,46.9,46,138,3310
2002-05-08,2001,8,32,128,829.99,0.23,5,Dry,42,9,8,6,82,147,0.18,683,0.82,683,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0266,3,0.25,0.855,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
2002-05-09,2001,8,32,129,824.43,0.23,5,Dry,42,9,8,6,82,147,0.18,677.4,0.82,677.4,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0262,3,0.247,0.846,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
2002-05-10,2001,8,32,130,815.42,0.24,5,Dry,42,9,8,6,82,147,0.18,668.4,0.82,668.4,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.34,0.248,0.0108,0.587,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2002-05-11,2001,8,32,131,806.75,0.24,5,Dry,42,9,8,6,82,147,0.18,659.8,0.82,659.8,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.239,0.816,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2002-05-12,2001,8,32,132,798.49,0.25,5,Dry,42,9,8,6,82,147,0.18,651.5,0.82,651.5,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.236,0.802,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3180
2002-05-13,2001,8,33,133,790.69,0.25,5,Dry,42,9,8,6,82,147,0.19,643.7,0.81,643.7,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.5,43.7,131,3140
2002-05-14,2001,8,33,134,780.72,0.25,5,Dry,42,9,8,6,82,147,0.19,633.7,0.81,633.7,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.224,0.00976,0.545,0.0237,3,0.228,0.772,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2002-05-15,2001,8,33,135,772.42,0.26,5,Dry,42,9,8,6,82,147,0.19,625.4,0.81,625.4,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.219,0.00951,0.534,0.0232,3,0.224,0.758,0.0329,22.3,0.955,0.98,0.936,43.5,42.6,128,3070
2002-05-16,2001,8,33,136,761.5,0.26,5,Dry,42,9,8,6,82,147,0.19,614.5,0.81,614.5,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.309,0.211,0.00917,0.521,0.0226,3,0.219,0.74,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2002-05-17,2001,8,33,137,747,0.27,5,Dry,42,9,8,6,82,147,0.2,600,0.8,600,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00873,0.503,0.0218,3,0.213,0.715,0.031,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2002-05-18,2001,8,33,138,731.96,0.27,5,Dry,42,9,8,6,82,147,0.2,585,0.8,585,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.292,0.192,0.00828,0.484,0.0209,3,0.206,0.69,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2890
2002-05-19,2001,8,33,139,716.93,0.28,5,Dry,42,9,8,6,82,147,0.2,569.9,0.8,569.9,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00782,0.466,0.02,3,0.199,0.665,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
2002-05-20,2001,8,34,140,701.89,0.29,5,Dry,42,9,8,6,82,147,0.21,554.9,0.79,554.9,0,0,0,0,-6,6,42,9,8,0,88,614,990,966.7,23.3,0.275,0.172,0.00737,0.447,0.0192,3,0.192,0.639,0.0274,22.7,0.951,0.974,0.926,39.1,38.1,114,2740
2002-05-21,2001,8,34,141,686.85,0.29,5,Dry,42,9,8,6,82,147,0.21,539.9,0.79,539.9,0,0,0,0,-6,6,42,9,8,0,88,599,990,966.6,23.4,0.267,0.162,0.00692,0.428,0.0183,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,38.1,37,111,2670
2002-05-22,2001,8,34,142,671.81,0.3,5,Dry,42,9,8,6,82,147,0.22,524.8,0.78,524.8,0,0,0,0,-6,6,42,9,8,0,88,584,990,966.6,23.4,0.258,0.152,0.00647,0.41,0.0175,3,0.179,0.589,0.0251,22.8,0.949,0.97,0.92,37.2,36,108,2590
2002-05-23,2001,8,34,143,657.32,0.31,5,Dry,42,9,8,6,82,147,0.22,510.3,0.78,510.3,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00605,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2002-05-24,2001,8,34,144,643.92,0.32,5,Dry,42,9,8,6,82,147,0.23,496.9,0.77,496.9,0,0,0,0,-6,6,42,9,8,0,88,556,990,966.5,23.5,0.242,0.134,0.00568,0.376,0.016,3,0.166,0.542,0.023,23,0.946,0.97,0.918,35.3,34.3,103,2470
2002-05-25,2001,8,34,145,629.97,0.32,5,Dry,42,9,8,6,82,147,0.23,483,0.77,483,0,0,0,0,-6,6,42,9,8,0,88,542,990,966.4,23.6,0.235,0.127,0.00538,0.361,0.0153,2,0.269,0.63,0.0267,23,0.956,0.98,0.937,52,48.2,96.4,2310
2002-05-26,2001,8,34,146,616.03,0.33,5,Dry,42,9,8,6,82,147,0.24,469,0.76,469,0,0,0,0,-6,6,42,9,8,0,88,528,990,966.4,23.6,0.227,0.12,0.00509,0.347,0.0147,2,0.259,0.606,0.0256,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2002-05-27,2001,8,35,147,603.72,0.34,5,Dry,42,9,8,6,82,147,0.24,456.7,0.76,456.7,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00484,0.334,0.0141,2,0.251,0.585,0.0247,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
2002-05-28,2001,8,35,148,590.87,0.35,5,Dry,42,9,8,6,82,147,0.25,443.9,0.75,443.9,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.109,0.00457,0.322,0.0135,2,0.242,0.564,0.0237,23.2,0.958,0.98,0.939,48.3,47.3,94.7,2270
2002-05-29,2001,8,35,149,578.02,0.35,5,Dry,42,9,8,6,82,147,0.25,431,0.75,431,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.208,0.102,0.0043,0.311,0.0131,2,0.233,0.544,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.2,2210
2002-05-30,2001,8,35,150,566.81,0.36,5,Dry,42,9,8,6,82,147,0.26,419.8,0.74,419.8,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0972,0.00407,0.302,0.0126,2,0.226,0.528,0.0221,23.3,0.956,0.98,0.937,45.9,45,90,2160
2002-05-31,2001,8,35,151,555.05,0.36,5,Dry,42,9,8,6,82,147,0.27,408.1,0.73,408.1,0,0,0,0,-6,6,42,9,8,0,88,467,990,966.1,23.9,0.2,0.0916,0.00383,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.7,43.8,87.6,2100
2002-06-01,2001,9,35,152,543.29,0.37,5,Dry,39,9,7,5,59,119,0.22,424.3,0.78,424.3,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0993,0.00414,0.304,0.0127,2,0.229,0.533,0.0222,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
2002-06-02,2001,9,35,153,533.18,0.38,5,Dry,39,9,7,5,59,119,0.22,414.2,0.78,414.2,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0945,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2140
2002-06-03,2001,9,36,154,522.51,0.38,5,Dry,39,9,7,5,59,119,0.23,403.5,0.77,403.5,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.197,0.0895,0.00372,0.287,0.0119,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2002-06-04,2001,9,36,155,512.39,0.39,5,Dry,39,9,7,5,59,119,0.23,393.4,0.77,393.4,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0847,0.00351,0.278,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.2,2040
2002-06-05,2001,9,36,156,503.37,0.39,5,Dry,39,9,7,5,59,119,0.24,384.4,0.76,384.4,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.191,0.0804,0.00333,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.3,2000
2002-06-06,2001,9,36,157,493.8,0.4,5,Dry,39,9,7,5,59,119,0.24,374.8,0.76,374.8,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0759,0.00314,0.263,0.0109,2,0.195,0.459,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.3,1950
2002-06-07,2001,9,36,158,484.78,0.41,5,Dry,39,9,7,5,59,119,0.24,365.8,0.76,365.8,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0716,0.00296,0.256,0.0106,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.2,1900
2002-06-08,2001,9,36,159,476.85,0.41,5,Dry,39,9,7,5,59,119,0.25,357.9,0.75,357.9,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0679,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.4,1860
2002-06-09,2001,9,36,160,468.37,0.42,5,Dry,39,9,7,5,59,119,0.25,349.4,0.75,349.4,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0639,0.00263,0.242,0.00997,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.5,1810
2002-06-10,2001,9,37,161,459.89,0.43,5,Dry,39,9,7,5,59,119,0.26,340.9,0.74,340.9,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0599,0.00246,0.235,0.00966,2,0.173,0.408,0.0168,23.9,0.947,0.971,0.92,37.9,36.8,73.6,1770
2002-06-11,2001,9,37,162,451.96,0.43,5,Dry,39,9,7,5,59,119,0.26,333,0.74,333,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.0562,0.0023,0.229,0.00938,2,0.167,0.396,0.0162,24,0.946,0.97,0.917,37,35.9,71.8,1720
2002-06-12,2001,9,37,163,444.04,0.44,5,Dry,39,9,7,5,59,119,0.27,325,0.73,325,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0524,0.00215,0.222,0.0091,2,0.162,0.384,0.0157,24,0.945,0.97,0.916,36.2,35.1,70.2,1680
2002-06-13,2001,9,37,164,437.2,0.44,5,Dry,39,9,7,5,59,119,0.27,318.2,0.73,318.2,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0492,0.00201,0.216,0.00886,2,0.157,0.374,0.0153,24.1,0.944,0.97,0.915,35.4,34.4,68.7,1650
2002-06-14,2001,9,37,165,429.82,0.45,5,Dry,39,9,7,5,59,119,0.28,310.8,0.72,310.8,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0457,0.00187,0.21,0.0086,2,0.152,0.363,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
2002-06-15,2001,9,37,166,422.43,0.45,5,Dry,39,9,7,5,59,119,0.28,303.4,0.72,303.4,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0422,0.00172,0.204,0.00834,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
2002-06-16,2001,9,37,167,415.6,0.46,5,Dry,39,9,7,5,59,119,0.29,296.6,0.71,296.6,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.039,0.00159,0.199,0.0081,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.1,1540
2002-06-17,2001,9,38,168,409.86,0.46,5,Dry,39,9,7,5,59,119,0.29,290.9,0.71,290.9,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0363,0.00148,0.194,0.0079,2,0.139,0.333,0.0135,24.2,0.939,0.97,0.91,32.4,31.5,62.9,1510
2002-06-18,2001,9,38,169,403.57,0.47,5,Dry,39,9,7,5,59,119,0.29,284.6,0.7,284.6,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.155,0.0333,0.00136,0.189,0.00768,2,0.135,0.323,0.0131,24.3,0.937,0.97,0.909,31.7,30.8,61.6,1480
2002-06-19,2001,9,38,170,397.28,0.47,5,Dry,39,9,7,5,59,119,0.3,278.3,0.7,278.3,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0303,0.00123,0.184,0.00746,2,0.13,0.314,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1440
2002-06-20,2001,9,38,171,390.99,0.48,5,Dry,39,9,7,5,59,119,0.3,272,0.7,272,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0274,0.00111,0.178,0.00724,2,0.126,0.304,0.0124,24.3,0.934,0.97,0.906,30.3,29.4,58.8,1410
2002-06-21,2001,9,38,172,384.7,0.49,5,Dry,39,9,7,5,59,119,0.31,265.7,0.69,265.7,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0244,0.000989,0.173,0.00702,2,0.122,0.295,0.012,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
2002-06-22,2001,9,38,173,378.96,0.49,5,Dry,39,9,7,5,59,119,0.31,260,0.69,260,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0217,0.000878,0.168,0.00682,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.3,1350
2002-06-23,2001,9,38,174,373.21,0.5,5,Dry,39,9,7,5,59,119,0.32,254.2,0.68,254.2,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.019,0.000768,0.164,0.00662,2,0.114,0.278,0.0112,24.5,0.93,0.97,0.903,28.4,27.5,55,1320
2002-06-24,2001,9,39,175,368.57,0.5,5,Dry,39,9,7,5,59,119,0.32,249.6,0.68,249.6,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000685,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.902,27.9,27,54,1300
2002-06-25,2001,9,39,176,363.37,0.51,5,Dry,39,9,7,5,59,119,0.33,244.4,0.67,244.4,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000667,0.158,0.00636,2,0.107,0.265,0.0107,24.5,0.928,0.97,0.9,27.3,26.4,52.9,1270
2002-06-26,2001,9,39,177,358.18,0.51,5,Dry,39,9,7,5,59,119,0.33,239.2,0.67,239.2,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000648,0.155,0.00627,2,0.104,0.259,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.7,1240
2002-06-27,2001,9,39,178,352.98,0.52,5,Dry,39,9,7,5,59,119,0.34,234,0.66,234,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.138,0.0156,0.00063,0.153,0.00617,2,0.1,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1210
2002-06-28,2001,9,39,179,348.33,0.52,5,Dry,39,9,7,5,59,119,0.34,229.3,0.66,229.3,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000613,0.151,0.00608,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
2002-06-29,2001,9,39,180,343.68,0.53,5,Dry,39,9,7,5,59,119,0.35,224.7,0.65,224.7,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0148,0.000597,0.149,0.00599,1,0.246,0.395,0.0159,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2002-06-30,2001,9,39,181,339.04,0.53,5,Dry,39,9,7,5,59,119,0.35,220,0.65,220,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0145,0.00058,0.147,0.0059,1,0.24,0.387,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2002-07-01,2001,10,40,182,334.39,0.54,5,Dry,37,8,6,4,53,108,0.32,226.4,0.68,226.4,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00595,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2002-07-02,2001,10,40,183,329.74,0.54,5,Dry,37,8,6,4,53,108,0.33,221.7,0.67,221.7,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000585,0.146,0.00587,1,0.242,0.388,0.0156,24.6,0.959,0.98,0.939,51.2,48.2,48.2,1160
2002-07-03,2001,10,40,184,325.09,0.55,5,Dry,37,8,6,4,53,108,0.33,217.1,0.67,217.1,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000569,0.144,0.00578,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2002-07-04,2001,10,40,185,320.44,0.55,5,Dry,37,8,6,4,53,108,0.34,212.4,0.66,212.4,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.129,0.0138,0.000552,0.142,0.00569,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2002-07-05,2001,10,40,186,316.89,0.56,5,Dry,37,8,6,4,53,108,0.34,208.9,0.66,208.9,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
2002-07-06,2001,10,40,187,312.79,0.56,5,Dry,37,8,6,4,53,108,0.34,204.8,0.66,204.8,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.936,47.4,46.4,46.4,1110
2002-07-07,2001,10,40,188,308.68,0.57,5,Dry,37,8,6,4,53,108,0.35,200.7,0.65,200.7,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000511,0.137,0.00547,1,0.213,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2002-07-08,2001,10,41,189,304.58,0.57,5,Dry,37,8,6,4,53,108,0.35,196.6,0.65,196.6,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2002-07-09,2001,10,41,190,300.48,0.58,5,Dry,37,8,6,4,53,108,0.36,192.5,0.64,192.5,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2002-07-10,2001,10,41,191,296.93,0.58,5,Dry,37,8,6,4,53,108,0.36,188.9,0.64,188.9,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2002-07-11,2001,10,41,192,293.37,0.59,5,Dry,37,8,6,4,53,108,0.37,185.4,0.63,185.4,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2002-07-12,2001,10,41,193,289.82,0.59,5,Dry,37,8,6,4,53,108,0.37,181.8,0.63,181.8,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2002-07-13,2001,10,41,194,286.26,0.6,5,Dry,37,8,6,4,53,108,0.38,178.3,0.62,178.3,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2002-07-14,2001,10,41,195,282.71,0.6,5,Dry,37,8,6,4,53,108,0.38,174.7,0.62,174.7,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,946
2002-07-15,2001,10,42,196,280.25,0.61,5,Dry,37,8,6,4,53,108,0.39,172.3,0.61,172.3,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
2002-07-16,2001,10,42,197,277.24,0.61,5,Dry,37,8,6,4,53,108,0.39,169.2,0.61,169.2,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39.1,38,38,913
2002-07-17,2001,10,42,198,274.23,0.62,5,Dry,37,8,6,4,53,108,0.39,166.2,0.61,166.2,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
2002-07-18,2001,10,42,199,271.22,0.62,5,Dry,37,8,6,4,53,108,0.4,163.2,0.6,163.2,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0112,24.9,0.943,0.971,0.916,37.6,36.6,36.6,877
2002-07-19,2001,10,42,200,268.21,0.63,5,Dry,37,8,6,4,53,108,0.4,160.2,0.6,160.2,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00937,0.000371,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,860
2002-07-20,2001,10,42,201,265.21,0.63,5,Dry,37,8,6,4,53,108,0.41,157.2,0.59,157.2,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.2,35.2,844
2002-07-21,2001,10,42,202,262.2,0.64,5,Dry,37,8,6,4,53,108,0.41,154.2,0.59,154.2,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2002-07-22,2001,10,43,203,259.19,0.65,5,Dry,37,8,6,4,53,108,0.42,151.2,0.58,151.2,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.0086,0.00034,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2002-07-23,2001,10,43,204,256.18,0.65,5,Dry,37,8,6,4,53,108,0.42,148.2,0.58,148.2,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00835,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2002-07-24,2001,10,43,205,253.72,0.65,5,Dry,37,8,6,4,53,108,0.43,145.7,0.57,145.7,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,781
2002-07-25,2001,10,43,206,251.26,0.66,5,Dry,37,8,6,4,53,108,0.43,143.3,0.57,143.3,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,32,32,767
