date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-07-26,2001,10,43,207,248.8,0.66,5,Dry,37,8,6,4,53,108,0.43,140.8,0.57,140.8,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00438,1,0.133,0.244,0.00962,25.1,0.935,0.97,0.907,32.4,31.4,31.4,754
2002-07-27,2001,10,43,208,246.34,0.67,5,Dry,37,8,6,4,53,108,0.44,138.3,0.56,138.3,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00944,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2002-07-28,2001,10,43,209,243.88,0.67,5,Dry,37,8,6,4,53,108,0.44,135.9,0.56,135.9,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.00429,1,0.126,0.235,0.00926,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
2002-07-29,2001,10,44,210,241.42,0.68,5,Dry,37,8,6,4,53,108,0.45,133.4,0.55,133.4,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2002-07-30,2001,10,44,211,238.96,0.68,5,Dry,37,8,6,4,53,108,0.45,131,0.55,131,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.00688,0.000271,0.107,0.0042,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2002-07-31,2001,10,44,212,236.5,0.69,5,Dry,37,8,6,4,53,108,0.46,128.5,0.54,128.5,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.222,0.00873,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2002-08-01,2001,11,44,213,234.04,0.7,5,Dry,34,7,5,3,44,93,0.4,141,0.6,141,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00774,0.000305,0.109,0.0043,1,0.133,0.242,0.00954,25.2,0.935,0.97,0.907,32.5,31.6,31.6,757
2002-08-02,2001,11,44,214,231.57,0.7,5,Dry,34,7,5,3,44,93,0.4,138.6,0.6,138.6,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00753,0.000296,0.108,0.00426,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32,31,31,744
2002-08-03,2001,11,44,215,228.57,0.71,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00727,0.000286,0.107,0.0042,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2002-08-04,2001,11,44,216,225.56,0.72,5,Dry,34,7,5,3,44,93,0.41,132.6,0.59,132.6,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00702,0.000276,0.106,0.00415,1,0.121,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2002-08-05,2001,11,45,217,222.55,0.73,5,Dry,34,7,5,3,44,93,0.42,129.6,0.58,129.6,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0975,0.00676,0.000266,0.104,0.00409,1,0.117,0.222,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,695
2002-08-06,2001,11,45,218,220.09,0.74,5,Dry,34,7,5,3,44,93,0.42,127.1,0.58,127.1,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00655,0.000257,0.103,0.00405,1,0.114,0.217,0.00853,25.3,0.929,0.97,0.902,29.3,28.4,28.4,681
2002-08-07,2001,11,45,219,217.63,0.75,5,Dry,34,7,5,3,44,93,0.43,124.6,0.57,124.6,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00634,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2002-08-08,2001,11,45,220,215.17,0.76,5,Dry,34,7,5,3,44,93,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00613,0.00024,0.101,0.00396,1,0.107,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
2002-08-09,2001,11,45,221,212.71,0.77,5,Dry,34,7,5,3,44,93,0.44,119.7,0.56,119.7,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.0999,0.00392,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2002-08-10,2001,11,45,222,210.25,0.77,5,Dry,34,7,5,3,44,93,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.00572,0.000224,0.0989,0.00387,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2002-08-11,2001,11,45,223,207.79,0.78,5,Dry,34,7,5,3,44,93,0.45,114.8,0.55,114.8,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00551,0.000216,0.0978,0.00383,1,0.0975,0.195,0.00764,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2002-08-12,2001,11,46,224,206.42,0.78,5,Dry,34,7,5,3,44,93,0.45,113.4,0.55,113.4,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0918,0.00539,0.000211,0.0972,0.0038,1,0.0956,0.193,0.00754,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2002-08-13,2001,11,46,225,204.5,0.79,5,Dry,34,7,5,3,44,93,0.46,111.5,0.55,111.5,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0911,0.00523,0.000204,0.0963,0.00377,1,0.093,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2002-08-14,2001,11,46,226,202.59,0.79,5,Dry,34,7,5,3,44,93,0.46,109.6,0.54,109.6,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0904,0.00507,0.000198,0.0955,0.00373,1,0.0904,0.186,0.00727,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2002-08-15,2001,11,46,227,200.68,0.8,5,Dry,34,7,5,3,44,93,0.46,107.7,0.54,107.7,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.0049,0.000192,0.0947,0.0037,1,0.0879,0.183,0.00713,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,198.76,0.81,5,Dry,34,7,5,3,44,93,0.47,105.8,0.53,105.8,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00474,0.000185,0.0938,0.00367,1,0.0853,0.179,0.007,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,196.85,0.81,5,Dry,34,7,5,3,44,93,0.47,103.8,0.53,103.8,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00458,0.000179,0.093,0.00363,1,0.0827,0.176,0.00686,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,194.93,0.82,5,Dry,34,7,5,3,44,93,0.48,101.9,0.52,101.9,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.00441,0.000172,0.0922,0.0036,1,0.0801,0.172,0.00673,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,193.02,0.82,5,Dry,34,7,5,3,44,93,0.48,100,0.52,100,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00425,0.000166,0.0913,0.00357,1,0.0775,0.169,0.0066,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,191.65,0.83,5,Dry,34,7,5,3,44,93,0.48,98.65,0.52,98.65,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00414,0.000162,0.0907,0.00355,1,0.0757,0.166,0.0065,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,190.29,0.83,5,Dry,34,7,5,3,44,93,0.49,97.29,0.51,97.29,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00402,0.000157,0.0901,0.00352,1,0.0738,0.164,0.00641,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,188.37,0.83,5,Dry,34,7,5,3,44,93,0.49,95.37,0.51,95.37,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00386,0.000151,0.0893,0.00349,1,0.0712,0.161,0.00628,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,186.46,0.84,5,Dry,34,7,5,3,44,93,0.5,93.46,0.5,93.46,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0848,0.00369,0.000144,0.0884,0.00346,1,0.0687,0.157,0.00614,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,184.54,0.85,5,Dry,34,7,5,3,44,93,0.5,91.54,0.5,91.54,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00353,0.000138,0.0876,0.00343,1,0.0661,0.154,0.00601,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,182.63,0.85,5,Dry,34,7,5,3,44,93,0.51,89.63,0.49,89.63,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0834,0.00337,0.000132,0.0868,0.00339,1,0.0635,0.15,0.00588,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,181.26,0.86,5,Dry,34,7,5,3,44,93,0.51,88.26,0.49,88.26,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0829,0.00325,0.000127,0.0862,0.00337,1,0.0617,0.148,0.00578,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,179.89,0.86,5,Dry,34,7,5,3,44,93,0.52,86.89,0.48,86.89,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0824,0.00314,0.000123,0.0856,0.00335,1,0.0598,0.145,0.00569,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,178.53,0.87,5,Dry,34,7,5,3,44,93,0.52,85.53,0.48,85.53,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00302,0.000118,0.085,0.00332,1,0.058,0.143,0.00559,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,178.25,0.87,5,Dry,34,7,5,3,44,93,0.52,85.25,0.48,85.25,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0819,0.003,0.000117,0.0848,0.00332,1,0.0576,0.142,0.00557,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,176.34,0.87,5,Dry,34,7,5,3,44,93,0.53,83.34,0.47,83.34,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0812,0.00283,0.000111,0.084,0.00329,1,0.055,0.139,0.00544,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,174.97,0.88,5,Dry,34,7,5,3,44,93,0.53,81.97,0.47,81.97,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0807,0.00272,0.000106,0.0834,0.00326,1,0.0532,0.137,0.00535,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,173.61,0.88,5,Dry,30,6,4,2,30,72,0.41,101.6,0.58,101.6,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0797,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2002-09-02,2001,12,49,245,170.6,0.89,5,Dry,30,6,4,2,30,72,0.42,98.6,0.58,98.6,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0844,0.00413,0.000162,0.0886,0.00347,1,0.0756,0.164,0.00643,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2002-09-03,2001,12,49,246,168.14,0.89,5,Dry,30,6,4,2,30,72,0.43,96.14,0.57,96.14,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00392,0.000154,0.0875,0.00343,1,0.0723,0.16,0.00626,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2002-09-04,2001,12,49,247,165.68,0.9,5,Dry,30,6,4,2,30,72,0.43,93.68,0.56,93.68,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00371,0.000145,0.0864,0.00339,1,0.069,0.155,0.00609,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2002-09-05,2001,12,49,248,164.31,0.9,5,Dry,30,6,4,2,30,72,0.44,92.31,0.56,92.31,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.0036,0.000141,0.0858,0.00336,1,0.0671,0.153,0.00599,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2002-09-06,2001,12,49,249,162.39,0.91,5,Dry,30,6,4,2,30,72,0.44,90.39,0.56,90.39,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00343,0.000135,0.085,0.00333,1,0.0645,0.15,0.00586,25.4,0.922,0.965,0.889,20.7,20,20,480
2002-09-07,2001,12,49,250,160.48,0.91,5,Dry,30,6,4,2,30,72,0.45,88.48,0.55,88.48,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0809,0.00327,0.000128,0.0841,0.0033,1,0.0619,0.146,0.00572,25.4,0.924,0.964,0.89,20.3,19.6,19.6,471
2002-09-08,2001,12,49,251,158.57,0.91,5,Dry,30,6,4,2,30,72,0.45,86.57,0.55,86.57,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00311,0.000122,0.0833,0.00326,1,0.0594,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.2,19.2,461
2002-09-09,2001,12,50,252,157.2,0.92,5,Dry,30,6,4,2,30,72,0.46,85.2,0.54,85.2,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00299,0.000117,0.0827,0.00324,1,0.0575,0.14,0.0055,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
2002-09-10,2001,12,50,253,155.83,0.92,5,Dry,30,6,4,2,30,72,0.46,83.83,0.54,83.83,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00288,0.000113,0.0821,0.00322,1,0.0557,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
2002-09-11,2001,12,50,254,153.92,0.92,5,Dry,30,6,4,2,30,72,0.47,81.92,0.53,81.92,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00271,0.000106,0.0813,0.00319,1,0.0531,0.134,0.00527,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2002-09-12,2001,12,50,255,152,0.92,5,Dry,30,6,4,2,30,72,0.47,80,0.53,80,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00255,0.0001,0.0804,0.00315,1,0.0505,0.131,0.00513,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2002-09-13,2001,12,50,256,150.09,0.93,5,Dry,30,6,4,2,30,72,0.48,78.09,0.52,78.09,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00239,0.0000936,0.0796,0.00312,1,0.0479,0.128,0.005,25.4,0.936,0.96,0.898,18.2,17.5,17.5,419
2002-09-14,2001,12,50,257,148.18,0.93,5,Dry,30,6,4,2,30,72,0.49,76.18,0.51,76.18,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00223,0.0000873,0.0788,0.00309,1,0.0453,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2002-09-15,2001,12,50,258,146.81,0.93,5,Dry,30,6,4,2,30,72,0.49,74.81,0.51,74.81,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00211,0.0000827,0.0782,0.00307,1,0.0435,0.122,0.00477,25.4,0.939,0.96,0.901,17.5,16.8,16.8,403
2002-09-16,2001,12,51,259,145.44,0.93,5,Dry,30,6,4,2,30,72,0.49,73.44,0.51,73.44,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0756,0.00199,0.0000781,0.0776,0.00304,1,0.0416,0.119,0.00467,25.4,0.932,0.96,0.894,17,16.3,16.3,392
2002-09-17,2001,12,51,260,144.07,0.94,5,Dry,30,6,4,2,30,72,0.5,72.07,0.5,72.07,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00188,0.0000736,0.077,0.00302,1,0.0398,0.117,0.00458,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
2002-09-18,2001,12,51,261,142.71,0.94,5,Dry,30,6,4,2,30,72,0.51,70.71,0.49,70.71,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00176,0.000069,0.0764,0.00299,1,0.038,0.114,0.00448,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2002-09-19,2001,12,51,262,141.34,0.94,5,Dry,30,6,4,2,30,72,0.51,69.34,0.49,69.34,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00164,0.0000645,0.0758,0.00297,1,0.0361,0.112,0.00439,25.4,0.909,0.96,0.873,15.7,15.1,15.1,362
2002-09-20,2001,12,51,263,139.97,0.94,5,Dry,30,6,4,2,30,72,0.51,67.97,0.49,67.97,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00153,0.0000599,0.0752,0.00295,1,0.0343,0.109,0.00429,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2002-09-21,2001,12,51,264,138.61,0.95,5,Dry,30,6,4,2,30,72,0.52,66.61,0.48,66.61,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00141,0.0000554,0.0746,0.00292,1,0.0324,0.107,0.0042,25.4,0.894,0.96,0.859,14.8,14.2,14.2,342
2002-09-22,2001,12,51,265,138.33,0.95,5,Dry,30,6,4,2,30,72,0.52,66.33,0.48,66.33,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.00139,0.0000544,0.0744,0.00292,1,0.032,0.106,0.00418,25.4,0.893,0.96,0.857,14.7,14.2,14.2,340
2002-09-23,2001,12,52,266,137.51,0.95,5,Dry,30,6,4,2,30,72,0.52,65.51,0.48,65.51,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00132,0.0000517,0.0741,0.00291,1,0.0309,0.105,0.00412,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
2002-09-24,2001,12,52,267,135.6,0.95,5,Dry,30,6,4,2,30,72,0.53,63.6,0.47,63.6,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00116,0.0000453,0.0733,0.00287,1,0.0284,0.102,0.00398,25.4,0.878,0.96,0.843,13.9,13.3,13.3,320
2002-09-25,2001,12,52,268,135.32,0.95,5,Dry,30,6,4,2,30,72,0.53,63.32,0.47,63.32,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00113,0.0000444,0.0731,0.00287,1,0.028,0.101,0.00397,25.4,0.876,0.96,0.841,13.8,13.3,13.3,318
2002-09-26,2001,12,52,269,134.5,0.95,5,Dry,30,6,4,2,30,72,0.54,62.5,0.47,62.5,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0717,0.00106,0.0000417,0.0728,0.00285,1,0.0269,0.0996,0.00391,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,134.23,0.95,5,Dry,30,6,4,2,30,72,0.54,62.23,0.46,62.23,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00104,0.0000408,0.0727,0.00285,1,0.0265,0.0992,0.00389,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,133.41,0.95,5,Dry,30,6,4,2,30,72,0.54,61.41,0.46,61.41,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.00097,0.000038,0.0723,0.00283,1,0.0254,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,131.5,0.96,5,Dry,30,6,4,2,30,72,0.55,59.5,0.45,59.5,0,0,0,0,-2,2,30,6,4,0,32,99.5,990,964.5,25.5,0.0708,0.000808,0.0000317,0.0716,0.00281,1,0.0228,0.0945,0.0037,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,130.13,0.96,5,Dry,30,6,4,2,30,72,0.55,58.13,0.45,58.13,0,0,0,0,-2,2,30,6,4,0,32,98.1,990,964.5,25.5,0.0708,0.000691,0.0000271,0.0715,0.0028,1,0.021,0.0925,0.00363,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,129.86,0.96,5,Dry,24,4,2,2,20,52,0.4,77.86,0.6,77.86,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000929,0.076,0.00298,1,0.0476,0.124,0.00485,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
2002-10-02,2002,1,1,275,132.32,0.96,5,Dry,24,4,2,2,20,52,0.39,80.32,0.61,80.32,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.077,0.00302,1,0.0509,0.128,0.00502,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
2002-10-03,2002,1,1,276,135.32,0.95,5,Dry,24,4,2,2,20,52,0.38,83.32,0.62,83.32,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00283,0.000111,0.0784,0.00307,1,0.055,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.5,18.5,444
2002-10-04,2002,1,1,277,134.5,0.95,5,Dry,24,4,2,2,20,52,0.39,82.5,0.61,82.5,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0752,0.00276,0.000108,0.078,0.00306,1,0.0539,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,440
2002-10-05,2002,1,1,278,133.68,0.95,5,Dry,24,4,2,2,20,52,0.39,81.68,0.61,81.68,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00269,0.000106,0.0776,0.00304,1,0.0528,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2002-10-06,2002,1,1,279,133.41,0.95,5,Dry,24,4,2,2,20,52,0.39,81.41,0.61,81.41,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00267,0.000105,0.0775,0.00304,1,0.0524,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2002-10-07,2002,1,1,280,132.59,0.96,5,Dry,24,4,2,2,20,52,0.39,80.59,0.61,80.59,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.0026,0.000102,0.0772,0.00303,1,0.0513,0.128,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
2002-10-08,2002,1,2,281,131.77,0.96,5,Dry,24,4,2,2,20,52,0.4,79.77,0.6,79.77,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00253,0.0000992,0.0768,0.00301,1,0.0502,0.127,0.00498,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2002-10-09,2002,1,2,282,130.95,0.96,5,Dry,24,4,2,2,20,52,0.4,78.95,0.6,78.95,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00246,0.0000965,0.0764,0.003,1,0.0491,0.126,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2002-10-10,2002,1,2,283,130.68,0.96,5,Dry,24,4,2,2,20,52,0.4,78.68,0.6,78.68,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000956,0.0763,0.00299,1,0.0487,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2002-10-11,2002,1,2,284,129.31,0.96,5,Dry,24,4,2,2,20,52,0.4,77.31,0.6,77.31,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00232,0.000091,0.0757,0.00297,1,0.0469,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2002-10-12,2002,1,2,285,127.94,0.96,5,Dry,24,4,2,2,20,52,0.41,75.94,0.59,75.94,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.0022,0.0000865,0.0751,0.00295,1,0.045,0.12,0.00471,25.4,0.939,0.96,0.902,17.8,17,17,409
2002-10-13,2002,1,2,286,126.57,0.96,5,Dry,24,4,2,2,20,52,0.41,74.57,0.59,74.57,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0724,0.00209,0.0000819,0.0745,0.00292,1,0.0432,0.118,0.00462,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
2002-10-14,2002,1,2,287,125.21,0.97,5,Dry,24,4,2,2,20,52,0.41,73.21,0.58,73.21,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00197,0.0000774,0.0739,0.0029,1,0.0413,0.115,0.00452,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2002-10-15,2002,1,3,288,124.93,0.97,5,Dry,24,4,2,2,20,52,0.42,72.93,0.58,72.93,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00195,0.0000764,0.0738,0.00289,1,0.041,0.115,0.0045,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2002-10-16,2002,1,3,289,124.11,0.97,5,Dry,24,4,2,2,20,52,0.42,72.11,0.58,72.11,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00188,0.0000737,0.0734,0.00288,1,0.0398,0.113,0.00444,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
2002-10-17,2002,1,3,290,123.29,0.97,5,Dry,24,4,2,2,20,52,0.42,71.29,0.58,71.29,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00181,0.000071,0.0731,0.00287,1,0.0387,0.112,0.00439,25.4,0.92,0.96,0.884,16.3,15.7,15.7,376
2002-10-18,2002,1,3,291,122.47,0.97,5,Dry,24,4,2,2,20,52,0.42,70.47,0.57,70.47,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.071,0.00174,0.0000682,0.0727,0.00285,1,0.0376,0.11,0.00433,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2002-10-19,2002,1,3,292,121.65,0.97,5,Dry,24,4,2,2,20,52,0.43,69.65,0.57,69.65,0,0,0,0,-2,2,24,4,2,0,22,99.7,990,964.5,25.5,0.0708,0.00167,0.0000655,0.0725,0.00284,1,0.0365,0.109,0.00428,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2002-10-20,2002,1,3,293,120.83,0.97,5,Dry,24,4,2,2,20,52,0.43,68.83,0.57,68.83,0,0,0,0,-2,2,24,4,2,0,22,98.8,990,964.5,25.5,0.0708,0.0016,0.0000628,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.871,15.5,14.9,14.9,358
2002-10-21,2002,1,3,294,120.01,0.97,5,Dry,24,4,2,2,20,52,0.43,68.01,0.57,68.01,0,0,0,0,-2,2,24,4,2,0,22,98,990,964.5,25.5,0.0708,0.00153,0.00006,0.0724,0.00284,1,0.0343,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2002-10-22,2002,1,4,295,119.19,0.97,5,Dry,24,4,2,2,20,52,0.44,67.19,0.56,67.19,0,0,0,0,-2,2,24,4,2,0,22,97.2,990,964.5,25.5,0.0708,0.00146,0.0000573,0.0723,0.00283,1,0.0332,0.105,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2002-10-23,2002,1,4,296,118.37,0.97,5,Dry,24,4,2,2,20,52,0.44,66.37,0.56,66.37,0,0,0,0,-2,2,24,4,2,0,22,96.4,990,964.5,25.5,0.0708,0.00139,0.0000546,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
2002-10-24,2002,1,4,297,117.55,0.97,5,Dry,24,4,2,2,20,52,0.44,65.55,0.56,65.55,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2002-10-25,2002,1,4,298,117.82,0.97,5,Dry,24,4,2,2,20,52,0.44,65.82,0.56,65.82,0,0,0,0,-2,2,24,4,2,0,22,95.8,990,964.5,25.5,0.0708,0.00134,0.0000527,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,336
2002-10-26,2002,1,4,299,118.1,0.97,5,Dry,24,4,2,2,20,52,0.44,66.1,0.56,66.1,0,0,0,0,-2,2,24,4,2,0,22,96.1,990,964.5,25.5,0.0708,0.00137,0.0000537,0.0722,0.00283,1,0.0317,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
2002-10-27,2002,1,4,300,117.28,0.97,5,Dry,24,4,2,2,20,52,0.44,65.28,0.56,65.28,0,0,0,0,-2,2,24,4,2,0,22,95.3,990,964.5,25.5,0.0708,0.0013,0.0000509,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.852,14.4,13.8,13.8,332
2002-10-28,2002,1,4,301,116.46,0.97,5,Dry,24,4,2,2,20,52,0.45,64.46,0.55,64.46,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00123,0.0000482,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.883,0.96,0.847,14.2,13.6,13.6,326
2002-10-29,2002,1,5,302,115.64,0.97,5,Dry,24,4,2,2,20,52,0.45,63.64,0.55,63.64,0,0,0,0,-2,2,24,4,2,0,22,93.6,990,964.5,25.5,0.0708,0.00116,0.0000455,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2002-10-30,2002,1,5,303,114.82,0.97,5,Dry,24,4,2,2,20,52,0.45,62.82,0.55,62.82,0,0,0,0,-2,2,24,4,2,0,22,92.8,990,964.5,25.5,0.0708,0.00109,0.0000427,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,114,0.98,5,Dry,24,4,2,2,20,52,0.46,62,0.54,62,0,0,0,0,-2,2,24,4,2,0,22,92,990,964.5,25.5,0.0708,0.00102,0.00004,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,115.91,0.97,5,Dry,23,4,2,2,19,50,0.43,65.91,0.57,65.91,0,0,0,0,-2,2,23,4,2,0,21,94.9,990,964.5,25.5,0.0708,0.00135,0.000053,0.0722,0.00283,1,0.0315,0.104,0.00406,25.4,0.891,0.96,0.855,14.6,14,14,337
2002-11-02,2002,2,5,306,117.28,0.97,5,Dry,23,4,2,2,19,50,0.43,67.28,0.57,67.28,0,0,0,0,-2,2,23,4,2,0,21,96.3,990,964.5,25.5,0.0708,0.00147,0.0000576,0.0723,0.00284,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15.1,14.4,14.4,347
2002-11-03,2002,2,5,307,118.1,0.97,5,Dry,23,4,2,2,19,50,0.42,68.1,0.58,68.1,0,0,0,0,-2,2,23,4,2,0,21,97.1,990,964.5,25.5,0.0708,0.00154,0.0000603,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2002-11-04,2002,2,5,308,120.01,0.97,5,Dry,23,4,2,2,19,50,0.42,70.01,0.58,70.01,0,0,0,0,-2,2,23,4,2,0,21,99,990,964.5,25.5,0.0708,0.0017,0.0000667,0.0725,0.00284,1,0.037,0.11,0.0043,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2002-11-05,2002,2,6,309,123.02,0.97,5,Dry,23,4,2,2,19,50,0.41,73.02,0.59,73.02,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00196,0.0000767,0.0735,0.00288,1,0.0411,0.115,0.00449,25.4,0.93,0.96,0.893,16.9,16.2,16.2,389
2002-11-06,2002,2,6,310,125.48,0.97,5,Dry,23,4,2,2,19,50,0.4,75.48,0.6,75.48,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00217,0.0000849,0.0746,0.00292,1,0.0444,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
2002-11-07,2002,2,6,311,126.85,0.96,5,Dry,23,4,2,2,19,50,0.39,76.85,0.61,76.85,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000895,0.0752,0.00295,1,0.0462,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2002-11-08,2002,2,6,312,126.57,0.96,5,Dry,23,4,2,2,19,50,0.4,76.57,0.6,76.57,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000886,0.075,0.00294,1,0.0459,0.121,0.00474,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2002-11-09,2002,2,6,313,126.3,0.96,5,Dry,23,4,2,2,19,50,0.4,76.3,0.6,76.3,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00224,0.0000877,0.0749,0.00294,1,0.0455,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2002-11-10,2002,2,6,314,126.03,0.96,5,Dry,23,4,2,2,19,50,0.4,76.03,0.6,76.03,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000868,0.0748,0.00293,1,0.0451,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17.1,17.1,409
2002-11-11,2002,2,6,315,126.85,0.96,5,Dry,23,4,2,2,19,50,0.39,76.85,0.61,76.85,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000895,0.0752,0.00295,1,0.0462,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2002-11-12,2002,2,7,316,127.67,0.96,5,Dry,23,4,2,2,19,50,0.39,77.67,0.61,77.67,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00235,0.0000922,0.0755,0.00296,1,0.0474,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2002-11-13,2002,2,7,317,126.85,0.96,5,Dry,23,4,2,2,19,50,0.39,76.85,0.61,76.85,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000895,0.0752,0.00295,1,0.0462,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2002-11-14,2002,2,7,318,126.57,0.96,5,Dry,23,4,2,2,19,50,0.4,76.57,0.6,76.57,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000886,0.075,0.00294,1,0.0459,0.121,0.00474,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2002-11-15,2002,2,7,319,127.39,0.96,5,Dry,23,4,2,2,19,50,0.39,77.39,0.61,77.39,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000913,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2002-11-16,2002,2,7,320,127.67,0.96,5,Dry,23,4,2,2,19,50,0.39,77.67,0.61,77.67,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00235,0.0000922,0.0755,0.00296,1,0.0474,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2002-11-17,2002,2,7,321,126.85,0.96,5,Dry,23,4,2,2,19,50,0.39,76.85,0.61,76.85,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000895,0.0752,0.00295,1,0.0462,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2002-11-18,2002,2,7,322,126.57,0.96,5,Dry,23,4,2,2,19,50,0.4,76.57,0.6,76.57,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000886,0.075,0.00294,1,0.0459,0.121,0.00474,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2002-11-19,2002,2,8,323,126.3,0.96,5,Dry,23,4,2,2,19,50,0.4,76.3,0.6,76.3,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00224,0.0000877,0.0749,0.00294,1,0.0455,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2002-11-20,2002,2,8,324,125.48,0.97,5,Dry,23,4,2,2,19,50,0.4,75.48,0.6,75.48,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00217,0.0000849,0.0746,0.00292,1,0.0444,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
2002-11-21,2002,2,8,325,124.66,0.97,5,Dry,23,4,2,2,19,50,0.4,74.66,0.6,74.66,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.0021,0.0000822,0.0742,0.00291,1,0.0433,0.118,0.00461,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
2002-11-22,2002,2,8,326,122.75,0.97,5,Dry,23,4,2,2,19,50,0.41,72.75,0.59,72.75,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00193,0.0000758,0.0734,0.00288,1,0.0407,0.114,0.00447,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2002-11-23,2002,2,8,327,122.47,0.97,5,Dry,23,4,2,2,19,50,0.41,72.47,0.59,72.47,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.00191,0.0000749,0.0733,0.00287,1,0.0403,0.114,0.00445,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
2002-11-24,2002,2,8,328,124.93,0.97,5,Dry,23,4,2,2,19,50,0.4,74.93,0.6,74.93,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00212,0.0000831,0.0743,0.00291,1,0.0437,0.118,0.00463,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
2002-11-25,2002,2,8,329,127.39,0.96,5,Dry,23,4,2,2,19,50,0.39,77.39,0.61,77.39,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000913,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2002-11-26,2002,2,9,330,127.12,0.96,5,Dry,23,4,2,2,19,50,0.39,77.12,0.61,77.12,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000904,0.0753,0.00295,1,0.0466,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,415
2002-11-27,2002,2,9,331,127.94,0.96,5,Dry,23,4,2,2,19,50,0.39,77.94,0.61,77.94,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00237,0.0000931,0.0756,0.00297,1,0.0477,0.123,0.00484,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2002-11-28,2002,2,9,332,128.21,0.96,5,Dry,23,4,2,2,19,50,0.39,78.21,0.61,78.21,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.000094,0.0758,0.00297,1,0.0481,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2002-11-29,2002,2,9,333,129.04,0.96,5,Dry,23,4,2,2,19,50,0.39,79.04,0.61,79.04,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.0000968,0.0761,0.00299,1,0.0492,0.125,0.00492,25.4,0.935,0.96,0.898,18.4,17.7,17.7,424
2002-11-30,2002,2,9,334,128.76,0.96,5,Dry,23,4,2,2,19,50,0.39,78.76,0.61,78.76,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00244,0.0000959,0.076,0.00298,1,0.0488,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2002-12-01,2002,3,9,335,128.49,0.96,5,Dry,26,4,3,2,24,59,0.46,69.49,0.54,69.49,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0717,0.00166,0.000065,0.0734,0.00288,1,0.0363,0.11,0.0043,25.4,0.91,0.96,0.874,15.8,15.1,15.1,363
2002-12-02,2002,3,9,336,127.67,0.96,5,Dry,26,4,3,2,24,59,0.46,68.67,0.54,68.67,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00159,0.0000622,0.073,0.00286,1,0.0352,0.108,0.00424,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2002-12-03,2002,3,10,337,126.85,0.96,5,Dry,26,4,3,2,24,59,0.47,67.85,0.54,67.85,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00152,0.0000595,0.0726,0.00285,1,0.0341,0.107,0.00419,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2002-12-04,2002,3,10,338,126.57,0.96,5,Dry,26,4,3,2,24,59,0.47,67.57,0.53,67.57,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.071,0.00149,0.0000586,0.0725,0.00284,1,0.0337,0.106,0.00417,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2002-12-05,2002,3,10,339,128.49,0.96,5,Dry,26,4,3,2,24,59,0.46,69.49,0.54,69.49,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0717,0.00166,0.000065,0.0734,0.00288,1,0.0363,0.11,0.0043,25.4,0.91,0.96,0.874,15.8,15.1,15.1,363
2002-12-06,2002,3,10,340,133.68,0.95,5,Dry,26,4,3,2,24,59,0.44,74.68,0.56,74.68,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.0021,0.0000823,0.0756,0.00297,1,0.0433,0.119,0.00466,25.4,0.939,0.96,0.901,17.4,16.8,16.8,402
2002-12-07,2002,3,10,341,138.88,0.95,5,Dry,26,4,3,2,24,59,0.42,79.88,0.57,79.88,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00254,0.0000996,0.0779,0.00306,1,0.0503,0.128,0.00503,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2002-12-08,2002,3,10,342,142.98,0.94,5,Dry,26,4,3,2,24,59,0.41,83.98,0.59,83.98,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00289,0.000113,0.0797,0.00313,1,0.0559,0.136,0.00532,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2002-12-09,2002,3,10,343,147.08,0.93,5,Dry,26,4,3,2,24,59,0.4,88.08,0.6,88.08,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0614,0.143,0.0056,25.4,0.923,0.963,0.89,20.2,19.5,19.5,468
2002-12-10,2002,3,11,344,150.64,0.93,5,Dry,26,4,3,2,24,59,0.39,91.64,0.61,91.64,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0795,0.00354,0.000139,0.0831,0.00326,1,0.0662,0.149,0.00585,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
2002-12-11,2002,3,11,345,151.46,0.92,5,Dry,26,4,3,2,24,59,0.39,92.46,0.61,92.46,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0798,0.00361,0.000142,0.0834,0.00327,1,0.0673,0.151,0.00591,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2002-12-12,2002,3,11,346,150.09,0.93,5,Dry,26,4,3,2,24,59,0.39,91.09,0.61,91.09,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00349,0.000137,0.0828,0.00325,1,0.0655,0.148,0.00582,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2002-12-13,2002,3,11,347,152,0.92,5,Dry,26,4,3,2,24,59,0.39,93,0.61,93,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000143,0.0837,0.00328,1,0.068,0.152,0.00595,25.4,0.918,0.966,0.887,21.2,20.5,20.5,492
2002-12-14,2002,3,11,348,153.37,0.92,5,Dry,26,4,3,2,24,59,0.39,94.37,0.61,94.37,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00377,0.000148,0.0843,0.0033,1,0.0699,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2002-12-15,2002,3,11,349,152.55,0.92,5,Dry,26,4,3,2,24,59,0.39,93.55,0.61,93.55,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.0037,0.000145,0.0839,0.00329,1,0.0688,0.153,0.00599,25.4,0.918,0.966,0.886,21.3,20.6,20.6,495
2002-12-16,2002,3,11,350,154.46,0.92,5,Dry,26,4,3,2,24,59,0.38,95.46,0.62,95.46,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0809,0.00386,0.000151,0.0847,0.00332,1,0.0714,0.156,0.00612,25.4,0.916,0.967,0.885,21.7,21,21,504
2002-12-17,2002,3,12,351,156.93,0.92,5,Dry,26,4,3,2,24,59,0.38,97.93,0.62,97.93,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00407,0.00016,0.0858,0.00336,1,0.0747,0.161,0.00629,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2002-12-18,2002,3,12,352,161.03,0.91,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0802,0.168,0.00658,25.4,0.912,0.97,0.885,23.1,22.4,22.4,539
2002-12-19,2002,3,12,353,165.13,0.9,5,Dry,26,4,3,2,24,59,0.36,106.1,0.64,106.1,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00477,0.000187,0.0894,0.0035,1,0.0858,0.175,0.00686,25.4,0.915,0.97,0.888,24.2,23.4,23.4,562
2002-12-20,2002,3,12,354,166.5,0.9,5,Dry,26,4,3,2,24,59,0.35,107.5,0.65,107.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000191,0.09,0.00353,1,0.0876,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
2002-12-21,2002,3,12,355,167.32,0.9,5,Dry,26,4,3,2,24,59,0.35,108.3,0.65,108.3,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0887,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,24,24,575
2002-12-22,2002,3,12,356,168.68,0.89,5,Dry,26,4,3,2,24,59,0.35,109.7,0.65,109.7,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00507,0.000199,0.091,0.00356,1,0.0906,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2002-12-23,2002,3,12,357,170.05,0.89,5,Dry,26,4,3,2,24,59,0.35,111,0.65,111,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.00519,0.000203,0.0916,0.00358,1,0.0924,0.184,0.0072,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2002-12-24,2002,3,13,358,171.96,0.88,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.00021,0.0924,0.00362,1,0.095,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2002-12-25,2002,3,13,359,174.97,0.88,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.00561,0.000219,0.0937,0.00367,1,0.0991,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2002-12-26,2002,3,13,360,177.98,0.87,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00586,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
2002-12-27,2002,3,13,361,180.99,0.86,5,Dry,26,4,3,2,24,59,0.33,122,0.67,122,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00612,0.000239,0.0964,0.00377,1,0.107,0.204,0.00796,25.4,0.926,0.97,0.899,28.1,27.3,27.3,654
2002-12-28,2002,3,13,362,184,0.85,5,Dry,26,4,3,2,24,59,0.32,125,0.68,125,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.000249,0.0977,0.00382,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.901,28.9,28,28,672
2002-12-29,2002,3,13,363,187,0.84,5,Dry,26,4,3,2,24,59,0.32,128,0.68,128,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00663,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2002-12-30,2002,3,13,364,189.46,0.83,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00684,0.000267,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2002-12-31,2002,3,14,365,189.74,0.83,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2003-01-01,2002,4,14,1,190.01,0.83,5,Dry,29,5,4,2,33,73,0.38,117,0.62,117,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.0057,0.000223,0.0959,0.00375,1,0.1,0.196,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2003-01-02,2002,4,14,2,190.83,0.83,5,Dry,29,5,4,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00577,0.000225,0.0963,0.00376,1,0.102,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2003-01-03,2002,4,14,3,192.75,0.82,5,Dry,29,5,4,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0971,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2003-01-04,2002,4,14,4,194.11,0.82,5,Dry,29,5,4,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2003-01-05,2002,4,14,5,193.84,0.82,5,Dry,29,5,4,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
2003-01-06,2002,4,14,6,195.21,0.82,5,Dry,29,5,4,2,33,73,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2003-01-07,2002,4,15,7,197.67,0.81,5,Dry,29,5,4,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2003-01-08,2002,4,15,8,197.94,0.81,5,Dry,29,5,4,2,33,73,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00637,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,672
2003-01-09,2002,4,15,9,199.86,0.8,5,Dry,29,5,4,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00653,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2003-01-10,2002,4,15,10,203.41,0.79,5,Dry,29,5,4,2,33,73,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00683,0.000267,0.102,0.00398,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2003-01-11,2002,4,15,11,210.25,0.77,5,Dry,29,5,4,2,33,73,0.35,137.3,0.65,137.3,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00742,0.00029,0.105,0.0041,1,0.128,0.233,0.00911,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2003-01-12,2002,4,15,12,215.99,0.75,5,Dry,29,5,4,2,33,73,0.34,143,0.66,143,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.0079,0.00031,0.107,0.00421,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.1,32.2,32.2,772
2003-01-13,2002,4,15,13,222.28,0.73,5,Dry,29,5,4,2,33,73,0.33,149.3,0.67,149.3,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00844,0.000331,0.11,0.00432,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
2003-01-14,2002,4,16,14,228.57,0.71,5,Dry,29,5,4,2,33,73,0.32,155.6,0.68,155.6,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00897,0.000353,0.113,0.00444,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,841
2003-01-15,2002,4,16,15,234.86,0.69,5,Dry,29,5,4,2,33,73,0.31,161.9,0.69,161.9,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00951,0.000374,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2003-01-16,2002,4,16,16,240.6,0.68,5,Dry,29,5,4,2,33,73,0.3,167.6,0.7,167.6,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,909
2003-01-17,2002,4,16,17,246.34,0.67,5,Dry,29,5,4,2,33,73,0.3,173.3,0.7,173.3,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,943
2003-01-18,2002,4,16,18,255.91,0.65,5,Dry,29,5,4,2,33,73,0.28,182.9,0.71,182.9,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00494,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2003-01-19,2002,4,16,19,266.57,0.63,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2003-01-20,2002,4,16,20,273.96,0.62,5,Dry,29,5,4,2,33,73,0.27,201,0.73,201,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2003-01-21,2002,4,17,21,282.43,0.6,5,Dry,29,5,4,2,33,73,0.26,209.4,0.74,209.4,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0136,0.000538,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.7,47.8,47.8,1150
2003-01-22,2002,4,17,22,293.1,0.59,5,Dry,29,5,4,2,33,73,0.25,220.1,0.75,220.1,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000575,0.141,0.00561,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2003-01-23,2002,4,17,23,303.76,0.57,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,25.9,25.2,50.3,1210
2003-01-24,2002,4,17,24,311.69,0.56,5,Dry,29,5,4,2,33,73,0.23,238.7,0.77,238.7,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
2003-01-25,2002,4,17,25,317.98,0.56,5,Dry,29,5,4,2,33,73,0.23,245,0.77,245,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.8,53.5,1280
2003-01-26,2002,4,17,26,325.36,0.55,5,Dry,29,5,4,2,33,73,0.22,252.4,0.78,252.4,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000725,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.1,1320
2003-01-27,2002,4,17,27,333.29,0.54,5,Dry,29,5,4,2,33,73,0.22,260.3,0.78,260.3,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000877,0.163,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.9,1360
2003-01-28,2002,4,18,28,340.13,0.53,5,Dry,29,5,4,2,33,73,0.21,267.1,0.79,267.1,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
2003-01-29,2002,4,18,29,347.51,0.52,5,Dry,29,5,4,2,33,73,0.21,274.5,0.79,274.5,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00701,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
2003-01-30,2002,4,18,30,353.8,0.52,5,Dry,29,5,4,2,33,73,0.21,280.8,0.79,280.8,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0315,0.00127,0.18,0.00723,2,0.132,0.312,0.0125,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2003-01-31,2002,4,18,31,356.26,0.51,5,Dry,29,5,4,2,33,73,0.2,283.3,0.8,283.3,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0327,0.00132,0.182,0.00732,2,0.134,0.315,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.8,1480
2003-02-01,2002,5,18,32,361.46,0.51,5,Dry,31,6,4,3,41,85,0.23,276.5,0.77,276.5,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.148,0.0295,0.00119,0.177,0.00714,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1450
2003-02-02,2002,5,18,33,369.93,0.5,5,Dry,31,6,4,3,41,85,0.23,284.9,0.77,284.9,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.151,0.0335,0.00135,0.184,0.00744,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62,1490
2003-02-03,2002,5,18,34,374.58,0.5,5,Dry,31,6,4,3,41,85,0.23,289.6,0.77,289.6,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0357,0.00144,0.188,0.0076,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63.1,1510
2003-02-04,2002,5,19,35,375.95,0.49,5,Dry,31,6,4,3,41,85,0.23,290.9,0.77,290.9,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0363,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.3,1520
2003-02-05,2002,5,19,36,376.22,0.49,5,Dry,31,6,4,3,41,85,0.23,291.2,0.77,291.2,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0365,0.00147,0.189,0.00766,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2003-02-06,2002,5,19,37,380.32,0.49,5,Dry,31,6,4,3,41,85,0.22,295.3,0.78,295.3,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0384,0.00155,0.193,0.0078,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2003-02-07,2002,5,19,38,387.71,0.48,5,Dry,31,6,4,3,41,85,0.22,302.7,0.78,302.7,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0419,0.0017,0.199,0.00806,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,32.9,65.9,1580
2003-02-08,2002,5,19,39,392.36,0.48,5,Dry,31,6,4,3,41,85,0.22,307.4,0.78,307.4,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0441,0.00179,0.203,0.00822,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1600
2003-02-09,2002,5,19,40,397,0.47,5,Dry,31,6,4,3,41,85,0.21,312,0.79,312,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0463,0.00188,0.206,0.00838,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2003-02-10,2002,5,19,41,401.65,0.47,5,Dry,31,6,4,3,41,85,0.21,316.6,0.79,316.6,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0485,0.00197,0.21,0.00855,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
2003-02-11,2002,5,20,42,406.3,0.47,5,Dry,31,6,4,3,41,85,0.21,321.3,0.79,321.3,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0507,0.00206,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2003-02-12,2002,5,20,43,413.14,0.46,5,Dry,31,6,4,3,41,85,0.21,328.1,0.79,328.1,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0539,0.0022,0.22,0.00895,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.7,35.6,71.2,1710
2003-02-13,2002,5,20,44,422.71,0.45,5,Dry,31,6,4,3,41,85,0.2,337.7,0.8,337.7,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0584,0.00238,0.228,0.00929,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.4,1760
2003-02-14,2002,5,20,45,431.18,0.45,5,Dry,31,6,4,3,41,85,0.2,346.2,0.8,346.2,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0624,0.00255,0.235,0.00959,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.3,1810
2003-02-15,2002,5,20,46,440.75,0.44,5,Dry,31,6,4,3,41,85,0.19,355.8,0.81,355.8,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0669,0.00274,0.242,0.00993,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.5,1860
2003-02-16,2002,5,20,47,450.87,0.43,5,Dry,31,6,4,3,41,85,0.19,365.9,0.81,365.9,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0717,0.00294,0.251,0.0103,2,0.189,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1920
2003-02-17,2002,5,20,48,461.54,0.42,5,Dry,31,6,4,3,41,85,0.18,376.5,0.82,376.5,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0767,0.00315,0.26,0.0107,2,0.197,0.456,0.0188,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2003-02-18,2002,5,21,49,472.2,0.42,5,Dry,31,6,4,3,41,85,0.18,387.2,0.82,387.2,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0818,0.00337,0.268,0.0111,2,0.204,0.472,0.0195,23.8,0.953,0.98,0.934,43.1,42.2,84.4,2030
2003-02-19,2002,5,21,50,479.58,0.41,5,Dry,31,6,4,3,41,85,0.18,394.6,0.82,394.6,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0852,0.00352,0.275,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
2003-02-20,2002,5,21,51,485.87,0.41,5,Dry,31,6,4,3,41,85,0.17,400.9,0.82,400.9,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.191,0.0882,0.00364,0.28,0.0116,2,0.213,0.493,0.0204,23.7,0.955,0.98,0.936,44.5,43.6,87.3,2090
2003-02-21,2002,5,21,52,494.89,0.4,5,Dry,31,6,4,3,41,85,0.17,409.9,0.83,409.9,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0925,0.00383,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.5,44.5,89.1,2140
2003-02-22,2002,5,21,53,506.11,0.39,5,Dry,31,6,4,3,41,85,0.17,421.1,0.83,421.1,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0978,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
2003-02-23,2002,5,21,54,515.13,0.39,5,Dry,31,6,4,3,41,85,0.17,430.1,0.83,430.1,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.1,2240
2003-02-24,2002,5,21,55,522.51,0.38,5,Dry,31,6,4,3,41,85,0.16,437.5,0.84,437.5,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.204,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
2003-02-25,2002,5,22,56,530.44,0.38,5,Dry,31,6,4,3,41,85,0.16,445.4,0.84,445.4,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00455,0.316,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2003-02-26,2002,5,22,57,541.65,0.37,5,Dry,31,6,4,3,41,85,0.16,456.6,0.84,456.6,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00478,0.326,0.0136,2,0.251,0.576,0.0241,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2003-02-27,2002,5,22,58,551.77,0.37,5,Dry,31,6,4,3,41,85,0.15,466.8,0.85,466.8,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.334,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
