date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-02-28,2002,5,22,59,559.7,0.36,5,Dry,31,6,4,3,41,85,0.15,474.7,0.85,474.7,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00515,0.343,0.0143,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2003-03-01,2002,6,22,60,571.46,0.36,5,Dry,36,8,6,4,53,107,0.19,464.5,0.81,464.5,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0141,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2003-03-02,2002,6,22,61,585.95,0.35,5,Dry,36,8,6,4,53,107,0.18,478.9,0.82,478.9,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00526,0.352,0.0148,2,0.266,0.618,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2003-03-03,2002,6,22,62,599.35,0.34,5,Dry,36,8,6,4,53,107,0.18,492.4,0.82,492.4,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.235,0.131,0.00554,0.366,0.0154,3,0.164,0.53,0.0224,23.2,0.945,0.97,0.917,35.3,34.2,103,2460
2003-03-04,2002,6,23,63,612.75,0.33,5,Dry,36,8,6,4,53,107,0.17,505.8,0.82,505.8,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.242,0.139,0.00587,0.381,0.0161,3,0.17,0.551,0.0233,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2003-03-05,2002,6,23,64,625.05,0.33,5,Dry,36,8,6,4,53,107,0.17,518,0.83,518,0,0,0,0,-4,4,36,8,6,0,57,568,990,966.4,23.6,0.249,0.147,0.00623,0.396,0.0168,3,0.176,0.572,0.0242,23,0.948,0.97,0.92,37,35.9,108,2580
2003-03-06,2002,6,23,65,635.71,0.32,5,Dry,36,8,6,4,53,107,0.17,528.7,0.83,528.7,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.255,0.154,0.00654,0.41,0.0174,3,0.18,0.59,0.025,23,0.949,0.971,0.922,37.7,36.6,110,2630
2003-03-07,2002,6,23,66,647.47,0.32,5,Dry,36,8,6,4,53,107,0.17,540.5,0.83,540.5,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.162,0.00689,0.424,0.018,3,0.186,0.61,0.0259,22.9,0.95,0.973,0.924,38.4,37.4,112,2690
2003-03-08,2002,6,23,67,658.68,0.31,5,Dry,36,8,6,4,53,107,0.16,551.7,0.84,551.7,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.268,0.17,0.00722,0.438,0.0187,3,0.191,0.629,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,114,2750
2003-03-09,2002,6,23,68,671.54,0.3,5,Dry,36,8,6,4,53,107,0.16,564.5,0.84,564.5,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00761,0.454,0.0194,3,0.197,0.65,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
2003-03-10,2002,6,23,69,681.65,0.3,5,Dry,36,8,6,4,53,107,0.16,574.6,0.84,574.6,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00791,0.466,0.02,3,0.201,0.667,0.0286,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2003-03-11,2002,6,24,70,686.3,0.29,5,Dry,36,8,6,4,53,107,0.16,579.3,0.84,579.3,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00805,0.472,0.0202,3,0.203,0.675,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2003-03-12,2002,6,24,71,691.5,0.29,5,Dry,36,8,6,4,53,107,0.15,584.5,0.84,584.5,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.287,0.191,0.0082,0.479,0.0205,3,0.206,0.684,0.0293,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2003-03-13,2002,6,24,72,697.24,0.29,5,Dry,36,8,6,4,53,107,0.15,590.2,0.85,590.2,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00838,0.486,0.0208,3,0.208,0.694,0.0298,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
2003-03-14,2002,6,24,73,702.43,0.29,5,Dry,36,8,6,4,53,107,0.15,595.4,0.85,595.4,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.199,0.00853,0.492,0.0211,3,0.21,0.703,0.0302,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2003-03-15,2002,6,24,74,703.8,0.29,5,Dry,36,8,6,4,53,107,0.15,596.8,0.85,596.8,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00857,0.494,0.0212,3,0.211,0.705,0.0303,22.6,0.954,0.98,0.935,42,41.2,124,2970
2003-03-16,2002,6,24,75,702.98,0.29,5,Dry,36,8,6,4,53,107,0.15,596,0.85,596,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00855,0.493,0.0212,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
2003-03-17,2002,6,24,76,702.16,0.29,5,Dry,36,8,6,4,53,107,0.15,595.2,0.85,595.2,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.199,0.00853,0.492,0.0211,3,0.21,0.702,0.0301,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2003-03-18,2002,6,25,77,701.34,0.29,5,Dry,36,8,6,4,53,107,0.15,594.3,0.85,594.3,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.293,0.198,0.0085,0.491,0.0211,3,0.21,0.701,0.0301,22.6,0.954,0.98,0.935,41.9,41,123,2950
2003-03-19,2002,6,25,78,702.16,0.29,5,Dry,36,8,6,4,53,107,0.15,595.2,0.85,595.2,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.199,0.00853,0.492,0.0211,3,0.21,0.702,0.0301,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2003-03-20,2002,6,25,79,705.71,0.29,5,Dry,36,8,6,4,53,107,0.15,598.7,0.85,598.7,0,0,0,0,-4,4,36,8,6,0,57,649,990,966.7,23.3,0.295,0.201,0.00863,0.496,0.0213,3,0.212,0.708,0.0304,22.6,0.954,0.98,0.935,42.2,41.3,124,2970
2003-03-21,2002,6,25,80,708.18,0.28,5,Dry,36,8,6,4,53,107,0.15,601.2,0.85,601.2,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.297,0.203,0.00871,0.499,0.0215,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
2003-03-22,2002,6,25,81,707.9,0.28,5,Dry,36,8,6,4,53,107,0.15,600.9,0.85,600.9,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.296,0.202,0.0087,0.499,0.0214,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2003-03-23,2002,6,25,82,705.99,0.29,5,Dry,36,8,6,4,53,107,0.15,599,0.85,599,0,0,0,0,-4,4,36,8,6,0,57,649,990,966.7,23.3,0.295,0.201,0.00864,0.496,0.0213,3,0.212,0.709,0.0304,22.6,0.954,0.98,0.935,42.2,41.3,124,2980
2003-03-24,2002,6,25,83,706.81,0.28,5,Dry,36,8,6,4,53,107,0.15,599.8,0.85,599.8,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00867,0.497,0.0214,3,0.212,0.71,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2003-03-25,2002,6,26,84,709.27,0.28,5,Dry,36,8,6,4,53,107,0.15,602.3,0.85,602.3,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00874,0.501,0.0215,3,0.214,0.714,0.0307,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
2003-03-26,2002,6,26,85,709.54,0.28,5,Dry,36,8,6,4,53,107,0.15,602.5,0.85,602.5,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.297,0.203,0.00875,0.501,0.0215,3,0.214,0.714,0.0307,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
2003-03-27,2002,6,26,86,708.18,0.28,5,Dry,36,8,6,4,53,107,0.15,601.2,0.85,601.2,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.297,0.203,0.00871,0.499,0.0215,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
2003-03-28,2002,6,26,87,707.36,0.28,5,Dry,36,8,6,4,53,107,0.15,600.4,0.85,600.4,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00868,0.498,0.0214,3,0.213,0.711,0.0305,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2003-03-29,2002,6,26,88,711.46,0.28,5,Dry,36,8,6,4,53,107,0.15,604.5,0.85,604.5,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.205,0.00881,0.503,0.0216,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
2003-03-30,2002,6,26,89,717.2,0.28,5,Dry,36,8,6,4,53,107,0.15,610.2,0.85,610.2,0,0,0,0,-4,4,36,8,6,0,57,660,990,966.8,23.2,0.302,0.209,0.00898,0.51,0.022,3,0.217,0.727,0.0313,22.5,0.955,0.98,0.936,42.9,42,126,3020
2003-03-31,2002,6,26,90,722.94,0.28,5,Dry,36,8,6,4,53,107,0.15,615.9,0.85,615.9,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.212,0.00915,0.517,0.0223,3,0.22,0.737,0.0318,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2003-04-01,2002,7,27,91,729.23,0.28,5,Dry,40,10,8,5,62,125,0.17,604.2,0.83,604.2,0,0,0,0,-5,5,40,10,8,0,67,662,990,966.8,23.2,0.303,0.205,0.00883,0.507,0.0219,3,0.214,0.722,0.0311,22.5,0.955,0.98,0.935,42.3,41.5,125,2990
2003-04-02,2002,7,27,92,734.43,0.27,5,Dry,40,10,8,5,62,125,0.17,609.4,0.83,609.4,0,0,0,0,-5,5,40,10,8,0,67,667,990,966.8,23.2,0.306,0.208,0.00898,0.514,0.0222,3,0.217,0.731,0.0315,22.4,0.955,0.98,0.936,42.7,41.8,125,3010
2003-04-03,2002,7,27,93,738.53,0.27,5,Dry,40,10,8,5,62,125,0.17,613.5,0.83,613.5,0,0,0,0,-5,5,40,10,8,0,67,672,990,966.9,23.1,0.308,0.211,0.00911,0.519,0.0224,3,0.219,0.738,0.0319,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2003-04-04,2002,7,27,94,742.08,0.27,5,Dry,40,10,8,5,62,125,0.17,617.1,0.83,617.1,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.00922,0.523,0.0226,3,0.22,0.744,0.0321,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
2003-04-05,2002,7,27,95,746.18,0.27,5,Dry,40,10,8,5,62,125,0.17,621.2,0.83,621.2,0,0,0,0,-5,5,40,10,8,0,67,679,990,966.9,23.1,0.312,0.216,0.00934,0.528,0.0229,3,0.222,0.75,0.0325,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2003-04-06,2002,7,27,96,747.55,0.27,5,Dry,40,10,8,5,62,125,0.17,622.5,0.83,622.5,0,0,0,0,-5,5,40,10,8,0,67,681,990,966.9,23.1,0.313,0.217,0.00938,0.53,0.0229,3,0.223,0.753,0.0326,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2003-04-07,2002,7,27,97,752.75,0.27,5,Dry,40,10,8,5,62,125,0.17,627.8,0.83,627.8,0,0,0,0,-5,5,40,10,8,0,67,686,990,966.9,23.1,0.316,0.22,0.00954,0.537,0.0232,3,0.225,0.762,0.033,22.3,0.955,0.98,0.936,43.8,42.9,129,3090
2003-04-08,2002,7,28,98,760.68,0.26,5,Dry,40,10,8,5,62,125,0.16,635.7,0.84,635.7,0,0,0,0,-5,5,40,10,8,0,67,694,990,966.9,23.1,0.321,0.226,0.00979,0.546,0.0237,3,0.229,0.775,0.0336,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2003-04-09,2002,7,28,99,771.46,0.26,5,Dry,40,10,8,5,62,125,0.16,646.5,0.84,646.5,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.327,0.233,0.0101,0.56,0.0243,3,0.233,0.793,0.0345,22.2,0.956,0.98,0.937,44.9,44,132,3170
2003-04-10,2002,7,28,100,779.41,0.25,5,Dry,40,10,8,5,62,125,0.16,654.4,0.84,654.4,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0104,0.57,0.0248,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2003-04-11,2002,7,28,101,792.21,0.25,5,Dry,40,10,8,5,62,125,0.16,667.2,0.84,667.2,0,0,0,0,-5,5,40,10,8,0,67,725,990,967.1,22.9,0.339,0.247,0.0108,0.585,0.0255,3,0.243,0.828,0.0361,22.1,0.957,0.98,0.938,46.1,45.2,136,3250
2003-04-12,2002,7,28,102,810.17,0.24,5,Dry,40,10,8,5,62,125,0.15,685.2,0.85,685.2,0,0,0,0,-5,5,40,10,8,0,67,743,990,967.1,22.9,0.349,0.259,0.0113,0.608,0.0266,3,0.251,0.858,0.0376,22,0.957,0.98,0.938,47.2,46.2,139,3330
2003-04-13,2002,7,28,103,837.58,0.23,5,Dry,40,10,8,5,62,125,0.15,712.6,0.85,712.6,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.7,0.364,0.277,0.0122,0.641,0.0282,3,0.263,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
2003-04-14,2002,7,28,104,871.7,0.22,5,Dry,40,10,8,5,62,125,0.14,746.7,0.86,746.7,0,0,0,0,-5,5,40,10,8,0,67,805,990,967.4,22.6,0.392,0.3,0.0133,0.691,0.0306,3,0.279,0.97,0.0429,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2003-04-15,2002,7,29,105,912.9,0.21,5,Dry,40,10,8,5,62,125,0.14,787.9,0.86,787.9,0,0,0,0,-5,5,40,10,8,0,67,846,990,967.6,22.4,0.429,0.32,0.0143,0.75,0.0334,4,0.208,0.958,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
2003-04-16,2002,7,29,106,961.54,0.19,5,Dry,40,10,8,5,62,125,0.13,836.5,0.87,836.5,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.474,0.344,0.0155,0.818,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,163,3900
2003-04-17,2002,7,29,107,1023,0.18,5,Dry,40,10,8,5,62,125,0.12,898,0.88,898,0,0,0,0,-5,5,40,10,8,0,67,956,990,968,22,0.53,0.374,0.017,0.904,0.041,4,0.246,1.15,0.0522,20.9,0.955,0.98,0.936,43.9,43,172,4130
2003-04-18,2002,7,29,108,1093.3,0.16,5,Dry,40,10,8,5,62,125,0.11,968.3,0.89,968.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.594,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
2003-04-19,2002,7,29,109,1166.9,0.15,5,Dry,40,10,8,5,62,125,0.11,1042,0.89,1042,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.698,0.517,0.024,1.22,0.0563,4,0.288,1.5,0.0697,20.1,0.955,0.98,0.936,49,48,192,4610
2003-04-20,2002,7,29,110,1243.6,0.14,5,Dry,40,10,8,5,62,125,0.1,1119,0.9,1100,19,4,1,1,-4,17,44,11,9,1,79,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2003-04-21,2002,7,29,111,1317.1,0.13,5,Dry,40,10,8,5,62,125,0.095,1192,0.91,1100,92,21,3,3,-2,67,61,13,11,3,129,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-04-22,2002,7,30,112,1386.6,0.12,5,Dry,40,10,8,5,62,125,0.09,1262,0.91,1100,162,37,5,5,0,115,77,15,13,5,177,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2003-04-23,2002,7,30,113,1414.3,0.12,5,Dry,40,10,8,5,62,125,0.088,1289,0.91,1100,189,43,6,6,1,133,83,16,14,6,195,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-04-24,2002,7,30,114,1436,0.11,5,Dry,40,10,8,5,62,125,0.087,1311,0.91,1100,211,48,6,6,1,150,88,16,14,6,212,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2003-04-25,2002,7,30,115,1457.9,0.11,5,Dry,40,10,8,5,62,125,0.086,1333,0.91,1100,233,53,7,7,2,164,93,17,15,7,226,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2003-04-26,2002,7,30,116,1473.6,0.11,5,Dry,40,10,8,5,62,125,0.085,1349,0.92,1100,249,56,7,8,2,176,96,17,16,7,238,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2003-04-27,2002,7,30,117,1483.1,0.11,5,Dry,40,10,8,5,62,125,0.084,1358,0.92,1100,258,58,8,8,3,181,98,18,16,8,243,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2003-04-28,2002,7,30,118,1486.3,0.11,5,Dry,40,10,8,5,62,125,0.084,1361,0.92,1100,261,59,8,8,3,183,99,18,16,8,245,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48,47.1,188,4520
2003-04-29,2002,7,31,119,1483.1,0.11,5,Dry,40,10,8,5,62,125,0.084,1358,0.92,1100,258,58,8,8,3,181,98,18,16,8,243,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2003-04-30,2002,7,31,120,1480,0.11,5,Dry,40,10,8,5,62,125,0.085,1355,0.92,1100,255,58,8,8,3,178,98,18,16,8,240,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2003-05-01,2002,8,31,121,1470.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1278,0.87,1100,178,40,5,5,-5,133,87,15,15,5,248,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2003-05-02,2002,8,31,122,1454.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1263,0.87,1100,163,37,5,5,-5,121,84,15,15,5,236,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2003-05-03,2002,8,31,123,1439.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1247,0.87,1100,147,33,4,4,-6,112,80,14,14,4,227,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0727,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2003-05-04,2002,8,31,124,1423.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1232,0.86,1100,132,30,4,4,-6,100,77,14,14,4,215,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-05-05,2002,8,31,125,1402,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1210,0.86,1100,110,25,3,3,-7,86,72,13,13,3,201,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-05-06,2002,8,32,126,1374.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1182,0.86,1100,82,19,2,3,-8,66,66,12,13,2,181,1190,990,969.1,20.9,0.832,0.648,0.031,1.48,0.0707,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2003-05-07,2002,8,32,127,1335,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1143,0.86,1100,43,10,1,1,-9,40,57,11,11,1,155,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2003-05-08,2002,8,32,128,1296.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1104,0.85,1100,4,1,0,0,-10,13,48,10,10,0,128,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2003-05-09,2002,8,32,129,1258.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1066,0.85,1066,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.747,0.572,0.0269,1.32,0.0619,4,0.293,1.61,0.0757,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2003-05-10,2002,8,32,130,1220.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1029,0.84,1029,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.692,0.487,0.0228,1.18,0.0551,4,0.286,1.46,0.0684,19.9,0.955,0.98,0.936,48,47.1,188,4520
2003-05-11,2002,8,32,131,1183.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,991.7,0.84,991.7,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.638,0.419,0.0195,1.06,0.0491,4,0.277,1.33,0.062,20.2,0.955,0.98,0.936,46.9,46,184,4410
2003-05-12,2002,8,32,132,1153,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,961,0.83,961,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.596,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0586,20.4,0.955,0.98,0.936,45.8,44.9,180,4310
2003-05-13,2002,8,33,133,1122.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,930.9,0.83,930.9,0,0,0,0,-10,10,47,10,10,0,125,998,990,968.3,21.7,0.568,0.39,0.0179,0.958,0.0441,4,0.257,1.21,0.0559,20.5,0.955,0.98,0.936,44.7,43.8,175,4200
2003-05-14,2002,8,33,134,1093.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,901.3,0.82,901.3,0,0,0,0,-10,10,47,10,10,0,125,968,990,968.2,21.8,0.541,0.375,0.0172,0.916,0.042,4,0.247,1.16,0.0533,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2003-05-15,2002,8,33,135,1064.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,872.2,0.82,872.2,0,0,0,0,-10,10,47,10,10,0,125,939,990,968.1,21.9,0.515,0.361,0.0165,0.876,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
2003-05-16,2002,8,33,136,1035.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,843.8,0.81,843.8,0,0,0,0,-10,10,47,10,10,0,125,911,990,968,22,0.489,0.347,0.0158,0.836,0.038,4,0.227,1.06,0.0484,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
2003-05-17,2002,8,33,137,1013,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,821,0.81,821,0,0,0,0,-10,10,47,10,10,0,125,888,990,967.9,22.1,0.468,0.336,0.0152,0.804,0.0365,4,0.22,1.02,0.0464,21,0.953,0.977,0.931,40.4,39.4,158,3790
2003-05-18,2002,8,33,138,990.61,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,798.6,0.81,798.6,0,0,0,0,-10,10,47,10,10,0,125,866,990,967.9,22.1,0.447,0.326,0.0147,0.773,0.0349,4,0.212,0.985,0.0445,21.2,0.953,0.975,0.929,39.5,38.5,154,3690
2003-05-19,2002,8,33,139,968.73,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,776.7,0.8,776.7,0,0,0,0,-10,10,47,10,10,0,125,844,990,967.8,22.2,0.427,0.315,0.0142,0.742,0.0334,3,0.287,1.03,0.0463,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
2003-05-20,2002,8,34,140,947.34,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,755.3,0.8,755.3,0,0,0,0,-10,10,47,10,10,0,125,822,990,967.7,22.3,0.408,0.305,0.0137,0.712,0.0319,3,0.281,0.994,0.0445,21.3,0.957,0.98,0.938,50.4,48.2,145,3470
2003-05-21,2002,8,34,141,926.49,0.2,5,Dry,42,9,8,6,82,147,0.16,779.5,0.84,779.5,0,0,0,0,-6,6,42,9,8,0,88,838,990,967.6,22.4,0.423,0.316,0.0141,0.739,0.033,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2003-05-22,2002,8,34,142,910.66,0.21,5,Dry,42,9,8,6,82,147,0.16,763.7,0.84,763.7,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
2003-05-23,2002,8,34,143,895.2,0.21,5,Dry,42,9,8,6,82,147,0.16,748.2,0.84,748.2,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.394,0.301,0.0134,0.695,0.0308,3,0.279,0.974,0.0432,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2003-05-24,2002,8,34,144,880.12,0.21,5,Dry,42,9,8,6,82,147,0.17,733.1,0.83,733.1,0,0,0,0,-6,6,42,9,8,0,88,792,990,967.4,22.6,0.38,0.291,0.0129,0.671,0.0297,3,0.272,0.943,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2003-05-25,2002,8,34,145,865.47,0.22,5,Dry,42,9,8,6,82,147,0.17,718.5,0.83,718.5,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.281,0.0124,0.649,0.0287,3,0.266,0.915,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,144,3440
2003-05-26,2002,8,34,146,851.28,0.22,5,Dry,42,9,8,6,82,147,0.17,704.3,0.83,704.3,0,0,0,0,-6,6,42,9,8,0,88,763,990,967.3,22.7,0.36,0.271,0.012,0.632,0.0278,3,0.259,0.891,0.0393,21.8,0.957,0.98,0.938,48,47.1,141,3390
2003-05-27,2002,8,35,147,837.58,0.23,5,Dry,42,9,8,6,82,147,0.18,690.6,0.82,690.6,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.262,0.0115,0.615,0.027,3,0.253,0.868,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
2003-05-28,2002,8,35,148,824.43,0.23,5,Dry,42,9,8,6,82,147,0.18,677.4,0.82,677.4,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0262,3,0.247,0.846,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
2003-05-29,2002,8,35,149,811.91,0.24,5,Dry,42,9,8,6,82,147,0.18,664.9,0.82,664.9,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.583,0.0255,3,0.242,0.825,0.0361,22,0.957,0.98,0.937,45.8,44.9,135,3230
2003-05-30,2002,8,35,150,800.11,0.24,5,Dry,42,9,8,6,82,147,0.18,653.1,0.82,653.1,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0104,0.568,0.0248,3,0.236,0.805,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2003-05-31,2002,8,35,151,789.19,0.25,5,Dry,42,9,8,6,82,147,0.19,642.2,0.81,642.2,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.231,0.786,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2003-06-01,2002,9,35,152,779.41,0.25,5,Dry,39,9,7,5,59,119,0.15,660.4,0.85,660.4,0,0,0,0,-5,5,39,9,7,0,64,715,990,967,23,0.333,0.242,0.0105,0.575,0.025,3,0.24,0.815,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2003-06-02,2002,9,35,153,773.45,0.26,5,Dry,39,9,7,5,59,119,0.15,654.5,0.85,654.5,0,0,0,0,-5,5,39,9,7,0,64,709,990,967,23,0.33,0.238,0.0104,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
2003-06-03,2002,9,36,154,765.05,0.26,5,Dry,39,9,7,5,59,119,0.16,646,0.84,646,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.233,0.0101,0.557,0.0242,3,0.233,0.791,0.0343,22.2,0.956,0.98,0.937,44.9,44,132,3170
2003-06-04,2002,9,36,155,752.75,0.27,5,Dry,39,9,7,5,59,119,0.16,633.8,0.84,633.8,0,0,0,0,-5,5,39,9,7,0,64,689,990,966.9,23.1,0.318,0.224,0.00972,0.542,0.0235,3,0.228,0.77,0.0333,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2003-06-05,2002,9,36,156,740.44,0.27,5,Dry,39,9,7,5,59,119,0.16,621.4,0.84,621.4,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00934,0.527,0.0228,3,0.222,0.749,0.0324,22.4,0.955,0.98,0.936,43.4,42.6,128,3070
2003-06-06,2002,9,36,157,729.23,0.28,5,Dry,39,9,7,5,59,119,0.16,610.2,0.84,610.2,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.305,0.209,0.009,0.513,0.0221,3,0.217,0.73,0.0315,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2003-06-07,2002,9,36,158,717.47,0.28,5,Dry,39,9,7,5,59,119,0.17,598.5,0.83,598.5,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.298,0.201,0.00864,0.499,0.0215,3,0.212,0.71,0.0306,22.5,0.954,0.98,0.935,42,41.2,124,2970
2003-06-08,2002,9,36,159,705.71,0.29,5,Dry,39,9,7,5,59,119,0.17,586.7,0.83,586.7,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.291,0.193,0.00829,0.484,0.0208,3,0.207,0.691,0.0297,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2003-06-09,2002,9,36,160,694.5,0.29,5,Dry,39,9,7,5,59,119,0.17,575.5,0.83,575.5,0,0,0,0,-5,5,39,9,7,0,64,631,990,966.7,23.3,0.285,0.185,0.00795,0.47,0.0202,3,0.201,0.672,0.0288,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2003-06-10,2002,9,37,161,684.39,0.3,5,Dry,39,9,7,5,59,119,0.17,565.4,0.83,565.4,0,0,0,0,-5,5,39,9,7,0,64,620,990,966.6,23.4,0.279,0.179,0.00765,0.458,0.0196,3,0.197,0.655,0.028,22.7,0.952,0.976,0.929,39.9,39,117,2810
2003-06-11,2002,9,37,162,673.72,0.3,5,Dry,39,9,7,5,59,119,0.18,554.7,0.82,554.7,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.172,0.00733,0.445,0.019,3,0.192,0.637,0.0272,22.8,0.951,0.974,0.927,39.3,38.3,115,2750
2003-06-12,2002,9,37,163,663.06,0.31,5,Dry,39,9,7,5,59,119,0.18,544.1,0.82,544.1,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.164,0.00701,0.431,0.0184,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
2003-06-13,2002,9,37,164,652.94,0.31,5,Dry,39,9,7,5,59,119,0.18,533.9,0.82,533.9,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00671,0.419,0.0178,3,0.183,0.602,0.0256,22.9,0.949,0.972,0.922,37.9,36.9,111,2650
2003-06-14,2002,9,37,165,643.92,0.32,5,Dry,39,9,7,5,59,119,0.18,524.9,0.81,524.9,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00645,0.408,0.0173,3,0.179,0.586,0.0249,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2003-06-15,2002,9,37,166,634.35,0.32,5,Dry,39,9,7,5,59,119,0.19,515.4,0.81,515.4,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.251,0.145,0.00616,0.396,0.0168,3,0.174,0.57,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
2003-06-16,2002,9,37,167,624.78,0.33,5,Dry,39,9,7,5,59,119,0.19,505.8,0.81,505.8,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.245,0.139,0.00588,0.384,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
2003-06-17,2002,9,38,168,615.75,0.33,5,Dry,39,9,7,5,59,119,0.19,496.8,0.81,496.8,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.133,0.00565,0.374,0.0158,3,0.166,0.54,0.0228,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2003-06-18,2002,9,38,169,606.73,0.34,5,Dry,39,9,7,5,59,119,0.2,487.7,0.8,487.7,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.129,0.00546,0.364,0.0154,2,0.272,0.636,0.0269,23,0.956,0.98,0.937,52.7,48.2,96.4,2310
2003-06-19,2002,9,38,170,598.8,0.34,5,Dry,39,9,7,5,59,119,0.2,479.8,0.8,479.8,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.23,0.125,0.00529,0.356,0.015,2,0.266,0.622,0.0263,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2003-06-20,2002,9,38,171,590.32,0.35,5,Dry,39,9,7,5,59,119,0.2,471.3,0.8,471.3,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.226,0.121,0.00512,0.347,0.0146,2,0.261,0.608,0.0256,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
2003-06-21,2002,9,38,172,581.85,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,420.9,0.72,420.9,0,0,0,0,-9,9,45,10,9,0,97,485,990,966.2,23.8,0.207,0.0976,0.00411,0.304,0.0128,2,0.227,0.531,0.0223,23.3,0.956,0.98,0.937,45.9,45,89.9,2160
2003-06-22,2002,9,38,173,573.92,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,412.9,0.72,412.9,0,0,0,0,-9,9,45,10,9,0,97,477,990,966.2,23.8,0.204,0.0939,0.00394,0.298,0.0125,2,0.221,0.519,0.0218,23.3,0.956,0.98,0.937,45.1,44.2,88.4,2120
2003-06-23,2002,9,38,174,565.99,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,405,0.72,405,0,0,0,0,-9,9,45,10,9,0,97,469,990,966.1,23.9,0.201,0.0902,0.00378,0.291,0.0122,2,0.216,0.507,0.0213,23.3,0.955,0.98,0.936,44.3,43.4,86.8,2080
2003-06-24,2002,9,39,175,559.15,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,398.1,0.71,398.1,0,0,0,0,-9,9,45,10,9,0,97,462,990,966.1,23.9,0.199,0.0869,0.00364,0.286,0.012,2,0.211,0.497,0.0208,23.4,0.955,0.98,0.936,43.6,42.7,85.4,2050
2003-06-25,2002,9,39,176,551.77,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,390.8,0.71,390.8,0,0,0,0,-9,9,45,10,9,0,97,455,990,966.1,23.9,0.196,0.0834,0.00349,0.279,0.0117,2,0.206,0.486,0.0203,23.4,0.954,0.98,0.935,42.8,42,83.9,2010
2003-06-26,2002,9,39,177,544.39,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,383.4,0.7,383.4,0,0,0,0,-9,9,45,10,9,0,97,447,990,966,24,0.193,0.08,0.00334,0.273,0.0114,2,0.201,0.475,0.0198,23.5,0.953,0.98,0.934,42.1,41.2,82.4,1980
2003-06-27,2002,9,39,178,537,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,376,0.7,376,0,0,0,0,-9,9,45,10,9,0,97,440,990,966,24,0.191,0.0765,0.00319,0.267,0.0111,2,0.196,0.464,0.0193,23.5,0.952,0.979,0.932,41.3,40.4,80.8,1940
2003-06-28,2002,9,39,179,529.62,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,368.6,0.7,368.6,0,0,0,0,-9,9,45,10,9,0,97,433,990,966,24,0.188,0.073,0.00304,0.261,0.0109,2,0.191,0.453,0.0188,23.6,0.951,0.977,0.929,40.5,39.6,79.2,1900
2003-06-29,2002,9,39,180,522.79,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,361.8,0.69,361.8,0,0,0,0,-9,9,45,10,9,0,97,426,990,966,24,0.186,0.0698,0.0029,0.256,0.0106,2,0.187,0.442,0.0184,23.6,0.95,0.976,0.927,39.8,38.8,77.6,1860
2003-06-30,2002,9,39,181,515.95,0.39,4,Mod_Dry,45,10,9,9,88,161,0.31,354.9,0.69,354.9,0,0,0,0,-9,9,45,10,9,0,97,419,990,965.9,24.1,0.183,0.0665,0.00276,0.25,0.0104,2,0.182,0.432,0.0179,23.6,0.949,0.974,0.925,39.1,38,76.1,1830
2003-07-01,2002,10,40,182,509.11,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,374.1,0.73,374.1,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0756,0.00313,0.264,0.0109,2,0.195,0.459,0.019,23.7,0.952,0.979,0.931,41.3,40.4,80.8,1940
2003-07-02,2002,10,40,183,502.28,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,367.3,0.73,367.3,0,0,0,0,-6,6,42,9,8,0,76,426,990,965.9,24.1,0.186,0.0724,0.003,0.258,0.0107,2,0.19,0.449,0.0186,23.7,0.951,0.977,0.929,40.6,39.6,79.3,1900
2003-07-03,2002,10,40,184,496.54,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,361.5,0.73,361.5,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0696,0.00288,0.254,0.0105,2,0.187,0.44,0.0182,23.7,0.95,0.976,0.927,40,39,78,1870
2003-07-04,2002,10,40,185,490.25,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,355.3,0.72,355.3,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0667,0.00276,0.248,0.0103,2,0.182,0.431,0.0178,23.8,0.949,0.974,0.925,39.3,38.3,76.6,1840
2003-07-05,2002,10,40,186,483.96,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,349,0.72,349,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.18,0.0637,0.00263,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.6,75.2,1800
2003-07-06,2002,10,40,187,477.67,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,342.7,0.72,342.7,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.7,24.3,0.177,0.0607,0.0025,0.238,0.00982,2,0.174,0.412,0.017,23.8,0.947,0.972,0.92,37.9,36.9,73.7,1770
2003-07-07,2002,10,40,188,471.93,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,336.9,0.71,336.9,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.058,0.00239,0.233,0.00961,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2003-07-08,2002,10,41,189,466.18,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,331.2,0.71,331.2,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0553,0.00228,0.229,0.0094,2,0.166,0.395,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
2003-07-09,2002,10,41,190,460.44,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,325.4,0.71,325.4,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0526,0.00216,0.224,0.0092,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70,1680
2003-07-10,2002,10,41,191,455.79,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,320.8,0.7,320.8,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0504,0.00207,0.22,0.00903,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69.1,1660
2003-07-11,2002,10,41,192,450.6,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,315.6,0.7,315.6,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.048,0.00197,0.216,0.00885,2,0.156,0.371,0.0152,24,0.943,0.97,0.915,35,34,68,1630
2003-07-12,2002,10,41,193,445.4,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,310.4,0.7,310.4,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0455,0.00187,0.211,0.00867,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.5,33.4,66.9,1610
2003-07-13,2002,10,41,194,440.21,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,305.2,0.69,305.2,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0431,0.00176,0.207,0.00848,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.8,1580
2003-07-14,2002,10,41,195,435.01,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,300,0.69,300,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0406,0.00166,0.203,0.0083,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.913,33.3,32.3,64.7,1550
2003-07-15,2002,10,42,196,429.82,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,294.8,0.69,294.8,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0382,0.00156,0.199,0.00812,2,0.142,0.34,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.6,1530
2003-07-16,2002,10,42,197,425.17,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,290.2,0.68,290.2,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.036,0.00147,0.195,0.00795,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.3,31.3,62.6,1500
2003-07-17,2002,10,42,198,420.52,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,285.5,0.68,285.5,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0338,0.00138,0.191,0.00779,2,0.135,0.326,0.0133,24.2,0.938,0.97,0.909,31.7,30.8,61.6,1480
2003-07-18,2002,10,42,199,415.87,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,280.9,0.68,280.9,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.155,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.6,1450
2003-07-19,2002,10,42,200,411.22,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,276.2,0.67,276.2,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0294,0.0012,0.183,0.00746,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2003-07-20,2002,10,42,201,406.57,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,271.6,0.67,271.6,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0272,0.00111,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2003-07-21,2002,10,42,202,403.02,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,268,0.67,268,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0255,0.00104,0.176,0.00718,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
2003-07-22,2002,10,43,203,398.92,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,263.9,0.66,263.9,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0236,0.000958,0.173,0.00703,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.3,28.5,56.9,1370
2003-07-23,2002,10,43,204,394.82,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,259.8,0.66,259.8,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0216,0.000879,0.17,0.00689,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2003-07-24,2002,10,43,205,390.71,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,255.7,0.65,255.7,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0197,0.000799,0.166,0.00675,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.2,1320
2003-07-25,2002,10,43,206,386.61,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,251.6,0.65,251.6,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0178,0.00072,0.163,0.0066,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.1,54.3,1300
2003-07-26,2002,10,43,207,382.51,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,247.5,0.65,247.5,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.00068,0.16,0.0065,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2003-07-27,2002,10,43,208,378.41,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,243.4,0.64,243.4,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.266,0.0107,24.4,0.927,0.97,0.9,27.1,26.2,52.5,1260
2003-07-28,2002,10,43,209,374.31,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,239.3,0.64,239.3,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2003-07-29,2002,10,44,210,370.75,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,235.8,0.64,235.8,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000638,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2003-07-30,2002,10,44,211,367.2,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,232.2,0.63,232.2,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0992,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
2003-07-31,2002,10,44,212,363.64,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,228.6,0.63,228.6,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2003-08-01,2002,11,44,213,360.09,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,245.1,0.68,245.1,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00632,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.4,26.5,53.1,1270
2003-08-02,2002,11,44,214,354.89,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,239.9,0.68,239.9,0,0,0,0,-4,4,39,7,5,0,64,291,990,965.2,24.8,0.138,0.0161,0.00065,0.154,0.00622,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
2003-08-03,2002,11,44,215,350.25,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,235.3,0.67,235.3,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.2,24.8,0.137,0.0157,0.000634,0.152,0.00613,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
2003-08-04,2002,11,44,216,345.6,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,230.6,0.67,230.6,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.000617,0.15,0.00604,2,0.0982,0.248,0.00999,24.6,0.923,0.97,0.896,25.7,24.9,49.9,1200
2003-08-05,2002,11,45,217,342.04,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,227,0.66,227,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.015,0.000605,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2003-08-06,2002,11,45,218,337.94,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,222.9,0.66,222.9,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.0059,1,0.243,0.39,0.0157,24.5,0.959,0.98,0.94,51.4,48.2,48.2,1160
2003-08-07,2002,11,45,219,333.84,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,218.8,0.66,218.8,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2003-08-08,2002,11,45,220,329.74,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,214.7,0.65,214.7,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.232,0.376,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2003-08-09,2002,11,45,221,325.64,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,210.6,0.65,210.6,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00567,1,0.227,0.368,0.0148,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2003-08-10,2002,11,45,222,321.54,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,206.5,0.64,206.5,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2003-08-11,2002,11,45,223,317.98,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,203,0.64,203,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
2003-08-12,2002,11,46,224,314.43,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,199.4,0.63,199.4,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1080
2003-08-13,2002,11,46,225,310.87,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,195.9,0.63,195.9,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
2003-08-14,2002,11,46,226,307.32,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,192.3,0.63,192.3,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2003-08-15,2002,11,46,227,304.86,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,189.9,0.62,189.9,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,43,43,1030
2003-08-16,2002,11,46,228,301.85,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,186.8,0.62,186.8,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.1,42.3,42.3,1010
2003-08-17,2002,11,46,229,298.84,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,183.8,0.61,183.8,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2003-08-18,2002,11,46,230,295.83,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,180.8,0.61,180.8,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.00512,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2003-08-19,2002,11,47,231,292.82,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,177.8,0.61,177.8,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2003-08-20,2002,11,47,232,289.82,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,174.8,0.6,174.8,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
2003-08-21,2002,11,47,233,286.81,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,171.8,0.6,171.8,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,927
2003-08-22,2002,11,47,234,283.8,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,168.8,0.59,168.8,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.0049,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2003-08-23,2002,11,47,235,281.34,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,166.3,0.59,166.3,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00989,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2003-08-24,2002,11,47,236,278.88,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,163.9,0.59,163.9,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2003-08-25,2002,11,47,237,276.42,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,161.4,0.58,161.4,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.111,0.00947,0.000376,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2003-08-26,2002,11,48,238,273.96,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,159,0.58,159,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00926,0.000367,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2003-08-27,2002,11,48,239,271.5,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,156.5,0.58,156.5,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00905,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
2003-08-28,2002,11,48,240,269.04,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,154,0.57,154,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00884,0.000351,0.117,0.00463,1,0.15,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.4,34.4,825
2003-08-29,2002,11,48,241,266.57,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,151.6,0.57,151.6,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00863,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2003-08-30,2002,11,48,242,264.11,0.64,4,Mod_Dry,39,7,5,4,60,115,0.43,149.1,0.56,149.1,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00842,0.000334,0.115,0.00454,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2003-08-31,2002,11,48,243,261.65,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,146.7,0.56,146.7,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00822,0.000325,0.114,0.00449,1,0.14,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2003-09-01,2002,12,48,244,259.19,0.65,4,Mod_Dry,34,6,4,3,44,91,0.35,168.2,0.65,168.2,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.01,0.000398,0.12,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2003-09-02,2002,12,49,245,255.09,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,164.1,0.64,164.1,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.0097,0.000384,0.119,0.00469,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,38,36.9,36.9,885
2003-09-03,2002,12,49,246,251.54,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,160.5,0.64,160.5,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.0094,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2003-09-04,2002,12,49,247,247.98,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,157,0.63,157,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2003-09-05,2002,12,49,248,245.52,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,154.5,0.63,154.5,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,831
2003-09-06,2002,12,49,249,242.51,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,151.5,0.63,151.5,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00863,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,34,34,815
2003-09-07,2002,12,49,250,239.5,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,148.5,0.62,148.5,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.01,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2003-09-08,2002,12,49,251,236.5,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00435,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2003-09-09,2002,12,50,252,233.49,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,142.5,0.61,142.5,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.2,0.936,0.97,0.908,32.9,31.9,31.9,766
2003-09-10,2002,12,50,253,230.48,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00761,0.000299,0.108,0.00424,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2003-09-11,2002,12,50,254,228.02,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,137,0.6,137,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00921,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2003-09-12,2002,12,50,255,225.56,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,134.6,0.6,134.6,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.00719,0.000282,0.106,0.00416,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2003-09-13,2002,12,50,256,223.1,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.5,29.5,29.5,709
2003-09-14,2002,12,50,257,220.64,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,129.6,0.59,129.6,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.118,0.221,0.00868,25.3,0.93,0.97,0.903,29.9,29,29,696
2003-09-15,2002,12,50,258,218.18,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.103,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2003-09-16,2002,12,51,259,215.71,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,124.7,0.58,124.7,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2003-09-17,2002,12,51,260,214.35,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,123.3,0.57,123.3,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2003-09-18,2002,12,51,261,212.43,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,121.4,0.57,121.4,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2003-09-19,2002,12,51,262,210.52,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,119.5,0.57,119.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0932,0.00591,0.000231,0.0992,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2003-09-20,2002,12,51,263,208.61,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,117.6,0.56,117.6,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00781,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2003-09-21,2002,12,51,264,206.69,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,115.7,0.56,115.7,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.00558,0.000218,0.0975,0.00381,1,0.0987,0.196,0.00767,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2003-09-22,2002,12,51,265,204.78,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,113.8,0.56,113.8,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2003-09-23,2002,12,52,266,202.86,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,111.9,0.55,111.9,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00526,0.000206,0.0958,0.00374,1,0.0935,0.189,0.0074,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2003-09-24,2002,12,52,267,200.95,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,110,0.55,110,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.0051,0.000199,0.095,0.00371,1,0.0909,0.186,0.00726,25.4,0,0,0,0,0,0,0
2003-09-25,2002,12,52,268,199.04,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,108,0.54,108,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0892,0.00493,0.000193,0.0941,0.00368,1,0.0884,0.182,0.00713,25.4,0,0,0,0,0,0,0
2003-09-26,2002,12,52,269,197.12,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,106.1,0.54,106.1,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0885,0.00477,0.000186,0.0933,0.00364,1,0.0858,0.179,0.007,25.4,0,0,0,0,0,0,0
2003-09-27,2002,12,52,270,195.21,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,104.2,0.53,104.2,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0878,0.00461,0.00018,0.0924,0.00361,1,0.0832,0.176,0.00686,25.4,0,0,0,0,0,0,0
2003-09-28,2002,12,52,271,193.29,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,102.3,0.53,102.3,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0872,0.00444,0.000174,0.0916,0.00358,1,0.0806,0.172,0.00673,25.4,0,0,0,0,0,0,0
2003-09-29,2002,12,52,272,191.38,0.83,4,Mod_Dry,34,6,4,3,44,91,0.47,100.4,0.53,100.4,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0865,0.00428,0.000167,0.0908,0.00355,1,0.078,0.169,0.0066,25.4,0,0,0,0,0,0,0
2003-09-30,2002,12,53,273,190.01,0.83,4,Mod_Dry,34,6,4,3,44,91,0.48,99.01,0.52,99.01,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.086,0.00417,0.000163,0.0902,0.00353,1,0.0762,0.166,0.0065,25.4,0,0,0,0,0,0,0
2003-10-01,2003,1,1,274,188.64,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00558,0.000218,0.0953,0.00373,1,0.0986,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
