date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-10-02,2003,1,1,275,187.28,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00546,0.000214,0.0947,0.0037,1,0.0968,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2003-10-03,2003,1,1,276,185.91,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0941,0.00368,1,0.0949,0.189,0.00739,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2003-10-04,2003,1,1,277,184.54,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,111.5,0.6,111.5,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0935,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2003-10-05,2003,1,1,278,183.18,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2003-10-06,2003,1,1,279,182.9,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.4,24.4,584
2003-10-07,2003,1,1,280,180.99,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00493,0.000193,0.092,0.0036,1,0.0883,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2003-10-08,2003,1,2,281,179.62,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0864,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2003-10-09,2003,1,2,282,179.35,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000187,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2003-10-10,2003,1,2,283,178.53,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.085,0.176,0.00688,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2003-10-11,2003,1,2,284,177.71,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0839,0.174,0.00682,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2003-10-12,2003,1,2,285,175.79,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,102.8,0.58,102.8,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0813,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,544
2003-10-13,2003,1,2,286,174.43,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,101.4,0.58,101.4,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0794,0.169,0.0066,25.4,0.912,0.969,0.884,23,22.3,22.3,536
2003-10-14,2003,1,2,287,174.15,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2003-10-15,2003,1,3,288,172.24,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.24,0.58,99.24,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0765,0.165,0.00644,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2003-10-16,2003,1,3,289,171.96,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,98.96,0.57,98.96,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2003-10-17,2003,1,3,290,175.52,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00446,0.000175,0.0896,0.00351,1,0.0809,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2003-10-18,2003,1,3,291,177.98,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0907,0.00355,1,0.0842,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2003-10-19,2003,1,3,292,176.61,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000178,0.0901,0.00352,1,0.0824,0.172,0.00675,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2003-10-20,2003,1,3,293,179.62,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0864,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2003-10-21,2003,1,3,294,182.08,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0925,0.00362,1,0.0898,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2003-10-22,2003,1,4,295,182.36,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00505,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2003-10-23,2003,1,4,296,183.18,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2003-10-24,2003,1,4,297,181.26,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00495,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,24,24,575
2003-10-25,2003,1,4,298,179.35,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000187,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2003-10-26,2003,1,4,299,177.43,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00463,0.000181,0.0904,0.00354,1,0.0835,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23,23,553
2003-10-27,2003,1,4,300,175.52,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00446,0.000175,0.0896,0.00351,1,0.0809,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2003-10-28,2003,1,4,301,173.61,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.0043,0.000168,0.0888,0.00347,1,0.0783,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2003-10-29,2003,1,5,302,171.69,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,98.69,0.57,98.69,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2003-10-30,2003,1,5,303,169.78,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,96.78,0.57,96.78,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2003-10-31,2003,1,5,304,168.41,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.41,0.57,95.41,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00386,0.000151,0.0865,0.00339,1,0.0713,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2003-11-01,2003,2,5,305,167.59,0.9,4,Mod_Dry,29,4,2,2,30,67,0.4,100.6,0.6,100.6,0,0,0,0,-2,2,29,4,2,0,32,136,990,964.5,25.5,0.0834,0.0043,0.000168,0.0877,0.00343,1,0.0783,0.166,0.0065,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2003-11-02,2003,2,5,306,166.77,0.9,4,Mod_Dry,29,4,2,2,30,67,0.4,99.77,0.6,99.77,0,0,0,0,-2,2,29,4,2,0,32,135,990,964.5,25.5,0.0831,0.00423,0.000166,0.0873,0.00342,1,0.0772,0.165,0.00644,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2003-11-03,2003,2,5,307,166.5,0.9,4,Mod_Dry,29,4,2,2,30,67,0.4,99.5,0.6,99.5,0,0,0,0,-2,2,29,4,2,0,32,135,990,964.5,25.5,0.083,0.00421,0.000165,0.0872,0.00342,1,0.0768,0.164,0.00642,25.4,0.911,0.969,0.883,22.6,21.8,21.8,524
2003-11-04,2003,2,5,308,168.41,0.89,4,Mod_Dry,29,4,2,2,30,67,0.4,101.4,0.6,101.4,0,0,0,0,-2,2,29,4,2,0,32,136,990,964.5,25.5,0.0837,0.00437,0.000171,0.088,0.00345,1,0.0794,0.167,0.00656,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2003-11-05,2003,2,6,309,171.42,0.89,4,Mod_Dry,29,4,2,2,30,67,0.39,104.4,0.61,104.4,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0847,0.00463,0.000181,0.0894,0.0035,1,0.0835,0.173,0.00677,25.4,0.914,0.97,0.886,23.7,23,23,553
2003-11-06,2003,2,6,310,173.33,0.88,4,Mod_Dry,29,4,2,2,30,67,0.39,106.3,0.61,106.3,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0854,0.00479,0.000187,0.0902,0.00353,1,0.086,0.176,0.0069,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2003-11-07,2003,2,6,311,172.51,0.88,4,Mod_Dry,29,4,2,2,30,67,0.39,105.5,0.61,105.5,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0851,0.00472,0.000185,0.0898,0.00352,1,0.0849,0.175,0.00684,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2003-11-08,2003,2,6,312,171.69,0.89,4,Mod_Dry,29,4,2,2,30,67,0.39,104.7,0.61,104.7,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0848,0.00465,0.000182,0.0895,0.0035,1,0.0838,0.173,0.00679,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2003-11-09,2003,2,6,313,170.87,0.89,4,Mod_Dry,29,4,2,2,30,67,0.39,103.9,0.61,103.9,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0845,0.00458,0.000179,0.0891,0.00349,1,0.0827,0.172,0.00673,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2003-11-10,2003,2,6,314,170.05,0.89,4,Mod_Dry,29,4,2,2,30,67,0.39,103,0.61,103,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0843,0.00451,0.000177,0.0888,0.00348,1,0.0816,0.17,0.00667,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2003-11-11,2003,2,6,315,169.23,0.89,5,Dry,23,4,2,2,19,50,0.29,119.2,0.7,119.2,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2003-11-12,2003,2,7,316,172.24,0.88,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2003-11-13,2003,2,7,317,178.53,0.87,5,Dry,23,4,2,2,19,50,0.28,128.5,0.72,128.5,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0911,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2003-11-14,2003,2,7,318,181.54,0.86,5,Dry,23,4,2,2,19,50,0.28,131.5,0.72,131.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00693,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,709
2003-11-15,2003,2,7,319,179.62,0.86,5,Dry,23,4,2,2,19,50,0.28,129.6,0.72,129.6,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2003-11-16,2003,2,7,320,179.35,0.86,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0982,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2003-11-17,2003,2,7,321,181.26,0.86,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2003-11-18,2003,2,7,322,182.08,0.86,5,Dry,23,4,2,2,19,50,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2003-11-19,2003,2,8,323,180.17,0.86,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00681,0.000267,0.0985,0.00385,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2003-11-20,2003,2,8,324,181.54,0.86,5,Dry,23,4,2,2,19,50,0.28,131.5,0.72,131.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00693,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,709
2003-11-21,2003,2,8,325,186.18,0.84,5,Dry,23,4,2,2,19,50,0.27,136.2,0.73,136.2,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00733,0.000286,0.101,0.00396,1,0.126,0.227,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2003-11-22,2003,2,8,326,188.1,0.84,5,Dry,23,4,2,2,19,50,0.27,138.1,0.73,138.1,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00749,0.000293,0.102,0.00399,1,0.129,0.231,0.00903,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2003-11-23,2003,2,8,327,188.37,0.83,5,Dry,23,4,2,2,19,50,0.27,138.4,0.73,138.4,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00751,0.000294,0.102,0.00399,1,0.129,0.231,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2003-11-24,2003,2,8,328,192.47,0.82,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00786,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2003-11-25,2003,2,8,329,193.84,0.82,5,Dry,23,4,2,2,19,50,0.26,143.8,0.74,143.8,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00798,0.000312,0.105,0.00408,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2003-11-26,2003,2,9,330,195.21,0.82,5,Dry,23,4,2,2,19,50,0.26,145.2,0.74,145.2,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00809,0.000316,0.105,0.00411,1,0.139,0.244,0.00952,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2003-11-27,2003,2,9,331,196.57,0.81,5,Dry,23,4,2,2,19,50,0.25,146.6,0.75,146.6,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00821,0.000321,0.106,0.00413,1,0.14,0.246,0.00961,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2003-11-28,2003,2,9,332,196.3,0.81,5,Dry,23,4,2,2,19,50,0.26,146.3,0.74,146.3,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2003-11-29,2003,2,9,333,197.67,0.81,5,Dry,23,4,2,2,19,50,0.25,147.7,0.75,147.7,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.0083,0.000324,0.106,0.00415,1,0.142,0.248,0.00969,25.3,0.937,0.97,0.909,34.4,33.4,33.4,801
2003-11-30,2003,2,9,334,197.94,0.81,5,Dry,23,4,2,2,19,50,0.25,147.9,0.75,147.9,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00832,0.000325,0.106,0.00415,1,0.142,0.249,0.00971,25.3,0.938,0.97,0.909,34.5,33.4,33.4,803
2003-12-01,2003,3,9,335,198.21,0.81,5,Dry,26,4,3,2,24,59,0.3,139.2,0.7,139.2,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.4,31.4,753
2003-12-02,2003,3,9,336,200.68,0.8,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,32.9,32,32,767
2003-12-03,2003,3,10,337,201.5,0.8,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.1,32.1,32.1,772
2003-12-04,2003,3,10,338,198.49,0.81,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,755
2003-12-05,2003,3,10,339,195.48,0.81,5,Dry,26,4,3,2,24,59,0.3,136.5,0.7,136.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00735,0.000287,0.103,0.00401,1,0.127,0.229,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,737
2003-12-06,2003,3,10,340,194.11,0.82,5,Dry,26,4,3,2,24,59,0.3,135.1,0.7,135.1,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00723,0.000283,0.102,0.00399,1,0.125,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2003-12-07,2003,3,10,341,192.2,0.82,5,Dry,26,4,3,2,24,59,0.31,133.2,0.69,133.2,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000276,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,29.9,29.9,719
2003-12-08,2003,3,10,342,193.57,0.82,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2003-12-09,2003,3,10,343,197.12,0.81,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2003-12-10,2003,3,11,344,200.68,0.8,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,32.9,32,32,767
2003-12-11,2003,3,11,345,203.14,0.79,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2003-12-12,2003,3,11,346,206.14,0.78,5,Dry,26,4,3,2,24,59,0.29,147.1,0.71,147.1,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2003-12-13,2003,3,11,347,209.15,0.78,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2003-12-14,2003,3,11,348,212.16,0.77,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2003-12-15,2003,3,11,349,215.17,0.76,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2003-12-16,2003,3,11,350,216.54,0.75,5,Dry,26,4,3,2,24,59,0.27,157.5,0.73,157.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00914,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2003-12-17,2003,3,12,351,218.45,0.74,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2003-12-18,2003,3,12,352,218.18,0.74,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2003-12-19,2003,3,12,353,217.9,0.75,5,Dry,26,4,3,2,24,59,0.27,158.9,0.73,158.9,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2003-12-20,2003,3,12,354,220.91,0.74,5,Dry,26,4,3,2,24,59,0.27,161.9,0.73,161.9,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2003-12-21,2003,3,12,355,221.73,0.73,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2003-12-22,2003,3,12,356,222.55,0.73,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,889
2003-12-23,2003,3,12,357,225.56,0.72,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,906
2003-12-24,2003,3,13,358,228.57,0.71,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2003-12-25,2003,3,13,359,231.03,0.7,5,Dry,26,4,3,2,24,59,0.26,172,0.74,172,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2003-12-26,2003,3,13,360,231.3,0.7,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
2003-12-27,2003,3,13,361,231.57,0.7,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2003-12-28,2003,3,13,362,232.94,0.7,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2003-12-29,2003,3,13,363,232.67,0.7,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.5,39.5,39.5,949
2003-12-30,2003,3,13,364,232.39,0.7,5,Dry,26,4,3,2,24,59,0.25,173.4,0.75,173.4,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2003-12-31,2003,3,14,365,233.76,0.7,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2004-01-01,2003,4,14,1,237.86,0.69,5,Dry,29,5,4,2,33,73,0.31,164.9,0.69,164.9,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00976,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,893
2004-01-02,2003,4,14,2,243.06,0.68,5,Dry,29,5,4,2,33,73,0.3,170.1,0.7,170.1,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.922,39.5,38.5,38.5,924
2004-01-03,2003,4,14,3,244.43,0.67,5,Dry,29,5,4,2,33,73,0.3,171.4,0.7,171.4,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2004-01-04,2003,4,14,4,243.61,0.67,5,Dry,29,5,4,2,33,73,0.3,170.6,0.7,170.6,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2004-01-05,2003,4,14,5,244.43,0.67,5,Dry,29,5,4,2,33,73,0.3,171.4,0.7,171.4,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2004-01-06,2003,4,14,6,245.79,0.67,5,Dry,29,5,4,2,33,73,0.3,172.8,0.7,172.8,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
2004-01-07,2003,4,15,7,250.99,0.66,5,Dry,29,5,4,2,33,73,0.29,178,0.71,178,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.5,40.5,971
2004-01-08,2003,4,15,8,256.18,0.65,5,Dry,29,5,4,2,33,73,0.28,183.2,0.71,183.2,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2004-01-09,2003,4,15,9,262.47,0.64,5,Dry,29,5,4,2,33,73,0.28,189.5,0.72,189.5,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2004-01-10,2003,4,15,10,269.31,0.63,5,Dry,29,5,4,2,33,73,0.27,196.3,0.73,196.3,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
2004-01-11,2003,4,15,11,276.14,0.61,5,Dry,29,5,4,2,33,73,0.26,203.1,0.74,203.1,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2004-01-12,2003,4,15,12,284.07,0.6,5,Dry,29,5,4,2,33,73,0.26,211.1,0.74,211.1,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1160
2004-01-13,2003,4,15,13,293.64,0.59,5,Dry,29,5,4,2,33,73,0.25,220.6,0.75,220.6,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2004-01-14,2003,4,16,14,302.67,0.58,5,Dry,29,5,4,2,33,73,0.24,229.7,0.76,229.7,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0975,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2004-01-15,2003,4,16,15,308.41,0.57,5,Dry,29,5,4,2,33,73,0.24,235.4,0.76,235.4,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2004-01-16,2003,4,16,16,312.51,0.56,5,Dry,29,5,4,2,33,73,0.23,239.5,0.77,239.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.1,52.3,1250
2004-01-17,2003,4,16,17,317.71,0.56,5,Dry,29,5,4,2,33,73,0.23,244.7,0.77,244.7,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2004-01-18,2003,4,16,18,326.18,0.55,5,Dry,29,5,4,2,33,73,0.22,253.2,0.78,253.2,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000741,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2004-01-19,2003,4,16,19,336.85,0.54,5,Dry,29,5,4,2,33,73,0.22,263.9,0.78,263.9,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0235,0.000945,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2004-01-20,2003,4,16,20,345.87,0.53,5,Dry,29,5,4,2,33,73,0.21,272.9,0.79,272.9,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0278,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2004-01-21,2003,4,17,21,355.44,0.52,5,Dry,29,5,4,2,33,73,0.2,282.4,0.8,282.4,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0323,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2004-01-22,2003,4,17,22,365.01,0.51,5,Dry,29,5,4,2,33,73,0.2,292,0.8,292,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0368,0.00149,0.189,0.00762,2,0.14,0.328,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.7,1530
2004-01-23,2003,4,17,23,372.39,0.5,5,Dry,29,5,4,2,33,73,0.2,299.4,0.8,299.4,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
2004-01-24,2003,4,17,24,379.23,0.49,5,Dry,29,5,4,2,33,73,0.19,306.2,0.81,306.2,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0435,0.00176,0.201,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2004-01-25,2003,4,17,25,388.25,0.48,5,Dry,29,5,4,2,33,73,0.19,315.3,0.81,315.3,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0478,0.00194,0.208,0.00844,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2004-01-26,2003,4,17,26,396.73,0.47,5,Dry,29,5,4,2,33,73,0.18,323.7,0.82,323.7,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.0021,0.215,0.00873,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2004-01-27,2003,4,17,27,404.66,0.47,5,Dry,29,5,4,2,33,73,0.18,331.7,0.82,331.7,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0555,0.00226,0.222,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2004-01-28,2003,4,18,28,416.42,0.46,5,Dry,29,5,4,2,33,73,0.17,343.4,0.82,343.4,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0611,0.00249,0.231,0.00943,2,0.174,0.406,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.9,1800
2004-01-29,2003,4,18,29,427.63,0.45,5,Dry,29,5,4,2,33,73,0.17,354.6,0.83,354.6,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0664,0.00271,0.24,0.00983,2,0.182,0.422,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.4,1860
2004-01-30,2003,4,18,30,440.48,0.44,5,Dry,29,5,4,2,33,73,0.17,367.5,0.83,367.5,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2004-01-31,2003,4,18,31,452.79,0.43,5,Dry,29,5,4,2,33,73,0.16,379.8,0.84,379.8,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0783,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83.1,1990
2004-02-01,2003,5,18,32,466.73,0.42,5,Dry,31,6,4,3,41,85,0.18,381.7,0.82,381.7,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0792,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.3,2000
2004-02-02,2003,5,18,33,480.13,0.41,5,Dry,31,6,4,3,41,85,0.18,395.1,0.82,395.1,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0855,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
2004-02-03,2003,5,18,34,492.43,0.4,5,Dry,31,6,4,3,41,85,0.17,407.4,0.83,407.4,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0913,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2004-02-04,2003,5,19,35,502.55,0.4,5,Dry,31,6,4,3,41,85,0.17,417.6,0.83,417.6,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.197,0.0961,0.00398,0.293,0.0122,2,0.224,0.518,0.0215,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2180
2004-02-05,2003,5,19,36,514.31,0.39,5,Dry,31,6,4,3,41,85,0.17,429.3,0.83,429.3,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.202,0.102,0.00422,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.5,93,2230
2004-02-06,2003,5,19,37,526.61,0.38,5,Dry,31,6,4,3,41,85,0.16,441.6,0.84,441.6,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.107,0.00447,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2004-02-07,2003,5,19,38,540.01,0.37,5,Dry,31,6,4,3,41,85,0.16,455,0.84,455,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.211,0.114,0.00475,0.324,0.0135,2,0.25,0.574,0.0239,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2004-02-08,2003,5,19,39,554.5,0.36,5,Dry,31,6,4,3,41,85,0.15,469.5,0.85,469.5,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.337,0.0141,2,0.259,0.597,0.025,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2004-02-09,2003,5,19,40,570.09,0.36,5,Dry,31,6,4,3,41,85,0.15,485.1,0.85,485.1,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00537,0.353,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2004-02-10,2003,5,19,41,587.32,0.35,5,Dry,31,6,4,3,41,85,0.14,502.3,0.85,502.3,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.137,0.00575,0.372,0.0157,3,0.169,0.54,0.0227,23.2,0.946,0.97,0.918,36.1,35,105,2520
2004-02-11,2003,5,20,42,605.09,0.34,5,Dry,31,6,4,3,41,85,0.14,520.1,0.86,520.1,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00627,0.394,0.0166,3,0.177,0.57,0.0241,23.1,0.948,0.97,0.92,37.3,36.1,108,2600
2004-02-12,2003,5,20,43,625.6,0.33,5,Dry,31,6,4,3,41,85,0.14,540.6,0.86,540.6,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
2004-02-13,2003,5,20,44,648.29,0.31,5,Dry,31,6,4,3,41,85,0.13,563.3,0.87,563.3,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00754,0.447,0.019,3,0.196,0.643,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
2004-02-14,2003,5,20,45,670.44,0.3,5,Dry,31,6,4,3,41,85,0.13,585.4,0.87,585.4,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.283,0.192,0.0082,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
2004-02-15,2003,5,20,46,693.14,0.29,5,Dry,31,6,4,3,41,85,0.12,608.1,0.88,608.1,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00888,0.503,0.0215,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
2004-02-16,2003,5,20,47,713.64,0.28,5,Dry,31,6,4,3,41,85,0.12,628.6,0.88,628.6,0,0,0,0,-3,3,31,6,4,0,44,670,990,966.8,23.2,0.307,0.221,0.0095,0.528,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2004-02-17,2003,5,20,48,733.06,0.27,5,Dry,31,6,4,3,41,85,0.12,648.1,0.88,648.1,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.786,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2004-02-18,2003,5,21,49,748.64,0.27,5,Dry,31,6,4,3,41,85,0.11,663.6,0.89,663.6,0,0,0,0,-3,3,31,6,4,0,44,705,990,966.9,23.1,0.327,0.244,0.0106,0.571,0.0247,3,0.241,0.812,0.0352,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
2004-02-19,2003,5,21,50,763.68,0.26,5,Dry,31,6,4,3,41,85,0.11,678.7,0.89,678.7,0,0,0,0,-3,3,31,6,4,0,44,720,990,967,23,0.336,0.254,0.011,0.59,0.0256,3,0.248,0.838,0.0364,22.2,0.957,0.98,0.938,47.2,46.2,139,3330
2004-02-20,2003,5,21,51,774.55,0.26,5,Dry,31,6,4,3,41,85,0.11,689.5,0.89,689.5,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.603,0.0262,3,0.253,0.856,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
2004-02-21,2003,5,21,52,783.44,0.25,5,Dry,31,6,4,3,41,85,0.11,698.4,0.89,698.4,0,0,0,0,-3,3,31,6,4,0,44,739,990,967,23,0.347,0.268,0.0117,0.614,0.0267,3,0.257,0.871,0.0379,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
2004-02-22,2003,5,21,53,793.75,0.25,5,Dry,31,6,4,3,41,85,0.11,708.8,0.89,708.8,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.274,0.012,0.627,0.0274,3,0.261,0.888,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2004-02-23,2003,5,21,54,805.07,0.24,5,Dry,31,6,4,3,41,85,0.11,720.1,0.89,720.1,0,0,0,0,-3,3,31,6,4,0,44,761,990,967.1,22.9,0.359,0.282,0.0123,0.641,0.028,3,0.267,0.908,0.0397,22,0.957,0.98,0.938,49.5,48.2,145,3470
2004-02-24,2003,5,21,55,813.65,0.24,5,Dry,31,6,4,3,41,85,0.1,728.6,0.9,728.6,0,0,0,0,-3,3,31,6,4,0,44,770,990,967.2,22.8,0.364,0.288,0.0126,0.652,0.0285,3,0.27,0.922,0.0404,21.9,0.957,0.98,0.938,50,48.2,145,3470
2004-02-25,2003,5,22,56,822.6,0.23,5,Dry,31,6,4,3,41,85,0.1,737.6,0.9,737.6,0,0,0,0,-3,3,31,6,4,0,44,779,990,967.2,22.8,0.369,0.294,0.0129,0.663,0.0291,3,0.274,0.937,0.0411,21.9,0.957,0.98,0.938,50.5,48.2,145,3470
2004-02-26,2003,5,22,57,831.87,0.23,5,Dry,31,6,4,3,41,85,0.1,746.9,0.9,746.9,0,0,0,0,-3,3,31,6,4,0,44,788,990,967.2,22.8,0.376,0.3,0.0132,0.676,0.0297,3,0.279,0.955,0.0419,21.8,0.957,0.98,0.938,51,48.2,145,3470
2004-02-27,2003,5,22,58,841.44,0.23,5,Dry,31,6,4,3,41,85,0.1,756.4,0.9,756.4,0,0,0,0,-3,3,31,6,4,0,44,797,990,967.3,22.7,0.385,0.305,0.0134,0.69,0.0304,3,0.282,0.972,0.0427,21.8,0.957,0.98,0.938,51.5,48.2,145,3470
2004-02-28,2003,5,22,59,851.28,0.22,5,Dry,31,6,4,3,41,85,0.1,766.3,0.9,766.3,0,0,0,0,-3,3,31,6,4,0,44,807,990,967.3,22.7,0.394,0.31,0.0137,0.704,0.031,3,0.284,0.988,0.0435,21.7,0.956,0.98,0.937,52,48.2,145,3470
2004-02-29,2003,5,22,60,861.37,0.22,5,Dry,31,6,4,3,41,85,0.099,776.4,0.9,776.4,0,0,0,0,-3,3,31,6,4,0,44,817,990,967.3,22.7,0.403,0.315,0.0139,0.718,0.0317,4,0.205,0.922,0.0407,21.7,0.952,0.975,0.928,39.4,38.4,154,3690
2004-03-01,2003,6,22,61,875.89,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,746.9,0.85,746.9,0,0,0,0,-6,6,41,8,7,0,73,803,990,967.4,22.6,0.39,0.3,0.0133,0.69,0.0305,3,0.279,0.968,0.0429,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2004-03-02,2003,6,22,62,890.85,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,761.9,0.85,761.9,0,0,0,0,-6,6,41,8,7,0,73,818,990,967.5,22.5,0.404,0.308,0.0137,0.711,0.0316,3,0.283,0.995,0.0441,21.5,0.957,0.98,0.937,51.3,48.2,145,3470
2004-03-03,2003,6,23,63,906.2,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,777.2,0.86,777.2,0,0,0,0,-6,6,41,8,7,0,73,833,990,967.5,22.5,0.418,0.315,0.014,0.733,0.0326,3,0.287,1.02,0.0454,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2004-03-04,2003,6,23,64,926.49,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,797.5,0.86,797.5,0,0,0,0,-6,6,41,8,7,0,73,853,990,967.6,22.4,0.436,0.325,0.0145,0.761,0.034,4,0.212,0.973,0.0434,21.4,0.953,0.976,0.93,39.9,39,156,3740
2004-03-05,2003,6,23,65,952.05,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,823,0.86,823,0,0,0,0,-6,6,41,8,7,0,73,879,990,967.7,22.3,0.46,0.337,0.0151,0.797,0.0358,4,0.22,1.02,0.0456,21.3,0.954,0.978,0.933,40.9,40,160,3840
2004-03-06,2003,6,23,66,978.39,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,849.4,0.87,849.4,0,0,0,0,-6,6,41,8,7,0,73,905,990,967.8,22.2,0.484,0.35,0.0158,0.834,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.1,165,3950
2004-03-07,2003,6,23,67,1005.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,876.5,0.87,876.5,0,0,0,0,-6,6,41,8,7,0,73,932,990,967.9,22.1,0.509,0.363,0.0164,0.872,0.0395,4,0.238,1.11,0.0503,21,0.955,0.98,0.936,43,42.2,169,4050
2004-03-08,2003,6,23,68,1038.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,909.3,0.88,909.3,0,0,0,0,-6,6,41,8,7,0,73,965,990,968,22,0.539,0.379,0.0172,0.918,0.0418,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2004-03-09,2003,6,23,69,1072.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,943.1,0.88,943.1,0,0,0,0,-6,6,41,8,7,0,73,999,990,968.1,21.9,0.569,0.395,0.0181,0.965,0.0441,4,0.261,1.23,0.056,20.6,0.956,0.98,0.936,45.6,44.7,179,4290
2004-03-10,2003,6,24,70,1112,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,983,0.88,983,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.609,0.415,0.0191,1.02,0.0471,4,0.274,1.3,0.0597,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2004-03-11,2003,6,24,71,1153,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1024,0.89,1024,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.669,0.477,0.0221,1.15,0.053,4,0.285,1.43,0.0662,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2004-03-12,2003,6,24,72,1195,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1066,0.89,1066,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.731,0.571,0.0266,1.3,0.0606,4,0.293,1.6,0.0742,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2004-03-13,2003,6,24,73,1237.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1109,0.9,1100,9,2,0,0,-6,13,43,8,7,0,80,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2004-03-14,2003,6,24,74,1287.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1158,0.9,1100,58,13,2,2,-4,45,54,10,9,2,112,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2004-03-15,2003,6,24,75,1338,0.13,4,Mod_Dry,41,8,7,6,67,129,0.096,1209,0.9,1100,109,25,3,3,-3,81,66,11,10,3,148,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2004-03-16,2003,6,24,76,1389.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.093,1261,0.91,1100,161,36,5,5,-1,116,77,13,12,5,183,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2004-03-17,2003,6,25,77,1417.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.091,1288,0.91,1100,188,42,6,6,0,134,83,14,13,6,201,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.8,191,4590
2004-03-18,2003,6,25,78,1457.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.088,1329,0.91,1100,229,52,7,7,1,162,93,15,14,7,229,1220,990,969.3,20.7,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2004-03-19,2003,6,25,79,1499,0.11,4,Mod_Dry,41,8,7,6,67,129,0.086,1370,0.91,1100,270,59,8,8,2,193,100,16,15,8,260,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2004-03-20,2003,6,25,80,1553.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.083,1424,0.92,1100,324,59,10,10,4,241,100,18,17,10,308,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2004-03-21,2003,6,25,81,1621.7,0.093,3,Normal,49,9,9,9,107,183,0.11,1439,0.89,1100,339,51,9,10,1,268,100,18,19,10,375,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2004-03-22,2003,6,25,82,1698,0.084,3,Normal,49,9,9,9,107,183,0.11,1515,0.89,1100,415,51,9,13,3,339,100,18,22,12,446,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2004-03-23,2003,6,25,83,1789.3,0.074,3,Normal,49,9,9,9,107,183,0.1,1606,0.9,1100,506,51,9,15,6,425,100,18,24,15,532,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2004-03-24,2003,6,26,84,1896.3,0.062,3,Normal,49,9,9,9,107,183,0.097,1713,0.9,1100,613,51,9,16,9,528,100,18,25,18,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2004-03-25,2003,6,26,85,2012.7,0.048,3,Normal,49,9,9,9,107,183,0.091,1830,0.91,1100,730,51,9,16,13,641,100,18,25,22,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2004-03-26,2003,6,26,86,2138.9,0.039,3,Normal,49,9,9,9,107,183,0.086,1956,0.91,1100,856,51,9,16,17,763,100,18,25,26,870,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2004-03-27,2003,6,26,87,2267.6,0.031,3,Normal,49,9,9,9,107,183,0.081,2085,0.92,1100,985,51,9,16,21,888,100,18,25,30,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2004-03-28,2003,6,26,88,2361.1,0.026,3,Normal,49,9,9,9,107,183,0.077,2178,0.92,1100,1080,51,9,16,23,979,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2004-03-29,2003,6,26,89,2463.4,0.02,3,Normal,49,9,9,9,107,183,0.074,2280,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2004-03-30,2003,6,26,90,2574.8,0.016,3,Normal,49,9,9,9,107,183,0.071,2392,0.93,1100,1290,51,9,16,30,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2004-03-31,2003,6,27,91,2695.6,0.011,3,Normal,49,9,9,9,107,183,0.068,2513,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2004-04-01,2003,7,27,92,2818.1,0.0083,3,Normal,54,13,14,19,117,217,0.077,2601,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.1,149,3570
2004-04-02,2003,7,27,93,2926.1,0.0067,3,Normal,54,13,14,19,117,217,0.074,2709,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2004-04-03,2003,7,27,94,3019,0.0052,3,Normal,54,13,14,19,117,217,0.072,2802,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2004-04-04,2003,7,27,95,3096.4,0.004,3,Normal,54,13,14,19,117,217,0.07,2879,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2004-04-05,2003,7,27,96,3166.2,0.0029,3,Normal,54,13,14,19,117,217,0.069,2949,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2004-04-06,2003,7,27,97,3228.1,0.002,3,Normal,54,13,14,19,117,217,0.067,3011,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2004-04-07,2003,7,28,98,3273.7,0.0013,3,Normal,54,13,14,19,117,217,0.066,3057,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2004-04-08,2003,7,28,99,3302.9,0.00084,3,Normal,54,13,14,19,117,217,0.066,3086,0.93,1100,1990,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34,136,3270
2004-04-09,2003,7,28,100,3323.7,0.00052,3,Normal,54,13,14,19,117,217,0.065,3107,0.94,1100,2010,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2004-04-10,2003,7,28,101,3336.3,0.00032,3,Normal,54,13,14,19,117,217,0.065,3119,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2004-04-11,2003,7,28,102,3348.8,0.00013,2,Mod_Wet,70,14,18,25,168,295,0.088,3054,0.91,1100,1950,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2004-04-12,2003,7,28,103,3353,0.000064,2,Mod_Wet,70,14,18,25,168,295,0.088,3058,0.91,1100,1960,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2004-04-13,2003,7,28,104,3357.2,0,2,Mod_Wet,70,14,18,25,168,295,0.088,3062,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2004-04-14,2003,7,29,105,3353,0.000064,2,Mod_Wet,70,14,18,25,168,295,0.088,3058,0.91,1100,1960,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2004-04-15,2003,7,29,106,3348.8,0.00013,2,Mod_Wet,70,14,18,25,168,295,0.088,3054,0.91,1100,1950,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2004-04-16,2003,7,29,107,3336.3,0.00032,2,Mod_Wet,70,14,18,25,168,295,0.088,3041,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2004-04-17,2003,7,29,108,3323.7,0.00052,2,Mod_Wet,70,14,18,25,168,295,0.089,3029,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2004-04-18,2003,7,29,109,3302.9,0.00084,2,Mod_Wet,70,14,18,25,168,295,0.089,3008,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34,136,3270
2004-04-19,2003,7,29,110,3282,0.0012,2,Mod_Wet,70,14,18,25,168,295,0.09,2987,0.91,1100,1890,30,4,7,32,1810,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2004-04-20,2003,7,29,111,3253,0.0016,2,Mod_Wet,70,14,18,25,168,295,0.091,2958,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2004-04-21,2003,7,30,112,3215.7,0.0022,2,Mod_Wet,70,14,18,25,168,295,0.092,2921,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2004-04-22,2003,7,30,113,3178.5,0.0028,2,Mod_Wet,70,14,18,25,168,295,0.093,2884,0.91,1100,1780,30,4,7,29,1710,100,18,25,54,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3340
2004-04-23,2003,7,30,114,3141.5,0.0033,2,Mod_Wet,70,14,18,25,168,295,0.094,2847,0.91,1100,1750,30,4,7,27,1680,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2004-04-24,2003,7,30,115,3104.6,0.0039,2,Mod_Wet,70,14,18,25,168,295,0.095,2810,0.91,1100,1710,30,4,7,26,1640,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2004-04-25,2003,7,30,116,3059.7,0.0046,2,Mod_Wet,70,14,18,25,168,295,0.096,2765,0.9,1100,1670,30,4,7,25,1600,100,18,25,50,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2004-04-26,2003,7,30,117,3014.9,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.098,2720,0.9,1100,1620,30,4,7,24,1560,100,18,25,49,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2004-04-27,2003,7,30,118,2970.4,0.006,2,Mod_Wet,70,14,18,25,168,295,0.099,2675,0.9,1100,1580,30,4,7,22,1510,100,18,25,47,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2004-04-28,2003,7,31,119,2926.1,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.1,2631,0.9,1100,1530,30,4,7,21,1470,100,18,25,46,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2004-04-29,2003,7,31,120,2873.9,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.1,2579,0.9,1100,1480,30,4,7,19,1420,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.8,147,3530
2004-04-30,2003,7,31,121,2822,0.0083,2,Mod_Wet,70,14,18,25,168,295,0.1,2527,0.9,1100,1430,30,4,7,18,1370,100,18,25,43,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2004-05-01,2003,8,31,122,2770.4,0.0091,3,Normal,55,13,13,17,178,276,0.1,2494,0.9,1100,1390,45,5,12,25,1310,100,18,25,42,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2004-05-02,2003,8,31,123,2719.2,0.0098,3,Normal,55,13,13,17,178,276,0.1,2443,0.9,1100,1340,45,5,12,23,1260,100,18,25,40,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
