date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-05-03,2003,8,31,124,2668.2,0.012,3,Normal,55,13,13,17,178,276,0.1,2392,0.9,1100,1290,45,5,12,22,1210,100,18,25,39,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2004-05-04,2003,8,31,125,2617.5,0.014,3,Normal,55,13,13,17,178,276,0.1,2341,0.9,1100,1240,45,5,12,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2004-05-05,2003,8,32,126,2567.1,0.016,3,Normal,55,13,13,17,178,276,0.11,2291,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,156,3730
2004-05-06,2003,8,32,127,2517,0.018,3,Normal,55,13,13,17,178,276,0.11,2241,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2004-05-07,2003,8,32,128,2467.2,0.02,3,Normal,55,13,13,17,178,276,0.11,2191,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2004-05-08,2003,8,32,129,2417.7,0.023,3,Normal,55,13,13,17,178,276,0.11,2142,0.89,1100,1040,45,5,12,14,966,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2004-05-09,2003,8,32,130,2368.6,0.026,3,Normal,55,13,13,17,178,276,0.12,2093,0.88,1100,993,45,5,12,13,918,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2004-05-10,2003,8,32,131,2319.8,0.028,3,Normal,55,13,13,17,178,276,0.12,2044,0.88,1100,944,45,5,12,11,871,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2004-05-11,2003,8,32,132,2271.3,0.031,3,Normal,55,13,13,17,178,276,0.12,1995,0.88,1100,895,45,5,12,10,823,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2004-05-12,2003,8,33,133,2208.4,0.035,3,Normal,55,13,13,17,178,276,0.13,1932,0.88,1100,832,45,5,12,8,762,100,18,25,25,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2004-05-13,2003,8,33,134,2146.2,0.038,3,Normal,55,13,13,17,178,276,0.13,1870,0.87,1100,770,45,5,12,6,702,100,18,25,23,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2004-05-14,2003,8,33,135,2084.5,0.043,3,Normal,55,13,13,17,178,276,0.13,1808,0.87,1100,708,45,5,12,4,642,100,18,25,21,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2004-05-15,2003,8,33,136,2023.4,0.047,3,Normal,55,13,13,17,178,276,0.14,1747,0.86,1100,647,45,5,12,2,583,100,18,25,19,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2004-05-16,2003,8,33,137,1970.1,0.053,3,Normal,55,13,13,17,178,276,0.14,1694,0.86,1100,594,45,5,12,1,531,100,18,25,18,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2004-05-17,2003,8,33,138,1917.3,0.06,3,Normal,55,13,13,17,178,276,0.14,1641,0.86,1100,541,45,5,12,-1,480,100,18,25,16,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2004-05-18,2003,8,33,139,1865,0.066,3,Normal,55,13,13,17,178,276,0.15,1589,0.85,1100,489,45,5,12,-2,429,100,18,25,15,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2004-05-19,2003,8,34,140,1813.2,0.071,3,Normal,55,13,13,17,178,276,0.15,1537,0.85,1100,437,45,5,12,-4,379,100,18,25,13,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2004-05-20,2003,8,34,141,1768.8,0.076,3,Normal,55,13,13,17,178,276,0.16,1493,0.84,1100,393,45,5,12,-5,336,100,18,25,12,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2004-05-21,2003,8,34,142,1724.8,0.08,3,Normal,55,13,13,17,178,276,0.16,1449,0.84,1100,349,45,5,11,-7,295,100,18,24,10,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2004-05-22,2003,8,34,143,1681.3,0.086,3,Normal,55,13,13,17,178,276,0.16,1405,0.84,1100,305,45,5,9,-8,254,100,18,22,9,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2004-05-23,2003,8,34,144,1638.2,0.091,3,Normal,55,13,13,17,178,276,0.17,1362,0.83,1100,262,45,5,8,-9,213,100,18,21,8,391,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2004-05-24,2003,8,34,145,1595.5,0.096,3,Normal,55,13,13,17,178,276,0.17,1320,0.83,1100,220,45,5,7,-10,173,100,18,20,7,351,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2004-05-25,2003,8,34,146,1559.8,0.099,3,Normal,55,13,13,17,178,276,0.18,1284,0.82,1100,184,42,5,6,-11,142,97,18,19,6,320,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2004-05-26,2003,8,35,147,1524.5,0.1,3,Normal,55,13,13,17,178,276,0.18,1248,0.82,1100,148,33,4,5,-13,119,88,17,18,4,297,1220,990,969.6,20.4,0.879,0.648,0.0317,1.53,0.0747,4,0.3,1.83,0.0894,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2004-05-27,2003,8,35,148,1489.4,0.11,3,Normal,55,13,13,17,178,276,0.18,1213,0.81,1100,113,26,3,3,-14,95,81,16,16,3,273,1210,990,969.5,20.5,0.864,0.648,0.0315,1.51,0.0736,4,0.3,1.81,0.0882,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2004-05-28,2003,8,35,149,1454.8,0.11,3,Normal,55,13,13,17,178,276,0.19,1179,0.81,1100,79,18,2,2,-15,72,73,15,15,2,250,1200,990,969.3,20.7,0.849,0.648,0.0314,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-05-29,2003,8,35,150,1420.5,0.12,3,Normal,55,13,13,17,178,276,0.19,1145,0.81,1100,45,10,1,1,-16,49,65,14,14,1,227,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-05-30,2003,8,35,151,1386.6,0.12,3,Normal,55,13,13,17,178,276,0.2,1111,0.8,1100,11,2,0,0,-17,26,57,13,13,0,204,1180,990,969.1,20.9,0.82,0.648,0.031,1.47,0.0703,4,0.3,1.77,0.0847,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2004-05-31,2003,8,35,152,1329,0.13,3,Normal,55,13,13,17,178,276,0.21,1053,0.79,1053,0,0,0,0,-17,17,55,13,13,0,195,1130,990,968.9,21.1,0.748,0.542,0.0257,1.29,0.0613,4,0.291,1.58,0.0751,19.5,0.954,0.98,0.935,48,47,188,4510
2004-06-01,2003,9,35,153,1272.7,0.13,4,Mod_Dry,45,10,9,9,88,161,0.13,1112,0.87,1100,12,3,0,0,-9,18,48,10,9,0,106,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2004-06-02,2003,9,36,154,1223.4,0.14,4,Mod_Dry,45,10,9,9,88,161,0.13,1062,0.87,1062,0,0,0,0,-9,9,45,10,9,0,97,1130,990,968.6,21.4,0.737,0.563,0.0263,1.3,0.0608,4,0.292,1.59,0.0745,19.8,0.955,0.98,0.935,49.2,48.2,193,4630
2004-06-03,2003,9,36,155,1180.9,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1020,0.86,1020,0,0,0,0,-9,9,45,10,9,0,97,1080,990,968.5,21.5,0.675,0.468,0.0217,1.14,0.0531,4,0.284,1.43,0.0663,20.1,0.955,0.98,0.936,48,47.1,188,4520
2004-06-04,2003,9,36,156,1139.2,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,978.2,0.86,978.2,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.614,0.412,0.019,1.03,0.0474,4,0.273,1.3,0.06,20.4,0.955,0.98,0.936,46.7,45.7,183,4390
2004-06-05,2003,9,36,157,1104,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,943,0.85,943,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.577,0.395,0.0182,0.972,0.0446,4,0.261,1.23,0.0566,20.5,0.955,0.98,0.936,45.4,44.5,178,4270
2004-06-06,2003,9,36,158,1069.4,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,908.4,0.85,908.4,0,0,0,0,-9,9,45,10,9,0,97,972,990,968.1,21.9,0.545,0.379,0.0173,0.924,0.0422,4,0.249,1.17,0.0536,20.7,0.955,0.98,0.936,44.1,43.2,173,4150
2004-06-07,2003,9,36,159,1040.9,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,879.9,0.84,879.9,0,0,0,0,-9,9,45,10,9,0,97,944,990,968,22,0.519,0.365,0.0166,0.884,0.0402,4,0.239,1.12,0.0511,20.8,0.955,0.98,0.936,42.9,42.1,168,4040
2004-06-08,2003,9,36,160,1013,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,852,0.84,852,0,0,0,0,-9,9,45,10,9,0,97,916,990,967.9,22.1,0.493,0.351,0.0159,0.845,0.0383,4,0.23,1.07,0.0487,21,0.954,0.98,0.935,41.8,41,164,3940
2004-06-09,2003,9,37,161,985.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,824.7,0.84,824.7,0,0,0,0,-9,9,45,10,9,0,97,889,990,967.8,22.2,0.468,0.338,0.0153,0.807,0.0364,4,0.221,1.03,0.0464,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2004-06-10,2003,9,37,162,963.93,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,802.9,0.83,802.9,0,0,0,0,-9,9,45,10,9,0,97,867,990,967.8,22.2,0.449,0.328,0.0147,0.776,0.0349,4,0.213,0.99,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2004-06-11,2003,9,37,163,942.66,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,781.7,0.83,781.7,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.429,0.317,0.0142,0.746,0.0334,3,0.288,1.03,0.0463,21.3,0.956,0.98,0.937,52,48.2,145,3470
2004-06-12,2003,9,37,164,921.93,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,760.9,0.82,760.9,0,0,0,0,-9,9,45,10,9,0,97,825,990,967.6,22.4,0.41,0.307,0.0137,0.717,0.032,3,0.283,1,0.0446,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2004-06-13,2003,9,37,165,901.78,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,740.8,0.82,740.8,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.963,0.0428,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2004-06-14,2003,9,37,166,882.25,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,721.3,0.82,721.3,0,0,0,0,-9,9,45,10,9,0,97,785,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.924,0.0409,21.6,0.957,0.98,0.938,48.8,47.9,144,3450
2004-06-15,2003,9,37,167,867.54,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,706.5,0.81,706.5,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.364,0.273,0.0121,0.637,0.0282,3,0.26,0.898,0.0397,21.7,0.957,0.98,0.938,48,47.1,141,3390
2004-06-16,2003,9,38,168,853.27,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,692.3,0.81,692.3,0,0,0,0,-9,9,45,10,9,0,97,756,990,967.3,22.7,0.356,0.263,0.0116,0.62,0.0273,3,0.254,0.874,0.0385,21.8,0.957,0.98,0.938,47.2,46.3,139,3330
2004-06-17,2003,9,38,169,839.5,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,678.5,0.81,678.5,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.348,0.254,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.5,137,3280
2004-06-18,2003,9,38,170,826.27,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,665.3,0.81,665.3,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
2004-06-19,2003,9,38,171,813.65,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,652.6,0.8,652.6,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.807,0.0353,22,0.956,0.98,0.937,45,44.1,132,3170
2004-06-20,2003,9,38,172,801.75,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,640.8,0.8,640.8,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.556,0.0243,3,0.231,0.787,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2004-06-21,2003,9,38,173,790.69,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,629.7,0.8,629.7,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00966,0.542,0.0236,3,0.226,0.768,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2004-06-22,2003,9,38,174,780.72,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,619.7,0.79,619.7,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00936,0.53,0.0231,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2004-06-23,2003,9,39,175,772.42,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,611.4,0.79,611.4,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.0091,0.52,0.0226,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2004-06-24,2003,9,39,176,762.59,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,601.6,0.79,601.6,0,0,0,0,-9,9,45,10,9,0,97,666,990,967,23,0.305,0.203,0.0088,0.508,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2004-06-25,2003,9,39,177,750.29,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,589.3,0.79,589.3,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.195,0.00843,0.492,0.0213,3,0.208,0.7,0.0303,22.4,0.953,0.978,0.933,41.1,40.3,121,2900
2004-06-26,2003,9,39,178,737.43,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,576.4,0.78,576.4,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00804,0.477,0.0206,3,0.202,0.678,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2840
2004-06-27,2003,9,39,179,724.58,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,563.6,0.78,563.6,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.177,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2770
2004-06-28,2003,9,39,180,713.37,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,552.4,0.77,552.4,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.00731,0.447,0.0192,3,0.191,0.638,0.0274,22.6,0.951,0.973,0.926,38.8,37.8,113,2720
2004-06-29,2003,9,39,181,701.61,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,540.6,0.77,540.6,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.162,0.00696,0.432,0.0186,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.923,38.1,37,111,2660
2004-06-30,2003,9,40,182,689.86,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,528.9,0.77,528.9,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.263,0.154,0.00661,0.418,0.0179,3,0.18,0.598,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
2004-07-01,2003,10,40,183,678.64,0.3,3,Normal,50,10,9,9,108,186,0.27,492.6,0.73,492.6,0,0,0,0,-9,9,50,10,9,0,117,562,990,966.6,23.4,0.246,0.132,0.00562,0.377,0.0161,2,0.275,0.652,0.0279,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2004-07-02,2003,10,40,184,668.53,0.3,3,Normal,50,10,9,9,108,186,0.28,482.5,0.72,482.5,0,0,0,0,-9,9,50,10,9,0,117,552,990,966.6,23.4,0.24,0.127,0.00541,0.367,0.0157,2,0.268,0.635,0.0271,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
2004-07-03,2003,10,40,185,657.86,0.31,3,Normal,50,10,9,9,108,186,0.28,471.9,0.72,471.9,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00519,0.356,0.0152,2,0.261,0.617,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2004-07-04,2003,10,40,186,647.2,0.32,3,Normal,50,10,9,9,108,186,0.29,461.2,0.71,461.2,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.117,0.00496,0.345,0.0147,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2004-07-05,2003,10,40,187,638.18,0.32,3,Normal,50,10,9,9,108,186,0.29,452.2,0.71,452.2,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.112,0.00477,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.6,2290
2004-07-06,2003,10,40,188,628.61,0.33,3,Normal,50,10,9,9,108,186,0.3,442.6,0.7,442.6,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.217,0.108,0.00458,0.325,0.0138,2,0.241,0.566,0.024,23,0.958,0.98,0.938,47.8,46.9,93.8,2250
2004-07-07,2003,10,41,189,619.04,0.33,3,Normal,50,10,9,9,108,186,0.3,433,0.7,433,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00438,0.316,0.0134,2,0.235,0.551,0.0233,23.1,0.957,0.98,0.938,46.9,45.9,91.9,2210
2004-07-08,2003,10,41,190,609.46,0.34,3,Normal,50,10,9,9,108,186,0.3,423.5,0.69,423.5,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0989,0.00418,0.308,0.013,2,0.228,0.537,0.0227,23.1,0.956,0.98,0.937,45.9,45,90,2160
2004-07-09,2003,10,41,191,600.44,0.34,3,Normal,50,10,9,9,108,186,0.31,414.4,0.69,414.4,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0946,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2004-07-10,2003,10,41,192,592.51,0.34,3,Normal,50,10,9,9,108,186,0.31,406.5,0.69,406.5,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.203,0.0909,0.00383,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.7,2080
2004-07-11,2003,10,41,193,584.04,0.35,3,Normal,50,10,9,9,108,186,0.32,398,0.68,398,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0869,0.00365,0.287,0.0121,2,0.211,0.498,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
2004-07-12,2003,10,41,194,575.56,0.35,3,Normal,50,10,9,9,108,186,0.32,389.6,0.68,389.6,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.197,0.0829,0.00348,0.28,0.0118,2,0.205,0.486,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.3,2000
2004-07-13,2003,10,41,195,567.63,0.36,3,Normal,50,10,9,9,108,186,0.33,381.6,0.67,381.6,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0791,0.00332,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.6,1960
2004-07-14,2003,10,42,196,559.7,0.36,3,Normal,50,10,9,9,108,186,0.33,373.7,0.67,373.7,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0754,0.00316,0.267,0.0112,2,0.195,0.462,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.9,1920
2004-07-15,2003,10,42,197,552.86,0.37,3,Normal,50,10,9,9,108,186,0.34,366.9,0.66,366.9,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0722,0.00302,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.1,39.2,78.3,1880
2004-07-16,2003,10,42,198,545.48,0.37,3,Normal,50,10,9,9,108,186,0.34,359.5,0.66,359.5,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.187,0.0687,0.00287,0.255,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.7,1840
2004-07-17,2003,10,42,199,538.1,0.37,3,Normal,50,10,9,9,108,186,0.35,352.1,0.65,352.1,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0652,0.00272,0.249,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.5,75.1,1800
2004-07-18,2003,10,42,200,530.71,0.38,3,Normal,50,10,9,9,108,186,0.35,344.7,0.65,344.7,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0617,0.00257,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.4,1760
2004-07-19,2003,10,42,201,523.88,0.38,3,Normal,50,10,9,9,108,186,0.35,337.9,0.65,337.9,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0585,0.00243,0.238,0.00988,2,0.171,0.408,0.017,23.6,0.947,0.97,0.918,37.1,36,71.9,1730
2004-07-20,2003,10,42,202,517.04,0.39,3,Normal,50,10,9,9,108,186,0.36,331,0.64,331,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0553,0.0023,0.232,0.00964,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.3,70.5,1690
2004-07-21,2003,10,43,203,511.3,0.39,3,Normal,50,10,9,9,108,186,0.36,325.3,0.64,325.3,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0525,0.00218,0.227,0.00943,2,0.162,0.389,0.0162,23.7,0.945,0.97,0.916,35.7,34.7,69.3,1660
2004-07-22,2003,10,43,204,505.01,0.39,3,Normal,50,10,9,9,108,186,0.37,319,0.63,319,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0496,0.00205,0.222,0.0092,2,0.158,0.38,0.0157,23.7,0.944,0.97,0.916,35.1,34,68,1630
2004-07-23,2003,10,43,205,498.72,0.4,3,Normal,50,10,9,9,108,186,0.37,312.7,0.63,312.7,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0466,0.00193,0.217,0.00898,2,0.154,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
2004-07-24,2003,10,43,206,492.43,0.4,3,Normal,50,10,9,9,108,186,0.38,306.4,0.62,306.4,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0436,0.0018,0.212,0.00875,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2004-07-25,2003,10,43,207,486.14,0.41,3,Normal,50,10,9,9,108,186,0.38,300.1,0.62,300.1,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0407,0.00168,0.206,0.00853,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32.1,64.1,1540
2004-07-26,2003,10,43,208,480.4,0.41,3,Normal,50,10,9,9,108,186,0.39,294.4,0.61,294.4,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.038,0.00157,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2004-07-27,2003,10,43,209,474.66,0.41,3,Normal,50,10,9,9,108,186,0.39,288.7,0.61,288.7,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00812,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
2004-07-28,2003,10,44,210,468.92,0.42,3,Normal,50,10,9,9,108,186,0.4,282.9,0.6,282.9,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0325,0.00134,0.192,0.00792,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.4,1450
2004-07-29,2003,10,44,211,464.27,0.42,3,Normal,50,10,9,9,108,186,0.4,278.3,0.6,278.3,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0303,0.00125,0.188,0.00775,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.7,59.5,1430
2004-07-30,2003,10,44,212,459.07,0.43,3,Normal,50,10,9,9,108,186,0.41,273.1,0.59,273.1,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0279,0.00115,0.184,0.00757,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2004-07-31,2003,10,44,213,453.88,0.43,3,Normal,50,10,9,9,108,186,0.41,267.9,0.59,267.9,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.154,0.0254,0.00104,0.18,0.00738,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2004-08-01,2003,11,44,214,447.59,0.43,3,Normal,47,8,6,5,89,155,0.35,292.6,0.65,292.6,0,0,0,0,-5,5,47,8,6,0,94,354,990,965.6,24.4,0.16,0.0371,0.00152,0.197,0.0081,2,0.14,0.337,0.0138,24,0.939,0.97,0.911,32.4,31.4,62.9,1510
2004-08-02,2003,11,44,215,441.85,0.44,3,Normal,47,8,6,5,89,155,0.35,286.9,0.65,286.9,0,0,0,0,-5,5,47,8,6,0,94,348,990,965.6,24.4,0.158,0.0344,0.00141,0.193,0.00789,2,0.136,0.329,0.0135,24.1,0.938,0.97,0.91,31.8,30.8,61.6,1480
2004-08-03,2003,11,44,216,435.56,0.44,3,Normal,47,8,6,5,89,155,0.36,280.6,0.64,280.6,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0314,0.00129,0.188,0.00767,2,0.132,0.319,0.0131,24.1,0.937,0.97,0.908,31.1,30.1,60.3,1450
2004-08-04,2003,11,45,217,429.27,0.45,3,Normal,47,8,6,5,89,155,0.36,274.3,0.64,274.3,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0285,0.00116,0.182,0.00745,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,58.9,1410
2004-08-05,2003,11,45,218,423.53,0.45,3,Normal,47,8,6,5,89,155,0.37,268.5,0.63,268.5,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0257,0.00105,0.178,0.00725,2,0.124,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.9,57.7,1390
2004-08-06,2003,11,45,219,417.79,0.46,3,Normal,47,8,6,5,89,155,0.37,262.8,0.63,262.8,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.023,0.00094,0.173,0.00705,2,0.12,0.293,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.5,1360
2004-08-07,2003,11,45,220,413.14,0.46,3,Normal,47,8,6,5,89,155,0.38,258.1,0.63,258.1,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0208,0.000849,0.169,0.00689,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.5,1330
2004-08-08,2003,11,45,221,407.94,0.47,3,Normal,47,8,6,5,89,155,0.38,252.9,0.62,252.9,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0184,0.000749,0.165,0.00671,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.4,1300
2004-08-09,2003,11,45,222,402.75,0.47,3,Normal,47,8,6,5,89,155,0.39,247.8,0.61,247.8,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.144,0.0168,0.000684,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2004-08-10,2003,11,45,223,397.55,0.47,3,Normal,47,8,6,5,89,155,0.39,242.6,0.61,242.6,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.9,26,52.1,1250
2004-08-11,2003,11,46,224,392.9,0.48,3,Normal,47,8,6,5,89,155,0.4,237.9,0.6,237.9,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000648,0.157,0.00637,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
2004-08-12,2003,11,46,225,388.25,0.48,3,Normal,47,8,6,5,89,155,0.4,233.3,0.6,233.3,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00628,2,0.0999,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2004-08-13,2003,11,46,226,383.61,0.49,3,Normal,47,8,6,5,89,155,0.4,228.6,0.6,228.6,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2004-08-14,2003,11,46,227,378.96,0.49,3,Normal,47,8,6,5,89,155,0.41,224,0.59,224,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000599,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2004-08-15,2003,11,46,228,375.4,0.5,3,Normal,47,8,6,5,89,155,0.41,220.4,0.59,220.4,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2004-08-16,2003,11,46,229,371.3,0.5,3,Normal,47,8,6,5,89,155,0.42,216.3,0.58,216.3,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.148,0.00596,1,0.235,0.382,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
2004-08-17,2003,11,46,230,367.2,0.5,3,Normal,47,8,6,5,89,155,0.42,212.2,0.58,212.2,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2004-08-18,2003,11,47,231,363.1,0.51,3,Normal,47,8,6,5,89,155,0.43,208.1,0.57,208.1,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0134,0.000542,0.144,0.00581,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.7,46.7,1120
2004-08-19,2003,11,47,232,359,0.51,3,Normal,47,8,6,5,89,155,0.43,204,0.57,204,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2004-08-20,2003,11,47,233,354.89,0.52,3,Normal,47,8,6,5,89,155,0.44,199.9,0.56,199.9,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2004-08-21,2003,11,47,234,351.34,0.52,3,Normal,47,8,6,5,89,155,0.44,196.3,0.56,196.3,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2004-08-22,2003,11,47,235,347.79,0.52,3,Normal,47,8,6,5,89,155,0.45,192.8,0.55,192.8,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2004-08-23,2003,11,47,236,344.23,0.53,3,Normal,47,8,6,5,89,155,0.45,189.2,0.55,189.2,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00545,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.3,42.5,42.5,1020
2004-08-24,2003,11,47,237,340.68,0.53,3,Normal,47,8,6,5,89,155,0.46,185.7,0.55,185.7,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00539,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.7,41.7,1000
2004-08-25,2003,11,48,238,337.12,0.53,3,Normal,47,8,6,5,89,155,0.46,182.1,0.54,182.1,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.9,40.9,981
2004-08-26,2003,11,48,239,333.57,0.54,3,Normal,47,8,6,5,89,155,0.47,178.6,0.54,178.6,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.184,0.315,0.0126,24.6,0.948,0.978,0.928,40.9,40,40,960
2004-08-27,2003,11,48,240,331.11,0.54,3,Normal,47,8,6,5,89,155,0.47,176.1,0.53,176.1,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,945
2004-08-28,2003,11,48,241,328.1,0.54,3,Normal,47,8,6,5,89,155,0.47,173.1,0.53,173.1,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.6,38.6,927
2004-08-29,2003,11,48,242,325.09,0.55,3,Normal,47,8,6,5,89,155,0.48,170.1,0.52,170.1,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000409,0.127,0.0051,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,38.9,37.9,37.9,910
2004-08-30,2003,11,48,243,322.08,0.55,3,Normal,47,8,6,5,89,155,0.48,167.1,0.52,167.1,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00995,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.2,37.2,37.2,892
2004-08-31,2003,11,48,244,319.07,0.56,3,Normal,47,8,6,5,89,155,0.49,164.1,0.51,164.1,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.0097,0.000388,0.125,0.00499,1,0.164,0.289,0.0115,24.7,0.944,0.971,0.916,37.5,36.4,36.4,875
2004-09-01,2003,12,49,245,314.97,0.56,3,Normal,40,6,4,3,65,118,0.38,197,0.63,197,0,0,0,0,-3,3,40,6,4,0,68,247,990,965,25,0.123,0.0125,0.000499,0.135,0.0054,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2004-09-02,2003,12,49,246,310.32,0.57,3,Normal,40,6,4,3,65,118,0.38,192.3,0.62,192.3,0,0,0,0,-3,3,40,6,4,0,68,242,990,965,25,0.121,0.0121,0.000483,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2004-09-03,2003,12,49,247,306.77,0.57,3,Normal,40,6,4,3,65,118,0.39,188.8,0.61,188.8,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00525,1,0.197,0.329,0.0131,24.7,0.951,0.98,0.932,43.6,42.7,42.7,1020
2004-09-04,2003,12,49,248,302.67,0.58,3,Normal,40,6,4,3,65,118,0.39,184.7,0.61,184.7,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0114,0.000456,0.13,0.00517,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2004-09-05,2003,12,49,249,298.57,0.58,3,Normal,40,6,4,3,65,118,0.4,180.6,0.6,180.6,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,979
2004-09-06,2003,12,49,250,294.46,0.59,3,Normal,40,6,4,3,65,118,0.4,176.5,0.6,176.5,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000428,0.126,0.00502,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
2004-09-07,2003,12,49,251,290.36,0.59,3,Normal,40,6,4,3,65,118,0.41,172.4,0.59,172.4,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000414,0.124,0.00495,1,0.175,0.3,0.0119,24.8,0.946,0.975,0.923,39.7,38.8,38.8,930
2004-09-08,2003,12,50,252,286.81,0.6,3,Normal,40,6,4,3,65,118,0.41,168.8,0.59,168.8,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00488,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2004-09-09,2003,12,50,253,283.25,0.6,3,Normal,40,6,4,3,65,118,0.42,165.3,0.58,165.3,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.0098,0.000389,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2004-09-10,2003,12,50,254,279.7,0.61,3,Normal,40,6,4,3,65,118,0.42,161.7,0.58,161.7,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00949,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2004-09-11,2003,12,50,255,277.24,0.61,3,Normal,40,6,4,3,65,118,0.43,159.2,0.57,159.2,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,853
2004-09-12,2003,12,50,256,274.23,0.62,3,Normal,40,6,4,3,65,118,0.43,156.2,0.57,156.2,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00903,0.000358,0.117,0.00466,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
2004-09-13,2003,12,50,257,271.22,0.62,3,Normal,40,6,4,3,65,118,0.43,153.2,0.56,153.2,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00877,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2004-09-14,2003,12,50,258,268.21,0.63,3,Normal,40,6,4,3,65,118,0.44,150.2,0.56,150.2,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2004-09-15,2003,12,51,259,265.21,0.63,3,Normal,40,6,4,3,65,118,0.45,147.2,0.56,147.2,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00826,0.000327,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2004-09-16,2003,12,51,260,262.2,0.64,3,Normal,40,6,4,3,65,118,0.45,144.2,0.55,144.2,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00444,1,0.137,0.249,0.00987,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2004-09-17,2003,12,51,261,259.19,0.65,3,Normal,40,6,4,3,65,118,0.46,141.2,0.55,141.2,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00775,0.000307,0.111,0.00438,1,0.133,0.244,0.00965,25,0.936,0.97,0.907,32.4,31.4,31.4,755
2004-09-18,2003,12,51,262,256.18,0.65,3,Normal,40,6,4,3,65,118,0.46,138.2,0.54,138.2,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.238,0.00944,25,0.934,0.97,0.906,31.7,30.7,30.7,738
2004-09-19,2003,12,51,263,254.82,0.65,3,Normal,40,6,4,3,65,118,0.46,136.8,0.54,136.8,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00738,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2004-09-20,2003,12,51,264,253.45,0.66,3,Normal,40,6,4,3,65,118,0.47,135.4,0.53,135.4,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00726,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2004-09-21,2003,12,51,265,250.99,0.66,3,Normal,40,6,4,3,65,118,0.47,133,0.53,133,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00705,0.000279,0.107,0.00424,1,0.122,0.229,0.00906,25.1,0.932,0.97,0.904,30.5,29.6,29.6,709
2004-09-22,2003,12,52,266,248.53,0.66,3,Normal,40,6,4,3,65,118,0.47,130.5,0.53,130.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0992,0.00685,0.00027,0.106,0.00419,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,29.9,29,29,696
2004-09-23,2003,12,52,267,246.07,0.67,3,Normal,40,6,4,3,65,118,0.48,128.1,0.52,128.1,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00664,0.000262,0.105,0.00415,1,0.115,0.22,0.0087,25.1,0.93,0.97,0.902,29.3,28.4,28.4,683
2004-09-24,2003,12,52,268,243.61,0.67,3,Normal,40,6,4,3,65,118,0.48,125.6,0.52,125.6,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2004-09-25,2003,12,52,269,241.14,0.68,3,Normal,40,6,4,3,65,118,0.49,123.1,0.51,123.1,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.00622,0.000245,0.103,0.00406,1,0.109,0.212,0.00835,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
2004-09-26,2003,12,52,270,238.68,0.69,3,Normal,40,6,4,3,65,118,0.49,120.7,0.51,120.7,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00601,0.000237,0.102,0.00401,1,0.105,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
2004-09-27,2003,12,52,271,237.32,0.69,3,Normal,40,6,4,3,65,118,0.5,119.3,0.5,119.3,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.00589,0.000232,0.101,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2004-09-28,2003,12,52,272,238.68,0.69,3,Normal,40,6,4,3,65,118,0.49,120.7,0.51,120.7,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00601,0.000237,0.102,0.00401,1,0.105,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
2004-09-29,2003,12,53,273,240.6,0.68,3,Normal,40,6,4,3,65,118,0.49,122.6,0.51,122.6,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0964,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.00831,25.1,0.927,0.97,0.899,28,27.2,27.2,653
2004-09-30,2003,12,53,274,237.59,0.69,3,Normal,40,6,4,3,65,118,0.5,119.6,0.5,119.6,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00592,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2004-10-01,2004,1,1,275,235.13,0.69,3,Normal,37,5,3,2,50,97,0.41,138.1,0.59,138.1,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00749,0.000295,0.108,0.00424,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2004-10-02,2004,1,1,276,232.67,0.7,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00728,0.000287,0.107,0.0042,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2004-10-03,2004,1,1,277,230.21,0.71,3,Normal,37,5,3,2,50,97,0.42,133.2,0.58,133.2,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00707,0.000278,0.106,0.00415,1,0.122,0.228,0.00896,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2004-10-04,2004,1,1,278,228.84,0.71,3,Normal,37,5,3,2,50,97,0.42,131.8,0.58,131.8,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00696,0.000274,0.105,0.00413,1,0.12,0.225,0.00886,25.2,0.931,0.97,0.903,30.3,29.4,29.4,707
2004-10-05,2004,1,1,279,226.93,0.72,3,Normal,37,5,3,2,50,97,0.43,129.9,0.57,129.9,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00679,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2004-10-06,2004,1,1,280,225.01,0.72,3,Normal,37,5,3,2,50,97,0.43,128,0.57,128,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00663,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2004-10-07,2004,1,1,281,223.1,0.73,3,Normal,37,5,3,2,50,97,0.43,126.1,0.56,126.1,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2004-10-08,2004,1,2,282,221.18,0.73,3,Normal,37,5,3,2,50,97,0.44,124.2,0.56,124.2,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.5,27.7,27.7,665
2004-10-09,2004,1,2,283,219.27,0.74,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00614,0.000241,0.101,0.00395,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
2004-10-10,2004,1,2,284,217.36,0.75,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00598,0.000235,0.0999,0.00392,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2004-10-11,2004,1,2,285,215.44,0.76,3,Normal,37,5,3,2,50,97,0.45,118.4,0.55,118.4,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00582,0.000228,0.099,0.00388,1,0.102,0.201,0.0079,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2004-10-12,2004,1,2,286,213.53,0.76,3,Normal,37,5,3,2,50,97,0.45,116.5,0.55,116.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0925,0.00566,0.000222,0.0982,0.00385,1,0.0998,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2004-10-13,2004,1,2,287,215.99,0.75,3,Normal,37,5,3,2,50,97,0.45,119,0.55,119,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00586,0.00023,0.0993,0.00389,1,0.103,0.202,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,635
2004-10-14,2004,1,2,288,218.45,0.74,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0943,0.00607,0.000238,0.1,0.00394,1,0.106,0.207,0.00811,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2004-10-15,2004,1,3,289,216.54,0.75,3,Normal,37,5,3,2,50,97,0.45,119.5,0.55,119.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00591,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2004-10-16,2004,1,3,290,214.62,0.76,3,Normal,37,5,3,2,50,97,0.45,117.6,0.55,117.6,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000225,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2004-10-17,2004,1,3,291,212.71,0.77,3,Normal,37,5,3,2,50,97,0.46,115.7,0.54,115.7,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0978,0.00383,1,0.0987,0.197,0.0077,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2004-10-18,2004,1,3,292,210.79,0.77,3,Normal,37,5,3,2,50,97,0.46,113.8,0.54,113.8,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00542,0.000212,0.097,0.0038,1,0.0961,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2004-10-19,2004,1,3,293,208.88,0.78,3,Normal,37,5,3,2,50,97,0.46,111.9,0.54,111.9,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00526,0.000206,0.0962,0.00376,1,0.0935,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2004-10-20,2004,1,3,294,206.96,0.78,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.000199,0.0953,0.00373,1,0.0909,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2004-10-21,2004,1,3,295,205.05,0.79,3,Normal,37,5,3,2,50,97,0.47,108,0.53,108,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00493,0.000193,0.0945,0.0037,1,0.0884,0.183,0.00715,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2004-10-22,2004,1,4,296,203.68,0.79,3,Normal,37,5,3,2,50,97,0.48,106.7,0.52,106.7,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000188,0.0939,0.00367,1,0.0865,0.18,0.00705,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2004-10-23,2004,1,4,297,202.32,0.8,3,Normal,37,5,3,2,50,97,0.48,105.3,0.52,105.3,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.0047,0.000184,0.0933,0.00365,1,0.0847,0.178,0.00696,25.4,0,0,0,0,0,0,0
2004-10-24,2004,1,4,298,200.4,0.8,3,Normal,37,5,3,2,50,97,0.48,103.4,0.52,103.4,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000177,0.0924,0.00361,1,0.0821,0.175,0.00682,25.4,0,0,0,0,0,0,0
2004-10-25,2004,1,4,299,198.49,0.81,3,Normal,37,5,3,2,50,97,0.49,101.5,0.51,101.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00438,0.000171,0.0916,0.00358,1,0.0795,0.171,0.00669,25.4,0,0,0,0,0,0,0
2004-10-26,2004,1,4,300,196.57,0.81,3,Normal,37,5,3,2,50,97,0.49,99.57,0.51,99.57,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00421,0.000165,0.0908,0.00355,1,0.0769,0.168,0.00655,25.4,0,0,0,0,0,0,0
2004-10-27,2004,1,4,301,197.39,0.81,3,Normal,37,5,3,2,50,97,0.49,100.4,0.51,100.4,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00428,0.000167,0.0911,0.00356,1,0.078,0.169,0.00661,25.4,0,0,0,0,0,0,0
2004-10-28,2004,1,4,302,201.5,0.8,3,Normal,37,5,3,2,50,97,0.48,104.5,0.52,104.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0836,0.177,0.0069,25.4,0,0,0,0,0,0,0
2004-10-29,2004,1,5,303,201.77,0.8,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.093,0.00364,1,0.0839,0.177,0.00692,25.4,0,0,0,0,0,0,0
2004-10-30,2004,1,5,304,200.4,0.8,3,Normal,37,5,3,2,50,97,0.48,103.4,0.52,103.4,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000177,0.0924,0.00361,1,0.0821,0.175,0.00682,25.4,0,0,0,0,0,0,0
2004-10-31,2004,1,5,305,198.49,0.81,3,Normal,37,5,3,2,50,97,0.49,101.5,0.51,101.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00438,0.000171,0.0916,0.00358,1,0.0795,0.171,0.00669,25.4,0,0,0,0,0,0,0
2004-11-01,2004,2,5,306,197.67,0.81,3,Normal,36,5,3,2,47,93,0.47,104.7,0.53,104.7,0,0,0,0,-2,2,36,5,3,0,49,149,990,964.4,25.6,0.088,0.00465,0.000182,0.0926,0.00362,1,0.0838,0.176,0.00689,25.4,0,0,0,0,0,0,0
2004-11-02,2004,2,5,307,196.85,0.81,3,Normal,36,5,3,2,47,93,0.47,103.8,0.53,103.8,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0877,0.00458,0.000179,0.0923,0.00361,1,0.0827,0.175,0.00684,25.4,0,0,0,0,0,0,0
2004-11-03,2004,2,5,308,196.57,0.81,3,Normal,36,5,3,2,47,93,0.47,103.6,0.53,103.6,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0876,0.00455,0.000178,0.0922,0.0036,1,0.0823,0.174,0.00682,25.4,0,0,0,0,0,0,0
2004-11-04,2004,2,5,309,195.75,0.81,3,Normal,36,5,3,2,47,93,0.47,102.8,0.53,102.8,0,0,0,0,-2,2,36,5,3,0,49,147,990,964.4,25.6,0.0873,0.00448,0.000175,0.0918,0.00359,1,0.0812,0.173,0.00676,25.4,0,0,0,0,0,0,0
2004-11-05,2004,2,6,310,194.93,0.82,3,Normal,36,5,3,2,47,93,0.48,101.9,0.52,101.9,0,0,0,0,-2,2,36,5,3,0,49,146,990,964.4,25.6,0.087,0.00441,0.000172,0.0914,0.00357,1,0.0801,0.172,0.0067,25.4,0,0,0,0,0,0,0
2004-11-06,2004,2,6,311,194.11,0.82,3,Normal,36,5,3,2,47,93,0.48,101.1,0.52,101.1,0,0,0,0,-2,2,36,5,3,0,49,145,990,964.4,25.6,0.0867,0.00434,0.00017,0.0911,0.00356,1,0.079,0.17,0.00665,25.4,0,0,0,0,0,0,0
2004-11-07,2004,2,6,312,193.29,0.82,3,Normal,36,5,3,2,47,93,0.48,100.3,0.52,100.3,0,0,0,0,-2,2,36,5,3,0,49,144,990,964.4,25.6,0.0865,0.00427,0.000167,0.0907,0.00355,1,0.0779,0.169,0.00659,25.4,0,0,0,0,0,0,0
2004-11-08,2004,2,6,313,194.11,0.82,3,Normal,36,5,3,2,47,93,0.48,101.1,0.52,101.1,0,0,0,0,-2,2,36,5,3,0,49,145,990,964.4,25.6,0.0867,0.00434,0.00017,0.0911,0.00356,1,0.079,0.17,0.00665,25.4,0,0,0,0,0,0,0
2004-11-09,2004,2,6,314,194.93,0.82,3,Normal,36,5,3,2,47,93,0.48,101.9,0.52,101.9,0,0,0,0,-2,2,36,5,3,0,49,146,990,964.4,25.6,0.087,0.00441,0.000172,0.0914,0.00357,1,0.0801,0.172,0.0067,25.4,0,0,0,0,0,0,0
2004-11-10,2004,2,6,315,194.11,0.82,3,Normal,36,5,3,2,47,93,0.48,101.1,0.52,101.1,0,0,0,0,-2,2,36,5,3,0,49,145,990,964.4,25.6,0.0867,0.00434,0.00017,0.0911,0.00356,1,0.079,0.17,0.00665,25.4,0,0,0,0,0,0,0
2004-11-11,2004,2,6,316,193.29,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.3,0.65,126.3,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2004-11-12,2004,2,7,317,192.47,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0922,0.00641,0.000251,0.0986,0.00385,1,0.112,0.21,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2004-11-13,2004,2,7,318,192.2,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.2,0.65,125.2,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.00639,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
2004-11-14,2004,2,7,319,191.93,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.9,0.65,124.9,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0983,0.00384,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2004-11-15,2004,2,7,320,192.75,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-11-16,2004,2,7,321,196.3,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,129.3,0.66,129.3,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00674,0.000263,0.1,0.00392,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,29.9,29,29,697
2004-11-17,2004,2,7,322,198.76,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00695,0.000271,0.101,0.00396,1,0.12,0.222,0.00866,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2004-11-18,2004,2,7,323,198.49,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,131.5,0.66,131.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
2004-11-19,2004,2,8,324,198.21,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,131.2,0.66,131.2,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.0069,0.00027,0.101,0.00395,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2004-11-20,2004,2,8,325,196.3,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,129.3,0.66,129.3,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00674,0.000263,0.1,0.00392,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,29.9,29,29,697
2004-11-21,2004,2,8,326,194.93,0.82,5,Dry,23,4,2,2,19,50,0.26,144.9,0.74,144.9,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00807,0.000315,0.105,0.0041,1,0.138,0.243,0.0095,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2004-11-22,2004,2,8,327,193.57,0.82,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0964,0.00795,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2004-11-23,2004,2,8,328,193.29,0.82,5,Dry,23,4,2,2,19,50,0.26,143.3,0.74,143.3,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00793,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2004-11-24,2004,2,8,329,195.75,0.81,5,Dry,23,4,2,2,19,50,0.26,145.8,0.74,145.8,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00814,0.000318,0.105,0.00412,1,0.139,0.245,0.00956,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2004-11-25,2004,2,8,330,200.4,0.8,5,Dry,23,4,2,2,19,50,0.25,150.4,0.75,150.4,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00853,0.000333,0.107,0.00419,1,0.146,0.253,0.00988,25.3,0.939,0.97,0.91,35.1,34,34,817
2004-11-26,2004,2,9,331,202.32,0.8,5,Dry,23,4,2,2,19,50,0.25,152.3,0.75,152.3,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.0087,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2004-11-27,2004,2,9,332,200.95,0.8,5,Dry,23,4,2,2,19,50,0.25,150.9,0.75,150.9,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00858,0.000335,0.108,0.0042,1,0.146,0.254,0.00992,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2004-11-28,2004,2,9,333,199.04,0.8,5,Dry,23,4,2,2,19,50,0.25,149,0.75,149,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00842,0.000329,0.107,0.00417,1,0.144,0.25,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2004-11-29,2004,2,9,334,197.12,0.81,5,Dry,23,4,2,2,19,50,0.25,147.1,0.75,147.1,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00826,0.000323,0.106,0.00414,1,0.141,0.247,0.00965,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2004-11-30,2004,2,9,335,195.21,0.82,5,Dry,23,4,2,2,19,50,0.26,145.2,0.74,145.2,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00809,0.000316,0.105,0.00411,1,0.139,0.244,0.00952,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2004-12-01,2004,3,9,336,196.57,0.81,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,744
2004-12-02,2004,3,9,337,198.49,0.81,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,755
