date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-12-03,2004,3,10,338,200.4,0.8,5,Dry,26,4,3,2,24,59,0.29,141.4,0.71,141.4,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2004-12-04,2004,3,10,339,203.41,0.79,5,Dry,26,4,3,2,24,59,0.29,144.4,0.71,144.4,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000314,0.106,0.00415,1,0.137,0.244,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2004-12-05,2004,3,10,340,206.42,0.78,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.00421,1,0.142,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2004-12-06,2004,3,10,341,211.61,0.77,5,Dry,26,4,3,2,24,59,0.28,152.6,0.72,152.6,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2004-12-07,2004,3,10,342,215.17,0.76,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2004-12-08,2004,3,10,343,219.27,0.74,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2004-12-09,2004,3,10,344,219.54,0.74,5,Dry,26,4,3,2,24,59,0.27,160.5,0.73,160.5,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2004-12-10,2004,3,11,345,216.54,0.75,5,Dry,26,4,3,2,24,59,0.27,157.5,0.73,157.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00914,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2004-12-11,2004,3,11,346,213.53,0.76,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2004-12-12,2004,3,11,347,213.8,0.76,5,Dry,26,4,3,2,24,59,0.28,154.8,0.72,154.8,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,35,35,839
2004-12-13,2004,3,11,348,214.62,0.76,5,Dry,26,4,3,2,24,59,0.28,155.6,0.72,155.6,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,844
2004-12-14,2004,3,11,349,213.25,0.76,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00886,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2004-12-15,2004,3,11,350,213.53,0.76,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2004-12-16,2004,3,11,351,215.44,0.76,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2004-12-17,2004,3,12,352,215.17,0.76,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2004-12-18,2004,3,12,353,213.25,0.76,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00886,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2004-12-19,2004,3,12,354,211.89,0.77,5,Dry,26,4,3,2,24,59,0.28,152.9,0.72,152.9,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,829
2004-12-20,2004,3,12,355,212.71,0.77,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2004-12-21,2004,3,12,356,213.53,0.76,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2004-12-22,2004,3,12,357,216.54,0.75,5,Dry,26,4,3,2,24,59,0.27,157.5,0.73,157.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00914,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2004-12-23,2004,3,12,358,220.09,0.74,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.000371,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2004-12-24,2004,3,13,359,224.19,0.73,5,Dry,26,4,3,2,24,59,0.26,165.2,0.74,165.2,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00979,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2004-12-25,2004,3,13,360,227.2,0.72,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2004-12-26,2004,3,13,361,226.38,0.72,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2004-12-27,2004,3,13,362,229.39,0.71,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2004-12-28,2004,3,13,363,234.58,0.7,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2004-12-29,2004,3,13,364,237.59,0.69,5,Dry,26,4,3,2,24,59,0.25,178.6,0.75,178.6,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00477,1,0.184,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.8,40.8,978
2004-12-30,2004,3,13,365,239.5,0.68,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42.1,41.2,41.2,989
2004-12-31,2004,3,14,366,241.42,0.68,5,Dry,26,4,3,2,24,59,0.24,182.4,0.76,182.4,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00484,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2005-01-01,2004,4,14,1,243.33,0.68,5,Dry,29,5,4,2,33,73,0.3,170.3,0.7,170.3,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2005-01-02,2004,4,14,2,248.53,0.66,5,Dry,29,5,4,2,33,73,0.29,175.5,0.71,175.5,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2005-01-03,2004,4,14,3,250.99,0.66,5,Dry,29,5,4,2,33,73,0.29,178,0.71,178,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.5,40.5,971
2005-01-04,2004,4,14,4,252.36,0.66,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2005-01-05,2004,4,14,5,254.82,0.65,5,Dry,29,5,4,2,33,73,0.29,181.8,0.71,181.8,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.2,41.4,41.4,994
2005-01-06,2004,4,14,6,255.09,0.65,5,Dry,29,5,4,2,33,73,0.29,182.1,0.71,182.1,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2005-01-07,2004,4,15,7,255.91,0.65,5,Dry,29,5,4,2,33,73,0.28,182.9,0.71,182.9,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00494,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2005-01-08,2004,4,15,8,259.46,0.64,5,Dry,29,5,4,2,33,73,0.28,186.5,0.72,186.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2005-01-09,2004,4,15,9,263.02,0.64,5,Dry,29,5,4,2,33,73,0.28,190,0.72,190,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00507,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2005-01-10,2004,4,15,10,264.93,0.63,5,Dry,29,5,4,2,33,73,0.28,191.9,0.72,191.9,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.8,43.8,1050
2005-01-11,2004,4,15,11,267.94,0.63,5,Dry,29,5,4,2,33,73,0.27,194.9,0.73,194.9,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2005-01-12,2004,4,15,12,270.4,0.62,5,Dry,29,5,4,2,33,73,0.27,197.4,0.73,197.4,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2005-01-13,2004,4,15,13,276.69,0.61,5,Dry,29,5,4,2,33,73,0.26,203.7,0.74,203.7,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2005-01-14,2004,4,16,14,285.17,0.6,5,Dry,29,5,4,2,33,73,0.26,212.2,0.74,212.2,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2005-01-15,2004,4,16,15,293.64,0.59,5,Dry,29,5,4,2,33,73,0.25,220.6,0.75,220.6,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2005-01-16,2004,4,16,16,302.12,0.58,5,Dry,29,5,4,2,33,73,0.24,229.1,0.76,229.1,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00965,24.8,0.923,0.97,0.895,25.8,25,50,1200
2005-01-17,2004,4,16,17,310.6,0.57,5,Dry,29,5,4,2,33,73,0.23,237.6,0.77,237.6,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.0159,0.000637,0.149,0.00594,2,0.103,0.252,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1240
2005-01-18,2004,4,16,18,320.17,0.55,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2005-01-19,2004,4,16,19,329.19,0.54,5,Dry,29,5,4,2,33,73,0.22,256.2,0.78,256.2,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000798,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2005-01-20,2004,4,16,20,334.93,0.54,5,Dry,29,5,4,2,33,73,0.22,261.9,0.78,261.9,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0226,0.000908,0.164,0.00658,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2005-01-21,2004,4,17,21,339.58,0.53,5,Dry,29,5,4,2,33,73,0.21,266.6,0.79,266.6,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0248,0.000997,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2005-01-22,2004,4,17,22,348.06,0.52,5,Dry,29,5,4,2,33,73,0.21,275.1,0.79,275.1,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2005-01-23,2004,4,17,23,354.89,0.52,5,Dry,29,5,4,2,33,73,0.21,281.9,0.79,281.9,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.18,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.5,1480
2005-01-24,2004,4,17,24,360.64,0.51,5,Dry,29,5,4,2,33,73,0.2,287.6,0.8,287.6,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.4,31.4,62.8,1510
2005-01-25,2004,4,17,25,364.74,0.51,5,Dry,29,5,4,2,33,73,0.2,291.7,0.8,291.7,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0367,0.00148,0.189,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.7,1530
2005-01-26,2004,4,17,26,367.2,0.5,5,Dry,29,5,4,2,33,73,0.2,294.2,0.8,294.2,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0379,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2005-01-27,2004,4,17,27,371.3,0.5,5,Dry,29,5,4,2,33,73,0.2,298.3,0.8,298.3,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0398,0.00161,0.194,0.00784,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.5,65.1,1560
2005-01-28,2004,4,18,28,374.86,0.5,5,Dry,29,5,4,2,33,73,0.2,301.9,0.81,301.9,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0415,0.00168,0.197,0.00797,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.9,1580
2005-01-29,2004,4,18,29,377.32,0.49,5,Dry,29,5,4,2,33,73,0.19,304.3,0.81,304.3,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0426,0.00173,0.199,0.00805,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2005-01-30,2004,4,18,30,379.78,0.49,5,Dry,29,5,4,2,33,73,0.19,306.8,0.81,306.8,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.9,1610
2005-01-31,2004,4,18,31,386.07,0.48,5,Dry,29,5,4,2,33,73,0.19,313.1,0.81,313.1,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
2005-02-01,2004,5,18,32,392.36,0.48,5,Dry,31,6,4,3,41,85,0.22,307.4,0.78,307.4,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0441,0.00179,0.203,0.00822,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1600
2005-02-02,2004,5,18,33,396.46,0.47,5,Dry,31,6,4,3,41,85,0.21,311.5,0.79,311.5,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.046,0.00187,0.206,0.00837,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
2005-02-03,2004,5,18,34,401.65,0.47,5,Dry,31,6,4,3,41,85,0.21,316.6,0.79,316.6,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0485,0.00197,0.21,0.00855,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
2005-02-04,2004,5,19,35,406.3,0.47,5,Dry,31,6,4,3,41,85,0.21,321.3,0.79,321.3,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0507,0.00206,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2005-02-05,2004,5,19,36,408.76,0.46,5,Dry,31,6,4,3,41,85,0.21,323.8,0.79,323.8,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0518,0.00211,0.216,0.0088,2,0.161,0.377,0.0154,24.2,0.944,0.97,0.916,36.2,35.2,70.3,1690
2005-02-06,2004,5,19,37,411.22,0.46,5,Dry,31,6,4,3,41,85,0.21,326.2,0.79,326.2,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.5,24.5,0.165,0.053,0.00216,0.218,0.00888,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.8,1700
2005-02-07,2004,5,19,38,415.32,0.46,5,Dry,31,6,4,3,41,85,0.2,330.3,0.8,330.3,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.0549,0.00224,0.221,0.00903,2,0.165,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.7,1720
2005-02-08,2004,5,19,39,419.43,0.46,5,Dry,31,6,4,3,41,85,0.2,334.4,0.8,334.4,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0569,0.00232,0.225,0.00917,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
2005-02-09,2004,5,19,40,424.62,0.45,5,Dry,31,6,4,3,41,85,0.2,339.6,0.8,339.6,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0593,0.00242,0.229,0.00936,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2005-02-10,2004,5,19,41,429.82,0.45,5,Dry,31,6,4,3,41,85,0.2,344.8,0.8,344.8,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0618,0.00252,0.233,0.00954,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.5,37.5,75,1800
2005-02-11,2004,5,20,42,436.11,0.44,5,Dry,31,6,4,3,41,85,0.2,351.1,0.81,351.1,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0647,0.00265,0.239,0.00977,2,0.179,0.418,0.0171,24,0.949,0.974,0.924,39.2,38.2,76.4,1830
2005-02-12,2004,5,20,43,442.94,0.44,5,Dry,31,6,4,3,41,85,0.19,357.9,0.81,357.9,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0679,0.00278,0.244,0.01,2,0.184,0.428,0.0176,24,0.949,0.976,0.927,40,39,78,1870
2005-02-13,2004,5,20,44,450.87,0.43,5,Dry,31,6,4,3,41,85,0.19,365.9,0.81,365.9,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0717,0.00294,0.251,0.0103,2,0.189,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1920
2005-02-14,2004,5,20,45,459.35,0.43,5,Dry,31,6,4,3,41,85,0.18,374.4,0.81,374.4,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0757,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2005-02-15,2004,5,20,46,468.37,0.42,5,Dry,31,6,4,3,41,85,0.18,383.4,0.82,383.4,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.08,0.00329,0.265,0.0109,2,0.201,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.6,2010
2005-02-16,2004,5,20,47,480.13,0.41,5,Dry,31,6,4,3,41,85,0.18,395.1,0.82,395.1,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0855,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
2005-02-17,2004,5,20,48,488.61,0.4,5,Dry,31,6,4,3,41,85,0.17,403.6,0.83,403.6,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.192,0.0895,0.0037,0.282,0.0117,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
2005-02-18,2004,5,21,49,494.89,0.4,5,Dry,31,6,4,3,41,85,0.17,409.9,0.83,409.9,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0925,0.00383,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.5,44.5,89.1,2140
2005-02-19,2004,5,21,50,501.18,0.4,5,Dry,31,6,4,3,41,85,0.17,416.2,0.83,416.2,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0954,0.00395,0.292,0.0121,2,0.223,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2005-02-20,2004,5,21,51,503.64,0.39,5,Dry,31,6,4,3,41,85,0.17,418.6,0.83,418.6,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0966,0.004,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
2005-02-21,2004,5,21,52,507.2,0.39,5,Dry,31,6,4,3,41,85,0.17,422.2,0.83,422.2,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0983,0.00407,0.297,0.0123,2,0.227,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2005-02-22,2004,5,21,53,513.49,0.39,5,Dry,31,6,4,3,41,85,0.17,428.5,0.83,428.5,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.0042,0.302,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.8,2230
2005-02-23,2004,5,21,54,514.86,0.39,5,Dry,31,6,4,3,41,85,0.17,429.9,0.83,429.9,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.5,93.1,2230
2005-02-24,2004,5,21,55,515.13,0.39,5,Dry,31,6,4,3,41,85,0.17,430.1,0.83,430.1,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.1,2240
2005-02-25,2004,5,22,56,515.95,0.39,5,Dry,31,6,4,3,41,85,0.17,430.9,0.83,430.9,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.305,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.7,93.3,2240
2005-02-26,2004,5,22,57,511.85,0.39,5,Dry,31,6,4,3,41,85,0.17,426.9,0.83,426.9,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.1,0.00417,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2005-02-27,2004,5,22,58,510.48,0.39,5,Dry,31,6,4,3,41,85,0.17,425.5,0.83,425.5,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0998,0.00414,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.1,92.2,2210
2005-02-28,2004,5,22,59,509.11,0.39,5,Dry,31,6,4,3,41,85,0.17,424.1,0.83,424.1,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0992,0.00411,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,46,91.9,2210
2005-03-01,2004,6,22,60,505.56,0.39,5,Dry,36,8,6,4,53,107,0.21,398.6,0.79,398.6,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0871,0.00361,0.281,0.0116,2,0.212,0.492,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2005-03-02,2004,6,22,61,500.91,0.4,5,Dry,36,8,6,4,53,107,0.21,393.9,0.79,393.9,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0849,0.00352,0.277,0.0115,2,0.208,0.486,0.0201,23.7,0.954,0.98,0.935,43.6,42.7,85.5,2050
2005-03-03,2004,6,22,62,495.17,0.4,5,Dry,36,8,6,4,53,107,0.22,388.2,0.78,388.2,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0822,0.0034,0.272,0.0113,2,0.205,0.477,0.0197,23.7,0.953,0.98,0.934,43,42.1,84.3,2020
2005-03-04,2004,6,23,63,490.52,0.4,5,Dry,36,8,6,4,53,107,0.22,383.5,0.78,383.5,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.08,0.00331,0.269,0.0111,2,0.201,0.47,0.0194,23.7,0.953,0.98,0.934,42.5,41.7,83.3,2000
2005-03-05,2004,6,23,64,485.32,0.41,5,Dry,36,8,6,4,53,107,0.22,378.3,0.78,378.3,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.187,0.0776,0.0032,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,42,41.1,82.2,1970
2005-03-06,2004,6,23,65,480.68,0.41,5,Dry,36,8,6,4,53,107,0.22,373.7,0.78,373.7,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0754,0.00311,0.26,0.0107,2,0.195,0.455,0.0188,23.8,0.952,0.979,0.932,41.5,40.6,81.2,1950
2005-03-07,2004,6,23,66,479.31,0.41,5,Dry,36,8,6,4,53,107,0.22,372.3,0.78,372.3,0,0,0,0,-4,4,36,8,6,0,57,422,990,965.8,24.2,0.185,0.0747,0.00308,0.259,0.0107,2,0.194,0.453,0.0187,23.8,0.951,0.979,0.931,41.3,40.4,80.9,1940
2005-03-08,2004,6,23,67,481.22,0.41,5,Dry,36,8,6,4,53,107,0.22,374.2,0.78,374.2,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0756,0.00312,0.261,0.0108,2,0.195,0.456,0.0188,23.8,0.952,0.979,0.932,41.5,40.7,81.3,1950
2005-03-09,2004,6,23,68,479.86,0.41,5,Dry,36,8,6,4,53,107,0.22,372.9,0.78,372.9,0,0,0,0,-4,4,36,8,6,0,57,423,990,965.8,24.2,0.185,0.075,0.00309,0.26,0.0107,2,0.194,0.454,0.0187,23.8,0.951,0.979,0.931,41.4,40.5,81,1940
2005-03-10,2004,6,23,69,475.75,0.41,5,Dry,36,8,6,4,53,107,0.23,368.8,0.78,368.8,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.0731,0.00301,0.256,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.9,40,80.1,1920
2005-03-11,2004,6,24,70,475.48,0.41,5,Dry,36,8,6,4,53,107,0.23,368.5,0.78,368.5,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0729,0.00301,0.256,0.0106,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
2005-03-12,2004,6,24,71,474.11,0.41,5,Dry,36,8,6,4,53,107,0.23,367.1,0.77,367.1,0,0,0,0,-4,4,36,8,6,0,57,417,990,965.7,24.3,0.183,0.0723,0.00298,0.255,0.0105,2,0.19,0.445,0.0184,23.8,0.951,0.978,0.929,40.8,39.9,79.7,1910
2005-03-13,2004,6,24,72,472.75,0.42,5,Dry,36,8,6,4,53,107,0.23,365.8,0.77,365.8,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0716,0.00295,0.254,0.0105,2,0.189,0.443,0.0183,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
2005-03-14,2004,6,24,73,474.66,0.41,5,Dry,36,8,6,4,53,107,0.23,367.7,0.78,367.7,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0725,0.00299,0.255,0.0105,2,0.191,0.446,0.0184,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1920
2005-03-15,2004,6,24,74,472.75,0.42,5,Dry,36,8,6,4,53,107,0.23,365.8,0.77,365.8,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0716,0.00295,0.254,0.0105,2,0.189,0.443,0.0183,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
2005-03-16,2004,6,24,75,470.83,0.42,5,Dry,36,8,6,4,53,107,0.23,363.8,0.77,363.8,0,0,0,0,-4,4,36,8,6,0,57,414,990,965.7,24.3,0.182,0.0707,0.00291,0.252,0.0104,2,0.188,0.44,0.0181,23.8,0.95,0.977,0.928,40.4,39.5,79,1900
2005-03-17,2004,6,24,76,470.01,0.42,5,Dry,36,8,6,4,53,107,0.23,363,0.77,363,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0703,0.0029,0.252,0.0104,2,0.188,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
2005-03-18,2004,6,25,77,465.91,0.42,5,Dry,36,8,6,4,53,107,0.23,358.9,0.77,358.9,0,0,0,0,-4,4,36,8,6,0,57,409,990,965.7,24.3,0.18,0.0684,0.00281,0.248,0.0102,2,0.185,0.433,0.0178,23.9,0.95,0.976,0.927,39.9,38.9,77.9,1870
2005-03-19,2004,6,25,78,462.36,0.42,5,Dry,36,8,6,4,53,107,0.23,355.4,0.77,355.4,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.179,0.0667,0.00274,0.245,0.0101,2,0.182,0.428,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,77.1,1850
2005-03-20,2004,6,25,79,460.99,0.42,5,Dry,36,8,6,4,53,107,0.23,354,0.77,354,0,0,0,0,-4,4,36,8,6,0,57,404,990,965.7,24.3,0.178,0.0661,0.00272,0.244,0.01,2,0.181,0.426,0.0175,23.9,0.949,0.975,0.925,39.4,38.4,76.7,1840
2005-03-21,2004,6,25,80,460.71,0.42,5,Dry,36,8,6,4,53,107,0.23,353.7,0.77,353.7,0,0,0,0,-4,4,36,8,6,0,57,404,990,965.7,24.3,0.178,0.066,0.00271,0.244,0.01,2,0.181,0.425,0.0175,23.9,0.949,0.975,0.925,39.3,38.3,76.7,1840
2005-03-22,2004,6,25,81,461.54,0.42,5,Dry,36,8,6,4,53,107,0.23,354.5,0.77,354.5,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.178,0.0663,0.00273,0.245,0.0101,2,0.182,0.426,0.0175,23.9,0.949,0.975,0.925,39.4,38.4,76.9,1840
2005-03-23,2004,6,25,82,465.09,0.42,5,Dry,36,8,6,4,53,107,0.23,358.1,0.77,358.1,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.18,0.068,0.0028,0.248,0.0102,2,0.184,0.432,0.0178,23.9,0.95,0.976,0.926,39.8,38.8,77.7,1860
2005-03-24,2004,6,25,83,471.93,0.42,5,Dry,36,8,6,4,53,107,0.23,364.9,0.77,364.9,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0712,0.00293,0.253,0.0104,2,0.189,0.442,0.0182,23.8,0.95,0.977,0.929,40.5,39.6,79.2,1900
2005-03-25,2004,6,26,84,479.86,0.41,5,Dry,36,8,6,4,53,107,0.22,372.9,0.78,372.9,0,0,0,0,-4,4,36,8,6,0,57,423,990,965.8,24.2,0.185,0.075,0.00309,0.26,0.0107,2,0.194,0.454,0.0187,23.8,0.951,0.979,0.931,41.4,40.5,81,1940
2005-03-26,2004,6,26,85,487.79,0.41,5,Dry,36,8,6,4,53,107,0.22,380.8,0.78,380.8,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.0787,0.00325,0.266,0.011,2,0.2,0.466,0.0192,23.7,0.953,0.98,0.933,42.2,41.4,82.8,1990
2005-03-27,2004,6,26,86,494.07,0.4,5,Dry,36,8,6,4,53,107,0.22,387.1,0.78,387.1,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0817,0.00338,0.271,0.0112,2,0.204,0.475,0.0197,23.7,0.953,0.98,0.934,42.9,42,84.1,2020
2005-03-28,2004,6,26,87,502.55,0.4,5,Dry,36,8,6,4,53,107,0.21,395.6,0.79,395.6,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.0857,0.00355,0.278,0.0115,2,0.209,0.488,0.0202,23.7,0.954,0.98,0.935,43.8,42.9,85.8,2060
2005-03-29,2004,6,26,88,513.76,0.39,5,Dry,36,8,6,4,53,107,0.21,406.8,0.79,406.8,0,0,0,0,-4,4,36,8,6,0,57,457,990,965.9,24.1,0.197,0.091,0.00378,0.288,0.0119,2,0.217,0.505,0.021,23.6,0.955,0.98,0.936,44.9,44,88.1,2110
2005-03-30,2004,6,26,89,526.61,0.38,5,Dry,36,8,6,4,53,107,0.2,419.6,0.8,419.6,0,0,0,0,-4,4,36,8,6,0,57,470,990,966,24,0.201,0.0971,0.00404,0.298,0.0124,2,0.226,0.524,0.0218,23.5,0.956,0.98,0.937,46.2,45.3,90.6,2180
2005-03-31,2004,6,26,90,538.92,0.37,5,Dry,36,8,6,4,53,107,0.2,431.9,0.8,431.9,0,0,0,0,-4,4,36,8,6,0,57,482,990,966,24,0.206,0.103,0.00429,0.308,0.0129,2,0.234,0.543,0.0226,23.4,0.957,0.98,0.938,47.5,46.5,93.1,2230
2005-04-01,2004,7,27,91,552.86,0.37,5,Dry,40,10,8,5,62,125,0.23,427.9,0.77,427.9,0,0,0,0,-5,5,40,10,8,0,67,486,990,966.1,23.9,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.539,0.0226,23.4,0.957,0.98,0.938,46.9,46,92,2210
2005-04-02,2004,7,27,92,567.36,0.36,5,Dry,40,10,8,5,62,125,0.22,442.4,0.78,442.4,0,0,0,0,-5,5,40,10,8,0,67,500,990,966.2,23.8,0.212,0.108,0.00452,0.32,0.0134,2,0.241,0.561,0.0235,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
2005-04-03,2004,7,27,93,586.22,0.35,5,Dry,40,10,8,5,62,125,0.21,461.2,0.79,461.2,0,0,0,0,-5,5,40,10,8,0,67,519,990,966.2,23.8,0.222,0.117,0.00491,0.338,0.0142,2,0.254,0.592,0.0249,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2005-04-04,2004,7,27,94,605.09,0.34,5,Dry,40,10,8,5,62,125,0.21,480.1,0.79,480.1,0,0,0,0,-5,5,40,10,8,0,67,538,990,966.3,23.7,0.232,0.126,0.0053,0.358,0.0151,2,0.267,0.624,0.0264,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2005-04-05,2004,7,27,95,621.77,0.33,5,Dry,40,10,8,5,62,125,0.2,496.8,0.8,496.8,0,0,0,0,-5,5,40,10,8,0,67,555,990,966.4,23.6,0.242,0.133,0.00565,0.375,0.0159,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.918,35.4,34.4,103,2480
2005-04-06,2004,7,27,96,638.45,0.32,5,Dry,40,10,8,5,62,125,0.2,513.5,0.8,513.5,0,0,0,0,-5,5,40,10,8,0,67,571,990,966.5,23.5,0.251,0.144,0.00611,0.395,0.0168,3,0.174,0.569,0.0242,23,0.948,0.97,0.919,36.5,35.5,106,2550
2005-04-07,2004,7,27,97,656.77,0.31,5,Dry,40,10,8,5,62,125,0.19,531.8,0.81,531.8,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.156,0.00666,0.418,0.0178,3,0.182,0.6,0.0255,22.9,0.949,0.971,0.922,37.7,36.7,110,2640
2005-04-08,2004,7,28,98,673.45,0.3,5,Dry,40,10,8,5,62,125,0.19,548.5,0.81,548.5,0,0,0,0,-5,5,40,10,8,0,67,606,990,966.6,23.4,0.271,0.167,0.00715,0.439,0.0187,3,0.189,0.628,0.0268,22.8,0.951,0.973,0.925,38.8,37.8,113,2720
2005-04-09,2004,7,28,99,690.13,0.29,5,Dry,40,10,8,5,62,125,0.18,565.1,0.82,565.1,0,0,0,0,-5,5,40,10,8,0,67,623,990,966.7,23.3,0.281,0.179,0.00765,0.459,0.0197,3,0.197,0.656,0.0281,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2005-04-10,2004,7,28,100,706.81,0.28,5,Dry,40,10,8,5,62,125,0.18,581.8,0.82,581.8,0,0,0,0,-5,5,40,10,8,0,67,640,990,966.7,23.3,0.29,0.19,0.00815,0.48,0.0206,3,0.204,0.684,0.0294,22.6,0.953,0.978,0.932,40.9,40,120,2880
2005-04-11,2004,7,28,101,725.13,0.28,5,Dry,40,10,8,5,62,125,0.17,600.1,0.83,600.1,0,0,0,0,-5,5,40,10,8,0,67,658,990,966.8,23.2,0.301,0.202,0.0087,0.502,0.0217,3,0.213,0.715,0.0308,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2005-04-12,2004,7,28,102,742.9,0.27,5,Dry,40,10,8,5,62,125,0.17,617.9,0.83,617.9,0,0,0,0,-5,5,40,10,8,0,67,676,990,966.9,23.1,0.311,0.214,0.00924,0.524,0.0227,3,0.221,0.745,0.0322,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
2005-04-13,2004,7,28,103,760.68,0.26,5,Dry,40,10,8,5,62,125,0.16,635.7,0.84,635.7,0,0,0,0,-5,5,40,10,8,0,67,694,990,966.9,23.1,0.321,0.226,0.00979,0.546,0.0237,3,0.229,0.775,0.0336,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2005-04-14,2004,7,28,104,773.45,0.26,5,Dry,40,10,8,5,62,125,0.16,648.5,0.84,648.5,0,0,0,0,-5,5,40,10,8,0,67,706,990,967,23,0.328,0.234,0.0102,0.562,0.0244,3,0.234,0.796,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3180
2005-04-15,2004,7,29,105,784.84,0.25,5,Dry,40,10,8,5,62,125,0.16,659.8,0.84,659.8,0,0,0,0,-5,5,40,10,8,0,67,718,990,967,23,0.334,0.242,0.0105,0.576,0.0251,3,0.239,0.816,0.0355,22.1,0.957,0.98,0.937,45.7,44.8,134,3220
2005-04-16,2004,7,29,106,798.49,0.25,5,Dry,40,10,8,5,62,125,0.16,673.5,0.84,673.5,0,0,0,0,-5,5,40,10,8,0,67,731,990,967.1,22.9,0.342,0.251,0.011,0.593,0.0259,3,0.246,0.839,0.0366,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2005-04-17,2004,7,29,107,813.65,0.24,5,Dry,40,10,8,5,62,125,0.15,688.6,0.85,688.6,0,0,0,0,-5,5,40,10,8,0,67,747,990,967.2,22.8,0.351,0.261,0.0114,0.612,0.0268,3,0.252,0.864,0.0378,22,0.957,0.98,0.938,47.4,46.4,139,3340
2005-04-18,2004,7,29,108,826.27,0.23,5,Dry,40,10,8,5,62,125,0.15,701.3,0.85,701.3,0,0,0,0,-5,5,40,10,8,0,67,759,990,967.2,22.8,0.358,0.269,0.0118,0.627,0.0275,3,0.258,0.886,0.0388,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2005-04-19,2004,7,29,109,835.66,0.23,5,Dry,40,10,8,5,62,125,0.15,710.7,0.85,710.7,0,0,0,0,-5,5,40,10,8,0,67,769,990,967.2,22.8,0.363,0.276,0.0121,0.639,0.0281,3,0.262,0.901,0.0396,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2005-04-20,2004,7,29,110,845.34,0.23,5,Dry,40,10,8,5,62,125,0.15,720.3,0.85,720.3,0,0,0,0,-5,5,40,10,8,0,67,778,990,967.3,22.7,0.369,0.282,0.0124,0.651,0.0287,3,0.267,0.918,0.0404,21.8,0.957,0.98,0.938,49.1,48.1,144,3470
2005-04-21,2004,7,29,111,851.28,0.22,5,Dry,40,10,8,5,62,125,0.15,726.3,0.85,726.3,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.373,0.286,0.0126,0.659,0.029,3,0.269,0.928,0.0409,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2005-04-22,2004,7,30,112,857.3,0.22,5,Dry,40,10,8,5,62,125,0.15,732.3,0.85,732.3,0,0,0,0,-5,5,40,10,8,0,67,790,990,967.3,22.7,0.378,0.29,0.0128,0.669,0.0295,3,0.272,0.941,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2005-04-23,2004,7,30,113,859.33,0.22,5,Dry,40,10,8,5,62,125,0.14,734.3,0.85,734.3,0,0,0,0,-5,5,40,10,8,0,67,792,990,967.3,22.7,0.38,0.292,0.0129,0.672,0.0296,3,0.273,0.945,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2005-04-24,2004,7,30,114,857.3,0.22,5,Dry,40,10,8,5,62,125,0.15,732.3,0.85,732.3,0,0,0,0,-5,5,40,10,8,0,67,790,990,967.3,22.7,0.378,0.29,0.0128,0.669,0.0295,3,0.272,0.941,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2005-04-25,2004,7,30,115,855.28,0.22,5,Dry,40,10,8,5,62,125,0.15,730.3,0.85,730.3,0,0,0,0,-5,5,40,10,8,0,67,788,990,967.3,22.7,0.377,0.289,0.0127,0.665,0.0293,3,0.271,0.937,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2005-04-26,2004,7,30,116,849.29,0.22,5,Dry,40,10,8,5,62,125,0.15,724.3,0.85,724.3,0,0,0,0,-5,5,40,10,8,0,67,782,990,967.3,22.7,0.371,0.285,0.0125,0.656,0.0289,3,0.268,0.924,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2005-04-27,2004,7,30,117,839.5,0.23,5,Dry,40,10,8,5,62,125,0.15,714.5,0.85,714.5,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.278,0.0122,0.644,0.0283,3,0.264,0.908,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2005-04-28,2004,7,30,118,829.99,0.23,5,Dry,40,10,8,5,62,125,0.15,705,0.85,705,0,0,0,0,-5,5,40,10,8,0,67,763,990,967.2,22.8,0.36,0.272,0.0119,0.632,0.0277,3,0.26,0.892,0.0391,21.9,0.957,0.98,0.938,48.3,47.3,142,3410
2005-04-29,2004,7,31,119,820.78,0.24,5,Dry,40,10,8,5,62,125,0.15,695.8,0.85,695.8,0,0,0,0,-5,5,40,10,8,0,67,754,990,967.2,22.8,0.355,0.266,0.0116,0.621,0.0272,3,0.256,0.876,0.0384,21.9,0.957,0.98,0.938,47.8,46.8,140,3370
2005-04-30,2004,7,31,120,808.46,0.24,5,Dry,40,10,8,5,62,125,0.15,683.5,0.84,683.5,0,0,0,0,-5,5,40,10,8,0,67,741,990,967.1,22.9,0.348,0.258,0.0113,0.605,0.0265,3,0.25,0.855,0.0374,22,0.957,0.98,0.938,47.1,46.1,138,3320
2005-05-01,2004,8,31,121,796.89,0.25,5,Dry,42,9,8,6,82,147,0.18,649.9,0.82,649.9,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.329,0.235,0.0103,0.565,0.0246,3,0.235,0.799,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2005-05-02,2004,8,31,122,786.26,0.25,5,Dry,42,9,8,6,82,147,0.19,639.3,0.81,639.3,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00993,0.551,0.024,3,0.23,0.782,0.034,22.2,0.956,0.98,0.937,44.3,43.4,130,3120
2005-05-03,2004,8,31,123,776.9,0.26,5,Dry,42,9,8,6,82,147,0.19,629.9,0.81,629.9,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00965,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2005-05-04,2004,8,31,124,766.96,0.26,5,Dry,42,9,8,6,82,147,0.19,620,0.81,620,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00934,0.528,0.0229,3,0.221,0.749,0.0325,22.3,0.955,0.98,0.936,43.1,42.3,127,3040
2005-05-05,2004,8,31,125,750.29,0.27,5,Dry,42,9,8,6,82,147,0.2,603.3,0.8,603.3,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.303,0.204,0.00883,0.507,0.0219,3,0.214,0.721,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2005-05-06,2004,8,32,126,733.06,0.27,5,Dry,42,9,8,6,82,147,0.2,586.1,0.8,586.1,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.192,0.00831,0.486,0.021,3,0.206,0.692,0.0299,22.5,0.953,0.978,0.933,41,40.2,120,2890
2005-05-07,2004,8,32,127,715.83,0.28,5,Dry,42,9,8,6,82,147,0.2,568.8,0.8,568.8,0,0,0,0,-6,6,42,9,8,0,88,628,990,966.8,23.2,0.283,0.181,0.00779,0.464,0.02,3,0.198,0.663,0.0285,22.6,0.952,0.976,0.929,40,39,117,2810
2005-05-08,2004,8,32,128,699.15,0.29,5,Dry,42,9,8,6,82,147,0.21,552.1,0.79,552.1,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.00729,0.444,0.019,3,0.191,0.635,0.0272,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2005-05-09,2004,8,32,129,683.57,0.3,5,Dry,42,9,8,6,82,147,0.21,536.6,0.79,536.6,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.159,0.00682,0.424,0.0182,3,0.184,0.608,0.026,22.8,0.95,0.972,0.923,37.9,36.8,110,2650
2005-05-10,2004,8,32,130,667.43,0.3,5,Dry,42,9,8,6,82,147,0.22,520.4,0.78,520.4,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.256,0.149,0.00634,0.404,0.0173,3,0.177,0.581,0.0248,22.8,0.948,0.97,0.92,36.9,35.8,107,2570
2005-05-11,2004,8,32,131,651.3,0.31,5,Dry,42,9,8,6,82,147,0.23,504.3,0.77,504.3,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.247,0.138,0.00587,0.385,0.0164,3,0.169,0.554,0.0236,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2005-05-12,2004,8,32,132,636.81,0.32,5,Dry,42,9,8,6,82,147,0.23,489.8,0.77,489.8,0,0,0,0,-6,6,42,9,8,0,88,549,990,966.4,23.6,0.238,0.13,0.00553,0.369,0.0156,2,0.273,0.642,0.0272,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
2005-05-13,2004,8,33,133,621.77,0.33,5,Dry,42,9,8,6,82,147,0.24,474.8,0.76,474.8,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00521,0.353,0.0149,2,0.263,0.616,0.0261,23,0.957,0.98,0.937,51.2,48.2,96.4,2310
2005-05-14,2004,8,33,134,606.73,0.34,5,Dry,42,9,8,6,82,147,0.24,459.7,0.76,459.7,0,0,0,0,-6,6,42,9,8,0,88,519,990,966.3,23.7,0.221,0.116,0.0049,0.337,0.0142,2,0.253,0.59,0.0249,23.1,0.957,0.98,0.938,49.8,48.2,96.4,2310
2005-05-15,2004,8,33,135,593.33,0.34,5,Dry,42,9,8,6,82,147,0.25,446.3,0.75,446.3,0,0,0,0,-6,6,42,9,8,0,88,505,990,966.3,23.7,0.214,0.11,0.00462,0.324,0.0136,2,0.244,0.567,0.0239,23.2,0.958,0.98,0.939,48.6,47.6,95.2,2280
2005-05-16,2004,8,33,136,579.39,0.35,5,Dry,42,9,8,6,82,147,0.25,432.4,0.75,432.4,0,0,0,0,-6,6,42,9,8,0,88,491,990,966.2,23.8,0.209,0.103,0.00433,0.312,0.0131,2,0.234,0.546,0.023,23.2,0.957,0.98,0.938,47.2,46.2,92.5,2220
2005-05-17,2004,8,33,137,567.08,0.36,5,Dry,42,9,8,6,82,147,0.26,420.1,0.74,420.1,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0973,0.00408,0.302,0.0127,2,0.226,0.528,0.0221,23.3,0.956,0.98,0.937,45.9,45,90,2160
2005-05-18,2004,8,33,138,554.23,0.36,5,Dry,42,9,8,6,82,147,0.27,407.2,0.73,407.2,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0912,0.00382,0.291,0.0122,2,0.217,0.509,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.5,2100
2005-05-19,2004,8,33,139,543.02,0.37,5,Dry,42,9,8,6,82,147,0.27,396,0.73,396,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0859,0.00359,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.5,42.6,85.2,2050
2005-05-20,2004,8,34,140,531.26,0.38,5,Dry,42,9,8,6,82,147,0.28,384.3,0.72,384.3,0,0,0,0,-6,6,42,9,8,0,88,443,990,966,24,0.192,0.0804,0.00335,0.272,0.0113,2,0.202,0.474,0.0198,23.5,0.953,0.98,0.934,42.3,41.4,82.8,1990
2005-05-21,2004,8,34,141,519.5,0.38,5,Dry,42,9,8,6,82,147,0.28,372.5,0.72,372.5,0,0,0,0,-6,6,42,9,8,0,88,432,990,965.9,24.1,0.188,0.0748,0.00311,0.263,0.0109,2,0.194,0.457,0.019,23.6,0.951,0.978,0.931,41,40.1,80.3,1930
2005-05-22,2004,8,34,142,509.39,0.39,5,Dry,42,9,8,6,82,147,0.29,362.4,0.71,362.4,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.07,0.00291,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,40,39,78,1870
2005-05-23,2004,8,34,143,498.72,0.4,5,Dry,42,9,8,6,82,147,0.29,351.7,0.7,351.7,0,0,0,0,-6,6,42,9,8,0,88,411,990,965.8,24.2,0.18,0.065,0.00269,0.245,0.0102,2,0.18,0.425,0.0176,23.7,0.949,0.974,0.924,38.8,37.8,75.6,1810
2005-05-24,2004,8,34,144,488.61,0.4,5,Dry,42,9,8,6,82,147,0.3,341.6,0.7,341.6,0,0,0,0,-6,6,42,9,8,0,88,401,990,965.8,24.2,0.177,0.0602,0.00249,0.237,0.0098,2,0.173,0.41,0.017,23.8,0.947,0.971,0.92,37.7,36.7,73.3,1760
2005-05-25,2004,8,34,145,479.58,0.41,5,Dry,42,9,8,6,82,147,0.31,332.6,0.69,332.6,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.056,0.00231,0.23,0.00948,2,0.167,0.397,0.0164,23.8,0.946,0.97,0.917,36.8,35.7,71.4,1710
2005-05-26,2004,8,34,146,470.01,0.42,5,Dry,42,9,8,6,82,147,0.31,323,0.69,323,0,0,0,0,-6,6,42,9,8,0,88,382,990,965.7,24.3,0.17,0.0515,0.00212,0.222,0.00913,2,0.161,0.382,0.0157,23.9,0.944,0.97,0.916,35.8,34.7,69.4,1660
2005-05-27,2004,8,35,147,460.99,0.42,5,Dry,42,9,8,6,82,147,0.32,314,0.68,314,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.0472,0.00194,0.214,0.00881,2,0.154,0.369,0.0152,24,0.943,0.97,0.915,34.8,33.7,67.5,1620
2005-05-28,2004,8,35,148,453.06,0.43,5,Dry,42,9,8,6,82,147,0.32,306.1,0.68,306.1,0,0,0,0,-6,6,42,9,8,0,88,365,990,965.6,24.4,0.164,0.0435,0.00178,0.208,0.00853,2,0.149,0.357,0.0147,24,0.942,0.97,0.914,33.9,32.9,65.8,1580
2005-05-29,2004,8,35,149,444.58,0.44,5,Dry,42,9,8,6,82,147,0.33,297.6,0.67,297.6,0,0,0,0,-6,6,42,9,8,0,88,357,990,965.6,24.4,0.161,0.0395,0.00162,0.201,0.00823,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64,1540
2005-05-30,2004,8,35,150,436.11,0.44,5,Dry,42,9,8,6,82,147,0.34,289.1,0.66,289.1,0,0,0,0,-6,6,42,9,8,0,88,348,990,965.6,24.4,0.158,0.0355,0.00145,0.194,0.00793,2,0.138,0.331,0.0136,24.1,0.938,0.97,0.91,32.1,31.1,62.2,1490
2005-05-31,2004,8,35,151,428.18,0.45,5,Dry,42,9,8,6,82,147,0.34,281.2,0.66,281.2,0,0,0,0,-6,6,42,9,8,0,88,340,990,965.5,24.5,0.156,0.0317,0.0013,0.187,0.00765,2,0.132,0.32,0.0131,24.2,0.937,0.97,0.909,31.2,30.3,60.5,1450
2005-06-01,2004,9,35,152,421.34,0.45,5,Dry,39,9,7,5,59,119,0.28,302.3,0.72,302.3,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0417,0.0017,0.203,0.0083,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2005-06-02,2004,9,35,153,413.96,0.46,5,Dry,39,9,7,5,59,119,0.29,295,0.71,295,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0382,0.00156,0.197,0.00804,2,0.142,0.339,0.0138,24.2,0.939,0.97,0.911,32.9,31.9,63.8,1530
2005-06-03,2004,9,36,154,406.57,0.47,5,Dry,39,9,7,5,59,119,0.29,287.6,0.71,287.6,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.156,0.0347,0.00141,0.191,0.00778,2,0.137,0.328,0.0133,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
2005-06-04,2004,9,36,155,399.74,0.47,5,Dry,39,9,7,5,59,119,0.3,280.7,0.7,280.7,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0315,0.00128,0.186,0.00754,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
2005-06-05,2004,9,36,156,394,0.48,5,Dry,39,9,7,5,59,119,0.3,275,0.7,275,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0288,0.00117,0.181,0.00734,2,0.128,0.309,0.0125,24.3,0.935,0.97,0.907,30.7,29.7,59.5,1430
2005-06-06,2004,9,36,157,387.71,0.48,5,Dry,39,9,7,5,59,119,0.31,268.7,0.69,268.7,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0258,0.00105,0.176,0.00712,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30,29.1,58.1,1400
2005-06-07,2004,9,36,158,381.42,0.49,5,Dry,39,9,7,5,59,119,0.31,262.4,0.69,262.4,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.148,0.0229,0.000926,0.17,0.0069,2,0.12,0.29,0.0117,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
2005-06-08,2004,9,36,159,375.13,0.5,5,Dry,39,9,7,5,59,119,0.32,256.1,0.68,256.1,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0199,0.000805,0.165,0.00668,2,0.115,0.281,0.0113,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
2005-06-09,2004,9,36,160,369.39,0.5,5,Dry,39,9,7,5,59,119,0.32,250.4,0.68,250.4,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.0172,0.000694,0.16,0.00648,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.2,1300
2005-06-10,2004,9,37,161,363.64,0.51,5,Dry,39,9,7,5,59,119,0.33,244.6,0.67,244.6,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0165,0.000668,0.158,0.00637,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,52.9,1270
2005-06-11,2004,9,37,162,359,0.51,5,Dry,39,9,7,5,59,119,0.33,240,0.67,240,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0162,0.000651,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.8,26,51.9,1250
2005-06-12,2004,9,37,163,353.8,0.52,5,Dry,39,9,7,5,59,119,0.34,234.8,0.66,234.8,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000633,0.154,0.00618,2,0.101,0.255,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2005-06-13,2004,9,37,164,348.61,0.52,5,Dry,39,9,7,5,59,119,0.34,229.6,0.66,229.6,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000614,0.151,0.00608,2,0.0975,0.249,0.01,24.6,0.923,0.97,0.895,25.6,24.8,49.6,1190
2005-06-14,2004,9,37,165,343.41,0.53,5,Dry,39,9,7,5,59,119,0.35,224.4,0.65,224.4,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000596,0.149,0.00599,1,0.245,0.394,0.0159,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2005-06-15,2004,9,37,166,338.76,0.53,5,Dry,39,9,7,5,59,119,0.35,219.8,0.65,219.8,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0144,0.000579,0.147,0.0059,1,0.239,0.386,0.0155,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
2005-06-16,2004,9,37,167,334.11,0.54,5,Dry,39,9,7,5,59,119,0.36,215.1,0.64,215.1,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000563,0.145,0.00581,1,0.233,0.378,0.0152,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2005-06-17,2004,9,38,168,329.46,0.54,5,Dry,39,9,7,5,59,119,0.36,210.5,0.64,210.5,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000547,0.143,0.00573,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
2005-06-18,2004,9,38,169,325.91,0.55,5,Dry,39,9,7,5,59,119,0.36,206.9,0.64,206.9,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0133,0.000534,0.141,0.00566,1,0.222,0.363,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
2005-06-19,2004,9,38,170,321.81,0.55,5,Dry,39,9,7,5,59,119,0.37,202.8,0.63,202.8,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.00052,0.14,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
2005-06-20,2004,9,38,171,317.71,0.56,5,Dry,39,9,7,5,59,119,0.38,198.7,0.63,198.7,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0126,0.000505,0.138,0.00551,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2005-06-21,2004,9,38,172,313.61,0.56,5,Dry,39,9,7,5,59,119,0.38,194.6,0.62,194.6,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000491,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2005-06-22,2004,9,38,173,309.5,0.57,5,Dry,39,9,7,5,59,119,0.38,190.5,0.62,190.5,0,0,0,0,-5,5,39,9,7,0,64,246,990,964.9,25.1,0.122,0.0119,0.000477,0.134,0.00535,1,0.2,0.334,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2005-06-23,2004,9,38,174,305.4,0.57,5,Dry,39,9,7,5,59,119,0.39,186.4,0.61,186.4,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000462,0.132,0.00528,1,0.194,0.326,0.013,24.7,0.951,0.98,0.932,43,42.1,42.1,1010
2005-06-24,2004,9,39,175,301.85,0.58,5,Dry,39,9,7,5,59,119,0.39,182.8,0.61,182.8,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.119,0.0113,0.00045,0.131,0.00521,1,0.189,0.32,0.0128,24.8,0.95,0.98,0.931,42.2,41.3,41.3,992
2005-06-25,2004,9,39,176,298.29,0.58,5,Dry,39,9,7,5,59,119,0.4,179.3,0.6,179.3,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000438,0.129,0.00515,1,0.185,0.314,0.0125,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
2005-06-26,2004,9,39,177,294.74,0.59,5,Dry,39,9,7,5,59,119,0.4,175.7,0.6,175.7,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000425,0.128,0.00508,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2005-06-27,2004,9,39,178,291.18,0.59,5,Dry,39,9,7,5,59,119,0.41,172.2,0.59,172.2,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0104,0.000413,0.126,0.00502,1,0.175,0.301,0.012,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2005-06-28,2004,9,39,179,287.63,0.6,5,Dry,39,9,7,5,59,119,0.41,168.6,0.59,168.6,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.114,0.0101,0.000401,0.125,0.00495,1,0.17,0.295,0.0117,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2005-06-29,2004,9,39,180,285.17,0.6,5,Dry,39,9,7,5,59,119,0.42,166.2,0.58,166.2,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.00987,0.000392,0.123,0.00491,1,0.167,0.29,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2005-06-30,2004,9,39,181,282.16,0.6,5,Dry,39,9,7,5,59,119,0.42,163.2,0.58,163.2,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.113,0.00962,0.000382,0.122,0.00485,1,0.163,0.285,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2005-07-01,2004,10,40,182,279.15,0.61,5,Dry,37,8,6,4,53,108,0.39,171.2,0.61,171.2,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2005-07-02,2004,10,40,183,276.14,0.61,5,Dry,37,8,6,4,53,108,0.39,168.1,0.61,168.1,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2005-07-03,2004,10,40,184,273.68,0.62,5,Dry,37,8,6,4,53,108,0.4,165.7,0.6,165.7,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2005-07-04,2004,10,40,185,271.22,0.62,5,Dry,37,8,6,4,53,108,0.4,163.2,0.6,163.2,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0112,24.9,0.943,0.971,0.916,37.6,36.6,36.6,877
2005-07-05,2004,10,40,186,268.76,0.63,5,Dry,37,8,6,4,53,108,0.4,160.8,0.6,160.8,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2005-07-06,2004,10,40,187,266.3,0.63,5,Dry,37,8,6,4,53,108,0.41,158.3,0.59,158.3,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00921,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,850
2005-07-07,2004,10,40,188,263.84,0.64,5,Dry,37,8,6,4,53,108,0.41,155.8,0.59,155.8,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.009,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2005-07-08,2004,10,41,189,261.38,0.64,5,Dry,37,8,6,4,53,108,0.41,153.4,0.59,153.4,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00879,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,823
