date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-07-09,2004,10,41,190,258.92,0.65,5,Dry,37,8,6,4,53,108,0.42,150.9,0.58,150.9,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2005-07-10,2004,10,41,191,256.46,0.65,5,Dry,37,8,6,4,53,108,0.42,148.5,0.58,148.5,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,796
2005-07-11,2004,10,41,192,254,0.65,5,Dry,37,8,6,4,53,108,0.42,146,0.57,146,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2005-07-12,2004,10,41,193,251.54,0.66,5,Dry,37,8,6,4,53,108,0.43,143.5,0.57,143.5,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,769
2005-07-13,2004,10,41,194,249.07,0.66,5,Dry,37,8,6,4,53,108,0.43,141.1,0.57,141.1,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00964,25.1,0.935,0.97,0.907,32.4,31.5,31.5,755
2005-07-14,2004,10,41,195,246.61,0.67,5,Dry,37,8,6,4,53,108,0.44,138.6,0.56,138.6,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.102,0.00753,0.000297,0.11,0.00434,1,0.13,0.24,0.00946,25.1,0.934,0.97,0.906,31.9,30.9,30.9,742
2005-07-15,2004,10,42,196,245.25,0.67,5,Dry,37,8,6,4,53,108,0.44,137.3,0.56,137.3,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00742,0.000293,0.109,0.00432,1,0.128,0.237,0.00936,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2005-07-16,2004,10,42,197,243.33,0.68,5,Dry,37,8,6,4,53,108,0.44,135.3,0.56,135.3,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00428,1,0.125,0.234,0.00922,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2005-07-17,2004,10,42,198,241.42,0.68,5,Dry,37,8,6,4,53,108,0.45,133.4,0.55,133.4,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2005-07-18,2004,10,42,199,239.5,0.68,5,Dry,37,8,6,4,53,108,0.45,131.5,0.55,131.5,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,703
2005-07-19,2004,10,42,200,237.59,0.69,5,Dry,37,8,6,4,53,108,0.46,129.6,0.55,129.6,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0993,0.00677,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.2,0.931,0.97,0.903,29.7,28.9,28.9,692
2005-07-20,2004,10,42,201,235.68,0.69,5,Dry,37,8,6,4,53,108,0.46,127.7,0.54,127.7,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0986,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2005-07-21,2004,10,42,202,233.76,0.7,5,Dry,37,8,6,4,53,108,0.46,125.8,0.54,125.8,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.9,28,28,672
2005-07-22,2004,10,43,203,231.85,0.7,5,Dry,37,8,6,4,53,108,0.47,123.8,0.53,123.8,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0972,0.00628,0.000247,0.104,0.00407,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2005-07-23,2004,10,43,204,229.93,0.71,5,Dry,37,8,6,4,53,108,0.47,121.9,0.53,121.9,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00825,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2005-07-24,2004,10,43,205,228.02,0.71,5,Dry,37,8,6,4,53,108,0.47,120,0.53,120,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.004,1,0.105,0.206,0.00811,25.2,0.925,0.97,0.898,27.5,26.6,26.6,640
2005-07-25,2004,10,43,206,226.11,0.72,5,Dry,37,8,6,4,53,108,0.48,118.1,0.52,118.1,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0952,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,629
2005-07-26,2004,10,43,207,224.19,0.73,5,Dry,37,8,6,4,53,108,0.48,116.2,0.52,116.2,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0945,0.00563,0.000221,0.1,0.00393,1,0.0994,0.2,0.00784,25.3,0.923,0.97,0.895,26.6,25.8,25.8,618
2005-07-27,2004,10,43,208,222.28,0.73,5,Dry,37,8,6,4,53,108,0.49,114.3,0.51,114.3,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0939,0.00546,0.000215,0.0993,0.0039,1,0.0968,0.196,0.0077,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
2005-07-28,2004,10,43,209,220.36,0.74,5,Dry,37,8,6,4,53,108,0.49,112.4,0.51,112.4,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.0053,0.000208,0.0985,0.00387,1,0.0942,0.193,0.00756,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
2005-07-29,2004,10,44,210,218.45,0.74,5,Dry,37,8,6,4,53,108,0.49,110.5,0.51,110.5,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0925,0.00514,0.000202,0.0977,0.00383,1,0.0916,0.189,0.00742,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2005-07-30,2004,10,44,211,216.54,0.75,5,Dry,37,8,6,4,53,108,0.5,108.5,0.5,108.5,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0918,0.00498,0.000195,0.0968,0.0038,1,0.089,0.186,0.00729,25.3,0.917,0.97,0.89,24.7,24,24,575
2005-07-31,2004,10,44,212,214.62,0.76,5,Dry,37,8,6,4,53,108,0.5,106.6,0.5,106.6,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0912,0.00481,0.000189,0.096,0.00376,1,0.0864,0.182,0.00715,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2005-08-01,2004,11,44,213,211.61,0.77,5,Dry,34,7,5,3,44,93,0.44,118.6,0.56,118.6,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0936,0.00583,0.000228,0.0995,0.0039,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2005-08-02,2004,11,44,214,209.15,0.78,5,Dry,34,7,5,3,44,93,0.45,116.2,0.56,116.2,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00562,0.00022,0.0984,0.00385,1,0.0993,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2005-08-03,2004,11,44,215,206.14,0.78,5,Dry,34,7,5,3,44,93,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00537,0.00021,0.0971,0.0038,1,0.0952,0.192,0.00752,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2005-08-04,2004,11,44,216,203.68,0.79,5,Dry,34,7,5,3,44,93,0.46,110.7,0.54,110.7,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0908,0.00516,0.000202,0.096,0.00375,1,0.0919,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2005-08-05,2004,11,45,217,201.22,0.8,5,Dry,34,7,5,3,44,93,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00495,0.000193,0.0949,0.00371,1,0.0886,0.184,0.00717,25.4,0,0,0,0,0,0,0
2005-08-06,2004,11,45,218,198.76,0.81,5,Dry,34,7,5,3,44,93,0.47,105.8,0.53,105.8,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00474,0.000185,0.0938,0.00367,1,0.0853,0.179,0.007,25.4,0,0,0,0,0,0,0
2005-08-07,2004,11,45,219,196.3,0.81,5,Dry,34,7,5,3,44,93,0.47,103.3,0.53,103.3,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00453,0.000177,0.0928,0.00362,1,0.082,0.175,0.00683,25.4,0,0,0,0,0,0,0
2005-08-08,2004,11,45,220,194.93,0.82,5,Dry,34,7,5,3,44,93,0.48,101.9,0.52,101.9,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.00441,0.000172,0.0922,0.0036,1,0.0801,0.172,0.00673,25.4,0,0,0,0,0,0,0
2005-08-09,2004,11,45,221,193.02,0.82,5,Dry,34,7,5,3,44,93,0.48,100,0.52,100,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00425,0.000166,0.0913,0.00357,1,0.0775,0.169,0.0066,25.4,0,0,0,0,0,0,0
2005-08-10,2004,11,45,222,191.11,0.83,5,Dry,34,7,5,3,44,93,0.49,98.11,0.51,98.11,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.00409,0.00016,0.0905,0.00354,1,0.0749,0.165,0.00647,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,189.19,0.83,5,Dry,34,7,5,3,44,93,0.49,96.19,0.51,96.19,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0857,0.00393,0.000153,0.0896,0.0035,1,0.0724,0.162,0.00633,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,187.28,0.84,5,Dry,34,7,5,3,44,93,0.5,94.28,0.5,94.28,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.085,0.00376,0.000147,0.0888,0.00347,1,0.0698,0.159,0.0062,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,185.36,0.84,5,Dry,34,7,5,3,44,93,0.5,92.36,0.5,92.36,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0844,0.0036,0.000141,0.088,0.00344,1,0.0672,0.155,0.00607,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,183.45,0.85,5,Dry,34,7,5,3,44,93,0.51,90.45,0.49,90.45,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0837,0.00344,0.000134,0.0871,0.00341,1,0.0646,0.152,0.00593,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,181.54,0.86,5,Dry,34,7,5,3,44,93,0.51,88.54,0.49,88.54,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.083,0.00328,0.000128,0.0863,0.00338,1,0.062,0.148,0.0058,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,179.62,0.86,5,Dry,34,7,5,3,44,93,0.52,86.62,0.48,86.62,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0823,0.00311,0.000122,0.0854,0.00334,1,0.0594,0.145,0.00567,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,177.71,0.87,5,Dry,34,7,5,3,44,93,0.52,84.71,0.48,84.71,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00295,0.000115,0.0846,0.00331,1,0.0569,0.141,0.00554,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,175.79,0.87,5,Dry,34,7,5,3,44,93,0.53,82.79,0.47,82.79,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.081,0.00279,0.000109,0.0838,0.00328,1,0.0543,0.138,0.0054,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,174.43,0.88,5,Dry,34,7,5,3,44,93,0.53,81.43,0.47,81.43,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0805,0.00267,0.000105,0.0832,0.00326,1,0.0524,0.136,0.00531,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,173.06,0.88,5,Dry,34,7,5,3,44,93,0.54,80.06,0.46,80.06,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00256,0.0001,0.0826,0.00323,1,0.0506,0.133,0.00521,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,171.69,0.89,5,Dry,34,7,5,3,44,93,0.54,78.69,0.46,78.69,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0795,0.00244,0.0000955,0.082,0.00321,1,0.0487,0.131,0.00512,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,170.32,0.89,5,Dry,34,7,5,3,44,93,0.55,77.32,0.45,77.32,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0791,0.00232,0.0000909,0.0814,0.00319,1,0.0469,0.128,0.00502,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,168.96,0.89,5,Dry,34,7,5,3,44,93,0.55,75.96,0.45,75.96,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00221,0.0000864,0.0808,0.00316,1,0.045,0.126,0.00493,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,167.59,0.9,5,Dry,34,7,5,3,44,93,0.56,74.59,0.45,74.59,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0781,0.00209,0.0000819,0.0802,0.00314,1,0.0432,0.123,0.00483,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,166.22,0.9,5,Dry,34,7,5,3,44,93,0.56,73.22,0.44,73.22,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0776,0.00197,0.0000773,0.0796,0.00312,1,0.0413,0.121,0.00474,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,164.86,0.9,5,Dry,34,7,5,3,44,93,0.56,71.86,0.44,71.86,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0771,0.00186,0.0000728,0.079,0.00309,1,0.0395,0.118,0.00464,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,163.49,0.9,5,Dry,34,7,5,3,44,93,0.57,70.49,0.43,70.49,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00174,0.0000682,0.0784,0.00307,1,0.0377,0.116,0.00455,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,162.12,0.91,5,Dry,34,7,5,3,44,93,0.57,69.12,0.43,69.12,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0762,0.00163,0.0000637,0.0778,0.00305,1,0.0358,0.114,0.00445,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,160.75,0.91,5,Dry,34,7,5,3,44,93,0.58,67.75,0.42,67.75,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0757,0.00151,0.0000591,0.0772,0.00302,1,0.034,0.111,0.00436,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,159.39,0.91,5,Dry,34,7,5,3,44,93,0.58,66.39,0.42,66.39,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0752,0.00139,0.0000546,0.0766,0.003,1,0.0321,0.109,0.00426,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,158.02,0.91,5,Dry,34,7,5,3,44,93,0.59,65.02,0.41,65.02,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00128,0.00005,0.076,0.00298,1,0.0303,0.106,0.00416,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,156.65,0.92,5,Dry,30,6,4,2,30,72,0.46,84.65,0.54,84.65,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00295,0.000115,0.0825,0.00323,1,0.0568,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
2005-09-02,2004,12,49,245,153.64,0.92,5,Dry,30,6,4,2,30,72,0.47,81.64,0.53,81.64,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.00269,0.000105,0.0812,0.00318,1,0.0527,0.134,0.00525,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2005-09-03,2004,12,49,246,151.18,0.93,5,Dry,30,6,4,2,30,72,0.48,79.18,0.52,79.18,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00248,0.0000973,0.0801,0.00314,1,0.0494,0.129,0.00508,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2005-09-04,2004,12,49,247,148.72,0.93,5,Dry,30,6,4,2,30,72,0.48,76.72,0.52,76.72,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00227,0.0000891,0.079,0.0031,1,0.0461,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
2005-09-05,2004,12,49,248,146.26,0.93,5,Dry,30,6,4,2,30,72,0.49,74.26,0.51,74.26,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00206,0.0000809,0.0779,0.00306,1,0.0428,0.121,0.00473,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2005-09-06,2004,12,49,249,144.89,0.94,5,Dry,30,6,4,2,30,72,0.5,72.89,0.5,72.89,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00195,0.0000763,0.0773,0.00303,1,0.0409,0.118,0.00464,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
2005-09-07,2004,12,49,250,142.98,0.94,5,Dry,30,6,4,2,30,72,0.5,70.98,0.5,70.98,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00178,0.0000699,0.0765,0.003,1,0.0383,0.115,0.0045,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
2005-09-08,2004,12,49,251,141.07,0.94,5,Dry,30,6,4,2,30,72,0.51,69.07,0.49,69.07,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00162,0.0000636,0.0756,0.00297,1,0.0357,0.111,0.00437,25.4,0.908,0.96,0.872,15.6,15,15,360
2005-09-09,2004,12,50,252,139.15,0.94,5,Dry,30,6,4,2,30,72,0.52,67.15,0.48,67.15,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00146,0.0000572,0.0748,0.00293,1,0.0332,0.108,0.00423,25.4,0.897,0.96,0.861,15,14.4,14.4,346
2005-09-10,2004,12,50,253,137.24,0.95,5,Dry,30,6,4,2,30,72,0.53,65.24,0.47,65.24,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.0013,0.0000508,0.074,0.0029,1,0.0306,0.105,0.0041,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2005-09-11,2004,12,50,254,135.32,0.95,5,Dry,30,6,4,2,30,72,0.53,63.32,0.47,63.32,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00113,0.0000444,0.0731,0.00287,1,0.028,0.101,0.00397,25.4,0.876,0.96,0.841,13.8,13.3,13.3,318
2005-09-12,2004,12,50,255,133.41,0.95,5,Dry,30,6,4,2,30,72,0.54,61.41,0.46,61.41,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.00097,0.000038,0.0723,0.00283,1,0.0254,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2005-09-13,2004,12,50,256,132.04,0.96,5,Dry,30,6,4,2,30,72,0.55,60.04,0.46,60.04,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0708,0.000853,0.0000335,0.0717,0.00281,1,0.0236,0.0952,0.00374,25.4,0,0,0,0,0,0,0
2005-09-14,2004,12,50,257,130.68,0.96,5,Dry,30,6,4,2,30,72,0.55,58.68,0.45,58.68,0,0,0,0,-2,2,30,6,4,0,32,98.7,990,964.5,25.5,0.0708,0.000738,0.0000289,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2005-09-15,2004,12,50,258,129.31,0.96,5,Dry,30,6,4,2,30,72,0.56,57.31,0.44,57.31,0,0,0,0,-2,2,30,6,4,0,32,97.3,990,964.5,25.5,0.0708,0.000621,0.0000244,0.0714,0.0028,1,0.0199,0.0913,0.00358,25.4,0,0,0,0,0,0,0
2005-09-16,2004,12,51,259,127.94,0.96,5,Dry,30,6,4,2,30,72,0.56,55.94,0.44,55.94,0,0,0,0,-2,2,30,6,4,0,32,95.9,990,964.5,25.5,0.0708,0.000505,0.0000198,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,126.57,0.96,5,Dry,30,6,4,2,30,72,0.57,54.57,0.43,54.57,0,0,0,0,-2,2,30,6,4,0,32,94.6,990,964.5,25.5,0.0708,0.000388,0.0000152,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,125.21,0.97,5,Dry,30,6,4,2,30,72,0.57,53.21,0.42,53.21,0,0,0,0,-2,2,30,6,4,0,32,93.2,990,964.5,25.5,0.0708,0.000273,0.0000107,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,123.84,0.97,5,Dry,30,6,4,2,30,72,0.58,51.84,0.42,51.84,0,0,0,0,-2,2,30,6,4,0,32,91.8,990,964.5,25.5,0.0708,0.000156,0.00000613,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,122.47,0.97,5,Dry,30,6,4,2,30,72,0.59,50.47,0.41,50.47,0,0,0,0,-2,2,30,6,4,0,32,90.5,990,964.5,25.5,0.0708,0.0000399,0.00000157,0.0709,0.00278,1,0.0106,0.0815,0.0032,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,121.11,0.97,5,Dry,30,6,4,2,30,72,0.59,49.11,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,120.83,0.97,5,Dry,30,6,4,2,30,72,0.6,48.83,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,120.01,0.97,5,Dry,30,6,4,2,30,72,0.6,48.01,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,119.19,0.97,5,Dry,30,6,4,2,30,72,0.6,47.19,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,118.37,0.97,5,Dry,30,6,4,2,30,72,0.61,46.37,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,117.55,0.97,5,Dry,30,6,4,2,30,72,0.61,45.55,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,116.73,0.97,5,Dry,30,6,4,2,30,72,0.62,44.73,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,115.91,0.97,5,Dry,30,6,4,2,30,72,0.62,43.91,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,115.09,0.97,5,Dry,30,6,4,2,30,72,0.63,43.09,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,114.82,0.97,5,Dry,30,6,4,2,30,72,0.63,42.82,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,112.9,0.98,5,Dry,24,4,2,2,20,52,0.46,60.9,0.54,60.9,0,0,0,0,-2,2,24,4,2,0,22,90.9,990,964.5,25.5,0.0708,0.000926,0.0000363,0.0718,0.00281,1,0.0247,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2005-10-02,2005,1,1,275,111.54,0.98,5,Dry,24,4,2,2,20,52,0.47,59.54,0.53,59.54,0,0,0,0,-2,2,24,4,2,0,22,89.5,990,964.5,25.5,0.0708,0.000811,0.0000318,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,110.17,0.98,5,Dry,24,4,2,2,20,52,0.47,58.17,0.53,58.17,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.000694,0.0000272,0.0715,0.0028,1,0.021,0.0925,0.00363,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,108.8,0.98,5,Dry,24,4,2,2,20,52,0.48,56.8,0.52,56.8,0,0,0,0,-2,2,24,4,2,0,22,86.8,990,964.5,25.5,0.0708,0.000578,0.0000227,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,108.53,0.98,5,Dry,24,4,2,2,20,52,0.48,56.53,0.52,56.53,0,0,0,0,-2,2,24,4,2,0,22,86.5,990,964.5,25.5,0.0708,0.000555,0.0000218,0.0714,0.0028,1,0.0188,0.0902,0.00354,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,108.25,0.98,5,Dry,24,4,2,2,20,52,0.48,56.25,0.52,56.25,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.000531,0.0000208,0.0714,0.0028,1,0.0184,0.0898,0.00352,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,107.43,0.98,5,Dry,24,4,2,2,20,52,0.48,55.43,0.52,55.43,0,0,0,0,-2,2,24,4,2,0,22,85.4,990,964.5,25.5,0.0708,0.000462,0.0000181,0.0713,0.0028,1,0.0173,0.0886,0.00348,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,106.61,0.98,5,Dry,24,4,2,2,20,52,0.49,54.61,0.51,54.61,0,0,0,0,-2,2,24,4,2,0,22,84.6,990,964.5,25.5,0.0708,0.000392,0.0000154,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,105.79,0.98,5,Dry,24,4,2,2,20,52,0.49,53.79,0.51,53.79,0,0,0,0,-2,2,24,4,2,0,22,83.8,990,964.5,25.5,0.0708,0.000322,0.0000126,0.0711,0.00279,1,0.0151,0.0863,0.00338,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,104.97,0.98,5,Dry,24,4,2,2,20,52,0.49,52.97,0.51,52.97,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000252,0.0000099,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,104.15,0.98,5,Dry,24,4,2,2,20,52,0.5,52.15,0.5,52.15,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000183,0.00000717,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,103.33,0.98,5,Dry,24,4,2,2,20,52,0.5,51.33,0.5,51.33,0,0,0,0,-2,2,24,4,2,0,22,81.3,990,964.5,25.5,0.0708,0.000113,0.00000443,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,102.51,0.98,5,Dry,24,4,2,2,20,52,0.51,50.51,0.49,50.51,0,0,0,0,-2,2,24,4,2,0,22,80.5,990,964.5,25.5,0.0708,0.0000433,0.0000017,0.0709,0.00278,1,0.0107,0.0816,0.0032,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,101.69,0.98,5,Dry,24,4,2,2,20,52,0.51,49.69,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,101.42,0.98,5,Dry,24,4,2,2,20,52,0.51,49.42,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,100.6,0.98,5,Dry,24,4,2,2,20,52,0.52,48.6,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,100.87,0.98,5,Dry,24,4,2,2,20,52,0.52,48.87,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,100.05,0.98,5,Dry,24,4,2,2,20,52,0.52,48.05,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,99.78,0.99,5,Dry,24,4,2,2,20,52,0.52,47.78,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,98.96,0.99,5,Dry,24,4,2,2,20,52,0.53,46.96,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,98.14,0.99,5,Dry,24,4,2,2,20,52,0.53,46.14,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,97.32,0.99,5,Dry,24,4,2,2,20,52,0.53,45.32,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,96.5,0.99,5,Dry,24,4,2,2,20,52,0.54,44.5,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,97.32,0.99,5,Dry,24,4,2,2,20,52,0.53,45.32,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,96.5,0.99,5,Dry,24,4,2,2,20,52,0.54,44.5,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,96.22,0.99,5,Dry,24,4,2,2,20,52,0.54,44.22,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,95.4,0.99,5,Dry,24,4,2,2,20,52,0.55,43.4,0.46,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,94.58,0.99,5,Dry,24,4,2,2,20,52,0.55,42.58,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,93.76,0.99,5,Dry,24,4,2,2,20,52,0.56,41.76,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,94.58,0.99,5,Dry,24,4,2,2,20,52,0.55,42.58,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,93.76,0.99,5,Dry,24,4,2,2,20,52,0.56,41.76,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,94.58,0.99,5,Dry,23,4,2,2,19,50,0.53,44.58,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,97.04,0.99,5,Dry,23,4,2,2,19,50,0.52,47.04,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,101.69,0.98,5,Dry,23,4,2,2,19,50,0.49,51.69,0.51,51.69,0,0,0,0,-2,2,23,4,2,0,21,80.7,990,964.5,25.5,0.0708,0.000144,0.00000563,0.071,0.00278,1,0.0123,0.0832,0.00326,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,105.25,0.98,5,Dry,23,4,2,2,19,50,0.47,55.25,0.53,55.25,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.000446,0.0000175,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,106.61,0.98,5,Dry,23,4,2,2,19,50,0.47,56.61,0.53,56.61,0,0,0,0,-2,2,23,4,2,0,21,85.6,990,964.5,25.5,0.0708,0.000562,0.000022,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,109.62,0.98,5,Dry,23,4,2,2,19,50,0.46,59.62,0.54,59.62,0,0,0,0,-2,2,23,4,2,0,21,88.6,990,964.5,25.5,0.0708,0.000818,0.0000321,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,113.18,0.98,5,Dry,23,4,2,2,19,50,0.44,63.18,0.56,63.18,0,0,0,0,-2,2,23,4,2,0,21,92.2,990,964.5,25.5,0.0708,0.00112,0.0000439,0.0719,0.00282,1,0.0278,0.0997,0.00391,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,118.92,0.97,5,Dry,23,4,2,2,19,50,0.42,68.92,0.58,68.92,0,0,0,0,-2,2,23,4,2,0,21,97.9,990,964.5,25.5,0.0708,0.00161,0.0000631,0.0724,0.00284,1,0.0355,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2005-11-09,2005,2,6,313,122.47,0.97,5,Dry,23,4,2,2,19,50,0.41,72.47,0.59,72.47,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.00191,0.0000749,0.0733,0.00287,1,0.0403,0.114,0.00445,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
2005-11-10,2005,2,6,314,122.75,0.97,5,Dry,23,4,2,2,19,50,0.41,72.75,0.59,72.75,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00193,0.0000758,0.0734,0.00288,1,0.0407,0.114,0.00447,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2005-11-11,2005,2,6,315,125.21,0.97,5,Dry,23,4,2,2,19,50,0.4,75.21,0.6,75.21,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00214,0.000084,0.0745,0.00292,1,0.044,0.118,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2005-11-12,2005,2,7,316,131.5,0.96,5,Dry,23,4,2,2,19,50,0.38,81.5,0.62,81.5,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0745,0.00268,0.000105,0.0772,0.00303,1,0.0525,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,436
2005-11-13,2005,2,7,317,135.05,0.95,5,Dry,23,4,2,2,19,50,0.37,85.05,0.63,85.05,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00298,0.000117,0.0788,0.00309,1,0.0573,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2005-11-14,2005,2,7,318,135.32,0.95,5,Dry,23,4,2,2,19,50,0.37,85.32,0.63,85.32,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.003,0.000118,0.0789,0.00309,1,0.0577,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2005-11-15,2005,2,7,319,134.5,0.95,5,Dry,23,4,2,2,19,50,0.37,84.5,0.63,84.5,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00293,0.000115,0.0785,0.00308,1,0.0566,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.8,18.8,450
2005-11-16,2005,2,7,320,132.59,0.96,5,Dry,23,4,2,2,19,50,0.38,82.59,0.62,82.59,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00277,0.000109,0.0777,0.00305,1,0.054,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2005-11-17,2005,2,7,321,133.41,0.95,5,Dry,23,4,2,2,19,50,0.38,83.41,0.63,83.41,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00284,0.000111,0.078,0.00306,1,0.0551,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2005-11-18,2005,2,7,322,134.23,0.95,5,Dry,23,4,2,2,19,50,0.37,84.23,0.63,84.23,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00291,0.000114,0.0784,0.00307,1,0.0562,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2005-11-19,2005,2,8,323,136.14,0.95,5,Dry,23,4,2,2,19,50,0.37,86.14,0.63,86.14,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00307,0.00012,0.0792,0.00311,1,0.0588,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2005-11-20,2005,2,8,324,139.15,0.94,5,Dry,23,4,2,2,19,50,0.36,89.15,0.64,89.15,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00333,0.000131,0.0806,0.00316,1,0.0629,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2005-11-21,2005,2,8,325,137.24,0.95,5,Dry,23,4,2,2,19,50,0.36,87.24,0.64,87.24,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00317,0.000124,0.0797,0.00313,1,0.0603,0.14,0.00549,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
2005-11-22,2005,2,8,326,135.87,0.95,5,Dry,23,4,2,2,19,50,0.37,85.87,0.63,85.87,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00305,0.00012,0.0791,0.0031,1,0.0584,0.138,0.00539,25.4,0.926,0.963,0.891,19.8,19,19,457
2005-11-23,2005,2,8,327,133.96,0.95,5,Dry,23,4,2,2,19,50,0.37,83.96,0.63,83.96,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000113,0.0783,0.00307,1,0.0558,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.7,18.7,448
2005-11-24,2005,2,8,328,135.87,0.95,5,Dry,23,4,2,2,19,50,0.37,85.87,0.63,85.87,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00305,0.00012,0.0791,0.0031,1,0.0584,0.138,0.00539,25.4,0.926,0.963,0.891,19.8,19,19,457
2005-11-25,2005,2,8,329,141.07,0.94,5,Dry,23,4,2,2,19,50,0.35,91.07,0.65,91.07,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00349,0.000137,0.0814,0.00319,1,0.0654,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2005-11-26,2005,2,9,330,146.26,0.93,5,Dry,23,4,2,2,19,50,0.34,96.26,0.66,96.26,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00393,0.000154,0.0837,0.00328,1,0.0725,0.156,0.00612,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2005-11-27,2005,2,9,331,149.82,0.93,5,Dry,23,4,2,2,19,50,0.33,99.82,0.67,99.82,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00423,0.000166,0.0852,0.00334,1,0.0773,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2005-11-28,2005,2,9,332,153.92,0.92,5,Dry,23,4,2,2,19,50,0.33,103.9,0.68,103.9,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.00018,0.087,0.00341,1,0.0828,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2005-11-29,2005,2,9,333,155.83,0.92,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00344,1,0.0854,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2005-11-30,2005,2,9,334,157.75,0.91,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000192,0.0887,0.00348,1,0.088,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2005-12-01,2005,3,9,335,158.02,0.91,5,Dry,26,4,3,2,24,59,0.37,99.02,0.63,99.02,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00417,0.000163,0.0863,0.00338,1,0.0762,0.162,0.00637,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2005-12-02,2005,3,9,336,156.65,0.92,5,Dry,26,4,3,2,24,59,0.38,97.65,0.62,97.65,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00405,0.000159,0.0857,0.00336,1,0.0743,0.16,0.00627,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2005-12-03,2005,3,10,337,156.93,0.92,5,Dry,26,4,3,2,24,59,0.38,97.93,0.62,97.93,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00407,0.00016,0.0858,0.00336,1,0.0747,0.161,0.00629,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2005-12-04,2005,3,10,338,161.03,0.91,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0802,0.168,0.00658,25.4,0.912,0.97,0.885,23.1,22.4,22.4,539
2005-12-05,2005,3,10,339,163.49,0.9,5,Dry,26,4,3,2,24,59,0.36,104.5,0.64,104.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0841,0.00463,0.000181,0.0887,0.00347,1,0.0836,0.172,0.00675,25.4,0.914,0.97,0.887,23.7,23,23,553
2005-12-06,2005,3,10,340,165.4,0.9,5,Dry,26,4,3,2,24,59,0.36,106.4,0.64,106.4,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00479,0.000188,0.0895,0.00351,1,0.0861,0.176,0.00688,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2005-12-07,2005,3,10,341,163.49,0.9,5,Dry,26,4,3,2,24,59,0.36,104.5,0.64,104.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0841,0.00463,0.000181,0.0887,0.00347,1,0.0836,0.172,0.00675,25.4,0.914,0.97,0.887,23.7,23,23,553
2005-12-08,2005,3,10,342,164.31,0.9,5,Dry,26,4,3,2,24,59,0.36,105.3,0.64,105.3,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.0047,0.000184,0.089,0.00349,1,0.0847,0.174,0.0068,25.4,0.915,0.97,0.887,23.9,23.2,23.2,558
2005-12-09,2005,3,10,343,167.32,0.9,5,Dry,26,4,3,2,24,59,0.35,108.3,0.65,108.3,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0887,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,24,24,575
2005-12-10,2005,3,11,344,168.14,0.89,5,Dry,26,4,3,2,24,59,0.35,109.1,0.65,109.1,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00503,0.000197,0.0907,0.00355,1,0.0898,0.181,0.00707,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
2005-12-11,2005,3,11,345,166.77,0.9,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00491,0.000192,0.0901,0.00353,1,0.088,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2005-12-12,2005,3,11,346,167.04,0.9,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0884,0.179,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2005-12-13,2005,3,11,347,168.41,0.89,5,Dry,26,4,3,2,24,59,0.35,109.4,0.65,109.4,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00505,0.000198,0.0908,0.00356,1,0.0902,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2005-12-14,2005,3,11,348,167.59,0.9,5,Dry,26,4,3,2,24,59,0.35,108.6,0.65,108.6,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.0891,0.18,0.00703,25.4,0.917,0.97,0.889,24.8,24,24,576
2005-12-15,2005,3,11,349,167.32,0.9,5,Dry,26,4,3,2,24,59,0.35,108.3,0.65,108.3,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0887,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,24,24,575
2005-12-16,2005,3,11,350,169.23,0.89,5,Dry,26,4,3,2,24,59,0.35,110.2,0.65,110.2,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00512,0.0002,0.0912,0.00357,1,0.0913,0.183,0.00715,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2005-12-17,2005,3,12,351,172.79,0.88,5,Dry,26,4,3,2,24,59,0.34,113.8,0.66,113.8,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00542,0.000212,0.0928,0.00363,1,0.0961,0.189,0.00739,25.4,0.921,0.97,0.893,26,25.3,25.3,606
2005-12-18,2005,3,12,352,176.34,0.87,5,Dry,26,4,3,2,24,59,0.34,117.3,0.67,117.3,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00572,0.000224,0.0943,0.00369,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2005-12-19,2005,3,12,353,176.61,0.87,5,Dry,26,4,3,2,24,59,0.33,117.6,0.67,117.6,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0944,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2005-12-20,2005,3,12,354,178.53,0.87,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00591,0.000231,0.0953,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2005-12-21,2005,3,12,355,182.08,0.86,5,Dry,26,4,3,2,24,59,0.32,123.1,0.68,123.1,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00621,0.000243,0.0968,0.00379,1,0.109,0.205,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2005-12-22,2005,3,12,356,183.45,0.85,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00633,0.000248,0.0974,0.00381,1,0.111,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2005-12-23,2005,3,12,357,183.18,0.85,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2005-12-24,2005,3,13,358,180.17,0.86,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00605,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2005-12-25,2005,3,13,359,180.99,0.86,5,Dry,26,4,3,2,24,59,0.33,122,0.67,122,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00612,0.000239,0.0964,0.00377,1,0.107,0.204,0.00796,25.4,0.926,0.97,0.899,28.1,27.3,27.3,654
2005-12-26,2005,3,13,360,185.09,0.85,5,Dry,26,4,3,2,24,59,0.32,126.1,0.68,126.1,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0981,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2005-12-27,2005,3,13,361,187.55,0.84,5,Dry,26,4,3,2,24,59,0.32,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0925,0.00668,0.000261,0.0992,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2005-12-28,2005,3,13,362,190.56,0.83,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
2005-12-29,2005,3,13,363,191.38,0.83,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.007,0.000274,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2005-12-30,2005,3,13,364,192.2,0.82,5,Dry,26,4,3,2,24,59,0.31,133.2,0.69,133.2,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000276,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,29.9,29.9,719
2005-12-31,2005,3,14,365,195.21,0.82,5,Dry,26,4,3,2,24,59,0.3,136.2,0.7,136.2,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00733,0.000286,0.103,0.00401,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2006-01-01,2005,4,14,1,198.21,0.81,5,Dry,29,5,4,2,33,73,0.37,125.2,0.63,125.2,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00639,0.00025,0.0995,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2006-01-02,2005,4,14,2,200.68,0.8,5,Dry,29,5,4,2,33,73,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.0066,0.000258,0.101,0.00393,1,0.115,0.215,0.00842,25.4,0.929,0.97,0.902,29.5,28.7,28.7,688
2006-01-03,2005,4,14,3,202.04,0.8,5,Dry,29,5,4,2,33,73,0.36,129,0.64,129,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00672,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,695
2006-01-04,2005,4,14,4,203.41,0.79,5,Dry,29,5,4,2,33,73,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00683,0.000267,0.102,0.00398,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2006-01-05,2005,4,14,5,207.51,0.78,5,Dry,29,5,4,2,33,73,0.35,134.5,0.65,134.5,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0964,0.00718,0.000281,0.104,0.00405,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2006-01-06,2005,4,14,6,211.61,0.77,5,Dry,29,5,4,2,33,73,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00753,0.000295,0.105,0.00413,1,0.13,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2006-01-07,2005,4,15,7,215.71,0.75,5,Dry,29,5,4,2,33,73,0.34,142.7,0.66,142.7,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00788,0.000309,0.107,0.0042,1,0.135,0.242,0.0095,25.3,0.936,0.97,0.908,33.1,32.1,32.1,770
2006-01-08,2005,4,15,8,219.82,0.74,5,Dry,29,5,4,2,33,73,0.33,146.8,0.67,146.8,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00823,0.000323,0.109,0.00428,1,0.141,0.25,0.0098,25.2,0.937,0.97,0.909,34.1,33,33,793
2006-01-09,2005,4,15,9,223.37,0.73,5,Dry,29,5,4,2,33,73,0.33,150.4,0.67,150.4,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00853,0.000335,0.111,0.00434,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2006-01-10,2005,4,15,10,227.47,0.71,5,Dry,29,5,4,2,33,73,0.32,154.5,0.68,154.5,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00888,0.000349,0.112,0.00442,1,0.151,0.263,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2006-01-11,2005,4,15,11,231.03,0.7,5,Dry,29,5,4,2,33,73,0.32,158,0.68,158,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00918,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2006-01-12,2005,4,15,12,237.32,0.69,5,Dry,29,5,4,2,33,73,0.31,164.3,0.69,164.3,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00972,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2006-01-13,2005,4,15,13,243.06,0.68,5,Dry,29,5,4,2,33,73,0.3,170.1,0.7,170.1,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.922,39.5,38.5,38.5,924
2006-01-14,2005,4,16,14,248.25,0.67,5,Dry,29,5,4,2,33,73,0.29,175.3,0.71,175.3,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2006-01-15,2005,4,16,15,252.36,0.66,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2006-01-16,2005,4,16,16,259.74,0.64,5,Dry,29,5,4,2,33,73,0.28,186.7,0.72,186.7,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2006-01-17,2005,4,16,17,269.31,0.63,5,Dry,29,5,4,2,33,73,0.27,196.3,0.73,196.3,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
2006-01-18,2005,4,16,18,278.88,0.61,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2006-01-19,2005,4,16,19,288.45,0.6,5,Dry,29,5,4,2,33,73,0.25,215.4,0.75,215.4,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2006-01-20,2005,4,16,20,296.38,0.58,5,Dry,29,5,4,2,33,73,0.25,223.4,0.75,223.4,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00567,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2006-01-21,2005,4,17,21,305.4,0.57,5,Dry,29,5,4,2,33,73,0.24,232.4,0.76,232.4,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0994,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2006-01-22,2005,4,17,22,316.07,0.56,5,Dry,29,5,4,2,33,73,0.23,243.1,0.77,243.1,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2006-01-23,2005,4,17,23,325.64,0.55,5,Dry,29,5,4,2,33,73,0.22,252.6,0.78,252.6,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0182,0.000731,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1320
2006-01-24,2005,4,17,24,335.21,0.54,5,Dry,29,5,4,2,33,73,0.22,262.2,0.78,262.2,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0228,0.000913,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
2006-01-25,2005,4,17,25,345.87,0.53,5,Dry,29,5,4,2,33,73,0.21,272.9,0.79,272.9,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0278,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2006-01-26,2005,4,17,26,356.54,0.51,5,Dry,29,5,4,2,33,73,0.2,283.5,0.8,283.5,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.9,1490
2006-01-27,2005,4,17,27,366.11,0.5,5,Dry,29,5,4,2,33,73,0.2,293.1,0.8,293.1,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0373,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2006-01-28,2005,4,18,28,374.04,0.5,5,Dry,29,5,4,2,33,73,0.2,301,0.81,301,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
2006-01-29,2005,4,18,29,383.06,0.49,5,Dry,29,5,4,2,33,73,0.19,310.1,0.81,310.1,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0453,0.00184,0.204,0.00825,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2006-01-30,2005,4,18,30,393.72,0.48,5,Dry,29,5,4,2,33,73,0.18,320.7,0.81,320.7,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1680
2006-01-31,2005,4,18,31,405.48,0.47,5,Dry,29,5,4,2,33,73,0.18,332.5,0.82,332.5,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0559,0.00228,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.2,72.3,1740
2006-02-01,2005,5,18,32,414.5,0.46,5,Dry,31,6,4,3,41,85,0.2,329.5,0.8,329.5,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0545,0.00222,0.221,0.009,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.5,1720
2006-02-02,2005,5,18,33,421.89,0.45,5,Dry,31,6,4,3,41,85,0.2,336.9,0.8,336.9,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.058,0.00237,0.227,0.00926,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2006-02-03,2005,5,18,34,429.82,0.45,5,Dry,31,6,4,3,41,85,0.2,344.8,0.8,344.8,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0618,0.00252,0.233,0.00954,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.5,37.5,75,1800
2006-02-04,2005,5,19,35,439.93,0.44,5,Dry,31,6,4,3,41,85,0.19,354.9,0.81,354.9,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0665,0.00272,0.242,0.0099,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.6,38.7,77.3,1860
2006-02-05,2005,5,19,36,448.96,0.43,5,Dry,31,6,4,3,41,85,0.19,364,0.81,364,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0708,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1900
2006-02-06,2005,5,19,37,458.53,0.43,5,Dry,31,6,4,3,41,85,0.18,373.5,0.81,373.5,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0753,0.00309,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.6,1960
2006-02-07,2005,5,19,38,468.1,0.42,5,Dry,31,6,4,3,41,85,0.18,383.1,0.82,383.1,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0798,0.00329,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.6,2010
2006-02-08,2005,5,19,39,475.48,0.41,5,Dry,31,6,4,3,41,85,0.18,390.5,0.82,390.5,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0833,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2006-02-09,2005,5,19,40,482.32,0.41,5,Dry,31,6,4,3,41,85,0.18,397.3,0.82,397.3,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0865,0.00357,0.277,0.0114,2,0.211,0.487,0.0201,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
2006-02-10,2005,5,19,41,491.89,0.4,5,Dry,31,6,4,3,41,85,0.17,406.9,0.83,406.9,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0911,0.00376,0.285,0.0118,2,0.217,0.502,0.0207,23.7,0.955,0.98,0.936,45.2,44.2,88.5,2120
2006-02-11,2005,5,20,42,501.46,0.4,5,Dry,31,6,4,3,41,85,0.17,416.5,0.83,416.5,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0956,0.00396,0.293,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2006-02-12,2005,5,20,43,512.12,0.39,5,Dry,31,6,4,3,41,85,0.17,427.1,0.83,427.1,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.5,2220
2006-02-13,2005,5,20,44,520.6,0.38,5,Dry,31,6,4,3,41,85,0.16,435.6,0.84,435.6,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2006-02-14,2005,5,20,45,530.17,0.38,5,Dry,31,6,4,3,41,85,0.16,445.2,0.84,445.2,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00454,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48.1,96.1,2310
2006-02-15,2005,5,20,46,541.38,0.37,5,Dry,31,6,4,3,41,85,0.16,456.4,0.84,456.4,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.251,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2006-02-16,2005,5,20,47,552.59,0.37,5,Dry,31,6,4,3,41,85,0.15,467.6,0.85,467.6,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2006-02-17,2005,5,20,48,563.8,0.36,5,Dry,31,6,4,3,41,85,0.15,478.8,0.85,478.8,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
