date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-02-18,2005,5,21,49,575.56,0.35,5,Dry,31,6,4,3,41,85,0.15,490.6,0.85,490.6,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00548,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2470
2006-02-19,2005,5,21,50,586.22,0.35,5,Dry,31,6,4,3,41,85,0.14,501.2,0.85,501.2,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00572,0.37,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2510
2006-02-20,2005,5,21,51,595.79,0.34,5,Dry,31,6,4,3,41,85,0.14,510.8,0.86,510.8,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.006,0.382,0.0161,3,0.172,0.555,0.0234,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2006-02-21,2005,5,21,52,605.91,0.34,5,Dry,31,6,4,3,41,85,0.14,520.9,0.86,520.9,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00629,0.395,0.0167,3,0.177,0.572,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2006-02-22,2005,5,21,53,619.86,0.33,5,Dry,31,6,4,3,41,85,0.14,534.9,0.86,534.9,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,111,2680
2006-02-23,2005,5,21,54,634.89,0.32,5,Dry,31,6,4,3,41,85,0.13,549.9,0.87,549.9,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00714,0.431,0.0183,3,0.19,0.621,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2006-02-24,2005,5,21,55,652.12,0.31,5,Dry,31,6,4,3,41,85,0.13,567.1,0.87,567.1,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00766,0.452,0.0192,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
2006-02-25,2005,5,22,56,667.71,0.3,5,Dry,31,6,4,3,41,85,0.13,582.7,0.87,582.7,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00812,0.471,0.0201,3,0.205,0.676,0.0289,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2006-02-26,2005,5,22,57,684.93,0.3,5,Dry,31,6,4,3,41,85,0.12,599.9,0.88,599.9,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00864,0.493,0.0211,3,0.212,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2006-02-27,2005,5,22,58,705.99,0.29,5,Dry,31,6,4,3,41,85,0.12,621,0.88,621,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00927,0.519,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2006-02-28,2005,5,22,59,729.78,0.27,5,Dry,31,6,4,3,41,85,0.12,644.8,0.88,644.8,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.316,0.232,0.01,0.548,0.0236,3,0.233,0.781,0.0337,22.4,0.956,0.98,0.937,45.1,44.2,133,3190
2006-03-01,2005,6,22,60,755.75,0.27,5,Dry,36,8,6,4,53,107,0.14,648.8,0.86,648.8,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.234,0.0102,0.558,0.0242,3,0.234,0.792,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2006-03-02,2005,6,22,61,773.45,0.26,5,Dry,36,8,6,4,53,107,0.14,666.5,0.86,666.5,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.242,0.822,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2006-03-03,2005,6,22,62,787.71,0.25,5,Dry,36,8,6,4,53,107,0.14,680.7,0.86,680.7,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0111,0.597,0.026,3,0.249,0.846,0.0369,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2006-03-04,2005,6,23,63,808.46,0.24,5,Dry,36,8,6,4,53,107,0.13,701.5,0.87,701.5,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.354,0.27,0.0118,0.623,0.0273,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
2006-03-05,2005,6,23,64,835.66,0.23,5,Dry,36,8,6,4,53,107,0.13,728.7,0.87,728.7,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0126,0.657,0.0289,3,0.27,0.927,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2006-03-06,2005,6,23,65,861.37,0.22,5,Dry,36,8,6,4,53,107,0.12,754.4,0.88,754.4,0,0,0,0,-4,4,36,8,6,0,57,804,990,967.3,22.7,0.391,0.304,0.0134,0.695,0.0307,3,0.281,0.977,0.0431,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2006-03-07,2005,6,23,66,888.69,0.21,5,Dry,36,8,6,4,53,107,0.12,781.7,0.88,781.7,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.416,0.317,0.0141,0.734,0.0325,4,0.206,0.94,0.0417,21.6,0.953,0.975,0.929,39.4,38.4,154,3690
2006-03-08,2005,6,23,67,917.4,0.21,5,Dry,36,8,6,4,53,107,0.12,810.4,0.88,810.4,0,0,0,0,-4,4,36,8,6,0,57,860,990,967.6,22.4,0.443,0.331,0.0148,0.774,0.0345,4,0.216,0.99,0.0441,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2006-03-09,2005,6,23,68,952.05,0.2,5,Dry,36,8,6,4,53,107,0.11,845,0.89,845,0,0,0,0,-4,4,36,8,6,0,57,895,990,967.7,22.3,0.474,0.348,0.0156,0.822,0.0369,4,0.228,1.05,0.0471,21.2,0.954,0.98,0.935,42,41.2,165,3950
2006-03-10,2005,6,23,69,988.15,0.19,5,Dry,36,8,6,4,53,107,0.11,881.1,0.89,881.1,0,0,0,0,-4,4,36,8,6,0,57,931,990,967.9,22.1,0.507,0.365,0.0165,0.873,0.0394,4,0.24,1.11,0.0502,21,0.955,0.98,0.936,43.4,42.5,170,4080
2006-03-11,2005,6,24,70,1020.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,891.5,0.87,891.5,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.522,0.37,0.0168,0.893,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.8,171,4110
2006-03-12,2005,6,24,71,1053.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,924.8,0.88,924.8,0,0,0,0,-6,6,41,8,7,0,73,981,990,968.1,21.9,0.553,0.387,0.0176,0.939,0.0428,4,0.255,1.19,0.0544,20.7,0.955,0.98,0.936,44.9,44,176,4230
2006-03-13,2005,6,24,72,1082.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,953.6,0.88,953.6,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.579,0.401,0.0183,0.98,0.0449,4,0.264,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2006-03-14,2005,6,24,73,1106.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,977.6,0.88,977.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.601,0.412,0.0189,1.01,0.0466,4,0.272,1.29,0.0591,20.5,0.956,0.98,0.936,46.9,46,184,4410
2006-03-15,2005,6,24,74,1125.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,996.6,0.89,996.6,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.629,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0612,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2006-03-16,2005,6,24,75,1144.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1016,0.89,1016,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.657,0.458,0.0212,1.12,0.0515,4,0.283,1.4,0.0646,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
2006-03-17,2005,6,24,76,1158.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1030,0.89,1030,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.677,0.489,0.0227,1.17,0.054,4,0.286,1.45,0.0672,20.1,0.955,0.98,0.936,48.6,47.6,190,4570
2006-03-18,2005,6,25,77,1178.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1049,0.89,1049,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.706,0.533,0.0248,1.24,0.0575,4,0.29,1.53,0.071,20,0.955,0.98,0.936,49.2,48.2,193,4620
2006-03-19,2005,6,25,78,1197.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1069,0.89,1069,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.735,0.578,0.0269,1.31,0.0611,4,0.294,1.61,0.0748,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2006-03-20,2005,6,25,79,1217.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1089,0.89,1089,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.764,0.623,0.0291,1.39,0.0647,4,0.298,1.68,0.0786,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2006-03-21,2005,6,25,80,1232,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1103,0.9,1100,3,1,0,0,-6,8,42,8,7,0,75,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2006-03-22,2005,6,25,81,1252.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1123,0.9,1100,23,5,1,1,-5,21,46,9,8,1,88,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2006-03-23,2005,6,25,82,1272.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1144,0.9,1100,44,10,1,1,-5,37,51,9,8,1,104,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2006-03-24,2005,6,25,83,1293.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1164,0.9,1100,64,14,2,2,-4,50,55,10,9,2,117,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,50,48.2,193,4630
2006-03-25,2005,6,26,84,1314.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.098,1185,0.9,1100,85,19,3,3,-3,63,60,11,10,3,130,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-03-26,2005,6,26,85,1341.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.096,1212,0.9,1100,112,25,3,3,-3,84,66,11,10,3,151,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2006-03-27,2005,6,26,86,1368.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.094,1239,0.91,1100,139,31,4,4,-2,102,72,12,11,4,169,1200,990,969.1,20.9,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2006-03-28,2005,6,26,87,1389.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.093,1261,0.91,1100,161,36,5,5,-1,116,77,13,12,5,183,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2006-03-29,2005,6,26,88,1398.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1270,0.91,1100,170,38,5,5,-1,123,79,13,12,5,190,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2006-03-30,2005,6,26,89,1408.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1279,0.91,1100,179,40,5,5,-1,130,81,13,12,5,197,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4590
2006-03-31,2005,6,26,90,1417.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.091,1288,0.91,1100,188,42,6,6,0,134,83,14,13,6,201,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.8,191,4590
2006-04-01,2005,7,27,91,1426.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1279,0.9,1100,179,40,5,5,-5,134,85,16,15,5,206,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2006-04-02,2005,7,27,92,1429.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1282,0.9,1100,182,41,5,6,-5,135,86,16,16,5,207,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2006-04-03,2005,7,27,93,1432.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1285,0.9,1100,185,42,6,6,-4,135,87,17,16,6,207,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2006-04-04,2005,7,27,94,1429.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1282,0.9,1100,182,41,5,6,-5,135,86,16,16,5,207,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2006-04-05,2005,7,27,95,1426.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1279,0.9,1100,179,40,5,5,-5,134,85,16,15,5,206,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2006-04-06,2005,7,27,96,1423.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1276,0.9,1100,176,40,5,5,-5,131,85,16,15,5,203,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2006-04-07,2005,7,27,97,1420.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2006-04-08,2005,7,28,98,1417.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
2006-04-09,2005,7,28,99,1414.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1266,0.9,1100,166,38,5,5,-5,123,83,16,15,5,195,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-04-10,2005,7,28,100,1411.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1263,0.9,1100,163,37,5,5,-5,121,82,16,15,5,193,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-04-11,2005,7,28,101,1414.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1266,0.9,1100,166,38,5,5,-5,123,83,16,15,5,195,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-04-12,2005,7,28,102,1417.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
2006-04-13,2005,7,28,103,1420.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2006-04-14,2005,7,28,104,1417.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
2006-04-15,2005,7,29,105,1414.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1266,0.9,1100,166,38,5,5,-5,123,83,16,15,5,195,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-04-16,2005,7,29,106,1411.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1263,0.9,1100,163,37,5,5,-5,121,82,16,15,5,193,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-04-17,2005,7,29,107,1408.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1260,0.9,1100,160,36,5,5,-5,119,81,16,15,5,191,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
2006-04-18,2005,7,29,108,1405.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1257,0.9,1100,157,35,5,5,-5,117,80,16,15,5,189,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.8,47.9,191,4600
2006-04-19,2005,7,29,109,1402,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1254,0.89,1100,154,35,5,5,-5,114,80,16,15,5,186,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2006-04-20,2005,7,29,110,1398.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1251,0.89,1100,151,34,5,5,-5,112,79,16,15,5,184,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2006-04-21,2005,7,29,111,1395.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1248,0.89,1100,148,33,4,5,-6,112,78,15,15,4,184,1210,990,969.1,20.9,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,48,192,4600
2006-04-22,2005,7,30,112,1386.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1239,0.89,1100,139,31,4,4,-6,106,76,15,14,4,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2006-04-23,2005,7,30,113,1371.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1223,0.89,1100,123,28,4,4,-6,93,73,15,14,4,165,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2006-04-24,2005,7,30,114,1350.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1202,0.89,1100,102,23,3,3,-7,80,68,14,13,3,152,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2006-04-25,2005,7,30,115,1329,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1181,0.89,1100,81,18,2,2,-8,67,63,13,12,2,139,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2006-04-26,2005,7,30,116,1302.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1154,0.89,1100,54,12,2,2,-8,46,57,13,12,2,118,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-04-27,2005,7,30,117,1275.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1128,0.88,1100,28,6,1,1,-9,29,51,12,11,1,101,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-28,2005,7,30,118,1249.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1101,0.88,1100,1,0,0,0,-10,11,45,11,10,0,83,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2006-04-29,2005,7,31,119,1223.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1075,0.88,1075,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.759,0.593,0.0277,1.35,0.0632,4,0.295,1.65,0.077,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
2006-04-30,2005,7,31,120,1197.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1050,0.88,1050,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.722,0.535,0.0249,1.26,0.0585,4,0.29,1.55,0.072,19.9,0.955,0.98,0.936,49,48,192,4610
2006-05-01,2005,8,31,121,1172.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,980.5,0.84,980.5,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.621,0.414,0.0192,1.04,0.048,4,0.273,1.31,0.0607,20.2,0.955,0.98,0.936,46.5,45.6,182,4370
2006-05-02,2005,8,31,122,1147.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,955.5,0.83,955.5,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.591,0.401,0.0186,0.992,0.0459,4,0.265,1.26,0.0581,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2006-05-03,2005,8,31,123,1122.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,930.9,0.83,930.9,0,0,0,0,-10,10,47,10,10,0,125,998,990,968.3,21.7,0.568,0.39,0.0179,0.958,0.0441,4,0.257,1.21,0.0559,20.5,0.955,0.98,0.936,44.7,43.8,175,4200
2006-05-04,2005,8,31,124,1098.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,906.6,0.82,906.6,0,0,0,0,-10,10,47,10,10,0,125,974,990,968.2,21.8,0.546,0.378,0.0173,0.924,0.0424,4,0.248,1.17,0.0538,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2006-05-05,2005,8,31,125,1074.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,882.7,0.82,882.7,0,0,0,0,-10,10,47,10,10,0,125,950,990,968.1,21.9,0.524,0.366,0.0167,0.891,0.0407,4,0.24,1.13,0.0517,20.7,0.955,0.98,0.936,42.8,42,168,4030
2006-05-06,2005,8,32,126,1051.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,859.2,0.82,859.2,0,0,0,0,-10,10,47,10,10,0,125,926,990,968.1,21.9,0.503,0.355,0.0162,0.858,0.0391,4,0.232,1.09,0.0497,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2006-05-07,2005,8,32,127,1028.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,836.1,0.81,836.1,0,0,0,0,-10,10,47,10,10,0,125,903,990,968,22,0.482,0.344,0.0156,0.825,0.0375,4,0.225,1.05,0.0477,21,0.954,0.978,0.933,41,40.1,160,3850
2006-05-08,2005,8,32,128,1010.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,818.5,0.81,818.5,0,0,0,0,-10,10,47,10,10,0,125,885,990,967.9,22.1,0.466,0.335,0.0152,0.801,0.0363,4,0.219,1.02,0.0462,21,0.953,0.977,0.931,40.3,39.3,157,3780
2006-05-09,2005,8,32,129,993.07,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,801.1,0.81,801.1,0,0,0,0,-10,10,47,10,10,0,125,868,990,967.9,22.1,0.45,0.327,0.0148,0.776,0.0351,4,0.213,0.989,0.0447,21.1,0.953,0.975,0.929,39.6,38.6,154,3700
2006-05-10,2005,8,32,130,975.97,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,784,0.8,784,0,0,0,0,-10,10,47,10,10,0,125,851,990,967.8,22.2,0.434,0.318,0.0143,0.752,0.0339,3,0.289,1.04,0.0469,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2006-05-11,2005,8,32,131,959.16,0.19,5,Dry,42,9,8,6,82,147,0.15,812.2,0.85,812.2,0,0,0,0,-6,6,42,9,8,0,88,871,990,967.7,22.3,0.452,0.332,0.0149,0.785,0.0352,4,0.217,1,0.045,21.3,0.953,0.977,0.931,40.4,39.4,158,3790
2006-05-12,2005,8,32,132,942.66,0.2,5,Dry,42,9,8,6,82,147,0.16,795.7,0.84,795.7,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.437,0.324,0.0145,0.761,0.0341,4,0.211,0.972,0.0436,21.4,0.953,0.975,0.93,39.7,38.7,155,3720
2006-05-13,2005,8,33,133,926.49,0.2,5,Dry,42,9,8,6,82,147,0.16,779.5,0.84,779.5,0,0,0,0,-6,6,42,9,8,0,88,838,990,967.6,22.4,0.423,0.316,0.0141,0.739,0.033,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2006-05-14,2005,8,33,134,910.66,0.21,5,Dry,42,9,8,6,82,147,0.16,763.7,0.84,763.7,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
2006-05-15,2005,8,33,135,895.2,0.21,5,Dry,42,9,8,6,82,147,0.16,748.2,0.84,748.2,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.394,0.301,0.0134,0.695,0.0308,3,0.279,0.974,0.0432,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2006-05-16,2005,8,33,136,880.12,0.21,5,Dry,42,9,8,6,82,147,0.17,733.1,0.83,733.1,0,0,0,0,-6,6,42,9,8,0,88,792,990,967.4,22.6,0.38,0.291,0.0129,0.671,0.0297,3,0.272,0.943,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2006-05-17,2005,8,33,137,865.47,0.22,5,Dry,42,9,8,6,82,147,0.17,718.5,0.83,718.5,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.281,0.0124,0.649,0.0287,3,0.266,0.915,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,144,3440
2006-05-18,2005,8,33,138,851.28,0.22,5,Dry,42,9,8,6,82,147,0.17,704.3,0.83,704.3,0,0,0,0,-6,6,42,9,8,0,88,763,990,967.3,22.7,0.36,0.271,0.012,0.632,0.0278,3,0.259,0.891,0.0393,21.8,0.957,0.98,0.938,48,47.1,141,3390
2006-05-19,2005,8,33,139,837.58,0.23,5,Dry,42,9,8,6,82,147,0.18,690.6,0.82,690.6,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.262,0.0115,0.615,0.027,3,0.253,0.868,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
2006-05-20,2005,8,34,140,824.43,0.23,5,Dry,42,9,8,6,82,147,0.18,677.4,0.82,677.4,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0262,3,0.247,0.846,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
2006-05-21,2005,8,34,141,815.42,0.24,5,Dry,42,9,8,6,82,147,0.18,668.4,0.82,668.4,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.34,0.248,0.0108,0.587,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2006-05-22,2005,8,34,142,806.75,0.24,5,Dry,42,9,8,6,82,147,0.18,659.8,0.82,659.8,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.239,0.816,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2006-05-23,2005,8,34,143,798.49,0.25,5,Dry,42,9,8,6,82,147,0.18,651.5,0.82,651.5,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.236,0.802,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3180
2006-05-24,2005,8,34,144,790.69,0.25,5,Dry,42,9,8,6,82,147,0.19,643.7,0.81,643.7,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.5,43.7,131,3140
2006-05-25,2005,8,34,145,783.44,0.25,5,Dry,42,9,8,6,82,147,0.19,636.4,0.81,636.4,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.322,0.226,0.00985,0.548,0.0239,3,0.229,0.777,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
2006-05-26,2005,8,34,146,776.9,0.26,5,Dry,42,9,8,6,82,147,0.19,629.9,0.81,629.9,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00965,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2006-05-27,2005,8,35,147,770.25,0.26,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2006-05-28,2005,8,35,148,757.39,0.26,5,Dry,42,9,8,6,82,147,0.19,610.4,0.81,610.4,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00905,0.516,0.0224,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2006-05-29,2005,8,35,149,745.09,0.27,5,Dry,42,9,8,6,82,147,0.2,598.1,0.8,598.1,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.201,0.00867,0.5,0.0216,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2006-05-30,2005,8,35,150,733.88,0.27,5,Dry,42,9,8,6,82,147,0.2,586.9,0.8,586.9,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00833,0.487,0.021,3,0.207,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
2006-05-31,2005,8,35,151,722.12,0.28,5,Dry,42,9,8,6,82,147,0.2,575.1,0.8,575.1,0,0,0,0,-6,6,42,9,8,0,88,634,990,966.8,23.2,0.287,0.185,0.00798,0.472,0.0203,3,0.201,0.673,0.029,22.5,0.952,0.977,0.93,40.4,39.4,118,2840
2006-06-01,2005,9,35,152,710.36,0.28,5,Dry,39,9,7,5,59,119,0.17,591.4,0.83,591.4,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00843,0.49,0.0211,3,0.209,0.698,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2006-06-02,2005,9,35,153,700.25,0.29,5,Dry,39,9,7,5,59,119,0.17,581.3,0.83,581.3,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00812,0.477,0.0205,3,0.204,0.681,0.0292,22.6,0.953,0.978,0.932,41,40.1,120,2880
2006-06-03,2005,9,36,154,689.58,0.29,5,Dry,39,9,7,5,59,119,0.17,570.6,0.83,570.6,0,0,0,0,-5,5,39,9,7,0,64,626,990,966.7,23.3,0.282,0.182,0.0078,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2006-06-04,2005,9,36,155,679.46,0.3,5,Dry,39,9,7,5,59,119,0.17,560.5,0.82,560.5,0,0,0,0,-5,5,39,9,7,0,64,615,990,966.6,23.4,0.276,0.175,0.0075,0.452,0.0193,3,0.195,0.646,0.0276,22.7,0.951,0.975,0.928,39.6,38.7,116,2780
2006-06-05,2005,9,36,156,669.35,0.3,5,Dry,39,9,7,5,59,119,0.18,550.4,0.82,550.4,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.271,0.169,0.0072,0.439,0.0187,3,0.19,0.629,0.0269,22.8,0.951,0.974,0.926,39,38,114,2730
2006-06-06,2005,9,36,157,660.32,0.31,5,Dry,39,9,7,5,59,119,0.18,541.3,0.82,541.3,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.163,0.00693,0.428,0.0182,3,0.186,0.614,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2006-06-07,2005,9,36,158,650.75,0.31,5,Dry,39,9,7,5,59,119,0.18,531.8,0.82,531.8,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.156,0.00665,0.416,0.0177,3,0.182,0.598,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2006-06-08,2005,9,36,159,641.18,0.32,5,Dry,39,9,7,5,59,119,0.19,522.2,0.81,522.2,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.255,0.15,0.00637,0.404,0.0172,3,0.177,0.582,0.0247,23,0.949,0.97,0.92,37.2,36,108,2600
2006-06-09,2005,9,36,160,632.16,0.32,5,Dry,39,9,7,5,59,119,0.19,513.2,0.81,513.2,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.0061,0.393,0.0167,3,0.173,0.567,0.024,23,0.948,0.97,0.919,36.6,35.5,106,2550
2006-06-10,2005,9,37,161,623.14,0.33,5,Dry,39,9,7,5,59,119,0.19,504.1,0.81,504.1,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.138,0.00584,0.382,0.0162,3,0.169,0.551,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2510
2006-06-11,2005,9,37,162,615.21,0.33,5,Dry,39,9,7,5,59,119,0.19,496.2,0.81,496.2,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00564,0.373,0.0158,3,0.166,0.539,0.0228,23.1,0.946,0.97,0.917,35.4,34.4,103,2480
2006-06-12,2005,9,37,163,606.73,0.34,5,Dry,39,9,7,5,59,119,0.2,487.7,0.8,487.7,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.129,0.00546,0.364,0.0154,2,0.272,0.636,0.0269,23,0.956,0.98,0.937,52.7,48.2,96.4,2310
2006-06-13,2005,9,37,164,598.25,0.34,5,Dry,39,9,7,5,59,119,0.2,479.3,0.8,479.3,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00528,0.355,0.015,2,0.266,0.621,0.0262,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2006-06-14,2005,9,37,165,589.78,0.35,5,Dry,39,9,7,5,59,119,0.2,470.8,0.8,470.8,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.0051,0.347,0.0146,2,0.26,0.607,0.0256,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2006-06-15,2005,9,37,166,581.85,0.35,5,Dry,39,9,7,5,59,119,0.2,462.9,0.8,462.9,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.117,0.00494,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2006-06-16,2005,9,37,167,573.92,0.35,5,Dry,39,9,7,5,59,119,0.21,454.9,0.79,454.9,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00477,0.33,0.0139,2,0.25,0.58,0.0243,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2006-06-17,2005,9,38,168,567.08,0.36,5,Dry,39,9,7,5,59,119,0.21,448.1,0.79,448.1,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.2,23.8,0.213,0.11,0.00463,0.324,0.0136,2,0.245,0.569,0.0238,23.3,0.958,0.98,0.939,49,48,96.1,2310
2006-06-18,2005,9,38,169,559.7,0.36,5,Dry,39,9,7,5,59,119,0.21,440.7,0.79,440.7,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.21,0.107,0.00448,0.317,0.0133,2,0.24,0.557,0.0233,23.3,0.958,0.98,0.938,48.3,47.3,94.6,2270
2006-06-19,2005,9,38,170,552.32,0.37,5,Dry,39,9,7,5,59,119,0.21,433.3,0.79,433.3,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.104,0.00433,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2240
2006-06-20,2005,9,38,171,544.93,0.37,5,Dry,39,9,7,5,59,119,0.22,425.9,0.78,425.9,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.305,0.0127,2,0.23,0.535,0.0224,23.4,0.957,0.98,0.937,46.8,45.8,91.7,2200
2006-06-21,2005,9,38,172,538.1,0.37,5,Dry,39,9,7,5,59,119,0.22,419.1,0.78,419.1,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.0968,0.00404,0.3,0.0125,2,0.225,0.525,0.0219,23.5,0.956,0.98,0.937,46.1,45.2,90.3,2170
2006-06-22,2005,9,38,173,531.26,0.38,5,Dry,39,9,7,5,59,119,0.22,412.3,0.78,412.3,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0936,0.0039,0.294,0.0122,2,0.221,0.515,0.0214,23.5,0.956,0.98,0.937,45.4,44.5,89,2140
2006-06-23,2005,9,38,174,524.43,0.38,5,Dry,39,9,7,5,59,119,0.23,405.4,0.77,405.4,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0904,0.00376,0.288,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
2006-06-24,2005,9,39,175,518.68,0.38,5,Dry,39,9,7,5,59,119,0.23,399.7,0.77,399.7,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0876,0.00364,0.284,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.5,2070
2006-06-25,2005,9,39,176,512.39,0.39,5,Dry,39,9,7,5,59,119,0.23,393.4,0.77,393.4,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0847,0.00351,0.278,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.2,2040
2006-06-26,2005,9,39,177,506.11,0.39,5,Dry,39,9,7,5,59,119,0.23,387.1,0.77,387.1,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.192,0.0817,0.00339,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.9,2010
2006-06-27,2005,9,39,178,499.82,0.4,5,Dry,39,9,7,5,59,119,0.24,380.8,0.76,380.8,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.8,24.2,0.189,0.0787,0.00326,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.933,42.1,41.3,82.6,1980
2006-06-28,2005,9,39,179,493.53,0.4,5,Dry,39,9,7,5,59,119,0.24,374.5,0.76,374.5,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0758,0.00313,0.263,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
2006-06-29,2005,9,39,180,487.79,0.41,5,Dry,39,9,7,5,59,119,0.24,368.8,0.76,368.8,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0731,0.00302,0.258,0.0107,2,0.191,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,39.9,79.9,1920
2006-06-30,2005,9,39,181,482.04,0.41,5,Dry,39,9,7,5,59,119,0.25,363,0.75,363,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0704,0.0029,0.253,0.0105,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.2,39.3,78.6,1890
2006-07-01,2005,10,40,182,476.3,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,341.3,0.72,341.3,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0601,0.00248,0.237,0.00977,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.8,36.7,73.4,1760
2006-07-02,2005,10,40,183,470.56,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,335.6,0.71,335.6,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0574,0.00236,0.232,0.00956,2,0.169,0.401,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.1,1730
2006-07-03,2005,10,40,184,464.82,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,329.8,0.71,329.8,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0547,0.00225,0.227,0.00936,2,0.165,0.393,0.0161,23.9,0.945,0.97,0.917,36.6,35.5,70.9,1700
2006-07-04,2005,10,40,185,459.07,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,324.1,0.71,324.1,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.052,0.00214,0.223,0.00915,2,0.161,0.384,0.0158,24,0.945,0.97,0.916,35.9,34.9,69.7,1670
2006-07-05,2005,10,40,186,454.43,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,319.4,0.7,319.4,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0498,0.00204,0.219,0.00899,2,0.158,0.377,0.0155,24,0.944,0.97,0.916,35.4,34.4,68.8,1650
2006-07-06,2005,10,40,187,449.23,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,314.2,0.7,314.2,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0473,0.00194,0.215,0.0088,2,0.155,0.369,0.0151,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
2006-07-07,2005,10,40,188,444.04,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,309,0.7,309,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0449,0.00184,0.21,0.00862,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2006-07-08,2005,10,41,189,438.84,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,303.8,0.69,303.8,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0424,0.00174,0.206,0.00843,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.7,65.5,1570
2006-07-09,2005,10,41,190,433.64,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,298.6,0.69,298.6,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.04,0.00163,0.202,0.00825,2,0.144,0.346,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1550
2006-07-10,2005,10,41,191,429,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,294,0.69,294,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0378,0.00154,0.198,0.00809,2,0.141,0.339,0.0138,24.1,0.939,0.97,0.911,32.7,31.7,63.4,1520
2006-07-11,2005,10,41,192,424.35,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,289.4,0.68,289.4,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0356,0.00145,0.194,0.00792,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2006-07-12,2005,10,41,193,419.7,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,284.7,0.68,284.7,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0334,0.00136,0.19,0.00776,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.6,30.7,61.4,1470
2006-07-13,2005,10,41,194,415.05,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,280.1,0.68,280.1,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2006-07-14,2005,10,41,195,410.4,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,275.4,0.67,275.4,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.154,0.029,0.00118,0.183,0.00743,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
2006-07-15,2005,10,42,196,406.85,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,271.9,0.67,271.9,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0273,0.00111,0.18,0.00731,2,0.126,0.306,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2006-07-16,2005,10,42,197,402.75,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,267.8,0.67,267.8,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0254,0.00103,0.176,0.00717,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
2006-07-17,2005,10,42,198,398.64,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,263.6,0.66,263.6,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.149,0.0234,0.000953,0.173,0.00702,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.9,1360
2006-07-18,2005,10,42,199,394.54,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,259.5,0.66,259.5,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0215,0.000873,0.169,0.00688,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.9,28,56,1340
2006-07-19,2005,10,42,200,390.44,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,255.4,0.65,255.4,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.147,0.0196,0.000794,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.1,1320
2006-07-20,2005,10,42,201,386.34,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,251.3,0.65,251.3,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0176,0.000715,0.163,0.0066,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,28,27.1,54.2,1300
2006-07-21,2005,10,42,202,382.24,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,247.2,0.65,247.2,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.000679,0.16,0.0065,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2006-07-22,2005,10,43,203,378.14,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,243.1,0.64,243.1,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000664,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2006-07-23,2005,10,43,204,374.58,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,239.6,0.64,239.6,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2006-07-24,2005,10,43,205,371.03,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,236,0.64,236,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000639,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.9,1220
2006-07-25,2005,10,43,206,367.47,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,232.5,0.63,232.5,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000626,0.154,0.00622,2,0.0994,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50.1,1200
2006-07-26,2005,10,43,207,363.92,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,228.9,0.63,228.9,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2006-07-27,2005,10,43,208,360.36,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,225.4,0.63,225.4,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0149,0.000601,0.151,0.00608,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2006-07-28,2005,10,43,209,356.81,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,221.8,0.62,221.8,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2006-07-29,2005,10,44,210,353.25,0.52,4,Mod_Dry,42,9,8,6,70,135,0.38,218.3,0.62,218.3,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2006-07-30,2005,10,44,211,350.79,0.52,4,Mod_Dry,42,9,8,6,70,135,0.39,215.8,0.61,215.8,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000567,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2006-07-31,2005,10,44,212,347.79,0.52,4,Mod_Dry,42,9,8,6,70,135,0.39,212.8,0.61,212.8,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.131,0.0138,0.000557,0.145,0.00584,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2006-08-01,2005,11,44,213,343.68,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,228.7,0.67,228.7,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.00601,1,0.251,0.401,0.0161,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2006-08-02,2005,11,44,214,340.13,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,225.1,0.66,225.1,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2006-08-03,2005,11,44,215,336.03,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,221,0.66,221,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0145,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2006-08-04,2005,11,44,216,331.93,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,216.9,0.65,216.9,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00579,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
2006-08-05,2005,11,45,217,327.82,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,212.8,0.65,212.8,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000554,0.142,0.00571,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
2006-08-06,2005,11,45,218,323.72,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,208.7,0.65,208.7,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2006-08-07,2005,11,45,219,320.17,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,205.2,0.64,205.2,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00557,1,0.219,0.359,0.0143,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
2006-08-08,2005,11,45,220,316.61,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,201.6,0.64,201.6,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
2006-08-09,2005,11,45,221,313.06,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,198.1,0.63,198.1,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.8,44.8,1080
2006-08-10,2005,11,45,222,309.5,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,194.5,0.63,194.5,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2006-08-11,2005,11,45,223,307.04,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,192,0.63,192,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2006-08-12,2005,11,46,224,304.04,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,189,0.62,189,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00527,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2006-08-13,2005,11,46,225,301.03,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,186,0.62,186,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2006-08-14,2005,11,46,226,298.02,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,183,0.61,183,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00516,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,994
2006-08-15,2005,11,46,227,295.01,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,180,0.61,180,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2006-08-16,2005,11,46,228,292,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,177,0.61,177,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00505,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2006-08-17,2005,11,46,229,289,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,174,0.6,174,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2006-08-18,2005,11,46,230,285.99,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,171,0.6,171,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2006-08-19,2005,11,47,231,282.98,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,168,0.59,168,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2006-08-20,2005,11,47,232,280.52,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,165.5,0.59,165.5,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00982,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2006-08-21,2005,11,47,233,278.06,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,163.1,0.59,163.1,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00961,0.000382,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2006-08-22,2005,11,47,234,275.6,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,160.6,0.58,160.6,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.0094,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2006-08-23,2005,11,47,235,273.14,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,158.1,0.58,158.1,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00919,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2006-08-24,2005,11,47,236,270.68,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,155.7,0.57,155.7,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2006-08-25,2005,11,47,237,268.21,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,153.2,0.57,153.2,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00877,0.000348,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2006-08-26,2005,11,48,238,265.75,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,150.8,0.57,150.8,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00856,0.000339,0.115,0.00457,1,0.146,0.261,0.0104,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2006-08-27,2005,11,48,239,263.29,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,148.3,0.56,148.3,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00835,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2006-08-28,2005,11,48,240,260.83,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,145.8,0.56,145.8,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00815,0.000323,0.113,0.00448,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2006-08-29,2005,11,48,241,259.46,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,144.5,0.56,144.5,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.105,0.00803,0.000318,0.113,0.00446,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2006-08-30,2005,11,48,242,257.55,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,142.6,0.55,142.6,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2006-08-31,2005,11,48,243,255.64,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,140.6,0.55,140.6,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.0077,0.000305,0.111,0.00439,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2006-09-01,2005,12,48,244,252.63,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,161.6,0.64,161.6,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2006-09-02,2005,12,49,245,248.53,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,157.5,0.63,157.5,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
2006-09-03,2005,12,49,246,246.07,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,155.1,0.63,155.1,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.912,35.8,34.8,34.8,834
2006-09-04,2005,12,49,247,243.06,0.68,4,Mod_Dry,34,6,4,3,44,91,0.37,152.1,0.63,152.1,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00868,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2006-09-05,2005,12,49,248,240.05,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
2006-09-06,2005,12,49,249,237.04,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,146,0.62,146,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00436,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2006-09-07,2005,12,49,250,234.04,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,143,0.61,143,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
2006-09-08,2005,12,49,251,231.03,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,140,0.61,140,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2006-09-09,2005,12,50,252,228.57,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2006-09-10,2005,12,50,253,226.11,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,135.1,0.6,135.1,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00907,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2006-09-11,2005,12,50,254,223.64,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,132.6,0.59,132.6,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00702,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2006-09-12,2005,12,50,255,221.18,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,130.2,0.59,130.2,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2006-09-13,2005,12,50,256,218.72,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2006-09-14,2005,12,50,257,217.36,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2006-09-15,2005,12,50,258,215.44,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,124.4,0.58,124.4,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-09-16,2005,12,51,259,213.53,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2006-09-17,2005,12,51,260,211.61,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,120.6,0.57,120.6,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2006-09-18,2005,12,51,261,209.7,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,118.7,0.57,118.7,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2006-09-19,2005,12,51,262,207.79,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00568,0.000222,0.098,0.00383,1,0.1,0.198,0.00775,25.4,0.923,0.97,0.895,26.8,26,26,624
2006-09-20,2005,12,51,263,205.87,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,114.9,0.56,114.9,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.00551,0.000216,0.0971,0.0038,1,0.0976,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2006-09-21,2005,12,51,264,203.96,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,113,0.55,113,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00535,0.000209,0.0963,0.00376,1,0.095,0.191,0.00748,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
