date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-09-22,2005,12,51,265,202.04,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,111,0.55,111,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00519,0.000203,0.0954,0.00373,1,0.0924,0.188,0.00734,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2006-09-23,2005,12,52,266,200.13,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,109.1,0.55,109.1,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00503,0.000196,0.0946,0.0037,1,0.0898,0.184,0.0072,25.4,0,0,0,0,0,0,0
2006-09-24,2005,12,52,267,198.21,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,107.2,0.54,107.2,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00486,0.00019,0.0938,0.00366,1,0.0872,0.181,0.00707,25.4,0,0,0,0,0,0,0
2006-09-25,2005,12,52,268,196.3,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,105.3,0.54,105.3,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0882,0.0047,0.000184,0.0929,0.00363,1,0.0847,0.178,0.00694,25.4,0,0,0,0,0,0,0
2006-09-26,2005,12,52,269,194.39,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0875,0.00454,0.000177,0.0921,0.0036,1,0.0821,0.174,0.00681,25.4,0,0,0,0,0,0,0
2006-09-27,2005,12,52,270,194.11,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,103.1,0.53,103.1,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0875,0.00451,0.000176,0.092,0.00359,1,0.0817,0.174,0.00679,25.4,0,0,0,0,0,0,0
2006-09-28,2005,12,52,271,193.29,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,102.3,0.53,102.3,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0872,0.00444,0.000174,0.0916,0.00358,1,0.0806,0.172,0.00673,25.4,0,0,0,0,0,0,0
2006-09-29,2005,12,52,272,191.93,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,100.9,0.53,100.9,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0867,0.00433,0.000169,0.091,0.00356,1,0.0788,0.17,0.00664,25.4,0,0,0,0,0,0,0
2006-09-30,2005,12,53,273,190.56,0.83,4,Mod_Dry,34,6,4,3,44,91,0.48,99.56,0.52,99.56,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0862,0.00421,0.000165,0.0904,0.00353,1,0.0769,0.167,0.00654,25.4,0,0,0,0,0,0,0
2006-10-01,2006,1,1,274,189.19,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00563,0.00022,0.0956,0.00374,1,0.0994,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2006-10-02,2006,1,1,275,187.82,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00753,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2006-10-03,2006,1,1,276,186.46,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0944,0.00369,1,0.0957,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2006-10-04,2006,1,1,277,185.09,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0938,0.188,0.00734,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2006-10-05,2006,1,1,278,188.1,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2006-10-06,2006,1,1,279,191.11,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.2,26.3,26.3,632
2006-10-07,2006,1,1,280,189.19,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00563,0.00022,0.0956,0.00374,1,0.0994,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2006-10-08,2006,1,2,281,187.28,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00546,0.000214,0.0947,0.0037,1,0.0968,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2006-10-09,2006,1,2,282,185.36,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2006-10-10,2006,1,2,283,183.45,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,588
2006-10-11,2006,1,2,284,181.54,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0872,0.00498,0.000195,0.0922,0.00361,1,0.089,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2006-10-12,2006,1,2,285,179.62,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0864,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2006-10-13,2006,1,2,286,177.71,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0839,0.174,0.00682,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2006-10-14,2006,1,2,287,176.34,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.082,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2006-10-15,2006,1,3,288,174.97,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00442,0.000173,0.0893,0.0035,1,0.0802,0.17,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,539
2006-10-16,2006,1,3,289,173.61,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.0043,0.000168,0.0888,0.00347,1,0.0783,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2006-10-17,2006,1,3,290,173.33,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.883,22.7,22,22,529
2006-10-18,2006,1,3,291,173.61,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.0043,0.000168,0.0888,0.00347,1,0.0783,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2006-10-19,2006,1,3,292,175.52,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00446,0.000175,0.0896,0.00351,1,0.0809,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2006-10-20,2006,1,3,293,174.7,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2006-10-21,2006,1,3,294,173.33,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.883,22.7,22,22,529
2006-10-22,2006,1,4,295,171.96,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,98.96,0.57,98.96,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2006-10-23,2006,1,4,296,170.6,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.6,0.57,97.6,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000158,0.0874,0.00342,1,0.0743,0.162,0.00633,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2006-10-24,2006,1,4,297,169.23,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,96.23,0.57,96.23,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0868,0.0034,1,0.0724,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2006-10-25,2006,1,4,298,167.86,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,94.86,0.56,94.86,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0706,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2006-10-26,2006,1,4,299,166.5,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.5,0.56,93.5,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0819,0.0037,0.000145,0.0856,0.00335,1,0.0687,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2006-10-27,2006,1,4,300,165.13,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,92.13,0.56,92.13,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00358,0.00014,0.085,0.00333,1,0.0669,0.152,0.00595,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2006-10-28,2006,1,4,301,163.76,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.76,0.55,90.76,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00346,0.000136,0.0844,0.00331,1,0.065,0.149,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2006-10-29,2006,1,5,302,163.49,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.49,0.55,90.49,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0647,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
2006-10-30,2006,1,5,303,163.21,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,90.21,0.55,90.21,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0643,0.148,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,479
2006-10-31,2006,1,5,304,166.22,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.22,0.56,93.22,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00367,0.000144,0.0855,0.00335,1,0.0683,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2006-11-01,2006,2,5,305,168.68,0.89,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.3,26.4,26.4,634
2006-11-02,2006,2,5,306,170.6,0.89,5,Dry,23,4,2,2,19,50,0.29,120.6,0.71,120.6,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.006,0.000235,0.0943,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2006-11-03,2006,2,5,307,174.15,0.88,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.0063,0.000247,0.0959,0.00375,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2006-11-04,2006,2,5,308,176.61,0.87,5,Dry,23,4,2,2,19,50,0.28,126.6,0.72,126.6,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00651,0.000255,0.097,0.00379,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2006-11-05,2006,2,6,309,176.89,0.87,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2006-11-06,2006,2,6,310,178.8,0.87,5,Dry,23,4,2,2,19,50,0.28,128.8,0.72,128.8,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.0979,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2006-11-07,2006,2,6,311,180.17,0.86,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00681,0.000267,0.0985,0.00385,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2006-11-08,2006,2,6,312,183.72,0.85,5,Dry,23,4,2,2,19,50,0.27,133.7,0.73,133.7,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000278,0.1,0.00391,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30,30,721
2006-11-09,2006,2,6,313,185.09,0.85,5,Dry,23,4,2,2,19,50,0.27,135.1,0.73,135.1,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00723,0.000283,0.101,0.00394,1,0.125,0.226,0.00882,25.3,0.932,0.97,0.905,31.3,30.4,30.4,729
2006-11-10,2006,2,6,314,183.72,0.85,5,Dry,23,4,2,2,19,50,0.27,133.7,0.73,133.7,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000278,0.1,0.00391,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30,30,721
2006-11-11,2006,2,6,315,181.81,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,114.8,0.63,114.8,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000215,0.0939,0.00367,1,0.0975,0.191,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2006-11-12,2006,2,7,316,179.89,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,112.9,0.63,112.9,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00535,0.000209,0.0931,0.00364,1,0.0949,0.188,0.00735,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2006-11-13,2006,2,7,317,180.71,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,113.7,0.63,113.7,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00542,0.000212,0.0934,0.00366,1,0.096,0.189,0.00741,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2006-11-14,2006,2,7,318,182.63,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,115.6,0.63,115.6,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00558,0.000218,0.0943,0.00369,1,0.0986,0.193,0.00754,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-11-15,2006,2,7,319,181.81,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,114.8,0.63,114.8,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000215,0.0939,0.00367,1,0.0975,0.191,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2006-11-16,2006,2,7,320,181.54,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,114.5,0.63,114.5,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0971,0.191,0.00747,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2006-11-17,2006,2,7,321,182.9,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,115.9,0.63,115.9,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.0056,0.000219,0.0944,0.00369,1,0.099,0.193,0.00756,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2006-11-18,2006,2,7,322,184.27,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,117.3,0.64,117.3,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00572,0.000224,0.095,0.00372,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2006-11-19,2006,2,8,323,186.18,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119.2,0.64,119.2,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00588,0.00023,0.0958,0.00375,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2006-11-20,2006,2,8,324,188.1,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,121.1,0.64,121.1,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00604,0.000236,0.0967,0.00378,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2006-11-21,2006,2,8,325,186.18,0.84,5,Dry,23,4,2,2,19,50,0.27,136.2,0.73,136.2,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00733,0.000286,0.101,0.00396,1,0.126,0.227,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2006-11-22,2006,2,8,326,184.27,0.85,5,Dry,23,4,2,2,19,50,0.27,134.3,0.73,134.3,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00716,0.00028,0.1,0.00392,1,0.124,0.224,0.00876,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2006-11-23,2006,2,8,327,182.36,0.85,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2006-11-24,2006,2,8,328,180.99,0.86,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00688,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2006-11-25,2006,2,8,329,182.9,0.85,5,Dry,23,4,2,2,19,50,0.27,132.9,0.73,132.9,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00705,0.000276,0.0997,0.0039,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.8,29.9,29.9,716
2006-11-26,2006,2,9,330,188.1,0.84,5,Dry,23,4,2,2,19,50,0.27,138.1,0.73,138.1,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00749,0.000293,0.102,0.00399,1,0.129,0.231,0.00903,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2006-11-27,2006,2,9,331,191.65,0.83,5,Dry,23,4,2,2,19,50,0.26,141.7,0.74,141.7,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.00779,0.000305,0.104,0.00405,1,0.134,0.237,0.00927,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2006-11-28,2006,2,9,332,192.47,0.82,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00786,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2006-11-29,2006,2,9,333,190.01,0.83,5,Dry,23,4,2,2,19,50,0.26,140,0.74,140,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00765,0.000299,0.103,0.00402,1,0.132,0.234,0.00916,25.3,0.934,0.97,0.906,32.5,31.5,31.5,757
2006-11-30,2006,2,9,334,187,0.84,5,Dry,23,4,2,2,19,50,0.27,137,0.73,137,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.0074,0.000289,0.102,0.00397,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2006-12-01,2006,3,9,335,185.09,0.85,5,Dry,26,4,3,2,24,59,0.32,126.1,0.68,126.1,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0981,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2006-12-02,2006,3,9,336,183.18,0.85,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-12-03,2006,3,10,337,181.81,0.86,5,Dry,26,4,3,2,24,59,0.33,122.8,0.68,122.8,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-12-04,2006,3,10,338,183.18,0.85,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-12-05,2006,3,10,339,187.82,0.84,5,Dry,26,4,3,2,24,59,0.31,128.8,0.69,128.8,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.0067,0.000262,0.0993,0.00388,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2006-12-06,2006,3,10,340,191.38,0.83,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.007,0.000274,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2006-12-07,2006,3,10,341,193.29,0.82,5,Dry,26,4,3,2,24,59,0.3,134.3,0.69,134.3,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00716,0.00028,0.102,0.00398,1,0.124,0.226,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2006-12-08,2006,3,10,342,194.66,0.82,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00728,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2006-12-09,2006,3,10,343,197.12,0.81,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2006-12-10,2006,3,11,344,199.58,0.8,5,Dry,26,4,3,2,24,59,0.3,140.6,0.7,140.6,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.0077,0.000301,0.104,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2006-12-11,2006,3,11,345,199.86,0.8,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,762
2006-12-12,2006,3,11,346,200.68,0.8,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,32.9,32,32,767
2006-12-13,2006,3,11,347,204.78,0.79,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00814,0.000318,0.107,0.00418,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2006-12-14,2006,3,11,348,207.24,0.78,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2006-12-15,2006,3,11,349,210.25,0.77,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2006-12-16,2006,3,11,350,212.71,0.77,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2006-12-17,2006,3,12,351,214.07,0.76,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00893,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2006-12-18,2006,3,12,352,215.99,0.75,5,Dry,26,4,3,2,24,59,0.27,157,0.73,157,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2006-12-19,2006,3,12,353,219,0.74,5,Dry,26,4,3,2,24,59,0.27,160,0.73,160,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.159,0.271,0.0107,25.2,0.942,0.97,0.914,37.3,36.1,36.1,868
2006-12-20,2006,3,12,354,222,0.73,5,Dry,26,4,3,2,24,59,0.27,163,0.73,163,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,885
2006-12-21,2006,3,12,355,225.01,0.72,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2006-12-22,2006,3,12,356,227.47,0.71,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,918
2006-12-23,2006,3,12,357,227.75,0.71,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
2006-12-24,2006,3,13,358,226.38,0.72,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2006-12-25,2006,3,13,359,227.2,0.72,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2006-12-26,2006,3,13,360,231.3,0.7,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
2006-12-27,2006,3,13,361,233.21,0.7,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2006-12-28,2006,3,13,362,236.22,0.69,5,Dry,26,4,3,2,24,59,0.25,177.2,0.75,177.2,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2006-12-29,2006,3,13,363,240.87,0.68,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.5,41.5,997
2006-12-30,2006,3,13,364,246.07,0.67,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2006-12-31,2006,3,14,365,252.36,0.66,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2007-01-01,2006,4,14,1,258.1,0.65,5,Dry,29,5,4,2,33,73,0.28,185.1,0.72,185.1,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2007-01-02,2006,4,14,2,263.84,0.64,5,Dry,29,5,4,2,33,73,0.28,190.8,0.72,190.8,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2007-01-03,2006,4,14,3,272.32,0.62,5,Dry,29,5,4,2,33,73,0.27,199.3,0.73,199.3,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2007-01-04,2006,4,14,4,280.25,0.61,5,Dry,29,5,4,2,33,73,0.26,207.3,0.74,207.3,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
2007-01-05,2006,4,14,5,289.82,0.59,5,Dry,29,5,4,2,33,73,0.25,216.8,0.75,216.8,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2007-01-06,2006,4,14,6,300.48,0.58,5,Dry,29,5,4,2,33,73,0.24,227.5,0.76,227.5,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.096,0.24,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2007-01-07,2006,4,15,7,312.24,0.56,5,Dry,29,5,4,2,33,73,0.23,239.2,0.77,239.2,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2007-01-08,2006,4,15,8,325.09,0.55,5,Dry,29,5,4,2,33,73,0.23,252.1,0.78,252.1,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.00072,0.156,0.00624,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2007-01-09,2006,4,15,9,337.39,0.53,5,Dry,29,5,4,2,33,73,0.22,264.4,0.78,264.4,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0238,0.000955,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.7,1390
2007-01-10,2006,4,15,10,349.15,0.52,5,Dry,29,5,4,2,33,73,0.21,276.1,0.79,276.1,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0293,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.1,60.3,1450
2007-01-11,2006,4,15,11,359.82,0.51,5,Dry,29,5,4,2,33,73,0.2,286.8,0.8,286.8,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0344,0.00139,0.185,0.00744,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2007-01-12,2006,4,15,12,371.57,0.5,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0399,0.00161,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.1,1560
2007-01-13,2006,4,15,13,383.88,0.49,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0457,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2007-01-14,2006,4,16,14,399.46,0.47,5,Dry,29,5,4,2,33,73,0.18,326.5,0.82,326.5,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0531,0.00216,0.217,0.00883,2,0.163,0.38,0.0154,24.2,0.945,0.97,0.916,36.6,35.5,71,1710
2007-01-15,2006,4,16,15,417.79,0.46,5,Dry,29,5,4,2,33,73,0.17,344.8,0.82,344.8,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0617,0.00252,0.232,0.00948,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.2,1800
2007-01-16,2006,4,16,16,436.65,0.44,5,Dry,29,5,4,2,33,73,0.17,363.6,0.83,363.6,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0706,0.00289,0.248,0.0101,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.7,39.7,79.5,1910
2007-01-17,2006,4,16,17,456.61,0.43,5,Dry,29,5,4,2,33,73,0.16,383.6,0.84,383.6,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0801,0.00329,0.264,0.0109,2,0.201,0.466,0.0191,23.9,0.953,0.98,0.934,42.8,41.9,83.9,2010
2007-01-18,2006,4,16,18,478.21,0.41,5,Dry,29,5,4,2,33,73,0.15,405.2,0.85,405.2,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0903,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2007-01-19,2006,4,16,19,500.91,0.4,5,Dry,29,5,4,2,33,73,0.15,427.9,0.85,427.9,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.022,23.6,0.957,0.98,0.938,47.4,46.5,92.9,2230
2007-01-20,2006,4,16,20,523.06,0.38,5,Dry,29,5,4,2,33,73,0.14,450.1,0.86,450.1,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00463,0.319,0.0133,2,0.246,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2007-01-21,2006,4,17,21,545.21,0.37,5,Dry,29,5,4,2,33,73,0.13,472.2,0.87,472.2,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.216,0.122,0.00509,0.338,0.0141,2,0.261,0.6,0.025,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2007-01-22,2006,4,17,22,567.9,0.36,5,Dry,29,5,4,2,33,73,0.13,494.9,0.87,494.9,0,0,0,0,-2,2,29,5,4,0,35,533,990,966.2,23.8,0.229,0.133,0.00556,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2007-01-23,2006,4,17,23,588.96,0.35,5,Dry,29,5,4,2,33,73,0.12,516,0.88,516,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.3,23.7,0.241,0.146,0.00613,0.387,0.0163,3,0.175,0.562,0.0236,23.2,0.948,0.97,0.919,37.1,36,108,2590
2007-01-24,2006,4,17,24,608.92,0.34,5,Dry,29,5,4,2,33,73,0.12,535.9,0.88,535.9,0,0,0,0,-2,2,29,5,4,0,35,574,990,966.3,23.7,0.253,0.159,0.00672,0.412,0.0174,3,0.184,0.595,0.0252,23.1,0.95,0.973,0.924,38.4,37.3,112,2690
2007-01-25,2006,4,17,25,628.88,0.33,5,Dry,29,5,4,2,33,73,0.12,555.9,0.88,555.9,0,0,0,0,-2,2,29,5,4,0,35,594,990,966.4,23.6,0.264,0.172,0.00731,0.436,0.0185,3,0.193,0.629,0.0267,23,0.951,0.975,0.928,39.7,38.7,116,2790
2007-01-26,2006,4,17,26,648.84,0.31,5,Dry,29,5,4,2,33,73,0.11,575.8,0.89,575.8,0,0,0,0,-2,2,29,5,4,0,35,614,990,966.5,23.5,0.275,0.186,0.0079,0.461,0.0196,3,0.202,0.663,0.0282,22.8,0.953,0.978,0.932,41,40.1,120,2880
2007-01-27,2006,4,17,27,669.35,0.3,5,Dry,29,5,4,2,33,73,0.11,596.4,0.89,596.4,0,0,0,0,-2,2,29,5,4,0,35,634,990,966.6,23.4,0.287,0.199,0.00851,0.486,0.0208,3,0.211,0.697,0.0298,22.7,0.954,0.98,0.935,42.3,41.4,124,2980
2007-01-28,2006,4,18,28,688.76,0.29,5,Dry,29,5,4,2,33,73,0.11,615.8,0.89,615.8,0,0,0,0,-2,2,29,5,4,0,35,654,990,966.7,23.3,0.298,0.212,0.0091,0.51,0.0219,3,0.22,0.73,0.0313,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
2007-01-29,2006,4,18,29,709.27,0.28,5,Dry,29,5,4,2,33,73,0.1,636.3,0.9,636.3,0,0,0,0,-2,2,29,5,4,0,35,674,990,966.7,23.3,0.31,0.226,0.00972,0.536,0.023,3,0.229,0.765,0.0329,22.5,0.956,0.98,0.937,44.7,43.8,132,3160
2007-01-30,2006,4,18,30,729.23,0.28,5,Dry,29,5,4,2,33,73,0.1,656.2,0.9,656.2,0,0,0,0,-2,2,29,5,4,0,35,694,990,966.8,23.2,0.321,0.239,0.0103,0.56,0.0242,3,0.238,0.798,0.0344,22.4,0.957,0.98,0.938,45.9,45,135,3240
2007-01-31,2006,4,18,31,750.83,0.27,5,Dry,29,5,4,2,33,73,0.097,677.8,0.9,677.8,0,0,0,0,-2,2,29,5,4,0,35,716,990,966.9,23.1,0.333,0.254,0.011,0.587,0.0254,3,0.248,0.835,0.0361,22.3,0.957,0.98,0.938,47.2,46.3,139,3330
2007-02-01,2006,5,18,32,769.7,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,664.7,0.86,664.7,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0106,0.576,0.025,3,0.242,0.818,0.0355,22.2,0.957,0.98,0.938,46.2,45.2,136,3260
2007-02-02,2006,5,18,33,779.41,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,674.4,0.86,674.4,0,0,0,0,-4,4,36,6,5,0,58,721,990,967,23,0.336,0.252,0.0109,0.588,0.0256,3,0.246,0.834,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2007-02-03,2006,5,18,34,795.31,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,690.3,0.87,690.3,0,0,0,0,-4,4,36,6,5,0,58,737,990,967.1,22.9,0.346,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.6,46.7,140,3360
2007-02-04,2006,5,19,35,817.19,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,712.2,0.87,712.2,0,0,0,0,-4,4,36,6,5,0,58,759,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2007-02-05,2006,5,19,36,845.34,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,740.3,0.88,740.3,0,0,0,0,-4,4,36,6,5,0,58,787,990,967.3,22.7,0.376,0.296,0.013,0.671,0.0295,3,0.276,0.947,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2007-02-06,2006,5,19,37,880.12,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,775.1,0.88,775.1,0,0,0,0,-4,4,36,6,5,0,58,822,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2007-02-07,2006,5,19,38,921.93,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,816.9,0.89,816.9,0,0,0,0,-4,4,36,6,5,0,58,864,990,967.6,22.4,0.446,0.334,0.0149,0.78,0.0348,4,0.218,0.998,0.0445,21.4,0.954,0.978,0.933,40.9,40,160,3840
2007-02-08,2006,5,19,39,966.32,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,861.3,0.89,861.3,0,0,0,0,-4,4,36,6,5,0,58,908,990,967.8,22.2,0.486,0.356,0.016,0.842,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.7,41.8,167,4010
2007-02-09,2006,5,19,40,1018,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,913,0.9,913,0,0,0,0,-4,4,36,6,5,0,58,960,990,968,22,0.534,0.381,0.0173,0.915,0.0415,4,0.251,1.17,0.0529,20.9,0.956,0.98,0.937,44.7,43.8,175,4200
2007-02-10,2006,5,19,41,1066.8,0.17,4,Mod_Dry,36,6,5,4,54,105,0.098,961.8,0.9,961.8,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.578,0.405,0.0185,0.983,0.0449,4,0.267,1.25,0.0571,20.6,0.956,0.98,0.937,46.5,45.6,182,4380
2007-02-11,2006,5,20,42,1122.8,0.16,3,Normal,43,7,5,4,78,137,0.12,985.9,0.88,985.9,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.612,0.416,0.0192,1.03,0.0473,4,0.275,1.3,0.06,20.4,0.956,0.98,0.936,47.1,46.2,185,4440
2007-02-12,2006,5,20,43,1186.5,0.15,3,Normal,43,7,5,4,78,137,0.12,1049,0.89,1049,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.705,0.534,0.0248,1.24,0.0576,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.1,48.1,193,4620
2007-02-13,2006,5,20,44,1246.5,0.14,3,Normal,43,7,5,4,78,137,0.11,1109,0.89,1100,9,2,0,0,-4,11,45,7,5,0,89,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2007-02-14,2006,5,20,45,1308.1,0.13,3,Normal,43,7,5,4,78,137,0.1,1171,0.9,1100,71,16,2,2,-2,53,59,9,7,2,131,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2007-02-15,2006,5,20,46,1377.5,0.12,3,Normal,43,7,5,4,78,137,0.1,1240,0.9,1100,140,32,4,4,0,100,75,11,9,4,178,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2007-02-16,2006,5,20,47,1423.6,0.12,3,Normal,43,7,5,4,78,137,0.096,1287,0.9,1100,187,42,6,6,2,131,85,13,11,6,209,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2007-02-17,2006,5,20,48,1464.2,0.11,3,Normal,43,7,5,4,78,137,0.094,1327,0.91,1100,227,51,7,7,3,159,94,14,12,7,237,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-02-18,2006,5,21,49,1505.3,0.11,3,Normal,43,7,5,4,78,137,0.091,1368,0.91,1100,268,57,8,8,4,191,100,15,13,8,269,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,47.9,47,188,4510
2007-02-19,2006,5,21,50,1553.4,0.1,3,Normal,43,7,5,4,78,137,0.088,1416,0.91,1100,316,57,9,10,5,235,100,16,15,9,313,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2007-02-20,2006,5,21,51,1602.1,0.095,3,Normal,43,7,5,4,78,137,0.086,1465,0.91,1100,365,57,11,11,7,279,100,18,16,11,357,1230,990,969.8,20.2,0.903,0.648,0.0321,1.55,0.0768,4,0.3,1.85,0.0917,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2007-02-21,2006,5,21,52,1658,0.089,2,Mod_Wet,49,8,7,5,93,162,0.098,1496,0.9,1100,396,51,10,12,7,316,100,18,19,12,409,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2007-02-22,2006,5,21,53,1714.7,0.082,2,Mod_Wet,49,8,7,5,93,162,0.095,1553,0.91,1100,453,51,10,14,9,369,100,18,21,14,462,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.1,181,4330
2007-02-23,2006,5,21,54,1772.2,0.076,2,Mod_Wet,49,8,7,5,93,162,0.091,1610,0.91,1100,510,51,10,16,10,423,100,18,23,15,516,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2007-02-24,2006,5,21,55,1837.3,0.069,2,Mod_Wet,49,8,7,5,93,162,0.088,1675,0.91,1100,575,51,10,18,12,484,100,18,25,17,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-02-25,2006,5,22,56,1896.3,0.062,2,Mod_Wet,49,8,7,5,93,162,0.085,1734,0.92,1100,634,51,10,18,14,541,100,18,25,19,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2007-02-26,2006,5,22,57,1948.9,0.056,2,Mod_Wet,49,8,7,5,93,162,0.083,1787,0.92,1100,687,51,10,18,16,592,100,18,25,21,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2007-02-27,2006,5,22,58,1994.9,0.05,2,Mod_Wet,49,8,7,5,93,162,0.081,1833,0.92,1100,733,51,10,18,17,637,100,18,25,22,730,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-02-28,2006,5,22,59,2034.2,0.047,2,Mod_Wet,49,8,7,5,93,162,0.08,1872,0.92,1100,772,51,10,18,18,675,100,18,25,23,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-03-01,2006,6,22,60,2066.5,0.044,2,Mod_Wet,59,11,12,13,144,239,0.12,1827,0.88,1100,727,41,7,13,9,657,100,18,25,22,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-03-02,2006,6,22,61,2091.7,0.042,2,Mod_Wet,59,11,12,13,144,239,0.11,1853,0.89,1100,753,41,7,13,10,682,100,18,25,23,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-03-03,2006,6,22,62,2109.8,0.041,2,Mod_Wet,59,11,12,13,144,239,0.11,1871,0.89,1100,771,41,7,13,10,700,100,18,25,23,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2007-03-04,2006,6,23,63,2128,0.039,2,Mod_Wet,59,11,12,13,144,239,0.11,1889,0.89,1100,789,41,7,13,11,717,100,18,25,24,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2007-03-05,2006,6,23,64,2146.2,0.038,2,Mod_Wet,59,11,12,13,144,239,0.11,1907,0.89,1100,807,41,7,13,11,735,100,18,25,24,879,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2007-03-06,2006,6,23,65,2157.1,0.038,2,Mod_Wet,59,11,12,13,144,239,0.11,1918,0.89,1100,818,41,7,13,12,745,100,18,25,25,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2007-03-07,2006,6,23,66,2168.1,0.037,2,Mod_Wet,59,11,12,13,144,239,0.11,1929,0.89,1100,829,41,7,13,12,756,100,18,25,25,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-03-08,2006,6,23,67,2179.1,0.036,2,Mod_Wet,59,11,12,13,144,239,0.11,1940,0.89,1100,840,41,7,13,12,767,100,18,25,25,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2007-03-09,2006,6,23,68,2190.1,0.036,2,Mod_Wet,59,11,12,13,144,239,0.11,1951,0.89,1100,851,41,7,13,13,777,100,18,25,26,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2007-03-10,2006,6,23,69,2201.1,0.035,2,Mod_Wet,59,11,12,13,144,239,0.11,1962,0.89,1100,862,41,7,13,13,788,100,18,25,26,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2007-03-11,2006,6,24,70,2212.1,0.035,3,Normal,49,9,9,9,107,183,0.083,2029,0.92,1100,929,51,9,16,19,834,100,18,25,28,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2007-03-12,2006,6,24,71,2223.2,0.034,3,Normal,49,9,9,9,107,183,0.082,2040,0.92,1100,940,51,9,16,19,845,100,18,25,28,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2007-03-13,2006,6,24,72,2241.7,0.033,3,Normal,49,9,9,9,107,183,0.082,2059,0.92,1100,959,51,9,16,20,863,100,18,25,29,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2007-03-14,2006,6,24,73,2260.2,0.032,3,Normal,49,9,9,9,107,183,0.081,2077,0.92,1100,977,51,9,16,20,881,100,18,25,29,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2007-03-15,2006,6,24,74,2271.3,0.031,3,Normal,49,9,9,9,107,183,0.081,2088,0.92,1100,988,51,9,16,21,891,100,18,25,30,998,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-03-16,2006,6,24,75,2282.5,0.03,3,Normal,49,9,9,9,107,183,0.08,2099,0.92,1100,999,51,9,16,21,902,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2007-03-17,2006,6,24,76,2293.7,0.03,3,Normal,49,9,9,9,107,183,0.08,2111,0.92,1100,1010,51,9,16,21,914,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2007-03-18,2006,6,25,77,2312.3,0.029,3,Normal,49,9,9,9,107,183,0.079,2129,0.92,1100,1030,51,9,16,22,931,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2007-03-19,2006,6,25,78,2331,0.028,3,Normal,49,9,9,9,107,183,0.079,2148,0.92,1100,1050,51,9,16,22,950,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-03-20,2006,6,25,79,2349.8,0.027,3,Normal,49,9,9,9,107,183,0.078,2167,0.92,1100,1070,51,9,16,23,968,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2007-03-21,2006,6,25,80,2361.1,0.026,3,Normal,49,9,9,9,107,183,0.077,2178,0.92,1100,1080,51,9,16,23,979,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2007-03-22,2006,6,25,81,2372.4,0.025,3,Normal,49,9,9,9,107,183,0.077,2189,0.92,1100,1090,51,9,16,24,989,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-03-23,2006,6,25,82,2383.7,0.025,3,Normal,49,9,9,9,107,183,0.077,2201,0.92,1100,1100,51,9,16,24,1000,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
2007-03-24,2006,6,25,83,2395,0.024,3,Normal,49,9,9,9,107,183,0.076,2212,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-03-25,2006,6,26,84,2413.9,0.023,3,Normal,49,9,9,9,107,183,0.076,2231,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-03-26,2006,6,26,85,2432.9,0.022,3,Normal,49,9,9,9,107,183,0.075,2250,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-03-27,2006,6,26,86,2451.9,0.021,3,Normal,49,9,9,9,107,183,0.075,2269,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-03-28,2006,6,26,87,2471,0.02,3,Normal,49,9,9,9,107,183,0.074,2288,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2007-03-29,2006,6,26,88,2490.1,0.019,3,Normal,49,9,9,9,107,183,0.073,2307,0.93,1100,1210,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2007-03-30,2006,6,26,89,2509.3,0.018,3,Normal,49,9,9,9,107,183,0.073,2326,0.93,1100,1230,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2007-03-31,2006,6,26,90,2520.8,0.018,3,Normal,49,9,9,9,107,183,0.073,2338,0.93,1100,1240,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-04-01,2006,7,27,91,2524.7,0.018,3,Normal,54,13,14,19,117,217,0.086,2308,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-04-02,2006,7,27,92,2528.5,0.018,3,Normal,54,13,14,19,117,217,0.086,2312,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.1,157,3760
2007-04-03,2006,7,27,93,2524.7,0.018,3,Normal,54,13,14,19,117,217,0.086,2308,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-04-04,2006,7,27,94,2513.1,0.018,3,Normal,54,13,14,19,117,217,0.086,2296,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2007-04-05,2006,7,27,95,2501.6,0.019,3,Normal,54,13,14,19,117,217,0.087,2285,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2007-04-06,2006,7,27,96,2490.1,0.019,3,Normal,54,13,14,19,117,217,0.087,2273,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2007-04-07,2006,7,27,97,2471,0.02,3,Normal,54,13,14,19,117,217,0.088,2254,0.91,1100,1150,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2007-04-08,2006,7,28,98,2451.9,0.021,3,Normal,54,13,14,19,117,217,0.088,2235,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-04-09,2006,7,28,99,2432.9,0.022,3,Normal,54,13,14,19,117,217,0.089,2216,0.91,1100,1120,46,5,11,14,1040,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-04-10,2006,7,28,100,2413.9,0.023,3,Normal,54,13,14,19,117,217,0.09,2197,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-04-11,2006,7,28,101,2395,0.024,3,Normal,54,13,14,19,117,217,0.091,2178,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-04-12,2006,7,28,102,2376.1,0.025,3,Normal,54,13,14,19,117,217,0.091,2159,0.91,1100,1060,46,5,11,13,984,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-04-13,2006,7,28,103,2364.8,0.026,3,Normal,54,13,14,19,117,217,0.092,2148,0.91,1100,1050,46,5,11,12,974,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2007-04-14,2006,7,28,104,2353.6,0.027,3,Normal,54,13,14,19,117,217,0.092,2137,0.91,1100,1040,46,5,11,12,963,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2007-04-15,2006,7,29,105,2342.3,0.027,3,Normal,54,13,14,19,117,217,0.093,2125,0.91,1100,1030,46,5,11,12,951,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2007-04-16,2006,7,29,106,2338.5,0.027,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2007-04-17,2006,7,29,107,2334.8,0.028,3,Normal,54,13,14,19,117,217,0.093,2118,0.91,1100,1020,46,5,11,12,944,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-04-18,2006,7,29,108,2331,0.028,3,Normal,54,13,14,19,117,217,0.093,2114,0.91,1100,1010,46,5,11,11,941,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-04-19,2006,7,29,109,2327.3,0.028,3,Normal,54,13,14,19,117,217,0.093,2110,0.91,1100,1010,46,5,11,11,937,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-04-20,2006,7,29,110,2331,0.028,3,Normal,54,13,14,19,117,217,0.093,2114,0.91,1100,1010,46,5,11,11,941,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-04-21,2006,7,29,111,2334.8,0.028,3,Normal,54,13,14,19,117,217,0.093,2118,0.91,1100,1020,46,5,11,12,944,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-04-22,2006,7,30,112,2331,0.028,3,Normal,54,13,14,19,117,217,0.093,2114,0.91,1100,1010,46,5,11,11,941,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
