date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-04-23,2006,7,30,113,2327.3,0.028,3,Normal,54,13,14,19,117,217,0.093,2110,0.91,1100,1010,46,5,11,11,937,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-04-24,2006,7,30,114,2323.5,0.028,3,Normal,54,13,14,19,117,217,0.093,2107,0.91,1100,1010,46,5,11,11,934,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2007-04-25,2006,7,30,115,2319.8,0.028,3,Normal,54,13,14,19,117,217,0.093,2103,0.91,1100,1000,46,5,11,11,930,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2007-04-26,2006,7,30,116,2308.6,0.029,3,Normal,54,13,14,19,117,217,0.094,2092,0.91,1100,992,46,5,11,11,919,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2007-04-27,2006,7,30,117,2297.4,0.03,3,Normal,54,13,14,19,117,217,0.095,2080,0.91,1100,980,46,5,11,10,908,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.7,163,3910
2007-04-28,2006,7,30,118,2278.8,0.031,3,Normal,54,13,14,19,117,217,0.095,2062,0.91,1100,962,46,5,11,10,890,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
2007-04-29,2006,7,31,119,2260.2,0.032,3,Normal,54,13,14,19,117,217,0.096,2043,0.9,1100,943,46,5,11,9,872,100,18,25,28,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2007-04-30,2006,7,31,120,2234.3,0.033,3,Normal,54,13,14,19,117,217,0.097,2017,0.9,1100,917,46,5,11,9,846,100,18,25,28,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2007-05-01,2006,8,31,121,2208.4,0.035,3,Normal,55,13,13,17,178,276,0.13,1932,0.88,1100,832,45,5,12,8,762,100,18,25,25,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2007-05-02,2006,8,31,122,2182.7,0.036,3,Normal,55,13,13,17,178,276,0.13,1907,0.87,1100,807,45,5,12,7,738,100,18,25,24,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2007-05-03,2006,8,31,123,2157.1,0.038,3,Normal,55,13,13,17,178,276,0.13,1881,0.87,1100,781,45,5,12,6,713,100,18,25,23,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2007-05-04,2006,8,31,124,2131.6,0.039,3,Normal,55,13,13,17,178,276,0.13,1856,0.87,1100,756,45,5,12,6,688,100,18,25,23,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2007-05-05,2006,8,31,125,2106.2,0.041,3,Normal,55,13,13,17,178,276,0.13,1830,0.87,1100,730,45,5,12,5,663,100,18,25,22,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2007-05-06,2006,8,32,126,2073.7,0.043,3,Normal,55,13,13,17,178,276,0.13,1798,0.87,1100,698,45,5,12,4,632,100,18,25,21,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43.1,42.2,169,4050
2007-05-07,2006,8,32,127,2041.3,0.046,3,Normal,55,13,13,17,178,276,0.14,1765,0.86,1100,665,45,5,12,3,600,100,18,25,20,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-05-08,2006,8,32,128,2009.2,0.049,3,Normal,55,13,13,17,178,276,0.14,1733,0.86,1100,633,45,5,12,2,569,100,18,25,19,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-05-09,2006,8,32,129,1977.2,0.052,3,Normal,55,13,13,17,178,276,0.14,1701,0.86,1100,601,45,5,12,1,538,100,18,25,18,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2007-05-10,2006,8,32,130,1938.3,0.057,3,Normal,55,13,13,17,178,276,0.14,1662,0.86,1100,562,45,5,12,0,500,100,18,25,17,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-05-11,2006,8,32,131,1899.8,0.062,3,Normal,55,13,13,17,178,276,0.14,1624,0.85,1100,524,45,5,12,-1,463,100,18,25,16,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2007-05-12,2006,8,32,132,1861.5,0.066,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.9,175,4210
2007-05-13,2006,8,33,133,1823.5,0.07,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-05-14,2006,8,33,134,1785.8,0.074,3,Normal,55,13,13,17,178,276,0.15,1510,0.84,1100,410,45,5,12,-5,353,100,18,25,12,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-05-15,2006,8,33,135,1748.5,0.078,3,Normal,55,13,13,17,178,276,0.16,1472,0.84,1100,372,45,5,11,-6,317,100,18,24,11,495,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-05-16,2006,8,33,136,1718.1,0.081,3,Normal,55,13,13,17,178,276,0.16,1442,0.84,1100,342,45,5,10,-7,289,100,18,23,10,467,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-05-17,2006,8,33,137,1688,0.085,3,Normal,55,13,13,17,178,276,0.16,1412,0.84,1100,312,45,5,10,-8,260,100,18,23,9,438,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2007-05-18,2006,8,33,138,1658,0.089,3,Normal,55,13,13,17,178,276,0.17,1382,0.83,1100,282,45,5,9,-9,232,100,18,22,8,410,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2007-05-19,2006,8,33,139,1628.3,0.092,3,Normal,55,13,13,17,178,276,0.17,1352,0.83,1100,252,45,5,8,-9,203,100,18,21,8,381,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2007-05-20,2006,8,34,140,1598.8,0.095,3,Normal,55,13,13,17,178,276,0.17,1323,0.83,1100,223,45,5,7,-10,176,100,18,20,7,354,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2007-05-21,2006,8,34,141,1569.5,0.098,3,Normal,55,13,13,17,178,276,0.18,1294,0.82,1100,194,44,5,6,-11,150,99,18,19,6,328,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2007-05-22,2006,8,34,142,1540.5,0.1,3,Normal,55,13,13,17,178,276,0.18,1264,0.82,1100,164,37,5,5,-12,129,92,18,18,5,307,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.09,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2007-05-23,2006,8,34,143,1511.7,0.1,3,Normal,55,13,13,17,178,276,0.18,1236,0.82,1100,136,31,4,4,-13,110,86,17,17,4,288,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0743,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2007-05-24,2006,8,34,144,1483.1,0.11,3,Normal,55,13,13,17,178,276,0.19,1207,0.81,1100,107,24,3,3,-14,91,79,16,16,3,269,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0734,4,0.3,1.81,0.088,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2007-05-25,2006,8,34,145,1454.8,0.11,3,Normal,55,13,13,17,178,276,0.19,1179,0.81,1100,79,18,2,2,-15,72,73,15,15,2,250,1200,990,969.3,20.7,0.849,0.648,0.0314,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-05-26,2006,8,34,146,1426.7,0.12,3,Normal,55,13,13,17,178,276,0.19,1151,0.81,1100,51,12,2,2,-15,50,67,15,15,2,228,1200,990,969.2,20.8,0.841,0.648,0.0312,1.49,0.0717,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2007-05-27,2006,8,35,147,1398.9,0.12,3,Normal,55,13,13,17,178,276,0.2,1123,0.8,1100,23,5,1,1,-16,32,60,14,14,1,210,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
2007-05-28,2006,8,35,148,1353.1,0.13,3,Normal,55,13,13,17,178,276,0.2,1077,0.8,1077,0,0,0,0,-17,17,55,13,13,0,195,1160,990,969,21,0.784,0.597,0.0284,1.38,0.0658,4,0.295,1.68,0.0798,19.3,0.953,0.98,0.934,48.6,47.7,191,4570
2007-05-29,2006,8,35,149,1302.2,0.13,3,Normal,55,13,13,17,178,276,0.21,1026,0.79,1026,0,0,0,0,-17,17,55,13,13,0,195,1110,990,968.8,21.2,0.709,0.482,0.0228,1.19,0.0563,4,0.285,1.48,0.0698,19.7,0.954,0.98,0.935,47.2,46.3,185,4440
2007-05-30,2006,8,35,150,1258.1,0.14,3,Normal,55,13,13,17,178,276,0.22,982.1,0.78,982.1,0,0,0,0,-17,17,55,13,13,0,195,1060,990,968.7,21.3,0.644,0.414,0.0195,1.06,0.0497,4,0.274,1.33,0.0626,20,0.955,0.98,0.936,45.9,45,180,4320
2007-05-31,2006,8,35,151,1220.5,0.14,3,Normal,55,13,13,17,178,276,0.23,944.5,0.77,944.5,0,0,0,0,-17,17,55,13,13,0,195,1030,990,968.6,21.4,0.594,0.396,0.0185,0.99,0.0462,4,0.261,1.25,0.0584,20.2,0.955,0.98,0.936,44.6,43.7,175,4190
2007-06-01,2006,9,35,152,1183.7,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1023,0.86,1023,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.679,0.474,0.022,1.15,0.0536,4,0.285,1.44,0.0668,20.1,0.955,0.98,0.936,48.1,47.1,189,4530
2007-06-02,2006,9,35,153,1153,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,992,0.86,992,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.634,0.419,0.0194,1.05,0.0487,4,0.277,1.33,0.0615,20.3,0.955,0.98,0.936,47.1,46.2,185,4440
2007-06-03,2006,9,36,154,1122.8,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,961.9,0.86,961.9,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.594,0.405,0.0186,0.998,0.046,4,0.267,1.27,0.0583,20.4,0.955,0.98,0.936,46.1,45.1,181,4330
2007-06-04,2006,9,36,155,1093.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,932.3,0.85,932.3,0,0,0,0,-9,9,45,10,9,0,97,996,990,968.2,21.8,0.567,0.39,0.0179,0.957,0.0439,4,0.257,1.21,0.0557,20.6,0.955,0.98,0.936,45,44.1,176,4230
2007-06-05,2006,9,36,156,1064.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,903.2,0.85,903.2,0,0,0,0,-9,9,45,10,9,0,97,967,990,968.1,21.9,0.54,0.376,0.0172,0.916,0.0419,4,0.247,1.16,0.0531,20.7,0.955,0.98,0.936,43.9,43,172,4130
2007-06-06,2006,9,36,157,1040.9,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,879.9,0.84,879.9,0,0,0,0,-9,9,45,10,9,0,97,944,990,968,22,0.519,0.365,0.0166,0.884,0.0402,4,0.239,1.12,0.0511,20.8,0.955,0.98,0.936,42.9,42.1,168,4040
2007-06-07,2006,9,36,158,1018,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,857,0.84,857,0,0,0,0,-9,9,45,10,9,0,97,921,990,968,22,0.498,0.354,0.016,0.852,0.0386,4,0.232,1.08,0.0492,21,0.954,0.98,0.935,42,41.2,165,3950
2007-06-08,2006,9,36,159,995.54,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,834.5,0.84,834.5,0,0,0,0,-9,9,45,10,9,0,97,899,990,967.9,22.1,0.477,0.343,0.0155,0.82,0.0371,4,0.224,1.04,0.0472,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2007-06-09,2006,9,36,160,973.55,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,812.5,0.83,812.5,0,0,0,0,-9,9,45,10,9,0,97,877,990,967.8,22.2,0.457,0.332,0.015,0.79,0.0356,4,0.217,1.01,0.0453,21.2,0.953,0.977,0.931,40.3,39.3,157,3770
2007-06-10,2006,9,37,161,956.78,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,795.8,0.83,795.8,0,0,0,0,-9,9,45,10,9,0,97,860,990,967.7,22.3,0.442,0.324,0.0146,0.766,0.0344,4,0.211,0.977,0.0439,21.3,0.953,0.975,0.929,39.6,38.6,154,3710
2007-06-11,2006,9,37,162,940.33,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,779.3,0.83,779.3,0,0,0,0,-9,9,45,10,9,0,97,843,990,967.7,22.3,0.427,0.316,0.0142,0.743,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,51.9,48.2,145,3470
2007-06-12,2006,9,37,163,924.2,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,763.2,0.83,763.2,0,0,0,0,-9,9,45,10,9,0,97,827,990,967.6,22.4,0.412,0.308,0.0138,0.721,0.0322,3,0.284,1,0.0448,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2007-06-13,2006,9,37,164,908.43,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,747.4,0.82,747.4,0,0,0,0,-9,9,45,10,9,0,97,811,990,967.5,22.5,0.398,0.3,0.0134,0.698,0.0311,3,0.279,0.977,0.0435,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2007-06-14,2006,9,37,165,893.02,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,732,0.82,732,0,0,0,0,-9,9,45,10,9,0,97,796,990,967.5,22.5,0.384,0.29,0.0129,0.674,0.0299,3,0.272,0.946,0.042,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2007-06-15,2006,9,37,166,878.01,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,717,0.82,717,0,0,0,0,-9,9,45,10,9,0,97,781,990,967.4,22.6,0.37,0.28,0.0124,0.65,0.0288,3,0.265,0.915,0.0405,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2007-06-16,2006,9,37,167,863.42,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,702.4,0.81,702.4,0,0,0,0,-9,9,45,10,9,0,97,766,990,967.4,22.6,0.362,0.27,0.0119,0.632,0.0279,3,0.259,0.891,0.0393,21.8,0.957,0.98,0.938,47.8,46.8,141,3370
2007-06-17,2006,9,38,168,849.29,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,688.3,0.81,688.3,0,0,0,0,-9,9,45,10,9,0,97,752,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.867,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
2007-06-18,2006,9,38,169,835.66,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,674.7,0.81,674.7,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.346,0.252,0.0111,0.598,0.0263,3,0.246,0.844,0.0371,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2007-06-19,2006,9,38,170,826.27,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,665.3,0.81,665.3,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
2007-06-20,2006,9,38,171,817.19,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,656.2,0.8,656.2,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2007-06-21,2006,9,38,172,808.46,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,647.5,0.8,647.5,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.234,0.0102,0.564,0.0247,3,0.234,0.798,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2007-06-22,2006,9,38,173,800.11,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,639.1,0.8,639.1,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00995,0.554,0.0242,3,0.23,0.784,0.0342,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2007-06-23,2006,9,38,174,792.21,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,631.2,0.8,631.2,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.00971,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2007-06-24,2006,9,39,175,784.84,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,623.8,0.8,623.8,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00948,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.2,42.4,127,3050
2007-06-25,2006,9,39,176,778.14,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,617.1,0.79,617.1,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2007-06-26,2006,9,39,177,770.52,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2007-06-27,2006,9,39,178,763.68,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,602.7,0.79,602.7,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00883,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2007-06-28,2006,9,39,179,752.47,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,591.5,0.79,591.5,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00849,0.495,0.0214,3,0.209,0.704,0.0305,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2007-06-29,2006,9,39,180,740.71,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,579.7,0.78,579.7,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.292,0.188,0.00814,0.481,0.0208,3,0.203,0.684,0.0296,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2007-06-30,2006,9,39,181,728.96,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,568,0.78,568,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.286,0.18,0.00778,0.466,0.0201,3,0.198,0.664,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2800
2007-07-01,2006,10,40,182,717.75,0.28,3,Normal,50,10,9,9,108,186,0.26,531.8,0.74,531.8,0,0,0,0,-9,9,50,10,9,0,117,601,990,966.8,23.2,0.268,0.156,0.00672,0.424,0.0183,3,0.182,0.606,0.0261,22.6,0.949,0.97,0.921,37.3,36.2,109,2610
2007-07-02,2006,10,40,183,707.63,0.28,3,Normal,50,10,9,9,108,186,0.26,521.6,0.74,521.6,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.262,0.149,0.00642,0.412,0.0177,3,0.177,0.589,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2007-07-03,2006,10,40,184,696.96,0.29,3,Normal,50,10,9,9,108,186,0.27,511,0.73,511,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.142,0.00611,0.398,0.0171,3,0.172,0.571,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2007-07-04,2006,10,40,185,686.3,0.29,3,Normal,50,10,9,9,108,186,0.27,500.3,0.73,500.3,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00579,0.385,0.0165,3,0.168,0.553,0.0237,22.8,0.946,0.97,0.918,35.3,34.2,103,2460
2007-07-05,2006,10,40,186,676.18,0.3,3,Normal,50,10,9,9,108,186,0.28,490.2,0.72,490.2,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00557,0.375,0.016,2,0.273,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2007-07-06,2006,10,40,187,667.16,0.3,3,Normal,50,10,9,9,108,186,0.28,481.2,0.72,481.2,0,0,0,0,-9,9,50,10,9,0,117,550,990,966.6,23.4,0.239,0.126,0.00538,0.365,0.0156,2,0.267,0.633,0.027,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2007-07-07,2006,10,40,188,657.59,0.31,3,Normal,50,10,9,9,108,186,0.28,471.6,0.72,471.6,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00518,0.355,0.0151,2,0.261,0.616,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2007-07-08,2006,10,41,189,648.02,0.31,3,Normal,50,10,9,9,108,186,0.29,462,0.71,462,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00498,0.345,0.0147,2,0.254,0.6,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2007-07-09,2006,10,41,190,638.45,0.32,3,Normal,50,10,9,9,108,186,0.29,452.4,0.71,452.4,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.113,0.00478,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.7,2300
2007-07-10,2006,10,41,191,629.43,0.32,3,Normal,50,10,9,9,108,186,0.3,443.4,0.7,443.4,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00459,0.326,0.0138,2,0.242,0.568,0.0241,23,0.958,0.98,0.939,47.9,47,93.9,2250
2007-07-11,2006,10,41,192,621.5,0.33,3,Normal,50,10,9,9,108,186,0.3,435.5,0.7,435.5,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00443,0.318,0.0135,2,0.236,0.555,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.4,2220
2007-07-12,2006,10,41,193,613.02,0.33,3,Normal,50,10,9,9,108,186,0.3,427,0.7,427,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.101,0.00425,0.311,0.0132,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.4,90.7,2180
2007-07-13,2006,10,41,194,604.54,0.34,3,Normal,50,10,9,9,108,186,0.31,418.5,0.69,418.5,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.0966,0.00408,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
2007-07-14,2006,10,41,195,596.07,0.34,3,Normal,50,10,9,9,108,186,0.31,410.1,0.69,410.1,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0926,0.0039,0.297,0.0125,2,0.219,0.516,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.4,2100
2007-07-15,2006,10,42,196,588.14,0.35,3,Normal,50,10,9,9,108,186,0.32,402.1,0.68,402.1,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0888,0.00374,0.291,0.0122,2,0.214,0.505,0.0212,23.2,0.955,0.98,0.936,43.8,42.9,85.8,2060
2007-07-16,2006,10,42,197,580.21,0.35,3,Normal,50,10,9,9,108,186,0.32,394.2,0.68,394.2,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.0851,0.00358,0.284,0.0119,2,0.209,0.493,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.2,2020
2007-07-17,2006,10,42,198,573.37,0.35,3,Normal,50,10,9,9,108,186,0.32,387.4,0.68,387.4,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.197,0.0818,0.00344,0.278,0.0117,2,0.204,0.482,0.0203,23.3,0.953,0.98,0.934,42.3,41.4,82.8,1990
2007-07-18,2006,10,42,199,565.99,0.36,3,Normal,50,10,9,9,108,186,0.33,380,0.67,380,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0784,0.00328,0.272,0.0114,2,0.199,0.471,0.0198,23.4,0.952,0.979,0.933,41.5,40.6,81.3,1950
2007-07-19,2006,10,42,200,558.61,0.36,3,Normal,50,10,9,9,108,186,0.33,372.6,0.67,372.6,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.0749,0.00313,0.266,0.0111,2,0.194,0.46,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.6,1910
2007-07-20,2006,10,42,201,551.22,0.37,3,Normal,50,10,9,9,108,186,0.34,365.2,0.66,365.2,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0714,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2007-07-21,2006,10,42,202,544.39,0.37,3,Normal,50,10,9,9,108,186,0.34,358.4,0.66,358.4,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0682,0.00285,0.255,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.5,1840
2007-07-22,2006,10,43,203,537.55,0.37,3,Normal,50,10,9,9,108,186,0.35,351.6,0.65,351.6,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0649,0.00271,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,74.9,1800
2007-07-23,2006,10,43,204,530.71,0.38,3,Normal,50,10,9,9,108,186,0.35,344.7,0.65,344.7,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0617,0.00257,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.4,1760
2007-07-24,2006,10,43,205,524.97,0.38,3,Normal,50,10,9,9,108,186,0.35,339,0.65,339,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.059,0.00245,0.239,0.00992,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.2,36.1,72.1,1730
2007-07-25,2006,10,43,206,518.68,0.38,3,Normal,50,10,9,9,108,186,0.36,332.7,0.64,332.7,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.056,0.00233,0.233,0.0097,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.918,36.5,35.4,70.8,1700
2007-07-26,2006,10,43,207,512.39,0.39,3,Normal,50,10,9,9,108,186,0.36,326.4,0.64,326.4,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0531,0.0022,0.228,0.00947,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.8,69.5,1670
2007-07-27,2006,10,43,208,506.11,0.39,3,Normal,50,10,9,9,108,186,0.37,320.1,0.63,320.1,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0501,0.00208,0.223,0.00924,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2007-07-28,2006,10,43,209,499.82,0.4,3,Normal,50,10,9,9,108,186,0.37,313.8,0.63,313.8,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00902,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2007-07-29,2006,10,44,210,494.07,0.4,3,Normal,50,10,9,9,108,186,0.38,308.1,0.62,308.1,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0444,0.00184,0.213,0.00881,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2007-07-30,2006,10,44,211,488.33,0.4,3,Normal,50,10,9,9,108,186,0.38,302.3,0.62,302.3,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.167,0.0417,0.00172,0.208,0.00861,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
2007-07-31,2006,10,44,212,482.59,0.41,3,Normal,50,10,9,9,108,186,0.39,296.6,0.61,296.6,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.039,0.00161,0.204,0.0084,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2007-08-01,2006,11,44,213,476.85,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,292.9,0.61,292.9,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0372,0.00153,0.201,0.00829,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2007-08-02,2006,11,44,214,469.46,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,285.5,0.61,285.5,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0337,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2007-08-03,2006,11,44,215,463.72,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,279.7,0.6,279.7,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.031,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2007-08-04,2006,11,44,216,457.43,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,273.4,0.6,273.4,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0281,0.00115,0.185,0.00761,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2007-08-05,2006,11,45,217,451.14,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,267.1,0.59,267.1,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0251,0.00103,0.18,0.00738,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2007-08-06,2006,11,45,218,444.86,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0221,0.000907,0.175,0.00716,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.8,1340
2007-08-07,2006,11,45,219,439.11,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,255.1,0.58,255.1,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000795,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
2007-08-08,2006,11,45,220,433.37,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,249.4,0.57,249.4,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.6,24.4,0.149,0.0169,0.000693,0.166,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2007-08-09,2006,11,45,221,428.72,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,244.7,0.57,244.7,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000676,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.1,52.3,1250
2007-08-10,2006,11,45,222,423.53,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,239.5,0.57,239.5,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.1,1230
2007-08-11,2006,11,45,223,418.33,0.46,3,Normal,47,8,6,5,89,155,0.37,263.3,0.63,263.3,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0233,0.00095,0.173,0.00707,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.6,1360
2007-08-12,2006,11,46,224,413.14,0.46,3,Normal,47,8,6,5,89,155,0.38,258.1,0.63,258.1,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0208,0.000849,0.169,0.00689,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.5,1330
2007-08-13,2006,11,46,225,407.94,0.47,3,Normal,47,8,6,5,89,155,0.38,252.9,0.62,252.9,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0184,0.000749,0.165,0.00671,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.4,1300
2007-08-14,2006,11,46,226,403.29,0.47,3,Normal,47,8,6,5,89,155,0.38,248.3,0.62,248.3,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.011,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2007-08-15,2006,11,46,227,398.64,0.47,3,Normal,47,8,6,5,89,155,0.39,243.6,0.61,243.6,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000669,0.16,0.00648,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.3,1260
2007-08-16,2006,11,46,228,394,0.48,3,Normal,47,8,6,5,89,155,0.39,239,0.61,239,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000652,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.7,51.3,1230
2007-08-17,2006,11,46,229,389.35,0.48,3,Normal,47,8,6,5,89,155,0.4,234.3,0.6,234.3,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000636,0.155,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.1,50.3,1210
2007-08-18,2006,11,46,230,385.79,0.49,3,Normal,47,8,6,5,89,155,0.4,230.8,0.6,230.8,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000623,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2007-08-19,2006,11,47,231,381.69,0.49,3,Normal,47,8,6,5,89,155,0.41,226.7,0.59,226.7,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000608,0.152,0.00616,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2007-08-20,2006,11,47,232,377.59,0.49,3,Normal,47,8,6,5,89,155,0.41,222.6,0.59,222.6,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2007-08-21,2006,11,47,233,373.49,0.5,3,Normal,47,8,6,5,89,155,0.41,218.5,0.58,218.5,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000579,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2007-08-22,2006,11,47,234,369.39,0.5,3,Normal,47,8,6,5,89,155,0.42,214.4,0.58,214.4,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2007-08-23,2006,11,47,235,365.29,0.51,3,Normal,47,8,6,5,89,155,0.42,210.3,0.58,210.3,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.00055,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.2,47.2,1130
2007-08-24,2006,11,47,236,361.18,0.51,3,Normal,47,8,6,5,89,155,0.43,206.2,0.57,206.2,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.3,46.3,1110
2007-08-25,2006,11,47,237,357.63,0.51,3,Normal,47,8,6,5,89,155,0.43,202.6,0.57,202.6,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.0057,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2007-08-26,2006,11,48,238,354.07,0.52,3,Normal,47,8,6,5,89,155,0.44,199.1,0.56,199.1,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.00051,0.14,0.00564,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.936,45.6,44.7,44.7,1070
2007-08-27,2006,11,48,239,350.52,0.52,3,Normal,47,8,6,5,89,155,0.44,195.5,0.56,195.5,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.206,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2007-08-28,2006,11,48,240,346.96,0.52,3,Normal,47,8,6,5,89,155,0.45,192,0.55,192,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000485,0.137,0.0055,1,0.202,0.339,0.0136,24.5,0.952,0.98,0.933,44,43.1,43.1,1030
2007-08-29,2006,11,48,241,343.41,0.53,3,Normal,47,8,6,5,89,155,0.45,188.4,0.55,188.4,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2007-08-30,2006,11,48,242,339.86,0.53,3,Normal,47,8,6,5,89,155,0.46,184.9,0.54,184.9,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.00046,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.3,41.5,41.5,996
2007-08-31,2006,11,48,243,336.3,0.54,3,Normal,47,8,6,5,89,155,0.46,181.3,0.54,181.3,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.00531,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.93,41.5,40.7,40.7,976
2007-09-01,2006,12,48,244,332.75,0.54,3,Normal,40,6,4,3,65,118,0.35,214.8,0.65,214.8,0,0,0,0,-3,3,40,6,4,0,68,265,990,965.1,24.9,0.129,0.014,0.000562,0.143,0.00573,1,0.232,0.375,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2007-09-02,2006,12,49,245,327.55,0.55,3,Normal,40,6,4,3,65,118,0.36,209.6,0.64,209.6,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000543,0.141,0.00564,1,0.225,0.366,0.0147,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
2007-09-03,2006,12,49,246,324,0.55,3,Normal,40,6,4,3,65,118,0.36,206,0.64,206,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0133,0.000531,0.139,0.00557,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2007-09-04,2006,12,49,247,319.89,0.55,3,Normal,40,6,4,3,65,118,0.37,201.9,0.63,201.9,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.124,0.0129,0.000516,0.137,0.00549,1,0.215,0.352,0.0141,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2007-09-05,2006,12,49,248,315.79,0.56,3,Normal,40,6,4,3,65,118,0.37,197.8,0.63,197.8,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000502,0.136,0.00542,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2007-09-06,2006,12,49,249,311.69,0.56,3,Normal,40,6,4,3,65,118,0.38,193.7,0.62,193.7,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000488,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2007-09-07,2006,12,49,250,307.59,0.57,3,Normal,40,6,4,3,65,118,0.38,189.6,0.62,189.6,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2007-09-08,2006,12,49,251,304.04,0.57,3,Normal,40,6,4,3,65,118,0.39,186,0.61,186,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000461,0.13,0.0052,1,0.194,0.324,0.0129,24.8,0.951,0.98,0.932,42.9,42.1,42.1,1010
2007-09-09,2006,12,50,252,300.48,0.58,3,Normal,40,6,4,3,65,118,0.39,182.5,0.61,182.5,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00513,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2007-09-10,2006,12,50,253,296.93,0.58,3,Normal,40,6,4,3,65,118,0.4,178.9,0.6,178.9,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000436,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,969
2007-09-11,2006,12,50,254,293.37,0.59,3,Normal,40,6,4,3,65,118,0.4,175.4,0.6,175.4,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.005,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
2007-09-12,2006,12,50,255,290.91,0.59,3,Normal,40,6,4,3,65,118,0.41,172.9,0.59,172.9,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000416,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.9,38.9,38.9,933
2007-09-13,2006,12,50,256,287.9,0.6,3,Normal,40,6,4,3,65,118,0.41,169.9,0.59,169.9,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.1,38.1,915
2007-09-14,2006,12,50,257,284.89,0.6,3,Normal,40,6,4,3,65,118,0.41,166.9,0.59,166.9,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.4,37.4,37.4,898
2007-09-15,2006,12,50,258,281.89,0.61,3,Normal,40,6,4,3,65,118,0.42,163.9,0.58,163.9,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00968,0.000385,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.7,36.7,880
2007-09-16,2006,12,51,259,278.88,0.61,3,Normal,40,6,4,3,65,118,0.42,160.9,0.58,160.9,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00942,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2007-09-17,2006,12,51,260,275.87,0.62,3,Normal,40,6,4,3,65,118,0.43,157.9,0.57,157.9,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,846
2007-09-18,2006,12,51,261,272.86,0.62,3,Normal,40,6,4,3,65,118,0.43,154.9,0.57,154.9,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00891,0.000354,0.117,0.00463,1,0.152,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.6,34.6,830
2007-09-19,2006,12,51,262,269.86,0.63,3,Normal,40,6,4,3,65,118,0.44,151.9,0.56,151.9,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00866,0.000343,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2007-09-20,2006,12,51,263,267.39,0.63,3,Normal,40,6,4,3,65,118,0.44,149.4,0.56,149.4,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2007-09-21,2006,12,51,264,264.93,0.63,3,Normal,40,6,4,3,65,118,0.45,146.9,0.56,146.9,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00824,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2007-09-22,2006,12,51,265,262.47,0.64,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00803,0.000318,0.112,0.00444,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2007-09-23,2006,12,52,266,260.01,0.64,3,Normal,40,6,4,3,65,118,0.45,142,0.55,142,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00782,0.00031,0.111,0.0044,1,0.134,0.245,0.00971,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2007-09-24,2006,12,52,267,257.55,0.65,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00761,0.000301,0.11,0.00435,1,0.131,0.241,0.00953,25,0.935,0.97,0.907,32,31.1,31.1,745
2007-09-25,2006,12,52,268,255.09,0.65,3,Normal,40,6,4,3,65,118,0.46,137.1,0.54,137.1,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.0074,0.000293,0.109,0.00431,1,0.128,0.237,0.00936,25,0.934,0.97,0.906,31.4,30.5,30.5,732
2007-09-26,2006,12,52,269,252.63,0.66,3,Normal,40,6,4,3,65,118,0.47,134.6,0.53,134.6,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00427,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,718
2007-09-27,2006,12,52,270,250.17,0.66,3,Normal,40,6,4,3,65,118,0.47,132.2,0.53,132.2,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00698,0.000276,0.107,0.00422,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2007-09-28,2006,12,52,271,247.71,0.67,3,Normal,40,6,4,3,65,118,0.48,129.7,0.52,129.7,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00678,0.000268,0.106,0.00418,1,0.118,0.223,0.00882,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2007-09-29,2006,12,52,272,246.34,0.67,3,Normal,40,6,4,3,65,118,0.48,128.3,0.52,128.3,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2007-09-30,2006,12,53,273,244.43,0.67,3,Normal,40,6,4,3,65,118,0.48,126.4,0.52,126.4,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000256,0.104,0.00412,1,0.113,0.217,0.00858,25.1,0.929,0.97,0.901,28.9,28.1,28.1,674
2007-10-01,2007,1,1,274,242.51,0.68,3,Normal,37,5,3,2,50,97,0.4,145.5,0.6,145.5,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,781
2007-10-02,2007,1,1,275,242.79,0.68,3,Normal,37,5,3,2,50,97,0.4,145.8,0.6,145.8,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00814,0.000321,0.111,0.00438,1,0.139,0.25,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2007-10-03,2007,1,1,276,243.06,0.68,3,Normal,37,5,3,2,50,97,0.4,146.1,0.6,146.1,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00817,0.000322,0.111,0.00439,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2007-10-04,2007,1,1,277,241.69,0.68,3,Normal,37,5,3,2,50,97,0.4,144.7,0.6,144.7,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.102,0.00805,0.000318,0.111,0.00436,1,0.138,0.248,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2007-10-05,2007,1,1,278,239.78,0.68,3,Normal,37,5,3,2,50,97,0.41,142.8,0.59,142.8,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2007-10-06,2007,1,1,279,237.86,0.69,3,Normal,37,5,3,2,50,97,0.41,140.9,0.59,140.9,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00772,0.000304,0.109,0.00429,1,0.133,0.242,0.00952,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2007-10-07,2007,1,1,280,235.95,0.69,3,Normal,37,5,3,2,50,97,0.41,138.9,0.59,138.9,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00756,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,745
2007-10-08,2007,1,2,281,234.04,0.7,3,Normal,37,5,3,2,50,97,0.41,137,0.59,137,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000291,0.107,0.00422,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2007-10-09,2007,1,2,282,232.12,0.7,3,Normal,37,5,3,2,50,97,0.42,135.1,0.58,135.1,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2007-10-10,2007,1,2,283,230.75,0.71,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2007-10-11,2007,1,2,284,229.39,0.71,3,Normal,37,5,3,2,50,97,0.42,132.4,0.58,132.4,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.007,0.000275,0.105,0.00414,1,0.121,0.226,0.0089,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2007-10-12,2007,1,2,285,227.47,0.71,3,Normal,37,5,3,2,50,97,0.43,130.5,0.57,130.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0975,0.00684,0.000269,0.104,0.0041,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2007-10-13,2007,1,2,286,225.56,0.72,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000262,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2007-10-14,2007,1,2,287,223.64,0.73,3,Normal,37,5,3,2,50,97,0.43,126.6,0.57,126.6,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00651,0.000256,0.103,0.00403,1,0.113,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,678
2007-10-15,2007,1,3,288,221.73,0.73,3,Normal,37,5,3,2,50,97,0.44,124.7,0.56,124.7,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00635,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2007-10-16,2007,1,3,289,219.82,0.74,3,Normal,37,5,3,2,50,97,0.44,122.8,0.56,122.8,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00619,0.000243,0.101,0.00396,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2007-10-17,2007,1,3,290,217.9,0.75,3,Normal,37,5,3,2,50,97,0.45,120.9,0.56,120.9,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000236,0.1,0.00393,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2007-10-18,2007,1,3,291,215.99,0.75,3,Normal,37,5,3,2,50,97,0.45,119,0.55,119,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00586,0.00023,0.0993,0.00389,1,0.103,0.202,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,635
2007-10-19,2007,1,3,292,214.62,0.76,3,Normal,37,5,3,2,50,97,0.45,117.6,0.55,117.6,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000225,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2007-10-20,2007,1,3,293,213.25,0.76,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00563,0.000221,0.0981,0.00384,1,0.0994,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2007-10-21,2007,1,3,294,211.89,0.77,3,Normal,37,5,3,2,50,97,0.46,114.9,0.54,114.9,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0976,0.195,0.00764,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2007-10-22,2007,1,4,295,210.52,0.77,3,Normal,37,5,3,2,50,97,0.46,113.5,0.54,113.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.0054,0.000211,0.0969,0.00379,1,0.0958,0.193,0.00754,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2007-10-23,2007,1,4,296,209.15,0.78,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0963,0.00377,1,0.0939,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2007-10-24,2007,1,4,297,208.88,0.78,3,Normal,37,5,3,2,50,97,0.46,111.9,0.54,111.9,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00526,0.000206,0.0962,0.00376,1,0.0935,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2007-10-25,2007,1,4,298,208.06,0.78,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00519,0.000203,0.0958,0.00375,1,0.0924,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2007-10-26,2007,1,4,299,210.52,0.77,3,Normal,37,5,3,2,50,97,0.46,113.5,0.54,113.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.0054,0.000211,0.0969,0.00379,1,0.0958,0.193,0.00754,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2007-10-27,2007,1,4,300,213.53,0.76,3,Normal,37,5,3,2,50,97,0.45,116.5,0.55,116.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0925,0.00566,0.000222,0.0982,0.00385,1,0.0998,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2007-10-28,2007,1,4,301,212.16,0.77,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00766,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2007-10-29,2007,1,5,302,215.17,0.76,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00579,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2007-10-30,2007,1,5,303,217.63,0.75,3,Normal,37,5,3,2,50,97,0.45,120.6,0.55,120.6,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.006,0.000235,0.1,0.00392,1,0.105,0.205,0.00805,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2007-10-31,2007,1,5,304,216.26,0.75,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.5,26.5,637
2007-11-01,2007,2,5,305,217.08,0.75,3,Normal,36,5,3,2,47,93,0.43,124.1,0.57,124.1,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2007-11-02,2007,2,5,306,217.36,0.75,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2007-11-03,2007,2,5,307,215.99,0.75,3,Normal,36,5,3,2,47,93,0.43,123,0.57,123,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.0062,0.000243,0.101,0.00395,1,0.109,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2007-11-04,2007,2,5,308,214.62,0.76,3,Normal,36,5,3,2,47,93,0.43,121.6,0.57,121.6,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2007-11-05,2007,2,6,309,213.25,0.76,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00597,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2007-11-06,2007,2,6,310,215.17,0.76,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00613,0.00024,0.1,0.00393,1,0.107,0.208,0.00814,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
2007-11-07,2007,2,6,311,219.82,0.74,3,Normal,36,5,3,2,47,93,0.42,126.8,0.58,126.8,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00653,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2007-11-08,2007,2,6,312,221.18,0.73,3,Normal,36,5,3,2,47,93,0.42,128.2,0.58,128.2,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.218,0.00858,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2007-11-09,2007,2,6,313,218.18,0.74,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00639,0.000251,0.102,0.00399,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.8,28,28,671
2007-11-10,2007,2,6,314,216.81,0.75,3,Normal,36,5,3,2,47,93,0.43,123.8,0.57,123.8,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00826,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2007-11-11,2007,2,6,315,214.89,0.76,3,Normal,36,5,3,2,47,93,0.43,121.9,0.57,121.9,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00611,0.00024,0.1,0.00393,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2007-11-12,2007,2,7,316,212.98,0.76,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2007-11-13,2007,2,7,317,211.07,0.77,3,Normal,36,5,3,2,47,93,0.44,118.1,0.56,118.1,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00579,0.000227,0.0985,0.00386,1,0.102,0.2,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2007-11-14,2007,2,7,318,212.43,0.77,3,Normal,36,5,3,2,47,93,0.44,119.4,0.56,119.4,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0932,0.0059,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2007-11-15,2007,2,7,319,213.8,0.76,3,Normal,36,5,3,2,47,93,0.43,120.8,0.56,120.8,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2007-11-16,2007,2,7,320,215.17,0.76,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00613,0.00024,0.1,0.00393,1,0.107,0.208,0.00814,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
2007-11-17,2007,2,7,321,215.44,0.76,3,Normal,36,5,3,2,47,93,0.43,122.4,0.57,122.4,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0943,0.00616,0.000241,0.1,0.00394,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2007-11-18,2007,2,7,322,214.07,0.76,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00604,0.000237,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,648
2007-11-19,2007,2,8,323,212.71,0.77,3,Normal,36,5,3,2,47,93,0.44,119.7,0.56,119.7,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0992,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2007-11-20,2007,2,8,324,214.07,0.76,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00604,0.000237,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,648
