date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-11-21,2007,2,8,325,215.44,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.4,0.69,148.4,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00986,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2007-11-22,2007,2,8,326,215.17,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00834,0.000327,0.109,0.00425,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2007-11-23,2007,2,8,327,214.89,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.9,0.69,147.9,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00832,0.000326,0.108,0.00425,1,0.142,0.251,0.00982,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2007-11-24,2007,2,8,328,216.26,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00427,1,0.144,0.253,0.00992,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
2007-11-25,2007,2,8,329,217.63,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.6,0.69,150.6,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00855,0.000336,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2007-11-26,2007,2,9,330,214.62,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.6,0.69,147.6,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00424,1,0.142,0.25,0.0098,25.3,0.938,0.97,0.91,34.3,33.3,33.3,798
2007-11-27,2007,2,9,331,215.44,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.4,0.69,148.4,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00986,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2007-11-28,2007,2,9,332,216.26,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00427,1,0.144,0.253,0.00992,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
2007-11-29,2007,2,9,333,213.8,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.8,0.69,146.8,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000322,0.108,0.00423,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2007-11-30,2007,2,9,334,211.34,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,144.3,0.68,144.3,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00802,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2007-12-01,2007,3,9,335,212.16,0.77,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2007-12-02,2007,3,9,336,216.26,0.75,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000357,0.112,0.00438,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2007-12-03,2007,3,10,337,220.36,0.74,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2007-12-04,2007,3,10,338,224.46,0.72,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
2007-12-05,2007,3,10,339,227.47,0.71,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,918
2007-12-06,2007,3,10,340,229.39,0.71,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2007-12-07,2007,3,10,341,229.66,0.71,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000403,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2007-12-08,2007,3,10,342,231.03,0.7,5,Dry,26,4,3,2,24,59,0.26,172,0.74,172,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2007-12-09,2007,3,10,343,233.49,0.7,5,Dry,26,4,3,2,24,59,0.25,174.5,0.75,174.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.7,39.7,39.7,954
2007-12-10,2007,3,11,344,236.5,0.69,5,Dry,26,4,3,2,24,59,0.25,177.5,0.75,177.5,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2007-12-11,2007,3,11,345,239.5,0.68,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42.1,41.2,41.2,989
2007-12-12,2007,3,11,346,242.51,0.68,5,Dry,26,4,3,2,24,59,0.24,183.5,0.76,183.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0113,0.000448,0.123,0.00486,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2007-12-13,2007,3,11,347,245.52,0.67,5,Dry,26,4,3,2,24,59,0.24,186.5,0.76,186.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2007-12-14,2007,3,11,348,247.98,0.67,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2007-12-15,2007,3,11,349,249.35,0.66,5,Dry,26,4,3,2,24,59,0.24,190.3,0.76,190.3,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2007-12-16,2007,3,11,350,251.26,0.66,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2007-12-17,2007,3,12,351,253.18,0.66,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1060
2007-12-18,2007,3,12,352,256.18,0.65,5,Dry,26,4,3,2,24,59,0.23,197.2,0.77,197.2,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2007-12-19,2007,3,12,353,258.64,0.65,5,Dry,26,4,3,2,24,59,0.23,199.6,0.77,199.6,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.6,45.6,1100
2007-12-20,2007,3,12,354,261.65,0.64,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2007-12-21,2007,3,12,355,264.66,0.64,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2007-12-22,2007,3,12,356,267.67,0.63,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1140
2007-12-23,2007,3,12,357,271.77,0.62,5,Dry,26,4,3,2,24,59,0.22,212.8,0.78,212.8,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2007-12-24,2007,3,13,358,275.32,0.62,5,Dry,26,4,3,2,24,59,0.21,216.3,0.79,216.3,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000561,0.138,0.00546,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2007-12-25,2007,3,13,359,276.69,0.61,5,Dry,26,4,3,2,24,59,0.21,217.7,0.79,217.7,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2007-12-26,2007,3,13,360,278.06,0.61,5,Dry,26,4,3,2,24,59,0.21,219.1,0.79,219.1,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.000571,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2007-12-27,2007,3,13,361,282.16,0.6,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2007-12-28,2007,3,13,362,286.26,0.6,5,Dry,26,4,3,2,24,59,0.21,227.3,0.79,227.3,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.142,0.00566,2,0.0959,0.238,0.00948,24.9,0.922,0.97,0.894,25.6,24.8,49.7,1190
2007-12-29,2007,3,13,363,291.46,0.59,5,Dry,26,4,3,2,24,59,0.2,232.5,0.8,232.5,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000617,0.145,0.00576,2,0.0994,0.244,0.00971,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2007-12-30,2007,3,13,364,296.11,0.58,5,Dry,26,4,3,2,24,59,0.2,237.1,0.8,237.1,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.7,25.9,51.9,1250
2007-12-31,2007,3,14,365,300.75,0.58,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.132,0.0163,0.000649,0.149,0.00593,2,0.106,0.254,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2008-01-01,2007,4,14,1,305.4,0.57,5,Dry,29,5,4,2,33,73,0.24,232.4,0.76,232.4,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0994,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2008-01-02,2007,4,14,2,310.05,0.57,5,Dry,29,5,4,2,33,73,0.23,237.1,0.77,237.1,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2008-01-03,2007,4,14,3,314.7,0.56,5,Dry,29,5,4,2,33,73,0.23,241.7,0.77,241.7,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2008-01-04,2007,4,14,4,319.35,0.55,5,Dry,29,5,4,2,33,73,0.23,246.3,0.77,246.3,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.261,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2008-01-05,2007,4,14,5,325.64,0.55,5,Dry,29,5,4,2,33,73,0.22,252.6,0.78,252.6,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0182,0.000731,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1320
2008-01-06,2007,4,14,6,331.38,0.54,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.00084,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2008-01-07,2007,4,15,7,337.12,0.53,5,Dry,29,5,4,2,33,73,0.22,264.1,0.78,264.1,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0237,0.00095,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2008-01-08,2007,4,15,8,342.32,0.53,5,Dry,29,5,4,2,33,73,0.21,269.3,0.79,269.3,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00684,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2008-01-09,2007,4,15,9,348.61,0.52,5,Dry,29,5,4,2,33,73,0.21,275.6,0.79,275.6,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00705,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2008-01-10,2007,4,15,10,358.18,0.51,5,Dry,29,5,4,2,33,73,0.2,285.2,0.8,285.2,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2008-01-11,2007,4,15,11,366.11,0.5,5,Dry,29,5,4,2,33,73,0.2,293.1,0.8,293.1,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0373,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2008-01-12,2007,4,15,12,374.58,0.5,5,Dry,29,5,4,2,33,73,0.2,301.6,0.81,301.6,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0413,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2008-01-13,2007,4,15,13,385.79,0.49,5,Dry,29,5,4,2,33,73,0.19,312.8,0.81,312.8,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0466,0.00189,0.206,0.00835,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.2,1640
2008-01-14,2007,4,16,14,400.29,0.47,5,Dry,29,5,4,2,33,73,0.18,327.3,0.82,327.3,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0535,0.00217,0.218,0.00886,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2008-01-15,2007,4,16,15,417.51,0.46,5,Dry,29,5,4,2,33,73,0.17,344.5,0.82,344.5,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0616,0.00251,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
2008-01-16,2007,4,16,16,432,0.45,5,Dry,29,5,4,2,33,73,0.17,359,0.83,359,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0684,0.0028,0.244,0.00998,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2008-01-17,2007,4,16,17,449.23,0.43,5,Dry,29,5,4,2,33,73,0.16,376.2,0.84,376.2,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0766,0.00314,0.258,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2008-01-18,2007,4,16,18,471.93,0.42,5,Dry,29,5,4,2,33,73,0.15,398.9,0.84,398.9,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0873,0.0036,0.277,0.0114,2,0.212,0.489,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87.1,2090
2008-01-19,2007,4,16,19,494.07,0.4,5,Dry,29,5,4,2,33,73,0.15,421.1,0.85,421.1,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0977,0.00404,0.295,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
2008-01-20,2007,4,16,20,518.96,0.38,5,Dry,29,5,4,2,33,73,0.14,446,0.86,446,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00455,0.316,0.0131,2,0.244,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2008-01-21,2007,4,17,21,543.29,0.37,5,Dry,29,5,4,2,33,73,0.13,470.3,0.87,470.3,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00505,0.336,0.014,2,0.26,0.596,0.0249,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
2008-01-22,2007,4,17,22,566.54,0.36,5,Dry,29,5,4,2,33,73,0.13,493.5,0.87,493.5,0,0,0,0,-2,2,29,5,4,0,35,532,990,966.1,23.9,0.229,0.132,0.00553,0.361,0.0151,3,0.165,0.525,0.022,23.3,0.945,0.97,0.917,35.6,34.5,104,2490
2008-01-23,2007,4,17,23,593.06,0.34,5,Dry,29,5,4,2,33,73,0.12,520.1,0.88,520.1,0,0,0,0,-2,2,29,5,4,0,35,558,990,966.3,23.7,0.244,0.148,0.00625,0.392,0.0165,3,0.177,0.569,0.024,23.2,0.948,0.97,0.92,37.3,36.2,109,2610
2008-01-24,2007,4,17,24,622.86,0.33,5,Dry,29,5,4,2,33,73,0.12,549.9,0.88,549.9,0,0,0,0,-2,2,29,5,4,0,35,588,990,966.4,23.6,0.261,0.168,0.00713,0.429,0.0182,3,0.19,0.619,0.0262,23,0.951,0.974,0.927,39.3,38.3,115,2760
2008-01-25,2007,4,17,25,651.57,0.31,5,Dry,29,5,4,2,33,73,0.11,578.6,0.89,578.6,0,0,0,0,-2,2,29,5,4,0,35,617,990,966.5,23.5,0.277,0.187,0.00798,0.464,0.0198,3,0.203,0.667,0.0284,22.8,0.953,0.978,0.932,41.1,40.3,121,2900
2008-01-26,2007,4,17,26,679.74,0.3,5,Dry,29,5,4,2,33,73,0.11,606.7,0.89,606.7,0,0,0,0,-2,2,29,5,4,0,35,645,990,966.6,23.4,0.293,0.206,0.00882,0.499,0.0214,3,0.216,0.715,0.0306,22.7,0.955,0.98,0.936,42.9,42.1,126,3030
2008-01-27,2007,4,17,27,706.81,0.28,5,Dry,29,5,4,2,33,73,0.1,633.8,0.9,633.8,0,0,0,0,-2,2,29,5,4,0,35,672,990,966.7,23.3,0.308,0.224,0.00964,0.533,0.0229,3,0.228,0.76,0.0327,22.5,0.956,0.98,0.937,44.6,43.7,131,3150
2008-01-28,2007,4,18,28,732.24,0.27,5,Dry,29,5,4,2,33,73,0.1,659.2,0.9,659.2,0,0,0,0,-2,2,29,5,4,0,35,697,990,966.8,23.2,0.323,0.241,0.0104,0.564,0.0243,3,0.239,0.803,0.0347,22.4,0.957,0.98,0.938,46.1,45.2,136,3250
2008-01-29,2007,4,18,29,755.48,0.27,5,Dry,29,5,4,2,33,73,0.097,682.5,0.9,682.5,0,0,0,0,-2,2,29,5,4,0,35,720,990,966.9,23.1,0.336,0.257,0.0111,0.593,0.0257,3,0.25,0.842,0.0365,22.2,0.957,0.98,0.938,47.5,46.5,140,3350
2008-01-30,2007,4,18,30,774.55,0.26,5,Dry,29,5,4,2,33,73,0.094,701.5,0.91,701.5,0,0,0,0,-2,2,29,5,4,0,35,740,990,967,23,0.347,0.27,0.0117,0.616,0.0268,3,0.258,0.875,0.038,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
2008-01-31,2007,4,18,31,789.19,0.25,5,Dry,29,5,4,2,33,73,0.092,716.2,0.91,716.2,0,0,0,0,-2,2,29,5,4,0,35,754,990,967.1,22.9,0.355,0.279,0.0122,0.635,0.0277,3,0.265,0.899,0.0392,22,0.957,0.98,0.938,49.4,48.2,145,3470
2008-02-01,2007,5,18,32,806.75,0.24,3,Normal,43,7,5,4,78,137,0.17,669.8,0.83,669.8,0,0,0,0,-4,4,43,7,5,0,82,725,990,967.1,22.9,0.338,0.248,0.0109,0.587,0.0257,3,0.244,0.831,0.0363,22,0.957,0.98,0.938,46.2,45.3,136,3260
2008-02-02,2007,5,18,33,826.27,0.23,3,Normal,43,7,5,4,78,137,0.17,689.3,0.83,689.3,0,0,0,0,-4,4,43,7,5,0,82,744,990,967.2,22.8,0.349,0.261,0.0115,0.611,0.0268,3,0.253,0.864,0.0379,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
2008-02-03,2007,5,18,34,847.31,0.23,3,Normal,43,7,5,4,78,137,0.16,710.3,0.84,710.3,0,0,0,0,-4,4,43,7,5,0,82,765,990,967.3,22.7,0.361,0.275,0.0121,0.637,0.028,3,0.262,0.899,0.0396,21.8,0.957,0.98,0.938,48.5,47.5,142,3420
2008-02-04,2007,5,19,35,873.79,0.22,3,Normal,43,7,5,4,78,137,0.16,736.8,0.84,736.8,0,0,0,0,-4,4,43,7,5,0,82,792,990,967.4,22.6,0.38,0.293,0.013,0.673,0.0298,3,0.274,0.947,0.0419,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2008-02-05,2007,5,19,36,897.38,0.21,3,Normal,43,7,5,4,78,137,0.15,760.4,0.85,760.4,0,0,0,0,-4,4,43,7,5,0,82,815,990,967.5,22.5,0.401,0.307,0.0136,0.708,0.0315,3,0.283,0.991,0.044,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2008-02-06,2007,5,19,37,921.93,0.2,3,Normal,43,7,5,4,78,137,0.15,784.9,0.85,784.9,0,0,0,0,-4,4,43,7,5,0,82,840,990,967.6,22.4,0.424,0.319,0.0142,0.743,0.0331,4,0.207,0.95,0.0424,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2008-02-07,2007,5,19,38,947.34,0.2,3,Normal,43,7,5,4,78,137,0.14,810.3,0.85,810.3,0,0,0,0,-4,4,43,7,5,0,82,865,990,967.7,22.3,0.447,0.331,0.0148,0.778,0.0349,4,0.216,0.994,0.0446,21.3,0.953,0.977,0.931,40.4,39.4,158,3790
2008-02-08,2007,5,19,39,978.39,0.19,3,Normal,43,7,5,4,78,137,0.14,841.4,0.86,841.4,0,0,0,0,-4,4,43,7,5,0,82,896,990,967.8,22.2,0.476,0.346,0.0156,0.822,0.037,4,0.226,1.05,0.0472,21.1,0.954,0.979,0.935,41.6,40.8,163,3910
2008-02-09,2007,5,19,40,1020.5,0.18,3,Normal,43,7,5,4,78,137,0.13,883.5,0.87,883.5,0,0,0,0,-4,4,43,7,5,0,82,939,990,968,22,0.514,0.367,0.0166,0.881,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2008-02-10,2007,5,19,41,1064.2,0.17,3,Normal,43,7,5,4,78,137,0.13,927.2,0.87,927.2,0,0,0,0,-4,4,43,7,5,0,82,982,990,968.1,21.9,0.554,0.388,0.0177,0.942,0.043,4,0.255,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4230
2008-02-11,2007,5,20,42,1120.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,958.1,0.85,958.1,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.591,0.403,0.0185,0.993,0.0457,4,0.266,1.26,0.058,20.5,0.955,0.98,0.936,45.9,45,180,4320
2008-02-12,2007,5,20,43,1183.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,1022,0.86,1022,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.677,0.472,0.0219,1.15,0.0534,4,0.284,1.43,0.0666,20.1,0.955,0.98,0.936,48.1,47.1,188,4520
2008-02-13,2007,5,20,44,1249.4,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1087,0.87,1087,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.774,0.62,0.0291,1.39,0.0654,4,0.297,1.69,0.0793,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
2008-02-14,2007,5,20,45,1323,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1161,0.88,1100,61,14,2,2,-3,46,63,10,9,2,139,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-02-15,2007,5,20,46,1392.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1231,0.88,1100,131,30,4,4,-1,94,79,12,11,4,187,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2008-02-16,2007,5,20,47,1432.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1271,0.89,1100,171,39,5,5,0,122,88,13,12,5,215,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2008-02-17,2007,5,20,48,1480,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1318,0.89,1100,218,49,7,7,2,153,98,15,14,7,246,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2008-02-18,2007,5,21,49,1527.7,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1366,0.89,1100,266,51,8,8,3,196,100,16,15,8,289,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-02-19,2007,5,21,50,1582.5,0.097,2,Mod_Wet,49,8,7,5,93,162,0.1,1421,0.9,1100,321,51,10,10,5,245,100,18,17,10,338,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-02-20,2007,5,21,51,1638.2,0.091,2,Mod_Wet,49,8,7,5,93,162,0.099,1476,0.9,1100,376,51,10,11,6,298,100,18,18,11,391,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2008-02-21,2007,5,21,52,1694.6,0.084,2,Mod_Wet,49,8,7,5,93,162,0.096,1533,0.9,1100,433,51,10,13,8,351,100,18,20,13,444,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-02-22,2007,5,21,53,1745.1,0.078,2,Mod_Wet,49,8,7,5,93,162,0.093,1583,0.91,1100,483,51,10,15,9,398,100,18,22,14,491,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-02-23,2007,5,21,54,1789.3,0.074,2,Mod_Wet,49,8,7,5,93,162,0.09,1627,0.91,1100,527,51,10,16,11,439,100,18,23,16,532,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-02-24,2007,5,21,55,1833.9,0.069,2,Mod_Wet,49,8,7,5,93,162,0.088,1672,0.91,1100,572,51,10,17,12,482,100,18,24,17,575,1240,990,970.6,19.4,0.924,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-02-25,2007,5,22,56,1871.9,0.065,2,Mod_Wet,49,8,7,5,93,162,0.086,1710,0.91,1100,610,51,10,18,13,518,100,18,25,18,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2008-02-26,2007,5,22,57,1903.3,0.062,2,Mod_Wet,49,8,7,5,93,162,0.085,1741,0.92,1100,641,51,10,18,14,548,100,18,25,19,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2008-02-27,2007,5,22,58,1927.8,0.059,2,Mod_Wet,49,8,7,5,93,162,0.084,1766,0.92,1100,666,51,10,18,15,572,100,18,25,20,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2008-02-28,2007,5,22,59,1952.4,0.055,2,Mod_Wet,49,8,7,5,93,162,0.083,1790,0.92,1100,690,51,10,18,16,595,100,18,25,21,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2008-02-29,2007,5,22,60,1970.1,0.053,2,Mod_Wet,49,8,7,5,93,162,0.082,1808,0.92,1100,708,51,10,18,16,613,100,18,25,21,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-03-01,2007,6,22,61,1980.7,0.051,2,Mod_Wet,59,11,12,13,144,239,0.12,1742,0.88,1100,642,41,7,13,6,575,100,18,25,19,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2008-03-02,2007,6,22,62,1991.4,0.05,2,Mod_Wet,59,11,12,13,144,239,0.12,1752,0.88,1100,652,41,7,13,7,584,100,18,25,20,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2008-03-03,2007,6,23,63,2002,0.049,2,Mod_Wet,59,11,12,13,144,239,0.12,1763,0.88,1100,663,41,7,13,7,595,100,18,25,20,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2008-03-04,2007,6,23,64,2005.6,0.049,2,Mod_Wet,59,11,12,13,144,239,0.12,1767,0.88,1100,667,41,7,13,7,599,100,18,25,20,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2008-03-05,2007,6,23,65,2002,0.049,2,Mod_Wet,59,11,12,13,144,239,0.12,1763,0.88,1100,663,41,7,13,7,595,100,18,25,20,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2008-03-06,2007,6,23,66,1998.5,0.049,2,Mod_Wet,59,11,12,13,144,239,0.12,1759,0.88,1100,659,41,7,13,7,591,100,18,25,20,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2008-03-07,2007,6,23,67,1994.9,0.05,2,Mod_Wet,59,11,12,13,144,239,0.12,1756,0.88,1100,656,41,7,13,7,588,100,18,25,20,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2008-03-08,2007,6,23,68,1991.4,0.05,2,Mod_Wet,59,11,12,13,144,239,0.12,1752,0.88,1100,652,41,7,13,7,584,100,18,25,20,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2008-03-09,2007,6,23,69,1980.7,0.051,2,Mod_Wet,59,11,12,13,144,239,0.12,1742,0.88,1100,642,41,7,13,6,575,100,18,25,19,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2008-03-10,2007,6,24,70,1970.1,0.053,2,Mod_Wet,59,11,12,13,144,239,0.12,1731,0.88,1100,631,41,7,13,6,564,100,18,25,19,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-03-11,2007,6,24,71,1959.5,0.054,3,Normal,49,9,9,9,107,183,0.093,1777,0.91,1100,677,51,9,16,11,590,100,18,25,20,697,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2008-03-12,2007,6,24,72,1948.9,0.056,3,Normal,49,9,9,9,107,183,0.094,1766,0.91,1100,666,51,9,16,11,579,100,18,25,20,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2008-03-13,2007,6,24,73,1938.3,0.057,3,Normal,49,9,9,9,107,183,0.094,1755,0.91,1100,655,51,9,16,11,568,100,18,25,20,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-03-14,2007,6,24,74,1927.8,0.059,3,Normal,49,9,9,9,107,183,0.095,1745,0.91,1100,645,51,9,16,10,559,100,18,25,19,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2008-03-15,2007,6,24,75,1917.3,0.06,3,Normal,49,9,9,9,107,183,0.095,1734,0.91,1100,634,51,9,16,10,548,100,18,25,19,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2008-03-16,2007,6,24,76,1906.8,0.061,3,Normal,49,9,9,9,107,183,0.096,1724,0.9,1100,624,51,9,16,10,538,100,18,25,19,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2008-03-17,2007,6,25,77,1896.3,0.062,3,Normal,49,9,9,9,107,183,0.097,1713,0.9,1100,613,51,9,16,9,528,100,18,25,18,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2008-03-18,2007,6,25,78,1885.8,0.063,3,Normal,49,9,9,9,107,183,0.097,1703,0.9,1100,603,51,9,16,9,518,100,18,25,18,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2008-03-19,2007,6,25,79,1882.4,0.064,3,Normal,49,9,9,9,107,183,0.097,1699,0.9,1100,599,51,9,16,9,514,100,18,25,18,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2008-03-20,2007,6,25,80,1871.9,0.065,3,Normal,49,9,9,9,107,183,0.098,1689,0.9,1100,589,51,9,16,9,504,100,18,25,18,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2008-03-21,2007,6,25,81,1861.5,0.066,3,Normal,49,9,9,9,107,183,0.098,1679,0.9,1100,579,51,9,16,8,495,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.9,175,4210
2008-03-22,2007,6,25,82,1851.1,0.067,3,Normal,49,9,9,9,107,183,0.099,1668,0.9,1100,568,51,9,16,8,484,100,18,25,17,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2008-03-23,2007,6,25,83,1840.8,0.068,3,Normal,49,9,9,9,107,183,0.099,1658,0.9,1100,558,51,9,16,8,474,100,18,25,17,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2008-03-24,2007,6,26,84,1830.4,0.07,3,Normal,49,9,9,9,107,183,0.1,1647,0.9,1100,547,51,9,16,7,464,100,18,25,16,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4240
2008-03-25,2007,6,26,85,1820.1,0.071,3,Normal,49,9,9,9,107,183,0.1,1637,0.9,1100,537,51,9,16,7,454,100,18,25,16,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-03-26,2007,6,26,86,1809.8,0.072,3,Normal,49,9,9,9,107,183,0.1,1627,0.9,1100,527,51,9,16,7,444,100,18,25,16,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-03-27,2007,6,26,87,1799.5,0.073,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2008-03-28,2007,6,26,88,1789.3,0.074,3,Normal,49,9,9,9,107,183,0.1,1606,0.9,1100,506,51,9,15,6,425,100,18,24,15,532,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-03-29,2007,6,26,89,1779,0.075,3,Normal,49,9,9,9,107,183,0.1,1596,0.9,1100,496,51,9,15,6,415,100,18,24,15,522,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2008-03-30,2007,6,26,90,1768.8,0.076,3,Normal,49,9,9,9,107,183,0.1,1586,0.9,1100,486,51,9,15,6,405,100,18,24,15,512,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-03-31,2007,6,27,91,1758.6,0.077,3,Normal,49,9,9,9,107,183,0.1,1576,0.9,1100,476,51,9,15,5,396,100,18,24,14,503,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.7,179,4300
2008-04-01,2007,7,27,92,1748.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.085,1600,0.92,1100,500,55,7,15,5,418,100,18,25,15,490,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-02,2007,7,27,93,1738.3,0.079,4,Mod_Dry,45,11,10,10,72,148,0.085,1590,0.92,1100,490,55,7,15,5,408,100,18,25,15,480,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-04-03,2007,7,27,94,1728.2,0.08,4,Mod_Dry,45,11,10,10,72,148,0.086,1580,0.91,1100,480,55,7,15,4,399,100,18,25,14,471,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-04-04,2007,7,27,95,1718.1,0.081,4,Mod_Dry,45,11,10,10,72,148,0.086,1570,0.91,1100,470,55,7,14,4,390,100,18,24,14,462,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-04-05,2007,7,27,96,1708,0.083,4,Mod_Dry,45,11,10,10,72,148,0.087,1560,0.91,1100,460,55,7,14,4,380,100,18,24,14,452,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2008-04-06,2007,7,27,97,1698,0.084,4,Mod_Dry,45,11,10,10,72,148,0.087,1550,0.91,1100,450,55,7,14,4,370,100,18,24,14,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-04-07,2007,7,28,98,1688,0.085,4,Mod_Dry,45,11,10,10,72,148,0.088,1540,0.91,1100,440,55,7,13,3,362,100,18,23,13,434,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2008-04-08,2007,7,28,99,1678,0.087,4,Mod_Dry,45,11,10,10,72,148,0.088,1530,0.91,1100,430,55,7,13,3,352,100,18,23,13,424,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2008-04-09,2007,7,28,100,1668,0.088,4,Mod_Dry,45,11,10,10,72,148,0.089,1520,0.91,1100,420,55,7,13,3,342,100,18,23,13,414,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2008-04-10,2007,7,28,101,1651.4,0.09,4,Mod_Dry,45,11,10,10,72,148,0.09,1503,0.91,1100,403,55,7,12,2,327,100,18,22,12,399,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2008-04-11,2007,7,28,102,1634.9,0.092,4,Mod_Dry,45,11,10,10,72,148,0.09,1487,0.91,1100,387,55,7,12,2,311,100,18,22,12,383,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2008-04-12,2007,7,28,103,1618.4,0.093,4,Mod_Dry,45,11,10,10,72,148,0.091,1470,0.91,1100,370,55,7,11,1,296,100,18,21,11,368,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2008-04-13,2007,7,28,104,1595.5,0.096,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2008-04-14,2007,7,29,105,1572.8,0.098,4,Mod_Dry,45,11,10,10,72,148,0.094,1425,0.91,1100,325,55,7,10,0,253,100,18,20,10,325,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-04-15,2007,7,29,106,1550.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.096,1402,0.91,1100,302,55,7,9,-1,232,100,18,19,9,304,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2008-04-16,2007,7,29,107,1527.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.097,1380,0.9,1100,280,55,7,9,-2,211,100,18,19,8,283,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2008-04-17,2007,7,29,108,1505.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.098,1357,0.9,1100,257,55,7,8,-2,189,100,18,18,8,261,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2008-04-18,2007,7,29,109,1483.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1335,0.9,1100,235,53,7,7,-3,171,98,18,17,7,243,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2008-04-19,2007,7,29,110,1461.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1313,0.9,1100,213,48,6,6,-4,157,93,17,16,6,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-04-20,2007,7,29,111,1439.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-04-21,2007,7,30,112,1417.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
2008-04-22,2007,7,30,113,1395.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1248,0.89,1100,148,33,4,5,-6,112,78,15,15,4,184,1210,990,969.1,20.9,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,48,192,4600
2008-04-23,2007,7,30,114,1356.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1208,0.89,1100,108,24,3,3,-7,85,69,14,13,3,157,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2008-04-24,2007,7,30,115,1311.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1163,0.89,1100,63,14,2,2,-8,53,59,13,12,2,125,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2008-04-25,2007,7,30,116,1266.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1119,0.88,1100,19,4,1,1,-9,22,49,12,11,1,94,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-04-26,2007,7,30,117,1229.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1081,0.88,1081,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.768,0.606,0.0283,1.37,0.0642,4,0.296,1.67,0.0781,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2008-04-27,2007,7,30,118,1192.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1044,0.88,1044,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.713,0.522,0.0243,1.24,0.0575,4,0.289,1.52,0.0709,20,0.955,0.98,0.936,48.8,47.8,191,4590
2008-04-28,2007,7,31,119,1161.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1013,0.87,1013,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.668,0.453,0.021,1.12,0.0519,4,0.283,1.4,0.065,20.2,0.955,0.98,0.936,47.9,47,188,4510
2008-04-29,2007,7,31,120,1131,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,983,0.87,983,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.624,0.415,0.0191,1.04,0.0479,4,0.274,1.31,0.0605,20.4,0.955,0.98,0.936,46.9,46,184,4410
2008-04-30,2007,7,31,121,1101.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,953.3,0.87,953.3,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.588,0.4,0.0184,0.988,0.0454,4,0.264,1.25,0.0575,20.5,0.955,0.98,0.936,45.8,44.9,180,4310
2008-05-01,2007,8,31,122,1077.3,0.17,5,Dry,42,9,8,6,82,147,0.14,930.3,0.86,930.3,0,0,0,0,-6,6,42,9,8,0,88,989,990,968.1,21.9,0.561,0.389,0.0178,0.95,0.0435,4,0.256,1.21,0.0552,20.7,0.955,0.98,0.936,45,44.1,176,4230
2008-05-02,2007,8,31,123,1059,0.17,5,Dry,42,9,8,6,82,147,0.14,912,0.86,912,0,0,0,0,-6,6,42,9,8,0,88,971,990,968.1,21.9,0.544,0.38,0.0174,0.924,0.0422,4,0.25,1.17,0.0536,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2008-05-03,2007,8,31,124,1040.9,0.18,5,Dry,42,9,8,6,82,147,0.14,893.9,0.86,893.9,0,0,0,0,-6,6,42,9,8,0,88,953,990,968,22,0.527,0.372,0.0169,0.899,0.0409,4,0.244,1.14,0.052,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2008-05-04,2007,8,31,125,1023,0.18,5,Dry,42,9,8,6,82,147,0.14,876,0.86,876,0,0,0,0,-6,6,42,9,8,0,88,935,990,968,22,0.511,0.363,0.0165,0.874,0.0397,4,0.238,1.11,0.0505,20.9,0.955,0.98,0.936,42.9,42,168,4040
2008-05-05,2007,8,32,126,1005.5,0.18,5,Dry,42,9,8,6,82,147,0.15,858.5,0.85,858.5,0,0,0,0,-6,6,42,9,8,0,88,917,990,967.9,22.1,0.495,0.354,0.0161,0.849,0.0385,4,0.232,1.08,0.049,21,0.954,0.98,0.935,42.2,41.3,165,3970
2008-05-06,2007,8,32,127,988.15,0.19,5,Dry,42,9,8,6,82,147,0.15,841.1,0.85,841.1,0,0,0,0,-6,6,42,9,8,0,88,900,990,967.9,22.1,0.479,0.346,0.0156,0.825,0.0373,4,0.226,1.05,0.0475,21.1,0.954,0.979,0.934,41.5,40.6,163,3900
2008-05-07,2007,8,32,128,971.13,0.19,5,Dry,42,9,8,6,82,147,0.15,824.1,0.85,824.1,0,0,0,0,-6,6,42,9,8,0,88,883,990,967.8,22.2,0.463,0.338,0.0152,0.801,0.0361,4,0.221,1.02,0.046,21.2,0.954,0.978,0.933,40.8,39.9,160,3830
2008-05-08,2007,8,32,129,954.41,0.2,5,Dry,42,9,8,6,82,147,0.15,807.4,0.85,807.4,0,0,0,0,-6,6,42,9,8,0,88,866,990,967.7,22.3,0.448,0.33,0.0148,0.778,0.0349,4,0.215,0.993,0.0446,21.3,0.953,0.976,0.931,40.2,39.2,157,3770
2008-05-09,2007,8,32,130,938,0.2,5,Dry,42,9,8,6,82,147,0.16,791,0.84,791,0,0,0,0,-6,6,42,9,8,0,88,850,990,967.7,22.3,0.433,0.322,0.0144,0.755,0.0338,4,0.209,0.964,0.0432,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
2008-05-10,2007,8,32,131,921.93,0.2,5,Dry,42,9,8,6,82,147,0.16,774.9,0.84,774.9,0,0,0,0,-6,6,42,9,8,0,88,834,990,967.6,22.4,0.418,0.314,0.014,0.732,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2008-05-11,2007,8,32,132,906.2,0.21,5,Dry,42,9,8,6,82,147,0.16,759.2,0.84,759.2,0,0,0,0,-6,6,42,9,8,0,88,818,990,967.5,22.5,0.404,0.306,0.0136,0.71,0.0316,3,0.282,0.993,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
2008-05-12,2007,8,33,133,895.2,0.21,5,Dry,42,9,8,6,82,147,0.16,748.2,0.84,748.2,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.394,0.301,0.0134,0.695,0.0308,3,0.279,0.974,0.0432,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2008-05-13,2007,8,33,134,884.39,0.21,5,Dry,42,9,8,6,82,147,0.17,737.4,0.83,737.4,0,0,0,0,-6,6,42,9,8,0,88,796,990,967.4,22.6,0.384,0.294,0.013,0.678,0.03,3,0.274,0.952,0.0422,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2008-05-14,2007,8,33,135,873.79,0.22,5,Dry,42,9,8,6,82,147,0.17,726.8,0.83,726.8,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.374,0.286,0.0127,0.661,0.0292,3,0.27,0.93,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2008-05-15,2007,8,33,136,863.42,0.22,5,Dry,42,9,8,6,82,147,0.17,716.4,0.83,716.4,0,0,0,0,-6,6,42,9,8,0,88,775,990,967.4,22.6,0.367,0.28,0.0123,0.647,0.0286,3,0.265,0.912,0.0403,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
2008-05-16,2007,8,33,137,853.27,0.22,5,Dry,42,9,8,6,82,147,0.17,706.3,0.83,706.3,0,0,0,0,-6,6,42,9,8,0,88,765,990,967.3,22.7,0.361,0.273,0.012,0.634,0.028,3,0.26,0.895,0.0394,21.8,0.957,0.98,0.938,48.1,47.2,142,3400
2008-05-17,2007,8,33,138,843.38,0.23,5,Dry,42,9,8,6,82,147,0.17,696.4,0.83,696.4,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.356,0.266,0.0117,0.622,0.0274,3,0.256,0.878,0.0386,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2008-05-18,2007,8,33,139,833.76,0.23,5,Dry,42,9,8,6,82,147,0.18,686.8,0.82,686.8,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.35,0.26,0.0114,0.61,0.0268,3,0.252,0.862,0.0378,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2008-05-19,2007,8,34,140,824.43,0.23,5,Dry,42,9,8,6,82,147,0.18,677.4,0.82,677.4,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0262,3,0.247,0.846,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
2008-05-20,2007,8,34,141,815.42,0.24,5,Dry,42,9,8,6,82,147,0.18,668.4,0.82,668.4,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.34,0.248,0.0108,0.587,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2008-05-21,2007,8,34,142,806.75,0.24,5,Dry,42,9,8,6,82,147,0.18,659.8,0.82,659.8,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.239,0.816,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2008-05-22,2007,8,34,143,798.49,0.25,5,Dry,42,9,8,6,82,147,0.18,651.5,0.82,651.5,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.236,0.802,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3180
2008-05-23,2007,8,34,144,790.69,0.25,5,Dry,42,9,8,6,82,147,0.19,643.7,0.81,643.7,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.5,43.7,131,3140
2008-05-24,2007,8,34,145,783.44,0.25,5,Dry,42,9,8,6,82,147,0.19,636.4,0.81,636.4,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.322,0.226,0.00985,0.548,0.0239,3,0.229,0.777,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
2008-05-25,2007,8,34,146,776.9,0.26,5,Dry,42,9,8,6,82,147,0.19,629.9,0.81,629.9,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00965,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2008-05-26,2007,8,35,147,770.25,0.26,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2008-05-27,2007,8,35,148,765.6,0.26,5,Dry,42,9,8,6,82,147,0.19,618.6,0.81,618.6,0,0,0,0,-6,6,42,9,8,0,88,678,990,967,23,0.312,0.214,0.0093,0.526,0.0228,3,0.221,0.747,0.0324,22.3,0.955,0.98,0.936,43,42.2,127,3040
2008-05-28,2007,8,35,149,756.03,0.27,5,Dry,42,9,8,6,82,147,0.19,609,0.81,609,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00901,0.514,0.0223,3,0.217,0.731,0.0317,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2008-05-29,2007,8,35,150,747,0.27,5,Dry,42,9,8,6,82,147,0.2,600,0.8,600,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00873,0.503,0.0218,3,0.213,0.715,0.031,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2008-05-30,2007,8,35,151,736.34,0.27,5,Dry,42,9,8,6,82,147,0.2,589.3,0.8,589.3,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.195,0.00841,0.49,0.0211,3,0.208,0.697,0.0301,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
2008-05-31,2007,8,35,152,725.13,0.28,5,Dry,42,9,8,6,82,147,0.2,578.1,0.8,578.1,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.289,0.187,0.00807,0.476,0.0205,3,0.203,0.678,0.0292,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
2008-06-01,2007,9,35,153,715.01,0.28,5,Dry,39,9,7,5,59,119,0.17,596,0.83,596,0,0,0,0,-5,5,39,9,7,0,64,651,990,966.8,23.2,0.296,0.199,0.00857,0.496,0.0213,3,0.211,0.706,0.0304,22.5,0.954,0.98,0.935,41.9,41,123,2960
2008-06-02,2007,9,36,154,704.35,0.29,5,Dry,39,9,7,5,59,119,0.17,585.4,0.83,585.4,0,0,0,0,-5,5,39,9,7,0,64,640,990,966.7,23.3,0.29,0.192,0.00825,0.482,0.0207,3,0.206,0.688,0.0296,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2008-06-03,2007,9,36,155,693.68,0.29,5,Dry,39,9,7,5,59,119,0.17,574.7,0.83,574.7,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.284,0.185,0.00793,0.469,0.0201,3,0.201,0.67,0.0287,22.7,0.953,0.977,0.931,40.5,39.6,119,2850
2008-06-04,2007,9,36,156,683.57,0.3,5,Dry,39,9,7,5,59,119,0.17,564.6,0.83,564.6,0,0,0,0,-5,5,39,9,7,0,64,620,990,966.6,23.4,0.279,0.178,0.00762,0.457,0.0195,3,0.197,0.653,0.028,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2008-06-05,2007,9,36,157,673.45,0.3,5,Dry,39,9,7,5,59,119,0.18,554.5,0.82,554.5,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.273,0.171,0.00732,0.444,0.019,3,0.192,0.636,0.0272,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2008-06-06,2007,9,36,158,664.43,0.31,5,Dry,39,9,7,5,59,119,0.18,545.4,0.82,545.4,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.268,0.165,0.00705,0.433,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2008-06-07,2007,9,36,159,654.86,0.31,5,Dry,39,9,7,5,59,119,0.18,535.9,0.82,535.9,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.262,0.159,0.00677,0.421,0.0179,3,0.184,0.605,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2660
2008-06-08,2007,9,36,160,645.29,0.32,5,Dry,39,9,7,5,59,119,0.18,526.3,0.82,526.3,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.153,0.00649,0.409,0.0174,3,0.179,0.589,0.025,22.9,0.949,0.971,0.921,37.4,36.3,109,2620
2008-06-09,2007,9,37,161,635.71,0.32,5,Dry,39,9,7,5,59,119,0.19,516.7,0.81,516.7,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.251,0.146,0.0062,0.398,0.0169,3,0.175,0.573,0.0243,23,0.948,0.97,0.92,36.8,35.7,107,2570
2008-06-10,2007,9,37,162,628.88,0.33,5,Dry,39,9,7,5,59,119,0.19,509.9,0.81,509.9,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.006,0.389,0.0165,3,0.172,0.561,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2008-06-11,2007,9,37,163,624.23,0.33,5,Dry,39,9,7,5,59,119,0.19,505.2,0.81,505.2,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00587,0.383,0.0162,3,0.17,0.553,0.0234,23,0.947,0.97,0.918,36,35,105,2520
2008-06-12,2007,9,37,164,616.85,0.33,5,Dry,39,9,7,5,59,119,0.19,497.9,0.81,497.9,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00567,0.375,0.0159,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,103,2480
2008-06-13,2007,9,37,165,607.28,0.34,5,Dry,39,9,7,5,59,119,0.2,488.3,0.8,488.3,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.129,0.00547,0.365,0.0154,3,0.162,0.527,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2008-06-14,2007,9,37,166,599.35,0.34,5,Dry,39,9,7,5,59,119,0.2,480.4,0.8,480.4,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.231,0.126,0.0053,0.356,0.015,2,0.267,0.623,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2008-06-15,2007,9,37,167,590.87,0.35,5,Dry,39,9,7,5,59,119,0.2,471.9,0.8,471.9,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00513,0.348,0.0146,2,0.261,0.609,0.0256,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
2008-06-16,2007,9,38,168,582.39,0.35,5,Dry,39,9,7,5,59,119,0.2,463.4,0.8,463.4,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.118,0.00495,0.339,0.0142,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2008-06-17,2007,9,38,169,573.92,0.35,5,Dry,39,9,7,5,59,119,0.21,454.9,0.79,454.9,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00477,0.33,0.0139,2,0.25,0.58,0.0243,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2008-06-18,2007,9,38,170,565.99,0.36,5,Dry,39,9,7,5,59,119,0.21,447,0.79,447,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.00461,0.323,0.0135,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
2008-06-19,2007,9,38,171,558.06,0.36,5,Dry,39,9,7,5,59,119,0.21,439.1,0.79,439.1,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00445,0.316,0.0132,2,0.239,0.555,0.0232,23.3,0.957,0.98,0.938,48.1,47.1,94.3,2260
2008-06-20,2007,9,38,172,551.22,0.37,5,Dry,39,9,7,5,59,119,0.22,432.2,0.78,432.2,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.00431,0.31,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.4,46.5,92.9,2230
2008-06-21,2007,9,38,173,543.84,0.37,5,Dry,39,9,7,5,59,119,0.22,424.8,0.78,424.8,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0995,0.00416,0.304,0.0127,2,0.229,0.534,0.0223,23.4,0.957,0.98,0.937,46.7,45.7,91.5,2200
2008-06-22,2007,9,38,174,536.46,0.37,5,Dry,39,9,7,5,59,119,0.22,417.5,0.78,417.5,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.096,0.004,0.298,0.0124,2,0.224,0.523,0.0218,23.5,0.956,0.98,0.937,45.9,45,90,2160
2008-06-23,2007,9,39,175,529.07,0.38,5,Dry,39,9,7,5,59,119,0.23,410.1,0.78,410.1,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0926,0.00385,0.292,0.0122,2,0.219,0.512,0.0213,23.5,0.956,0.98,0.936,45.2,44.3,88.5,2120
