date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-06-24,2007,9,39,176,522.24,0.38,5,Dry,39,9,7,5,59,119,0.23,403.2,0.77,403.2,0,0,0,0,-5,5,39,9,7,0,64,458,990,966,24,0.197,0.0893,0.00371,0.287,0.0119,2,0.215,0.501,0.0208,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2008-06-25,2007,9,39,177,515.4,0.39,5,Dry,39,9,7,5,59,119,0.23,396.4,0.77,396.4,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0861,0.00358,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.8,42.9,85.8,2060
2008-06-26,2007,9,39,178,509.66,0.39,5,Dry,39,9,7,5,59,119,0.23,390.7,0.77,390.7,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0834,0.00346,0.276,0.0115,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43.2,42.3,84.6,2030
2008-06-27,2007,9,39,179,503.37,0.39,5,Dry,39,9,7,5,59,119,0.24,384.4,0.76,384.4,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.191,0.0804,0.00333,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.3,2000
2008-06-28,2007,9,39,180,497.08,0.4,5,Dry,39,9,7,5,59,119,0.24,378.1,0.76,378.1,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0775,0.00321,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.8,41,82,1970
2008-06-29,2007,9,39,181,490.79,0.4,5,Dry,39,9,7,5,59,119,0.24,371.8,0.76,371.8,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0745,0.00308,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.979,0.931,41.2,40.3,80.6,1930
2008-06-30,2007,9,40,182,484.5,0.41,5,Dry,39,9,7,5,59,119,0.25,365.5,0.75,365.5,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0715,0.00295,0.255,0.0105,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.1,1900
2008-07-01,2007,10,40,183,478.76,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,343.8,0.72,343.8,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00985,2,0.175,0.413,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
2008-07-02,2007,10,40,184,473.02,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,338,0.71,338,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0585,0.00241,0.234,0.00965,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.4,36.3,72.7,1740
2008-07-03,2007,10,40,185,467.28,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,332.3,0.71,332.3,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0558,0.0023,0.229,0.00944,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.5,1710
2008-07-04,2007,10,40,186,461.54,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,326.5,0.71,326.5,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0531,0.00218,0.225,0.00924,2,0.163,0.388,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
2008-07-05,2007,10,40,187,456.89,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,321.9,0.7,321.9,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0509,0.00209,0.221,0.00907,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
2008-07-06,2007,10,40,188,451.69,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,316.7,0.7,316.7,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0485,0.00199,0.217,0.00889,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
2008-07-07,2007,10,41,189,446.5,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,311.5,0.7,311.5,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.046,0.00189,0.212,0.0087,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.6,67.1,1610
2008-07-08,2007,10,41,190,441.3,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,306.3,0.69,306.3,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0436,0.00178,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
2008-07-09,2007,10,41,191,436.11,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,301.1,0.69,301.1,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0411,0.00168,0.204,0.00834,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,64.9,1560
2008-07-10,2007,10,41,192,431.46,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,296.5,0.69,296.5,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0389,0.00159,0.2,0.00817,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,33,32,63.9,1530
2008-07-11,2007,10,41,193,426.81,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,291.8,0.68,291.8,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0367,0.0015,0.196,0.00801,2,0.139,0.336,0.0137,24.1,0.939,0.97,0.911,32.4,31.5,62.9,1510
2008-07-12,2007,10,41,194,422.16,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,287.2,0.68,287.2,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0345,0.00141,0.192,0.00785,2,0.136,0.329,0.0134,24.2,0.938,0.97,0.91,31.9,31,61.9,1490
2008-07-13,2007,10,41,195,417.51,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,282.5,0.68,282.5,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00768,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,60.9,1460
2008-07-14,2007,10,42,196,412.86,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,277.9,0.67,277.9,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00123,0.185,0.00752,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
2008-07-15,2007,10,42,197,409.31,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,274.3,0.67,274.3,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0285,0.00116,0.182,0.0074,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2008-07-16,2007,10,42,198,405.21,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,270.2,0.67,270.2,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0265,0.00108,0.178,0.00725,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.3,1400
2008-07-17,2007,10,42,199,401.11,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,266.1,0.66,266.1,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0246,0.001,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2008-07-18,2007,10,42,200,397,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,262,0.66,262,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0227,0.000921,0.171,0.00697,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.3,56.5,1360
2008-07-19,2007,10,42,201,392.9,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,257.9,0.66,257.9,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0207,0.000841,0.168,0.00682,2,0.117,0.285,0.0116,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1340
2008-07-20,2007,10,42,202,388.8,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,253.8,0.65,253.8,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0188,0.000762,0.165,0.00668,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.2,27.4,54.8,1310
2008-07-21,2007,10,43,203,384.7,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,249.7,0.65,249.7,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.144,0.017,0.000688,0.161,0.00654,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,26.9,53.9,1290
2008-07-22,2007,10,43,204,380.6,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,245.6,0.65,245.6,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000673,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2008-07-23,2007,10,43,205,377.04,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,242,0.64,242,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.0064,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2008-07-24,2007,10,43,206,373.49,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,238.5,0.64,238.5,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.141,0.016,0.000648,0.157,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2008-07-25,2007,10,43,207,369.93,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,234.9,0.64,234.9,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2008-07-26,2007,10,43,208,366.38,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,231.4,0.63,231.4,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0987,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.8,1200
2008-07-27,2007,10,43,209,362.82,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,227.8,0.63,227.8,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.00061,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2008-07-28,2007,10,44,210,359.27,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,224.3,0.62,224.3,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.136,0.0148,0.000597,0.15,0.00606,1,0.245,0.396,0.0159,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2008-07-29,2007,10,44,211,356.81,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,221.8,0.62,221.8,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2008-07-30,2007,10,44,212,353.8,0.52,4,Mod_Dry,42,9,8,6,70,135,0.38,218.8,0.62,218.8,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0143,0.000578,0.148,0.00596,1,0.238,0.386,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2008-07-31,2007,10,44,213,350.79,0.52,4,Mod_Dry,42,9,8,6,70,135,0.39,215.8,0.61,215.8,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000567,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2008-08-01,2007,11,44,214,346.69,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,231.7,0.67,231.7,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0154,0.000621,0.151,0.00606,2,0.0989,0.25,0.01,24.6,0.924,0.97,0.896,25.8,25.1,50.1,1200
2008-08-02,2007,11,44,215,343.14,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,228.1,0.67,228.1,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.006,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2008-08-03,2007,11,44,216,339.04,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,224,0.66,224,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000594,0.147,0.00592,1,0.245,0.392,0.0158,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2008-08-04,2007,11,45,217,334.93,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,219.9,0.66,219.9,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000579,0.146,0.00584,1,0.239,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2008-08-05,2007,11,45,218,330.83,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,215.8,0.65,215.8,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.8,48.2,48.2,1160
2008-08-06,2007,11,45,219,326.73,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,211.7,0.65,211.7,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0137,0.000551,0.142,0.00569,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2008-08-07,2007,11,45,220,323.18,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,208.2,0.64,208.2,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000538,0.14,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2008-08-08,2007,11,45,221,319.62,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,204.6,0.64,204.6,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0131,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.936,47.3,46.3,46.3,1110
2008-08-09,2007,11,45,222,316.07,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,201.1,0.64,201.1,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000513,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
2008-08-10,2007,11,45,223,312.51,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,197.5,0.63,197.5,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0125,0.000501,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2008-08-11,2007,11,46,224,308.96,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,194,0.63,194,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00536,1,0.204,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-08-12,2007,11,46,225,306.5,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,191.5,0.63,191.5,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2008-08-13,2007,11,46,226,303.49,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,188.5,0.62,188.5,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2008-08-14,2007,11,46,227,300.48,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,185.5,0.62,185.5,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2008-08-15,2007,11,46,228,297.47,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,182.5,0.61,182.5,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2008-08-16,2007,11,46,229,294.46,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,179.5,0.61,179.5,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,973
2008-08-17,2007,11,46,230,291.46,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,176.5,0.6,176.5,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000428,0.127,0.00504,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
2008-08-18,2007,11,47,231,288.45,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,173.4,0.6,173.4,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,937
2008-08-19,2007,11,47,232,285.44,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,170.4,0.6,170.4,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,919
2008-08-20,2007,11,47,233,282.98,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,168,0.59,168,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2008-08-21,2007,11,47,234,280.52,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,165.5,0.59,165.5,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00982,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2008-08-22,2007,11,47,235,278.06,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,163.1,0.59,163.1,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00961,0.000382,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2008-08-23,2007,11,47,236,275.6,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,160.6,0.58,160.6,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.0094,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2008-08-24,2007,11,47,237,273.14,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,158.1,0.58,158.1,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00919,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2008-08-25,2007,11,48,238,270.68,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,155.7,0.57,155.7,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2008-08-26,2007,11,48,239,268.21,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,153.2,0.57,153.2,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00877,0.000348,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2008-08-27,2007,11,48,240,265.75,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,150.8,0.57,150.8,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00856,0.000339,0.115,0.00457,1,0.146,0.261,0.0104,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2008-08-28,2007,11,48,241,264.39,0.64,4,Mod_Dry,39,7,5,4,60,115,0.43,149.4,0.56,149.4,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00845,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2008-08-29,2007,11,48,242,262.47,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,147.5,0.56,147.5,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.106,0.00828,0.000328,0.114,0.00451,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2008-08-30,2007,11,48,243,260.56,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,145.6,0.56,145.6,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00812,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2008-08-31,2007,11,48,244,258.64,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,143.6,0.56,143.6,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00444,1,0.136,0.249,0.00984,25,0.937,0.97,0.908,33,32,32,768
2008-09-01,2007,12,49,245,255.64,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,164.6,0.64,164.6,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00974,0.000385,0.119,0.0047,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
2008-09-02,2007,12,49,246,251.54,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,160.5,0.64,160.5,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.0094,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2008-09-03,2007,12,49,247,247.98,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,157,0.63,157,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2008-09-04,2007,12,49,248,244.43,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,153.4,0.63,153.4,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2008-09-05,2007,12,49,249,241.96,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,151,0.62,151,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2008-09-06,2007,12,49,250,238.96,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,148,0.62,148,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00833,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
2008-09-07,2007,12,49,251,235.95,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,144.9,0.61,144.9,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00434,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2008-09-08,2007,12,50,252,232.94,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,141.9,0.61,141.9,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.2,0.936,0.97,0.908,32.8,31.8,31.8,763
2008-09-09,2007,12,50,253,229.93,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,138.9,0.6,138.9,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00423,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2008-09-10,2007,12,50,254,227.47,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,136.5,0.6,136.5,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2008-09-11,2007,12,50,255,225.01,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,134,0.6,134,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,30,30,719
2008-09-12,2007,12,50,256,222.55,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2008-09-13,2007,12,50,257,220.09,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,129.1,0.59,129.1,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.3,0.93,0.97,0.902,29.7,28.9,28.9,693
2008-09-14,2007,12,50,258,217.63,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,126.6,0.58,126.6,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00651,0.000255,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2008-09-15,2007,12,51,259,215.17,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,124.2,0.58,124.2,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2008-09-16,2007,12,51,260,213.8,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2008-09-17,2007,12,51,261,211.89,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,120.9,0.57,120.9,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2008-09-18,2007,12,51,262,209.97,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,119,0.57,119,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00586,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2008-09-19,2007,12,51,263,208.06,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2008-09-20,2007,12,51,264,206.14,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,115.1,0.56,115.1,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.0038,1,0.0979,0.195,0.00763,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2008-09-21,2007,12,51,265,204.23,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,113.2,0.55,113.2,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00537,0.00021,0.0964,0.00377,1,0.0954,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2008-09-22,2007,12,52,266,202.32,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,111.3,0.55,111.3,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.00521,0.000204,0.0956,0.00373,1,0.0928,0.188,0.00736,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2008-09-23,2007,12,52,267,200.4,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,109.4,0.55,109.4,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0897,0.00505,0.000197,0.0947,0.0037,1,0.0902,0.185,0.00722,25.4,0,0,0,0,0,0,0
2008-09-24,2007,12,52,268,198.49,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,107.5,0.54,107.5,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.089,0.00489,0.000191,0.0939,0.00367,1,0.0876,0.181,0.00709,25.4,0,0,0,0,0,0,0
2008-09-25,2007,12,52,269,196.57,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,105.6,0.54,105.6,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0883,0.00472,0.000185,0.093,0.00364,1,0.085,0.178,0.00696,25.4,0,0,0,0,0,0,0
2008-09-26,2007,12,52,270,194.66,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,103.7,0.53,103.7,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0876,0.00456,0.000178,0.0922,0.0036,1,0.0824,0.175,0.00683,25.4,0,0,0,0,0,0,0
2008-09-27,2007,12,52,271,192.75,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,101.8,0.53,101.8,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.087,0.0044,0.000172,0.0914,0.00357,1,0.0799,0.171,0.00669,25.4,0,0,0,0,0,0,0
2008-09-28,2007,12,52,272,191.38,0.83,4,Mod_Dry,34,6,4,3,44,91,0.47,100.4,0.53,100.4,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0865,0.00428,0.000167,0.0908,0.00355,1,0.078,0.169,0.0066,25.4,0,0,0,0,0,0,0
2008-09-29,2007,12,53,273,190.01,0.83,4,Mod_Dry,34,6,4,3,44,91,0.48,99.01,0.52,99.01,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.086,0.00417,0.000163,0.0902,0.00353,1,0.0762,0.166,0.0065,25.4,0,0,0,0,0,0,0
2008-09-30,2007,12,53,274,188.64,0.83,4,Mod_Dry,34,6,4,3,44,91,0.48,97.64,0.52,97.64,0,0,0,0,-3,3,34,6,4,0,47,142,990,964.4,25.6,0.0855,0.00405,0.000158,0.0896,0.0035,1,0.0743,0.164,0.00641,25.4,0,0,0,0,0,0,0
2008-10-01,2008,1,1,275,187.28,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00546,0.000214,0.0947,0.0037,1,0.0968,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2008-10-02,2008,1,1,276,185.91,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0941,0.00368,1,0.0949,0.189,0.00739,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2008-10-03,2008,1,1,277,184.54,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,111.5,0.6,111.5,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0935,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2008-10-04,2008,1,1,278,183.18,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2008-10-05,2008,1,1,279,181.81,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.005,0.000196,0.0923,0.00361,1,0.0894,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2008-10-06,2008,1,1,280,180.44,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0869,0.00488,0.000191,0.0917,0.00359,1,0.0875,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2008-10-07,2008,1,1,281,179.07,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000186,0.0911,0.00357,1,0.0857,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
2008-10-08,2008,1,2,282,177.71,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0839,0.174,0.00682,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2008-10-09,2008,1,2,283,176.34,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.082,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2008-10-10,2008,1,2,284,176.07,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2008-10-11,2008,1,2,285,175.25,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00444,0.000174,0.0895,0.0035,1,0.0805,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2008-10-12,2008,1,2,286,174.43,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,101.4,0.58,101.4,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0794,0.169,0.0066,25.4,0.912,0.969,0.884,23,22.3,22.3,536
2008-10-13,2008,1,2,287,173.61,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.0043,0.000168,0.0888,0.00347,1,0.0783,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2008-10-14,2008,1,2,288,171.69,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,98.69,0.57,98.69,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2008-10-15,2008,1,3,289,170.32,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.32,0.57,97.32,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000157,0.0873,0.00342,1,0.0739,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2008-10-16,2008,1,3,290,172.24,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.24,0.58,99.24,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0765,0.165,0.00644,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2008-10-17,2008,1,3,291,173.61,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.0043,0.000168,0.0888,0.00347,1,0.0783,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2008-10-18,2008,1,3,292,171.69,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,98.69,0.57,98.69,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2008-10-19,2008,1,3,293,170.32,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.32,0.57,97.32,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000157,0.0873,0.00342,1,0.0739,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2008-10-20,2008,1,3,294,170.05,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.05,0.57,97.05,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.004,0.000157,0.0872,0.00341,1,0.0735,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2008-10-21,2008,1,3,295,170.87,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.87,0.57,97.87,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.000159,0.0876,0.00343,1,0.0746,0.162,0.00635,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2008-10-22,2008,1,4,296,173.33,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.883,22.7,22,22,529
2008-10-23,2008,1,4,297,176.89,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2008-10-24,2008,1,4,298,176.07,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2008-10-25,2008,1,4,299,174.7,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2008-10-26,2008,1,4,300,172.79,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.79,0.58,99.79,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00423,0.000166,0.0884,0.00346,1,0.0772,0.166,0.00648,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2008-10-27,2008,1,4,301,170.87,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.87,0.57,97.87,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.000159,0.0876,0.00343,1,0.0746,0.162,0.00635,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2008-10-28,2008,1,4,302,168.96,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.96,0.57,95.96,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00391,0.000153,0.0867,0.0034,1,0.072,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2008-10-29,2008,1,5,303,167.04,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,94.04,0.56,94.04,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000147,0.0859,0.00336,1,0.0695,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
2008-10-30,2008,1,5,304,165.13,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,92.13,0.56,92.13,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00358,0.00014,0.085,0.00333,1,0.0669,0.152,0.00595,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2008-10-31,2008,1,5,305,163.76,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.76,0.55,90.76,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00346,0.000136,0.0844,0.00331,1,0.065,0.149,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2008-11-01,2008,2,5,306,163.49,0.9,5,Dry,23,4,2,2,19,50,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.0054,0.000211,0.0912,0.00357,1,0.0957,0.187,0.00732,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2008-11-02,2008,2,5,307,165.95,0.9,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00361,1,0.099,0.191,0.00749,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2008-11-03,2008,2,5,308,171.69,0.89,5,Dry,23,4,2,2,19,50,0.29,121.7,0.71,121.7,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00609,0.000239,0.0948,0.00371,1,0.107,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2008-11-04,2008,2,5,309,178.53,0.87,5,Dry,23,4,2,2,19,50,0.28,128.5,0.72,128.5,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0911,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2008-11-05,2008,2,6,310,182.08,0.86,5,Dry,23,4,2,2,19,50,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2008-11-06,2008,2,6,311,184.54,0.85,5,Dry,23,4,2,2,19,50,0.27,134.5,0.73,134.5,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0932,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2008-11-07,2008,2,6,312,189.19,0.83,5,Dry,23,4,2,2,19,50,0.26,139.2,0.74,139.2,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00758,0.000296,0.102,0.00401,1,0.13,0.233,0.0091,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2008-11-08,2008,2,6,313,191.65,0.83,5,Dry,23,4,2,2,19,50,0.26,141.7,0.74,141.7,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.00779,0.000305,0.104,0.00405,1,0.134,0.237,0.00927,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2008-11-09,2008,2,6,314,192.47,0.82,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00786,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2008-11-10,2008,2,6,315,194.39,0.82,5,Dry,23,4,2,2,19,50,0.26,144.4,0.74,144.4,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00802,0.000314,0.105,0.00409,1,0.137,0.242,0.00946,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2008-11-11,2008,2,6,316,197.94,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,130.9,0.66,130.9,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00688,0.000269,0.101,0.00395,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2008-11-12,2008,2,7,317,201.5,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,134.5,0.67,134.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00718,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2008-11-13,2008,2,7,318,202.32,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,135.3,0.67,135.3,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00725,0.000283,0.103,0.00402,1,0.125,0.228,0.00891,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2008-11-14,2008,2,7,319,200.95,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,133.9,0.67,133.9,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2008-11-15,2008,2,7,320,199.04,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,132,0.66,132,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00697,0.000272,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2008-11-16,2008,2,7,321,197.67,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2008-11-17,2008,2,7,322,197.39,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,130.4,0.66,130.4,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00683,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2008-11-18,2008,2,7,323,198.76,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00695,0.000271,0.101,0.00396,1,0.12,0.222,0.00866,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2008-11-19,2008,2,8,324,202.86,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.0073,0.000285,0.103,0.00403,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2008-11-20,2008,2,8,325,206.96,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.131,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2008-11-21,2008,2,8,326,209.43,0.78,5,Dry,23,4,2,2,19,50,0.24,159.4,0.76,159.4,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.0093,0.000364,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.942,0.97,0.913,37.2,36.1,36.1,866
2008-11-22,2008,2,8,327,212.43,0.77,5,Dry,23,4,2,2,19,50,0.23,162.4,0.77,162.4,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00956,0.000374,0.113,0.00441,1,0.162,0.274,0.0108,25.3,0.942,0.972,0.916,37.9,36.8,36.8,884
2008-11-23,2008,2,8,328,215.44,0.76,5,Dry,23,4,2,2,19,50,0.23,165.4,0.77,165.4,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00981,0.000385,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.943,0.973,0.918,38.6,37.6,37.6,902
2008-11-24,2008,2,8,329,218.45,0.74,5,Dry,23,4,2,2,19,50,0.23,168.4,0.77,168.4,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.0101,0.000395,0.115,0.00452,1,0.17,0.285,0.0112,25.2,0.944,0.975,0.92,39.3,38.3,38.3,920
2008-11-25,2008,2,8,330,217.63,0.75,5,Dry,23,4,2,2,19,50,0.23,167.6,0.77,167.6,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.01,0.000392,0.115,0.00451,1,0.169,0.284,0.0111,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2008-11-26,2008,2,9,331,216.81,0.75,5,Dry,23,4,2,2,19,50,0.23,166.8,0.77,166.8,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00993,0.000389,0.115,0.00449,1,0.168,0.282,0.0111,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2008-11-27,2008,2,9,332,219.82,0.74,5,Dry,23,4,2,2,19,50,0.23,169.8,0.77,169.8,0,0,0,0,-2,2,23,4,2,0,21,199,990,964.5,25.5,0.106,0.0102,0.0004,0.116,0.00455,1,0.172,0.288,0.0113,25.2,0.945,0.975,0.921,39.6,38.7,38.7,928
2008-11-28,2008,2,9,333,222.28,0.73,5,Dry,23,4,2,2,19,50,0.23,172.3,0.78,172.3,0,0,0,0,-2,2,23,4,2,0,21,201,990,964.5,25.5,0.107,0.0104,0.000408,0.117,0.00459,1,0.175,0.292,0.0115,25.2,0.946,0.976,0.923,40.2,39.3,39.3,943
2008-11-29,2008,2,9,334,224.74,0.72,5,Dry,23,4,2,2,19,50,0.22,174.7,0.78,174.7,0,0,0,0,-2,2,23,4,2,0,21,204,990,964.5,25.5,0.107,0.0106,0.000417,0.118,0.00464,1,0.178,0.296,0.0116,25.2,0.946,0.978,0.925,40.8,39.9,39.9,957
2008-11-30,2008,2,9,335,227.2,0.72,5,Dry,23,4,2,2,19,50,0.22,177.2,0.78,177.2,0,0,0,0,-2,2,23,4,2,0,21,206,990,964.6,25.4,0.108,0.0108,0.000425,0.119,0.00468,1,0.182,0.301,0.0118,25.1,0.947,0.979,0.927,41.4,40.5,40.5,972
2008-12-01,2008,3,9,336,228.57,0.71,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2008-12-02,2008,3,9,337,228.29,0.71,5,Dry,26,4,3,2,24,59,0.26,169.3,0.74,169.3,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
2008-12-03,2008,3,10,338,226.93,0.72,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2008-12-04,2008,3,10,339,225.01,0.72,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2008-12-05,2008,3,10,340,224.19,0.73,5,Dry,26,4,3,2,24,59,0.26,165.2,0.74,165.2,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00979,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2008-12-06,2008,3,10,341,223.92,0.73,5,Dry,26,4,3,2,24,59,0.26,164.9,0.74,164.9,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2008-12-07,2008,3,10,342,222.55,0.73,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,889
2008-12-08,2008,3,10,343,224.46,0.72,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
2008-12-09,2008,3,10,344,225.83,0.72,5,Dry,26,4,3,2,24,59,0.26,166.8,0.74,166.8,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00993,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.9,37.8,37.8,908
2008-12-10,2008,3,11,345,227.2,0.72,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2008-12-11,2008,3,11,346,231.3,0.7,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
2008-12-12,2008,3,11,347,234.86,0.69,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2008-12-13,2008,3,11,348,238.41,0.69,5,Dry,26,4,3,2,24,59,0.25,179.4,0.75,179.4,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000434,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,983
2008-12-14,2008,3,11,349,239.78,0.68,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2008-12-15,2008,3,11,350,241.69,0.68,5,Dry,26,4,3,2,24,59,0.24,182.7,0.76,182.7,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2008-12-16,2008,3,11,351,243.61,0.67,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00488,1,0.192,0.315,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2008-12-17,2008,3,12,352,245.52,0.67,5,Dry,26,4,3,2,24,59,0.24,186.5,0.76,186.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2008-12-18,2008,3,12,353,249.62,0.66,5,Dry,26,4,3,2,24,59,0.24,190.6,0.76,190.6,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000472,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1050
2008-12-19,2008,3,12,354,253.72,0.65,5,Dry,26,4,3,2,24,59,0.23,194.7,0.77,194.7,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2008-12-20,2008,3,12,355,257.82,0.65,5,Dry,26,4,3,2,24,59,0.23,198.8,0.77,198.8,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.000501,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2008-12-21,2008,3,12,356,261.93,0.64,5,Dry,26,4,3,2,24,59,0.23,202.9,0.78,202.9,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.4,46.4,1110
2008-12-22,2008,3,12,357,264.93,0.63,5,Dry,26,4,3,2,24,59,0.22,205.9,0.78,205.9,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000525,0.133,0.00527,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48,47.1,47.1,1130
2008-12-23,2008,3,12,358,267.94,0.63,5,Dry,26,4,3,2,24,59,0.22,208.9,0.78,208.9,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.8,47.8,1150
2008-12-24,2008,3,13,359,272.04,0.62,5,Dry,26,4,3,2,24,59,0.22,213,0.78,213,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2008-12-25,2008,3,13,360,272.32,0.62,5,Dry,26,4,3,2,24,59,0.22,213.3,0.78,213.3,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.23,0.367,0.0146,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2008-12-26,2008,3,13,361,272.04,0.62,5,Dry,26,4,3,2,24,59,0.22,213,0.78,213,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2008-12-27,2008,3,13,362,275.05,0.62,5,Dry,26,4,3,2,24,59,0.21,216.1,0.79,216.1,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2008-12-28,2008,3,13,363,278.06,0.61,5,Dry,26,4,3,2,24,59,0.21,219.1,0.79,219.1,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.000571,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2008-12-29,2008,3,13,364,277.24,0.61,5,Dry,26,4,3,2,24,59,0.21,218.2,0.79,218.2,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2008-12-30,2008,3,13,365,280.25,0.61,5,Dry,26,4,3,2,24,59,0.21,221.3,0.79,221.3,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2008-12-31,2008,3,14,366,285.99,0.6,5,Dry,26,4,3,2,24,59,0.21,227,0.79,227,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000598,0.142,0.00566,2,0.0957,0.238,0.00946,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2009-01-01,2008,4,14,1,291.18,0.59,5,Dry,29,5,4,2,33,73,0.25,218.2,0.75,218.2,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2009-01-02,2008,4,14,2,294.19,0.59,5,Dry,29,5,4,2,33,73,0.25,221.2,0.75,221.2,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00563,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2009-01-03,2008,4,14,3,296.65,0.58,5,Dry,29,5,4,2,33,73,0.25,223.7,0.75,223.7,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2009-01-04,2008,4,14,4,299.66,0.58,5,Dry,29,5,4,2,33,73,0.24,226.7,0.76,226.7,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2009-01-05,2008,4,14,5,301.57,0.58,5,Dry,29,5,4,2,33,73,0.24,228.6,0.76,228.6,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0968,0.242,0.00963,24.9,0.923,0.97,0.895,25.7,24.9,49.8,1200
2009-01-06,2008,4,14,6,306.22,0.57,5,Dry,29,5,4,2,33,73,0.24,233.2,0.76,233.2,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.0999,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2009-01-07,2008,4,15,7,314.7,0.56,5,Dry,29,5,4,2,33,73,0.23,241.7,0.77,241.7,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2009-01-08,2008,4,15,8,321.54,0.55,5,Dry,29,5,4,2,33,73,0.23,248.5,0.77,248.5,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000675,0.154,0.00614,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2009-01-09,2008,4,15,9,326.73,0.55,5,Dry,29,5,4,2,33,73,0.22,253.7,0.78,253.7,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0188,0.000751,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2009-01-10,2008,4,15,10,331.38,0.54,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.00084,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2009-01-11,2008,4,15,11,336.03,0.54,5,Dry,29,5,4,2,33,73,0.22,263,0.78,263,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000929,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2009-01-12,2008,4,15,12,337.94,0.53,5,Dry,29,5,4,2,33,73,0.22,264.9,0.78,264.9,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000966,0.167,0.00668,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2009-01-13,2008,4,15,13,339.86,0.53,5,Dry,29,5,4,2,33,73,0.21,266.9,0.79,266.9,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2009-01-14,2008,4,16,14,342.86,0.53,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2009-01-15,2008,4,16,15,347.51,0.52,5,Dry,29,5,4,2,33,73,0.21,274.5,0.79,274.5,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00701,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
2009-01-16,2008,4,16,16,353.25,0.52,5,Dry,29,5,4,2,33,73,0.21,280.3,0.79,280.3,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0313,0.00126,0.179,0.00721,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2009-01-17,2008,4,16,17,359.54,0.51,5,Dry,29,5,4,2,33,73,0.2,286.5,0.8,286.5,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2009-01-18,2008,4,16,18,365.29,0.51,5,Dry,29,5,4,2,33,73,0.2,292.3,0.8,292.3,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.037,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2009-01-19,2008,4,16,19,368.84,0.5,5,Dry,29,5,4,2,33,73,0.2,295.8,0.8,295.8,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0386,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2009-01-20,2008,4,16,20,371.3,0.5,5,Dry,29,5,4,2,33,73,0.2,298.3,0.8,298.3,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0398,0.00161,0.194,0.00784,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.5,65.1,1560
2009-01-21,2008,4,17,21,376.5,0.49,5,Dry,29,5,4,2,33,73,0.19,303.5,0.81,303.5,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00802,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2009-01-22,2008,4,17,22,381.14,0.49,5,Dry,29,5,4,2,33,73,0.19,308.1,0.81,308.1,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0444,0.0018,0.202,0.00819,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2009-01-23,2008,4,17,23,384.7,0.49,5,Dry,29,5,4,2,33,73,0.19,311.7,0.81,311.7,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0461,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
