date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-01-24,2008,4,17,24,388.8,0.48,5,Dry,29,5,4,2,33,73,0.19,315.8,0.81,315.8,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.5,34.4,68.8,1650
2009-01-25,2008,4,17,25,394,0.48,5,Dry,29,5,4,2,33,73,0.18,321,0.81,321,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0505,0.00205,0.213,0.00864,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.9,1680
2009-01-26,2008,4,17,26,398.64,0.47,5,Dry,29,5,4,2,33,73,0.18,325.6,0.82,325.6,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2009-01-27,2008,4,17,27,400.01,0.47,5,Dry,29,5,4,2,33,73,0.18,327,0.82,327,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2009-01-28,2008,4,18,28,401.93,0.47,5,Dry,29,5,4,2,33,73,0.18,328.9,0.82,328.9,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2009-01-29,2008,4,18,29,407.12,0.47,5,Dry,29,5,4,2,33,73,0.18,334.1,0.82,334.1,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.0091,2,0.168,0.392,0.0159,24.2,0.946,0.971,0.918,37.5,36.4,72.7,1750
2009-01-30,2008,4,18,30,412.32,0.46,5,Dry,29,5,4,2,33,73,0.18,339.3,0.82,339.3,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00928,2,0.172,0.399,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
2009-01-31,2008,4,18,31,417.51,0.46,5,Dry,29,5,4,2,33,73,0.17,344.5,0.82,344.5,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0616,0.00251,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
2009-02-01,2008,5,18,32,423.8,0.45,5,Dry,31,6,4,3,41,85,0.2,338.8,0.8,338.8,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0589,0.00241,0.228,0.00933,2,0.171,0.4,0.0163,24.1,0.947,0.971,0.92,37.9,36.8,73.6,1770
2009-02-02,2008,5,18,33,429.54,0.45,5,Dry,31,6,4,3,41,85,0.2,344.5,0.8,344.5,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0616,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.5,74.9,1800
2009-02-03,2008,5,18,34,436.93,0.44,5,Dry,31,6,4,3,41,85,0.2,351.9,0.81,351.9,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0651,0.00266,0.239,0.00979,2,0.18,0.419,0.0172,24,0.949,0.975,0.924,39.3,38.3,76.6,1840
2009-02-04,2008,5,19,35,444.86,0.44,5,Dry,31,6,4,3,41,85,0.19,359.9,0.81,359.9,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0689,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2009-02-05,2008,5,19,36,452.79,0.43,5,Dry,31,6,4,3,41,85,0.19,367.8,0.81,367.8,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0726,0.00298,0.252,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.2,1930
2009-02-06,2008,5,19,37,463.45,0.42,5,Dry,31,6,4,3,41,85,0.18,378.4,0.82,378.4,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.184,0.0776,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
2009-02-07,2008,5,19,38,473.57,0.42,5,Dry,31,6,4,3,41,85,0.18,388.6,0.82,388.6,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0824,0.0034,0.27,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.934,43.2,42.4,84.7,2030
2009-02-08,2008,5,19,39,483.14,0.41,5,Dry,31,6,4,3,41,85,0.18,398.1,0.82,398.1,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.191,0.0869,0.00359,0.277,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.2,43.4,86.7,2080
2009-02-09,2008,5,19,40,493.8,0.4,5,Dry,31,6,4,3,41,85,0.17,408.8,0.83,408.8,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.092,0.0038,0.286,0.0118,2,0.218,0.505,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
2009-02-10,2008,5,19,41,507.2,0.39,5,Dry,31,6,4,3,41,85,0.17,422.2,0.83,422.2,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0983,0.00407,0.297,0.0123,2,0.227,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2009-02-11,2008,5,20,42,523.33,0.38,5,Dry,31,6,4,3,41,85,0.16,438.3,0.84,438.3,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.0044,0.311,0.0129,2,0.238,0.549,0.0228,23.5,0.958,0.98,0.938,48.4,47.4,94.8,2270
2009-02-12,2008,5,20,43,538.92,0.37,5,Dry,31,6,4,3,41,85,0.16,453.9,0.84,453.9,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00472,0.323,0.0135,2,0.249,0.572,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2009-02-13,2008,5,20,44,555.05,0.36,5,Dry,31,6,4,3,41,85,0.15,470.1,0.85,470.1,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2009-02-14,2008,5,20,45,569.54,0.36,5,Dry,31,6,4,3,41,85,0.15,484.5,0.85,484.5,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00536,0.353,0.0148,3,0.161,0.513,0.0215,23.3,0.945,0.97,0.916,34.9,33.8,102,2440
2009-02-15,2008,5,20,46,585.68,0.35,5,Dry,31,6,4,3,41,85,0.14,500.7,0.85,500.7,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.135,0.0057,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2009-02-16,2008,5,20,47,600.71,0.34,5,Dry,31,6,4,3,41,85,0.14,515.7,0.86,515.7,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.145,0.00614,0.388,0.0164,3,0.175,0.563,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2009-02-17,2008,5,20,48,614.66,0.33,5,Dry,31,6,4,3,41,85,0.14,529.7,0.86,529.7,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00655,0.406,0.0172,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2009-02-18,2008,5,21,49,626.42,0.33,5,Dry,31,6,4,3,41,85,0.14,541.4,0.86,541.4,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.258,0.163,0.00689,0.42,0.0178,3,0.186,0.606,0.0257,23,0.95,0.973,0.925,38.7,37.6,113,2710
2009-02-19,2008,5,21,50,636.54,0.32,5,Dry,31,6,4,3,41,85,0.13,551.5,0.87,551.5,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.169,0.00719,0.433,0.0184,3,0.191,0.623,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2009-02-20,2008,5,21,51,648.29,0.31,5,Dry,31,6,4,3,41,85,0.13,563.3,0.87,563.3,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00754,0.447,0.019,3,0.196,0.643,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
2009-02-21,2008,5,21,52,658.41,0.31,5,Dry,31,6,4,3,41,85,0.13,573.4,0.87,573.4,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.276,0.184,0.00784,0.46,0.0196,3,0.201,0.66,0.0281,22.8,0.953,0.978,0.931,40.7,39.8,119,2870
2009-02-22,2008,5,21,53,666.34,0.31,5,Dry,31,6,4,3,41,85,0.13,581.3,0.87,581.3,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00808,0.47,0.02,3,0.204,0.674,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2009-02-23,2008,5,21,54,672.63,0.3,5,Dry,31,6,4,3,41,85,0.13,587.6,0.87,587.6,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00827,0.477,0.0204,3,0.207,0.684,0.0292,22.7,0.954,0.98,0.934,41.6,40.8,122,2940
2009-02-24,2008,5,21,55,676.18,0.3,5,Dry,31,6,4,3,41,85,0.13,591.2,0.87,591.2,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00837,0.482,0.0206,3,0.209,0.69,0.0295,22.7,0.954,0.98,0.935,41.9,41,123,2950
2009-02-25,2008,5,22,56,681.93,0.3,5,Dry,31,6,4,3,41,85,0.13,596.9,0.88,596.9,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.2,0.00855,0.489,0.0209,3,0.211,0.7,0.0299,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2009-02-26,2008,5,22,57,689.86,0.29,5,Dry,31,6,4,3,41,85,0.12,604.9,0.88,604.9,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.00878,0.499,0.0214,3,0.215,0.713,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3010
2009-02-27,2008,5,22,58,696.69,0.29,5,Dry,31,6,4,3,41,85,0.12,611.7,0.88,611.7,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.297,0.21,0.00899,0.507,0.0217,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.1,42.3,127,3040
2009-02-28,2008,5,22,59,702.98,0.29,5,Dry,31,6,4,3,41,85,0.12,618,0.88,618,0,0,0,0,-3,3,31,6,4,0,44,659,990,966.7,23.3,0.301,0.214,0.00918,0.515,0.0221,3,0.221,0.735,0.0316,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
2009-03-01,2008,6,22,60,709.27,0.28,5,Dry,36,8,6,4,53,107,0.15,602.3,0.85,602.3,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00874,0.501,0.0215,3,0.214,0.714,0.0307,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
2009-03-02,2008,6,22,61,714.46,0.28,5,Dry,36,8,6,4,53,107,0.15,607.5,0.85,607.5,0,0,0,0,-4,4,36,8,6,0,57,657,990,966.8,23.2,0.3,0.207,0.0089,0.507,0.0218,3,0.216,0.723,0.0311,22.5,0.955,0.98,0.936,42.7,41.8,126,3010
2009-03-03,2008,6,22,62,719.11,0.28,5,Dry,36,8,6,4,53,107,0.15,612.1,0.85,612.1,0,0,0,0,-4,4,36,8,6,0,57,662,990,966.8,23.2,0.303,0.21,0.00904,0.513,0.0221,3,0.218,0.731,0.0315,22.5,0.955,0.98,0.936,43,42.1,126,3030
2009-03-04,2008,6,23,63,725.95,0.28,5,Dry,36,8,6,4,53,107,0.15,619,0.85,619,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.214,0.00925,0.521,0.0225,3,0.221,0.742,0.032,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2009-03-05,2008,6,23,64,733.33,0.27,5,Dry,36,8,6,4,53,107,0.15,626.3,0.85,626.3,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00947,0.53,0.0229,3,0.224,0.755,0.0326,22.4,0.955,0.98,0.936,43.8,43,129,3090
2009-03-06,2008,6,23,65,741.81,0.27,5,Dry,36,8,6,4,53,107,0.14,634.8,0.86,634.8,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00973,0.541,0.0234,3,0.228,0.769,0.0332,22.4,0.956,0.98,0.937,44.4,43.5,130,3130
2009-03-07,2008,6,23,66,749.74,0.27,5,Dry,36,8,6,4,53,107,0.14,642.7,0.86,642.7,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.23,0.00997,0.551,0.0238,3,0.232,0.782,0.0339,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2009-03-08,2008,6,23,67,759.31,0.26,5,Dry,36,8,6,4,53,107,0.14,652.3,0.86,652.3,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.326,0.237,0.0103,0.562,0.0244,3,0.236,0.798,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2009-03-09,2008,6,23,68,769.43,0.26,5,Dry,36,8,6,4,53,107,0.14,662.4,0.86,662.4,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.244,0.0106,0.575,0.025,3,0.241,0.815,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
2009-03-10,2008,6,23,69,773.45,0.26,5,Dry,36,8,6,4,53,107,0.14,666.5,0.86,666.5,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.242,0.822,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2009-03-11,2008,6,24,70,779.41,0.25,5,Dry,36,8,6,4,53,107,0.14,672.4,0.86,672.4,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.587,0.0256,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2009-03-12,2008,6,24,71,792.21,0.25,5,Dry,36,8,6,4,53,107,0.14,685.2,0.86,685.2,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.259,0.0113,0.603,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2009-03-13,2008,6,24,72,806.75,0.24,5,Dry,36,8,6,4,53,107,0.13,699.8,0.87,699.8,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.268,0.0117,0.621,0.0272,3,0.257,0.878,0.0384,22,0.957,0.98,0.938,48.1,47.2,142,3400
2009-03-14,2008,6,24,73,826.27,0.23,5,Dry,36,8,6,4,53,107,0.13,719.3,0.87,719.3,0,0,0,0,-4,4,36,8,6,0,57,769,990,967.2,22.8,0.364,0.281,0.0123,0.645,0.0283,3,0.266,0.911,0.04,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2009-03-15,2008,6,24,74,851.28,0.22,5,Dry,36,8,6,4,53,107,0.13,744.3,0.87,744.3,0,0,0,0,-4,4,36,8,6,0,57,794,990,967.3,22.7,0.382,0.298,0.0131,0.68,0.03,3,0.277,0.958,0.0422,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2009-03-16,2008,6,24,75,878.01,0.22,5,Dry,36,8,6,4,53,107,0.12,771,0.88,771,0,0,0,0,-4,4,36,8,6,0,57,821,990,967.4,22.6,0.407,0.312,0.0138,0.719,0.0318,3,0.286,1,0.0445,21.6,0.956,0.98,0.937,52,48.2,145,3470
2009-03-17,2008,6,24,76,910.66,0.21,5,Dry,36,8,6,4,53,107,0.12,803.7,0.88,803.7,0,0,0,0,-4,4,36,8,6,0,57,854,990,967.5,22.5,0.436,0.328,0.0146,0.764,0.034,4,0.214,0.978,0.0436,21.5,0.953,0.977,0.931,40.4,39.4,158,3780
2009-03-18,2008,6,25,77,949.69,0.2,5,Dry,36,8,6,4,53,107,0.11,842.7,0.89,842.7,0,0,0,0,-4,4,36,8,6,0,57,893,990,967.7,22.3,0.472,0.347,0.0156,0.819,0.0367,4,0.227,1.05,0.0469,21.3,0.954,0.98,0.935,41.9,41.1,164,3940
2009-03-19,2008,6,25,78,995.54,0.19,5,Dry,36,8,6,4,53,107,0.11,888.5,0.89,888.5,0,0,0,0,-4,4,36,8,6,0,57,939,990,967.9,22.1,0.514,0.369,0.0167,0.883,0.0399,4,0.242,1.13,0.0509,21,0.955,0.98,0.936,43.7,42.8,171,4110
2009-03-20,2008,6,25,79,1048.6,0.17,5,Dry,36,8,6,4,53,107,0.1,941.6,0.9,941.6,0,0,0,0,-4,4,36,8,6,0,57,992,990,968.1,21.9,0.563,0.395,0.018,0.957,0.0436,4,0.26,1.22,0.0555,20.7,0.956,0.98,0.937,45.7,44.8,179,4300
2009-03-21,2008,6,25,80,1109.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,980.3,0.88,980.3,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.605,0.413,0.019,1.02,0.0468,4,0.273,1.29,0.0594,20.5,0.956,0.98,0.936,47,46.1,184,4420
2009-03-22,2008,6,25,81,1172.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1043,0.89,1043,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.698,0.521,0.0242,1.22,0.0565,4,0.289,1.51,0.0699,20.1,0.955,0.98,0.936,49,48,192,4610
2009-03-23,2008,6,25,82,1243.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1115,0.9,1100,15,3,0,0,-6,18,44,8,7,0,85,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2009-03-24,2008,6,25,83,1323,0.13,4,Mod_Dry,41,8,7,6,67,129,0.098,1194,0.9,1100,94,21,3,3,-3,70,62,11,10,3,137,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-03-25,2008,6,26,84,1398.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1270,0.91,1100,170,38,5,5,-1,123,79,13,12,5,190,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-03-26,2008,6,26,85,1445.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.089,1316,0.91,1100,216,49,6,7,0,154,90,14,14,6,221,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-03-27,2008,6,26,86,1492.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.086,1364,0.91,1100,264,59,8,8,2,187,100,16,15,8,254,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4520
2009-03-28,2008,6,26,87,1540.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.084,1411,0.92,1100,311,59,9,9,3,231,100,17,16,9,298,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2009-03-29,2008,6,26,88,1582.5,0.097,4,Mod_Dry,41,8,7,6,67,129,0.082,1454,0.92,1100,354,59,10,11,5,269,100,18,18,11,336,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2009-03-30,2008,6,26,89,1625,0.093,4,Mod_Dry,41,8,7,6,67,129,0.079,1496,0.92,1100,396,59,10,12,6,309,100,18,19,12,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2009-03-31,2008,6,26,90,1668,0.088,4,Mod_Dry,41,8,7,6,67,129,0.077,1539,0.92,1100,439,59,10,13,7,350,100,18,20,13,417,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2009-04-01,2008,7,27,91,1711.4,0.082,4,Mod_Dry,45,11,10,10,72,148,0.086,1563,0.91,1100,463,55,7,14,4,383,100,18,24,14,455,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4330
2009-04-02,2008,7,27,92,1755.2,0.077,4,Mod_Dry,45,11,10,10,72,148,0.084,1607,0.92,1100,507,55,7,15,5,425,100,18,25,15,497,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2009-04-03,2008,7,27,93,1806.4,0.072,4,Mod_Dry,45,11,10,10,72,148,0.082,1658,0.92,1100,558,55,7,15,7,474,100,18,25,17,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2009-04-04,2008,7,27,94,1851.1,0.067,4,Mod_Dry,45,11,10,10,72,148,0.08,1703,0.92,1100,603,55,7,15,8,518,100,18,25,18,590,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2009-04-05,2008,7,27,95,1896.3,0.062,4,Mod_Dry,45,11,10,10,72,148,0.078,1748,0.92,1100,648,55,7,15,9,562,100,18,25,19,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2009-04-06,2008,7,27,96,1934.8,0.058,4,Mod_Dry,45,11,10,10,72,148,0.076,1787,0.92,1100,687,55,7,15,11,599,100,18,25,21,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2009-04-07,2008,7,27,97,1973.7,0.052,4,Mod_Dry,45,11,10,10,72,148,0.075,1826,0.93,1100,726,55,7,15,12,637,100,18,25,22,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2009-04-08,2008,7,28,98,1998.5,0.049,4,Mod_Dry,45,11,10,10,72,148,0.074,1850,0.93,1100,750,55,7,15,13,660,100,18,25,23,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2009-04-09,2008,7,28,99,2016.3,0.048,4,Mod_Dry,45,11,10,10,72,148,0.073,1868,0.93,1100,768,55,7,15,13,678,100,18,25,23,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2009-04-10,2008,7,28,100,2027,0.047,4,Mod_Dry,45,11,10,10,72,148,0.073,1879,0.93,1100,779,55,7,15,13,689,100,18,25,23,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2009-04-11,2008,7,28,101,2030.6,0.047,4,Mod_Dry,45,11,10,10,72,148,0.073,1883,0.93,1100,783,55,7,15,13,693,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
2009-04-12,2008,7,28,102,2034.2,0.047,4,Mod_Dry,45,11,10,10,72,148,0.073,1886,0.93,1100,786,55,7,15,14,695,100,18,25,24,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2009-04-13,2008,7,28,103,2030.6,0.047,4,Mod_Dry,45,11,10,10,72,148,0.073,1883,0.93,1100,783,55,7,15,13,693,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
2009-04-14,2008,7,28,104,2019.9,0.048,4,Mod_Dry,45,11,10,10,72,148,0.073,1872,0.93,1100,772,55,7,15,13,682,100,18,25,23,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2009-04-15,2008,7,29,105,2009.2,0.049,4,Mod_Dry,45,11,10,10,72,148,0.074,1861,0.93,1100,761,55,7,15,13,671,100,18,25,23,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2009-04-16,2008,7,29,106,1991.4,0.05,4,Mod_Dry,45,11,10,10,72,148,0.074,1843,0.93,1100,743,55,7,15,12,654,100,18,25,22,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2009-04-17,2008,7,29,107,1973.7,0.052,4,Mod_Dry,45,11,10,10,72,148,0.075,1826,0.93,1100,726,55,7,15,12,637,100,18,25,22,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2009-04-18,2008,7,29,108,1956,0.055,4,Mod_Dry,45,11,10,10,72,148,0.076,1808,0.92,1100,708,55,7,15,11,620,100,18,25,21,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2009-04-19,2008,7,29,109,1931.3,0.058,4,Mod_Dry,45,11,10,10,72,148,0.077,1783,0.92,1100,683,55,7,15,10,596,100,18,25,20,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2009-04-20,2008,7,29,110,1906.8,0.061,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2009-04-21,2008,7,29,111,1882.4,0.064,4,Mod_Dry,45,11,10,10,72,148,0.079,1734,0.92,1100,634,55,7,15,9,548,100,18,25,19,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2009-04-22,2008,7,30,112,1858.1,0.067,4,Mod_Dry,45,11,10,10,72,148,0.08,1710,0.92,1100,610,55,7,15,8,525,100,18,25,18,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2009-04-23,2008,7,30,113,1833.9,0.069,4,Mod_Dry,45,11,10,10,72,148,0.081,1686,0.92,1100,586,55,7,15,8,501,100,18,25,18,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2009-04-24,2008,7,30,114,1809.8,0.072,4,Mod_Dry,45,11,10,10,72,148,0.082,1662,0.92,1100,562,55,7,15,7,478,100,18,25,17,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-04-25,2008,7,30,115,1785.8,0.074,4,Mod_Dry,45,11,10,10,72,148,0.083,1638,0.92,1100,538,55,7,15,6,455,100,18,25,16,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-04-26,2008,7,30,116,1762,0.077,4,Mod_Dry,45,11,10,10,72,148,0.084,1614,0.92,1100,514,55,7,15,5,432,100,18,25,15,504,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-04-27,2008,7,30,117,1738.3,0.079,4,Mod_Dry,45,11,10,10,72,148,0.085,1590,0.92,1100,490,55,7,15,5,408,100,18,25,15,480,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2009-04-28,2008,7,30,118,1708,0.083,4,Mod_Dry,45,11,10,10,72,148,0.087,1560,0.91,1100,460,55,7,14,4,380,100,18,24,14,452,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-04-29,2008,7,31,119,1678,0.087,4,Mod_Dry,45,11,10,10,72,148,0.088,1530,0.91,1100,430,55,7,13,3,352,100,18,23,13,424,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2009-04-30,2008,7,31,120,1648.1,0.09,4,Mod_Dry,45,11,10,10,72,148,0.09,1500,0.91,1100,400,55,7,12,2,324,100,18,22,12,396,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2009-05-01,2008,8,31,121,1618.4,0.093,4,Mod_Dry,47,10,10,10,115,192,0.12,1426,0.88,1100,326,53,8,10,0,255,100,18,20,10,370,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2009-05-02,2008,8,31,122,1589,0.096,4,Mod_Dry,47,10,10,10,115,192,0.12,1397,0.88,1100,297,53,8,9,-1,228,100,18,19,9,343,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2009-05-03,2008,8,31,123,1559.8,0.099,4,Mod_Dry,47,10,10,10,115,192,0.12,1368,0.88,1100,268,53,8,8,-2,201,100,18,18,8,316,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-05-04,2008,8,31,124,1530.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1339,0.88,1100,239,53,7,7,-3,175,100,17,17,7,290,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2009-05-05,2008,8,31,125,1502.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1310,0.87,1100,210,47,6,6,-4,155,94,16,16,6,270,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2009-05-06,2008,8,32,126,1473.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1282,0.87,1100,182,41,5,6,-5,135,88,15,16,5,250,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2009-05-07,2008,8,32,127,1451.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1260,0.87,1100,160,36,5,5,-5,119,83,15,15,5,234,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2009-05-08,2008,8,32,128,1423.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1232,0.86,1100,132,30,4,4,-6,100,77,14,14,4,215,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-05-09,2008,8,32,129,1402,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1210,0.86,1100,110,25,3,3,-7,86,72,13,13,3,201,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-05-10,2008,8,32,130,1368.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1176,0.86,1100,76,17,2,2,-8,63,64,12,12,2,178,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-05-11,2008,8,32,131,1323,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1131,0.85,1100,31,7,1,1,-9,31,54,11,11,1,146,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-05-12,2008,8,32,132,1278.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1087,0.85,1087,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.777,0.618,0.0291,1.39,0.0657,4,0.297,1.69,0.0797,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2009-05-13,2008,8,33,133,1240.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1049,0.84,1049,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.721,0.533,0.025,1.25,0.0588,4,0.29,1.54,0.0723,19.8,0.955,0.98,0.936,48.6,47.6,190,4570
2009-05-14,2008,8,33,134,1203.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1011,0.84,1011,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.667,0.449,0.0209,1.12,0.052,4,0.282,1.4,0.0651,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
2009-05-15,2008,8,33,135,1172.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,980.5,0.84,980.5,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.621,0.414,0.0192,1.04,0.048,4,0.273,1.31,0.0607,20.2,0.955,0.98,0.936,46.5,45.6,182,4370
2009-05-16,2008,8,33,136,1142,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,950,0.83,950,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.586,0.399,0.0184,0.985,0.0455,4,0.263,1.25,0.0576,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2009-05-17,2008,8,33,137,1112,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,920,0.83,920,0,0,0,0,-10,10,47,10,10,0,125,987,990,968.3,21.7,0.558,0.384,0.0177,0.943,0.0433,4,0.253,1.2,0.055,20.6,0.955,0.98,0.936,44.3,43.4,174,4170
2009-05-18,2008,8,33,138,1087.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,895.9,0.82,895.9,0,0,0,0,-10,10,47,10,10,0,125,963,990,968.2,21.8,0.536,0.373,0.0171,0.909,0.0417,4,0.245,1.15,0.0529,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2009-05-19,2008,8,33,139,1064.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,872.2,0.82,872.2,0,0,0,0,-10,10,47,10,10,0,125,939,990,968.1,21.9,0.515,0.361,0.0165,0.876,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
2009-05-20,2008,8,34,140,1040.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,848.9,0.82,848.9,0,0,0,0,-10,10,47,10,10,0,125,916,990,968,22,0.493,0.35,0.0159,0.843,0.0384,4,0.229,1.07,0.0488,20.9,0.954,0.979,0.934,41.5,40.6,163,3900
2009-05-21,2008,8,34,141,1018,0.18,5,Dry,42,9,8,6,82,147,0.14,871,0.86,871,0,0,0,0,-6,6,42,9,8,0,88,930,990,968,22,0.506,0.361,0.0164,0.867,0.0393,4,0.236,1.1,0.05,20.9,0.955,0.98,0.936,42.7,41.8,167,4020
2009-05-22,2008,8,34,142,995.54,0.19,5,Dry,42,9,8,6,82,147,0.15,848.5,0.85,848.5,0,0,0,0,-6,6,42,9,8,0,88,908,990,967.9,22.1,0.486,0.35,0.0158,0.835,0.0378,4,0.229,1.06,0.0481,21.1,0.954,0.98,0.935,41.8,41,164,3930
2009-05-23,2008,8,34,143,978.39,0.19,5,Dry,42,9,8,6,82,147,0.15,831.4,0.85,831.4,0,0,0,0,-6,6,42,9,8,0,88,890,990,967.8,22.2,0.47,0.341,0.0154,0.811,0.0366,4,0.223,1.03,0.0466,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2009-05-24,2008,8,34,144,961.54,0.19,5,Dry,42,9,8,6,82,147,0.15,814.5,0.85,814.5,0,0,0,0,-6,6,42,9,8,0,88,874,990,967.7,22.3,0.455,0.333,0.015,0.788,0.0354,4,0.217,1.01,0.0452,21.2,0.954,0.977,0.932,40.5,39.5,158,3800
2009-05-25,2008,8,34,145,945,0.2,5,Dry,42,9,8,6,82,147,0.16,798,0.84,798,0,0,0,0,-6,6,42,9,8,0,88,857,990,967.7,22.3,0.439,0.325,0.0146,0.765,0.0343,4,0.212,0.977,0.0438,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2009-05-26,2008,8,34,146,928.78,0.2,5,Dry,42,9,8,6,82,147,0.16,781.8,0.84,781.8,0,0,0,0,-6,6,42,9,8,0,88,841,990,967.6,22.4,0.425,0.317,0.0142,0.742,0.0331,3,0.288,1.03,0.046,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2009-05-27,2008,8,35,147,912.9,0.21,5,Dry,42,9,8,6,82,147,0.16,765.9,0.84,765.9,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.41,0.31,0.0138,0.72,0.0321,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2009-05-28,2008,8,35,148,897.38,0.21,5,Dry,42,9,8,6,82,147,0.16,750.4,0.84,750.4,0,0,0,0,-6,6,42,9,8,0,88,809,990,967.5,22.5,0.396,0.302,0.0134,0.698,0.031,3,0.28,0.978,0.0435,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2009-05-29,2008,8,35,149,886.53,0.21,5,Dry,42,9,8,6,82,147,0.17,739.5,0.83,739.5,0,0,0,0,-6,6,42,9,8,0,88,799,990,967.4,22.6,0.386,0.295,0.0131,0.681,0.0302,3,0.275,0.956,0.0424,21.6,0.957,0.98,0.938,50,48.2,145,3470
2009-05-30,2008,8,35,150,875.89,0.22,5,Dry,42,9,8,6,82,147,0.17,728.9,0.83,728.9,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.376,0.288,0.0127,0.664,0.0294,3,0.271,0.935,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2009-05-31,2008,8,35,151,865.47,0.22,5,Dry,42,9,8,6,82,147,0.17,718.5,0.83,718.5,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.281,0.0124,0.649,0.0287,3,0.266,0.915,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,144,3440
2009-06-01,2008,9,35,152,855.28,0.22,5,Dry,39,9,7,5,59,119,0.14,736.3,0.86,736.3,0,0,0,0,-5,5,39,9,7,0,64,791,990,967.3,22.7,0.379,0.293,0.0129,0.672,0.0296,3,0.274,0.946,0.0417,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2009-06-02,2008,9,35,153,845.34,0.23,5,Dry,39,9,7,5,59,119,0.14,726.3,0.86,726.3,0,0,0,0,-5,5,39,9,7,0,64,781,990,967.3,22.7,0.371,0.286,0.0126,0.657,0.0289,3,0.269,0.926,0.0408,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2009-06-03,2008,9,36,154,835.66,0.23,5,Dry,39,9,7,5,59,119,0.14,716.7,0.86,716.7,0,0,0,0,-5,5,39,9,7,0,64,772,990,967.2,22.8,0.365,0.28,0.0123,0.645,0.0283,3,0.265,0.91,0.04,21.8,0.957,0.98,0.938,49,48,144,3460
2009-06-04,2008,9,36,155,826.27,0.23,5,Dry,39,9,7,5,59,119,0.14,707.3,0.86,707.3,0,0,0,0,-5,5,39,9,7,0,64,762,990,967.2,22.8,0.36,0.273,0.012,0.633,0.0278,3,0.261,0.894,0.0392,21.9,0.957,0.98,0.938,48.5,47.5,142,3420
2009-06-05,2008,9,36,156,817.19,0.24,5,Dry,39,9,7,5,59,119,0.15,698.2,0.85,698.2,0,0,0,0,-5,5,39,9,7,0,64,753,990,967.2,22.8,0.355,0.267,0.0117,0.622,0.0272,3,0.257,0.879,0.0385,22,0.957,0.98,0.938,47.9,47,141,3380
2009-06-06,2008,9,36,157,808.46,0.24,5,Dry,39,9,7,5,59,119,0.15,689.5,0.85,689.5,0,0,0,0,-5,5,39,9,7,0,64,744,990,967.1,22.9,0.35,0.262,0.0114,0.611,0.0267,3,0.253,0.864,0.0378,22,0.957,0.98,0.938,47.5,46.5,140,3350
2009-06-07,2008,9,36,158,800.11,0.24,5,Dry,39,9,7,5,59,119,0.15,681.1,0.85,681.1,0,0,0,0,-5,5,39,9,7,0,64,736,990,967.1,22.9,0.345,0.256,0.0112,0.601,0.0262,3,0.249,0.85,0.0371,22,0.957,0.98,0.938,47,46,138,3320
2009-06-08,2008,9,36,159,792.21,0.25,5,Dry,39,9,7,5,59,119,0.15,673.2,0.85,673.2,0,0,0,0,-5,5,39,9,7,0,64,728,990,967.1,22.9,0.34,0.251,0.0109,0.591,0.0258,3,0.245,0.837,0.0365,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2009-06-09,2008,9,36,160,787.71,0.25,5,Dry,39,9,7,5,59,119,0.15,668.7,0.85,668.7,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.585,0.0255,3,0.243,0.829,0.0361,22.1,0.957,0.98,0.938,46.3,45.3,136,3260
2009-06-10,2008,9,37,161,783.44,0.25,5,Dry,39,9,7,5,59,119,0.15,664.4,0.85,664.4,0,0,0,0,-5,5,39,9,7,0,64,719,990,967,23,0.335,0.245,0.0107,0.58,0.0253,3,0.241,0.822,0.0358,22.1,0.957,0.98,0.938,46,45.1,135,3250
2009-06-11,2008,9,37,162,779.41,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,618.4,0.79,618.4,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.00932,0.528,0.023,3,0.221,0.749,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2009-06-12,2008,9,37,163,773.45,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,612.5,0.79,612.5,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00913,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2009-06-13,2008,9,37,164,765.05,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,604,0.79,604,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.205,0.00888,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42.1,41.2,124,2970
2009-06-14,2008,9,37,165,752.2,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,591.2,0.79,591.2,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00848,0.495,0.0214,3,0.209,0.703,0.0305,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2009-06-15,2008,9,37,166,739.35,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,578.4,0.78,578.4,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.292,0.187,0.00809,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
2009-06-16,2008,9,37,167,727.04,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,566,0.78,566,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00772,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2009-06-17,2008,9,38,168,715.83,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,554.8,0.78,554.8,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.172,0.00739,0.45,0.0194,3,0.192,0.642,0.0276,22.6,0.951,0.974,0.926,39,38,114,2730
2009-06-18,2008,9,38,169,704.07,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,543.1,0.77,543.1,0,0,0,0,-9,9,45,10,9,0,97,607,990,966.7,23.3,0.272,0.164,0.00703,0.435,0.0187,3,0.187,0.622,0.0267,22.7,0.95,0.972,0.924,38.2,37.2,111,2680
2009-06-19,2008,9,38,170,692.86,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,531.9,0.77,531.9,0,0,0,0,-9,9,45,10,9,0,97,596,990,966.7,23.3,0.265,0.156,0.0067,0.421,0.0181,3,0.182,0.603,0.0259,22.7,0.949,0.971,0.921,37.5,36.4,109,2620
2009-06-20,2008,9,38,171,682.75,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,521.8,0.76,521.8,0,0,0,0,-9,9,45,10,9,0,97,586,990,966.6,23.4,0.259,0.15,0.0064,0.409,0.0175,3,0.177,0.586,0.0251,22.8,0.948,0.97,0.92,36.9,35.7,107,2570
2009-06-21,2008,9,38,172,672.08,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,511.1,0.76,511.1,0,0,0,0,-9,9,45,10,9,0,97,575,990,966.6,23.4,0.253,0.142,0.00608,0.396,0.0169,3,0.172,0.568,0.0243,22.8,0.947,0.97,0.919,36.2,35.1,105,2530
2009-06-22,2008,9,38,173,661.96,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,501,0.76,501,0,0,0,0,-9,9,45,10,9,0,97,565,990,966.5,23.5,0.248,0.136,0.00578,0.383,0.0163,3,0.168,0.551,0.0235,22.9,0.946,0.97,0.918,35.5,34.4,103,2480
2009-06-23,2008,9,38,174,652.94,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,491.9,0.75,491.9,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.242,0.131,0.00559,0.374,0.0159,2,0.275,0.648,0.0276,22.8,0.956,0.98,0.937,52.7,48.2,96.4,2310
2009-06-24,2008,9,39,175,643.37,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,482.4,0.75,482.4,0,0,0,0,-9,9,45,10,9,0,97,546,990,966.5,23.5,0.237,0.127,0.00538,0.364,0.0155,2,0.268,0.632,0.0269,22.9,0.956,0.98,0.937,51.8,48.2,96.4,2310
2009-06-25,2008,9,39,176,634.35,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,473.4,0.75,473.4,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.0052,0.354,0.015,2,0.262,0.616,0.0262,22.9,0.957,0.98,0.938,51,48.2,96.4,2310
2009-06-26,2008,9,39,177,626.42,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,465.4,0.74,465.4,0,0,0,0,-9,9,45,10,9,0,97,529,990,966.4,23.6,0.227,0.119,0.00503,0.346,0.0147,2,0.257,0.603,0.0255,23,0.957,0.98,0.938,50.2,48.2,96.4,2310
2009-06-27,2008,9,39,178,617.94,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,456.9,0.74,456.9,0,0,0,0,-9,9,45,10,9,0,97,521,990,966.4,23.6,0.223,0.115,0.00485,0.337,0.0143,2,0.251,0.588,0.0249,23,0.958,0.98,0.939,49.4,48.2,96.4,2310
2009-06-28,2008,9,39,179,609.46,0.34,4,Mod_Dry,45,10,9,9,88,161,0.26,448.5,0.74,448.5,0,0,0,0,-9,9,45,10,9,0,97,512,990,966.3,23.7,0.218,0.111,0.00468,0.328,0.0139,2,0.245,0.574,0.0242,23.1,0.958,0.98,0.939,48.6,47.7,95.3,2290
2009-06-29,2008,9,39,180,601.54,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,440.5,0.73,440.5,0,0,0,0,-9,9,45,10,9,0,97,505,990,966.3,23.7,0.214,0.107,0.00451,0.321,0.0135,2,0.24,0.56,0.0237,23.1,0.958,0.98,0.938,47.8,46.9,93.8,2250
2009-06-30,2008,9,39,181,594.7,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,433.7,0.73,433.7,0,0,0,0,-9,9,45,10,9,0,97,498,990,966.3,23.7,0.211,0.104,0.00437,0.315,0.0133,2,0.235,0.55,0.0232,23.2,0.957,0.98,0.938,47.2,46.2,92.4,2220
2009-07-01,2008,10,40,182,587.32,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,452.3,0.77,452.3,0,0,0,0,-6,6,42,9,8,0,76,511,990,966.2,23.8,0.217,0.112,0.00474,0.33,0.0139,2,0.248,0.577,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2009-07-02,2008,10,40,183,579.93,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,444.9,0.77,444.9,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00458,0.322,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.5,47.6,95.1,2280
2009-07-03,2008,10,40,184,573.1,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,438.1,0.76,438.1,0,0,0,0,-6,6,42,9,8,0,76,497,990,966.2,23.8,0.211,0.106,0.00444,0.317,0.0133,2,0.238,0.555,0.0233,23.3,0.957,0.98,0.938,47.9,46.9,93.8,2250
2009-07-04,2008,10,40,185,566.26,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,431.3,0.76,431.3,0,0,0,0,-6,6,42,9,8,0,76,490,990,966.1,23.9,0.209,0.103,0.0043,0.311,0.013,2,0.234,0.545,0.0228,23.3,0.957,0.98,0.938,47.2,46.2,92.4,2220
2009-07-05,2008,10,40,186,559.43,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,424.4,0.76,424.4,0,0,0,0,-6,6,42,9,8,0,76,483,990,966.1,23.9,0.206,0.0993,0.00416,0.305,0.0128,2,0.229,0.534,0.0224,23.3,0.957,0.98,0.937,46.5,45.5,91.1,2190
2009-07-06,2008,10,40,187,552.59,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,417.6,0.76,417.6,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0961,0.00402,0.3,0.0125,2,0.224,0.524,0.0219,23.4,0.956,0.98,0.937,45.8,44.9,89.7,2150
2009-07-07,2008,10,40,188,546.85,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,411.9,0.75,411.9,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0934,0.0039,0.295,0.0123,2,0.22,0.516,0.0215,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
2009-07-08,2008,10,41,189,540.56,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,405.6,0.75,405.6,0,0,0,0,-6,6,42,9,8,0,76,465,990,966,24,0.199,0.0904,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
2009-07-09,2008,10,41,190,534.27,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,399.3,0.75,399.3,0,0,0,0,-6,6,42,9,8,0,76,458,990,966,24,0.197,0.0875,0.00364,0.285,0.0119,2,0.212,0.497,0.0207,23.5,0.955,0.98,0.936,43.9,43,86.1,2070
2009-07-10,2008,10,41,191,527.98,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,393,0.74,393,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0845,0.00352,0.28,0.0116,2,0.208,0.487,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2040
2009-07-11,2008,10,41,192,521.69,0.38,3,Normal,50,10,9,9,108,186,0.36,335.7,0.64,335.7,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0574,0.00239,0.236,0.0098,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.5,1720
2009-07-12,2008,10,41,193,515.4,0.39,3,Normal,50,10,9,9,108,186,0.36,329.4,0.64,329.4,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0545,0.00226,0.231,0.00958,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1680
2009-07-13,2008,10,41,194,509.11,0.39,3,Normal,50,10,9,9,108,186,0.36,323.1,0.64,323.1,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0515,0.00214,0.225,0.00935,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2009-07-14,2008,10,41,195,502.82,0.39,3,Normal,50,10,9,9,108,186,0.37,316.8,0.63,316.8,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0485,0.00201,0.22,0.00912,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
2009-07-15,2008,10,42,196,497.08,0.4,3,Normal,50,10,9,9,108,186,0.37,311.1,0.63,311.1,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0458,0.0019,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2009-07-16,2008,10,42,197,491.34,0.4,3,Normal,50,10,9,9,108,186,0.38,305.3,0.62,305.3,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.168,0.0431,0.00178,0.211,0.00871,2,0.149,0.359,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1560
2009-07-17,2008,10,42,198,485.6,0.41,3,Normal,50,10,9,9,108,186,0.38,299.6,0.62,299.6,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0404,0.00167,0.206,0.00851,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2009-07-18,2008,10,42,199,479.86,0.41,3,Normal,50,10,9,9,108,186,0.39,293.9,0.61,293.9,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0377,0.00156,0.201,0.0083,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2009-07-19,2008,10,42,200,475.21,0.41,3,Normal,50,10,9,9,108,186,0.39,289.2,0.61,289.2,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0355,0.00146,0.197,0.00814,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.8,1480
2009-07-20,2008,10,42,201,470.01,0.42,3,Normal,50,10,9,9,108,186,0.4,284,0.6,284,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0331,0.00136,0.193,0.00795,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.7,1460
2009-07-21,2008,10,42,202,464.82,0.42,3,Normal,50,10,9,9,108,186,0.4,278.8,0.6,278.8,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0306,0.00126,0.189,0.00777,2,0.131,0.32,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2009-07-22,2008,10,43,203,459.62,0.43,3,Normal,50,10,9,9,108,186,0.41,273.6,0.59,273.6,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.156,0.0281,0.00116,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2009-07-23,2008,10,43,204,454.43,0.43,3,Normal,50,10,9,9,108,186,0.41,268.4,0.59,268.4,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0257,0.00106,0.18,0.0074,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2009-07-24,2008,10,43,205,449.23,0.43,3,Normal,50,10,9,9,108,186,0.41,263.2,0.59,263.2,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0232,0.000953,0.176,0.00722,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
2009-07-25,2008,10,43,206,444.04,0.44,3,Normal,50,10,9,9,108,186,0.42,258,0.58,258,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0208,0.000852,0.172,0.00704,2,0.117,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.2,1320
2009-07-26,2008,10,43,207,439.39,0.44,3,Normal,50,10,9,9,108,186,0.42,253.4,0.58,253.4,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0186,0.000762,0.168,0.00688,2,0.114,0.281,0.0115,24.1,0.931,0.97,0.903,27.9,27.1,54.2,1300
2009-07-27,2008,10,43,208,434.74,0.44,3,Normal,50,10,9,9,108,186,0.43,248.7,0.57,248.7,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000691,0.165,0.00673,2,0.11,0.275,0.0112,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2009-07-28,2008,10,43,209,430.09,0.45,3,Normal,50,10,9,9,108,186,0.43,244.1,0.57,244.1,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000674,0.163,0.00664,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2009-07-29,2008,10,44,210,425.44,0.45,3,Normal,50,10,9,9,108,186,0.44,239.4,0.56,239.4,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.0161,0.000658,0.16,0.00655,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.3,25.6,51.1,1230
2009-07-30,2008,10,44,211,420.79,0.45,3,Normal,50,10,9,9,108,186,0.44,234.8,0.56,234.8,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.000641,0.158,0.00647,2,0.101,0.259,0.0106,24.2,0.925,0.97,0.897,25.8,25,50.1,1200
2009-07-31,2008,10,44,212,417.24,0.46,3,Normal,50,10,9,9,108,186,0.45,231.2,0.55,231.2,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0154,0.000628,0.157,0.0064,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2009-08-01,2008,11,44,213,412.04,0.46,3,Normal,47,8,6,5,89,155,0.38,257,0.62,257,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0203,0.000828,0.168,0.00685,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
2009-08-02,2008,11,44,214,405.75,0.47,3,Normal,47,8,6,5,89,155,0.38,250.8,0.62,250.8,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0174,0.000706,0.163,0.00663,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2009-08-03,2008,11,44,215,399.46,0.47,3,Normal,47,8,6,5,89,155,0.39,244.5,0.61,244.5,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000672,0.16,0.0065,2,0.108,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.5,1260
2009-08-04,2008,11,44,216,393.18,0.48,3,Normal,47,8,6,5,89,155,0.39,238.2,0.61,238.2,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00638,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.1,1230
2009-08-05,2008,11,45,217,387.43,0.48,3,Normal,47,8,6,5,89,155,0.4,232.4,0.6,232.4,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000629,0.155,0.00627,2,0.0994,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.9,1200
2009-08-06,2008,11,45,218,382.79,0.49,3,Normal,47,8,6,5,89,155,0.41,227.8,0.59,227.8,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2009-08-07,2008,11,45,219,377.59,0.49,3,Normal,47,8,6,5,89,155,0.41,222.6,0.59,222.6,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2009-08-08,2008,11,45,220,372.39,0.5,3,Normal,47,8,6,5,89,155,0.42,217.4,0.58,217.4,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.7,48.2,48.2,1160
2009-08-09,2008,11,45,221,367.2,0.5,3,Normal,47,8,6,5,89,155,0.42,212.2,0.58,212.2,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2009-08-10,2008,11,45,222,362.55,0.51,3,Normal,47,8,6,5,89,155,0.43,207.6,0.57,207.6,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.0058,1,0.223,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.6,46.6,1120
2009-08-11,2008,11,45,223,357.9,0.51,3,Normal,47,8,6,5,89,155,0.43,202.9,0.57,202.9,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000524,0.142,0.00571,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2009-08-12,2008,11,46,224,353.25,0.52,3,Normal,47,8,6,5,89,155,0.44,198.3,0.56,198.3,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2009-08-13,2008,11,46,225,349.7,0.52,3,Normal,47,8,6,5,89,155,0.44,194.7,0.56,194.7,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000495,0.138,0.00556,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2009-08-14,2008,11,46,226,345.6,0.53,3,Normal,47,8,6,5,89,155,0.45,190.6,0.55,190.6,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2009-08-15,2008,11,46,227,341.5,0.53,3,Normal,47,8,6,5,89,155,0.45,186.5,0.55,186.5,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000466,0.134,0.0054,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1000
2009-08-16,2008,11,46,228,337.39,0.53,3,Normal,47,8,6,5,89,155,0.46,182.4,0.54,182.4,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.321,0.0129,24.6,0.95,0.98,0.93,41.8,40.9,40.9,982
2009-08-17,2008,11,46,229,333.29,0.54,3,Normal,47,8,6,5,89,155,0.47,178.3,0.54,178.3,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,958
2009-08-18,2008,11,46,230,329.19,0.54,3,Normal,47,8,6,5,89,155,0.47,174.2,0.53,174.2,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000423,0.129,0.00517,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,934
2009-08-19,2008,11,47,231,325.64,0.55,3,Normal,47,8,6,5,89,155,0.48,170.6,0.52,170.6,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000411,0.128,0.00511,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39.1,38,38,913
2009-08-20,2008,11,47,232,322.08,0.55,3,Normal,47,8,6,5,89,155,0.48,167.1,0.52,167.1,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00995,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.2,37.2,37.2,892
2009-08-21,2008,11,47,233,318.53,0.56,3,Normal,47,8,6,5,89,155,0.49,163.5,0.51,163.5,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00965,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,871
2009-08-22,2008,11,47,234,314.97,0.56,3,Normal,47,8,6,5,89,155,0.49,160,0.51,160,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00935,0.000374,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,852
2009-08-23,2008,11,47,235,312.51,0.56,3,Normal,47,8,6,5,89,155,0.5,157.5,0.5,157.5,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00914,0.000365,0.122,0.00486,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36,34.9,34.9,839
2009-08-24,2008,11,47,236,309.5,0.57,3,Normal,47,8,6,5,89,155,0.5,154.5,0.5,154.5,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00888,0.000355,0.12,0.00481,1,0.151,0.272,0.0108,24.8,0.941,0.97,0.913,35.3,34.3,34.3,822
2009-08-25,2008,11,47,237,306.5,0.57,3,Normal,47,8,6,5,89,155,0.51,151.5,0.49,151.5,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00863,0.000344,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,806
2009-08-26,2008,11,48,238,303.49,0.57,3,Normal,47,8,6,5,89,155,0.51,148.5,0.49,148.5,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00837,0.000334,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,790
