date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-08-27,2008,11,48,239,300.48,0.58,3,Normal,47,8,6,5,89,155,0.52,145.5,0.48,145.5,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00812,0.000323,0.117,0.00464,1,0.139,0.255,0.0102,24.8,0.938,0.97,0.909,33.2,32.2,32.2,774
2009-08-28,2008,11,48,240,297.47,0.58,3,Normal,47,8,6,5,89,155,0.52,142.5,0.48,142.5,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00786,0.000313,0.115,0.00459,1,0.135,0.25,0.00996,24.9,0.936,0.97,0.908,32.5,31.5,31.5,757
2009-08-29,2008,11,48,241,294.46,0.59,3,Normal,47,8,6,5,89,155,0.53,139.5,0.47,139.5,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.0076,0.000303,0.114,0.00453,1,0.131,0.245,0.00974,24.9,0.935,0.97,0.907,31.8,30.9,30.9,741
2009-08-30,2008,11,48,242,291.46,0.59,3,Normal,47,8,6,5,89,155,0.53,136.5,0.47,136.5,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00735,0.000292,0.113,0.00448,1,0.127,0.239,0.00952,24.9,0.934,0.97,0.906,31.1,30.2,30.2,724
2009-08-31,2008,11,48,243,288.45,0.6,3,Normal,47,8,6,5,89,155,0.54,133.4,0.46,133.4,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.00709,0.000282,0.111,0.00442,1,0.123,0.234,0.0093,24.9,0.933,0.97,0.905,30.4,29.5,29.5,708
2009-09-01,2008,12,48,244,285.44,0.6,3,Normal,40,6,4,3,65,118,0.41,167.4,0.59,167.4,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00998,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
2009-09-02,2008,12,49,245,281.34,0.61,3,Normal,40,6,4,3,65,118,0.42,163.3,0.58,163.3,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00963,0.000383,0.12,0.00478,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2009-09-03,2008,12,49,246,277.79,0.61,3,Normal,40,6,4,3,65,118,0.42,159.8,0.57,159.8,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2009-09-04,2008,12,49,247,275.32,0.62,3,Normal,40,6,4,3,65,118,0.43,157.3,0.57,157.3,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2009-09-05,2008,12,49,248,272.32,0.62,3,Normal,40,6,4,3,65,118,0.43,154.3,0.57,154.3,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,827
2009-09-06,2008,12,49,249,269.31,0.63,3,Normal,40,6,4,3,65,118,0.44,151.3,0.56,151.3,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00861,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2009-09-07,2008,12,49,250,266.3,0.63,3,Normal,40,6,4,3,65,118,0.44,148.3,0.56,148.3,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2009-09-08,2008,12,49,251,263.29,0.64,3,Normal,40,6,4,3,65,118,0.45,145.3,0.55,145.3,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.0081,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2009-09-09,2008,12,50,252,260.29,0.64,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00784,0.000311,0.111,0.0044,1,0.135,0.246,0.00973,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2009-09-10,2008,12,50,253,257.28,0.65,3,Normal,40,6,4,3,65,118,0.46,139.3,0.54,139.3,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00759,0.0003,0.11,0.00435,1,0.131,0.24,0.00951,25,0.935,0.97,0.907,32,31,31,744
2009-09-11,2008,12,50,254,254.82,0.65,3,Normal,40,6,4,3,65,118,0.46,136.8,0.54,136.8,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00738,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2009-09-12,2008,12,50,255,252.36,0.66,3,Normal,40,6,4,3,65,118,0.47,134.4,0.53,134.4,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00717,0.000284,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2009-09-13,2008,12,50,256,249.89,0.66,3,Normal,40,6,4,3,65,118,0.47,131.9,0.53,131.9,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00696,0.000275,0.107,0.00422,1,0.121,0.227,0.00898,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2009-09-14,2008,12,50,257,247.43,0.67,3,Normal,40,6,4,3,65,118,0.48,129.4,0.52,129.4,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0989,0.00675,0.000267,0.106,0.00417,1,0.117,0.223,0.0088,25.1,0.931,0.97,0.903,29.6,28.8,28.8,690
2009-09-15,2008,12,50,258,244.97,0.67,3,Normal,40,6,4,3,65,118,0.48,127,0.52,127,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00654,0.000258,0.105,0.00413,1,0.114,0.218,0.00862,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
2009-09-16,2008,12,51,259,242.51,0.68,3,Normal,40,6,4,3,65,118,0.49,124.5,0.51,124.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00633,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.6,27.6,663
2009-09-17,2008,12,51,260,240.05,0.68,3,Normal,40,6,4,3,65,118,0.49,122,0.51,122,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00612,0.000241,0.102,0.00404,1,0.107,0.21,0.00827,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2009-09-18,2008,12,51,261,238.68,0.69,3,Normal,40,6,4,3,65,118,0.49,120.7,0.51,120.7,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00601,0.000237,0.102,0.00401,1,0.105,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
2009-09-19,2008,12,51,262,236.77,0.69,3,Normal,40,6,4,3,65,118,0.5,118.8,0.5,118.8,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.1,26.3,26.3,631
2009-09-20,2008,12,51,263,234.86,0.69,3,Normal,40,6,4,3,65,118,0.5,116.9,0.5,116.9,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00568,0.000224,0.1,0.00394,1,0.1,0.2,0.00789,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2009-09-21,2008,12,51,264,232.94,0.7,3,Normal,40,6,4,3,65,118,0.51,114.9,0.49,114.9,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00552,0.000217,0.0993,0.00391,1,0.0977,0.197,0.00775,25.2,0.922,0.97,0.894,26.2,25.4,25.4,610
2009-09-22,2008,12,51,265,231.03,0.7,3,Normal,40,6,4,3,65,118,0.51,113,0.49,113,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00536,0.000211,0.0984,0.00387,1,0.0951,0.194,0.00761,25.2,0.921,0.97,0.893,25.7,25,25,599
2009-09-23,2008,12,52,266,229.11,0.71,3,Normal,40,6,4,3,65,118,0.52,111.1,0.48,111.1,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.00519,0.000204,0.0976,0.00384,1,0.0925,0.19,0.00748,25.2,0.919,0.97,0.892,25.3,24.5,24.5,589
2009-09-24,2008,12,52,267,227.2,0.72,3,Normal,40,6,4,3,65,118,0.52,109.2,0.48,109.2,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0917,0.00503,0.000198,0.0967,0.0038,1,0.0899,0.187,0.00734,25.3,0.918,0.97,0.89,24.8,24.1,24.1,578
2009-09-25,2008,12,52,268,225.29,0.72,3,Normal,40,6,4,3,65,118,0.52,107.3,0.48,107.3,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00487,0.000191,0.0959,0.00377,1,0.0873,0.183,0.0072,25.3,0.917,0.97,0.889,24.4,23.6,23.6,567
2009-09-26,2008,12,52,269,223.37,0.73,3,Normal,40,6,4,3,65,118,0.53,105.4,0.47,105.4,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0904,0.00471,0.000185,0.0951,0.00373,1,0.0847,0.18,0.00706,25.3,0.915,0.97,0.888,23.9,23.2,23.2,557
2009-09-27,2008,12,52,270,221.46,0.73,3,Normal,40,6,4,3,65,118,0.53,103.5,0.47,103.5,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0897,0.00454,0.000178,0.0942,0.0037,1,0.0822,0.176,0.00693,25.3,0.914,0.97,0.886,23.5,22.7,22.7,546
2009-09-28,2008,12,52,271,219.54,0.74,3,Normal,40,6,4,3,65,118,0.54,101.5,0.46,101.5,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.089,0.00438,0.000172,0.0934,0.00367,1,0.0796,0.173,0.00679,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2009-09-29,2008,12,52,272,217.63,0.75,3,Normal,40,6,4,3,65,118,0.54,99.63,0.46,99.63,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0883,0.00422,0.000165,0.0926,0.00363,1,0.077,0.17,0.00665,25.3,0.911,0.968,0.883,22.6,21.8,21.8,524
2009-09-30,2008,12,53,273,217.9,0.75,3,Normal,40,6,4,3,65,118,0.54,99.9,0.46,99.9,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0884,0.00424,0.000166,0.0927,0.00364,1,0.0774,0.17,0.00667,25.3,0.911,0.969,0.883,22.6,21.9,21.9,526
2009-10-01,2009,1,1,274,218.72,0.74,3,Normal,37,5,3,2,50,97,0.44,121.7,0.56,121.7,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2009-10-02,2009,1,1,275,218.45,0.74,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0943,0.00607,0.000238,0.1,0.00394,1,0.106,0.207,0.00811,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2009-10-03,2009,1,1,276,217.63,0.75,3,Normal,37,5,3,2,50,97,0.45,120.6,0.55,120.6,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.006,0.000235,0.1,0.00392,1,0.105,0.205,0.00805,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2009-10-04,2009,1,1,277,216.26,0.75,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.5,26.5,637
2009-10-05,2009,1,1,278,214.89,0.76,3,Normal,37,5,3,2,50,97,0.45,117.9,0.55,117.9,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00577,0.000226,0.0988,0.00387,1,0.102,0.2,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2009-10-06,2009,1,1,279,212.98,0.76,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00561,0.00022,0.098,0.00384,1,0.0991,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,618
2009-10-07,2009,1,1,280,211.07,0.77,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000213,0.0971,0.0038,1,0.0965,0.194,0.00758,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2009-10-08,2009,1,2,281,209.15,0.78,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0963,0.00377,1,0.0939,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2009-10-09,2009,1,2,282,207.79,0.78,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00374,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2009-10-10,2009,1,2,283,206.42,0.78,3,Normal,37,5,3,2,50,97,0.47,109.4,0.53,109.4,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000198,0.0951,0.00372,1,0.0902,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2009-10-11,2009,1,2,284,204.5,0.79,3,Normal,37,5,3,2,50,97,0.47,107.5,0.53,107.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0942,0.00369,1,0.0876,0.182,0.00711,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2009-10-12,2009,1,2,285,203.68,0.79,3,Normal,37,5,3,2,50,97,0.48,106.7,0.52,106.7,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000188,0.0939,0.00367,1,0.0865,0.18,0.00705,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2009-10-13,2009,1,2,286,202.86,0.79,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0935,0.00366,1,0.0854,0.179,0.00699,25.4,0,0,0,0,0,0,0
2009-10-14,2009,1,2,287,200.95,0.8,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0828,0.176,0.00686,25.4,0,0,0,0,0,0,0
2009-10-15,2009,1,3,288,199.04,0.8,3,Normal,37,5,3,2,50,97,0.49,102,0.51,102,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00442,0.000173,0.0918,0.00359,1,0.0803,0.172,0.00672,25.4,0,0,0,0,0,0,0
2009-10-16,2009,1,3,289,198.76,0.81,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.0044,0.000172,0.0917,0.00358,1,0.0799,0.172,0.0067,25.4,0,0,0,0,0,0,0
2009-10-17,2009,1,3,290,196.85,0.81,3,Normal,37,5,3,2,50,97,0.49,99.85,0.51,99.85,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00424,0.000166,0.0909,0.00355,1,0.0773,0.168,0.00657,25.4,0,0,0,0,0,0,0
2009-10-18,2009,1,3,291,195.48,0.81,3,Normal,37,5,3,2,50,97,0.5,98.48,0.5,98.48,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0862,0.00412,0.000161,0.0903,0.00353,1,0.0754,0.166,0.00648,25.4,0,0,0,0,0,0,0
2009-10-19,2009,1,3,292,193.57,0.82,3,Normal,37,5,3,2,50,97,0.5,96.57,0.5,96.57,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00396,0.000155,0.0895,0.0035,1,0.0729,0.162,0.00634,25.4,0,0,0,0,0,0,0
2009-10-20,2009,1,3,293,193.29,0.82,3,Normal,37,5,3,2,50,97,0.5,96.29,0.5,96.29,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00393,0.000154,0.0893,0.00349,1,0.0725,0.162,0.00632,25.4,0,0,0,0,0,0,0
2009-10-21,2009,1,3,294,192.47,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2009-10-22,2009,1,4,295,190.56,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000224,0.0962,0.00376,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2009-10-23,2009,1,4,296,189.19,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00563,0.00022,0.0956,0.00374,1,0.0994,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2009-10-24,2009,1,4,297,187.28,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00546,0.000214,0.0947,0.0037,1,0.0968,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2009-10-25,2009,1,4,298,185.91,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0941,0.00368,1,0.0949,0.189,0.00739,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2009-10-26,2009,1,4,299,184.54,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,111.5,0.6,111.5,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0935,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2009-10-27,2009,1,4,300,183.18,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2009-10-28,2009,1,4,301,181.81,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.005,0.000196,0.0923,0.00361,1,0.0894,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2009-10-29,2009,1,5,302,180.44,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0869,0.00488,0.000191,0.0917,0.00359,1,0.0875,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2009-10-30,2009,1,5,303,181.26,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00495,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,24,24,575
2009-10-31,2009,1,5,304,181.54,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0872,0.00498,0.000195,0.0922,0.00361,1,0.089,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2009-11-01,2009,2,5,305,184,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,117,0.64,117,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.0057,0.000223,0.0949,0.00371,1,0.1,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2009-11-02,2009,2,5,306,189.19,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.2,0.65,122.2,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0971,0.0038,1,0.107,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2009-11-03,2009,2,5,307,192.75,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2009-11-04,2009,2,5,308,196.85,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.1,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2009-11-05,2009,2,6,309,199.31,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,132.3,0.66,132.3,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000273,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2009-11-06,2009,2,6,310,203.41,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2009-11-07,2009,2,6,311,204.23,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137.2,0.67,137.2,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00741,0.00029,0.104,0.00406,1,0.128,0.231,0.00905,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2009-11-08,2009,2,6,312,202.86,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.0073,0.000285,0.103,0.00403,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2009-11-09,2009,2,6,313,201.5,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,134.5,0.67,134.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00718,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2009-11-10,2009,2,6,314,203.41,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2009-11-11,2009,2,6,315,205.32,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,138.3,0.67,138.3,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.233,0.00913,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2009-11-12,2009,2,7,316,203.96,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00739,0.000289,0.104,0.00405,1,0.127,0.231,0.00903,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2009-11-13,2009,2,7,317,202.59,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,135.6,0.67,135.6,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0957,0.00728,0.000284,0.103,0.00403,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2009-11-14,2009,2,7,318,201.77,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00721,0.000282,0.103,0.00401,1,0.124,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2009-11-15,2009,2,7,319,204.23,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137.2,0.67,137.2,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00741,0.00029,0.104,0.00406,1,0.128,0.231,0.00905,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2009-11-16,2009,2,7,320,208.88,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00781,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,31.9,31.9,767
2009-11-17,2009,2,7,321,213.53,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.5,0.69,146.5,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00422,1,0.14,0.248,0.00972,25.3,0.937,0.97,0.909,34,33,33,792
2009-11-18,2009,2,7,322,217.08,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.1,0.69,150.1,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.254,0.00998,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2009-11-19,2009,2,8,323,221.18,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.2,0.7,154.2,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00886,0.000348,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.8,34.8,834
2009-11-20,2009,2,8,324,224.74,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,157.7,0.7,157.7,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00916,0.00036,0.113,0.00443,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2009-11-21,2009,2,8,325,225.01,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,158,0.7,158,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00918,0.000361,0.113,0.00443,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2009-11-22,2009,2,8,326,222,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155,0.7,155,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.00035,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,839
2009-11-23,2009,2,8,327,222.82,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.8,0.7,155.8,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00899,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2009-11-24,2009,2,8,328,224.19,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,157.2,0.7,157.2,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00911,0.000358,0.112,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2009-11-25,2009,2,8,329,222.28,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.3,0.7,155.3,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00895,0.000351,0.112,0.00438,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,840
2009-11-26,2009,2,9,330,223.1,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.1,0.7,156.1,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00902,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,845
2009-11-27,2009,2,9,331,227.2,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,160.2,0.7,160.2,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00937,0.000368,0.114,0.00447,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2009-11-28,2009,2,9,332,230.75,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,163.8,0.71,163.8,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00967,0.00038,0.115,0.00454,1,0.164,0.279,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
2009-11-29,2009,2,9,333,234.31,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,167.3,0.71,167.3,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00997,0.000393,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.9,37.9,909
2009-11-30,2009,2,9,334,234.58,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,167.6,0.71,167.6,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.00999,0.000394,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,37.9,37.9,911
2009-12-01,2009,3,9,335,234.86,0.69,4,Mod_Dry,31,5,3,2,36,77,0.33,157.9,0.67,157.9,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.0045,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
2009-12-02,2009,3,9,336,235.68,0.69,4,Mod_Dry,31,5,3,2,36,77,0.33,158.7,0.67,158.7,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00924,0.000364,0.115,0.00451,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2009-12-03,2009,3,10,337,236.5,0.69,4,Mod_Dry,31,5,3,2,36,77,0.33,159.5,0.67,159.5,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00931,0.000367,0.115,0.00453,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,861
2009-12-04,2009,3,10,338,238.41,0.69,4,Mod_Dry,31,5,3,2,36,77,0.32,161.4,0.68,161.4,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00947,0.000373,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.4,36.3,36.3,872
2009-12-05,2009,3,10,339,237.59,0.69,4,Mod_Dry,31,5,3,2,36,77,0.32,160.6,0.68,160.6,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00455,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
2009-12-06,2009,3,10,340,240.6,0.68,4,Mod_Dry,31,5,3,2,36,77,0.32,163.6,0.68,163.6,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00966,0.000381,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2009-12-07,2009,3,10,341,245.79,0.67,4,Mod_Dry,31,5,3,2,36,77,0.31,168.8,0.69,168.8,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.0047,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.2,38.1,38.1,916
2009-12-08,2009,3,10,342,250.99,0.66,4,Mod_Dry,31,5,3,2,36,77,0.31,174,0.69,174,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000417,0.121,0.00479,1,0.177,0.299,0.0118,25,0.946,0.977,0.925,40.4,39.4,39.4,946
2009-12-09,2009,3,10,343,256.18,0.65,4,Mod_Dry,31,5,3,2,36,77,0.3,179.2,0.7,179.2,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.113,0.011,0.000434,0.124,0.00489,1,0.184,0.308,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,978
2009-12-10,2009,3,11,344,261.38,0.64,4,Mod_Dry,31,5,3,2,36,77,0.29,184.4,0.7,184.4,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000452,0.126,0.00498,1,0.191,0.317,0.0126,24.9,0.95,0.98,0.931,42.8,42,42,1010
2009-12-11,2009,3,11,345,266.57,0.63,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2009-12-12,2009,3,11,346,272.86,0.62,5,Dry,26,4,3,2,24,59,0.22,213.9,0.78,213.9,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2009-12-13,2009,3,11,347,275.32,0.62,5,Dry,26,4,3,2,24,59,0.21,216.3,0.79,216.3,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000561,0.138,0.00546,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2009-12-14,2009,3,11,348,277.79,0.61,5,Dry,26,4,3,2,24,59,0.21,218.8,0.79,218.8,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2009-12-15,2009,3,11,349,282.43,0.6,5,Dry,26,4,3,2,24,59,0.21,223.4,0.79,223.4,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000586,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
2009-12-16,2009,3,11,350,283.8,0.6,5,Dry,26,4,3,2,24,59,0.21,224.8,0.79,224.8,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.00059,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2009-12-17,2009,3,12,351,282.98,0.6,5,Dry,26,4,3,2,24,59,0.21,224,0.79,224,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000588,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2009-12-18,2009,3,12,352,283.8,0.6,5,Dry,26,4,3,2,24,59,0.21,224.8,0.79,224.8,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.00059,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2009-12-19,2009,3,12,353,284.07,0.6,5,Dry,26,4,3,2,24,59,0.21,225.1,0.79,225.1,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000591,0.141,0.00562,1,0.246,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2009-12-20,2009,3,12,354,284.35,0.6,5,Dry,26,4,3,2,24,59,0.21,225.3,0.79,225.3,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00563,1,0.247,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2009-12-21,2009,3,12,355,286.81,0.6,5,Dry,26,4,3,2,24,59,0.21,227.8,0.79,227.8,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00567,2,0.0963,0.239,0.0095,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2009-12-22,2009,3,12,356,292,0.59,5,Dry,26,4,3,2,24,59,0.2,233,0.8,233,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0998,0.245,0.00974,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2009-12-23,2009,3,12,357,295.01,0.59,5,Dry,26,4,3,2,24,59,0.2,236,0.8,236,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00988,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2009-12-24,2009,3,13,358,296.38,0.58,5,Dry,26,4,3,2,24,59,0.2,237.4,0.8,237.4,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000634,0.147,0.00585,2,0.103,0.25,0.00994,24.9,0.925,0.97,0.897,26.8,26,52,1250
2009-12-25,2009,3,13,359,299.39,0.58,5,Dry,26,4,3,2,24,59,0.2,240.4,0.8,240.4,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.0059,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
2009-12-26,2009,3,13,360,299.66,0.58,5,Dry,26,4,3,2,24,59,0.2,240.7,0.8,240.7,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000646,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.2,26.3,52.7,1260
2009-12-27,2009,3,13,361,299.93,0.58,5,Dry,26,4,3,2,24,59,0.2,240.9,0.8,240.9,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.148,0.00591,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2009-12-28,2009,3,13,362,302.39,0.58,5,Dry,26,4,3,2,24,59,0.2,243.4,0.81,243.4,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000655,0.15,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.3,1280
2009-12-29,2009,3,13,363,307.59,0.57,5,Dry,26,4,3,2,24,59,0.19,248.6,0.81,248.6,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000674,0.152,0.00606,2,0.11,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.2,54.5,1310
2009-12-30,2009,3,13,364,312.24,0.56,5,Dry,26,4,3,2,24,59,0.19,253.2,0.81,253.2,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.137,0.0185,0.00074,0.155,0.00619,2,0.113,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.7,55.5,1330
2009-12-31,2009,3,14,365,316.89,0.56,5,Dry,26,4,3,2,24,59,0.19,257.9,0.81,257.9,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0207,0.000828,0.159,0.00635,2,0.117,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2010-01-01,2009,4,14,1,321.54,0.55,5,Dry,29,5,4,2,33,73,0.23,248.5,0.77,248.5,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000675,0.154,0.00614,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2010-01-02,2009,4,14,2,324,0.55,5,Dry,29,5,4,2,33,73,0.23,251,0.78,251,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000699,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
2010-01-03,2009,4,14,3,325.91,0.55,5,Dry,29,5,4,2,33,73,0.22,252.9,0.78,252.9,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0184,0.000736,0.157,0.00627,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.3,1330
2010-01-04,2009,4,14,4,327.28,0.55,5,Dry,29,5,4,2,33,73,0.22,254.3,0.78,254.3,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.019,0.000762,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2010-01-05,2009,4,14,5,330.83,0.54,5,Dry,29,5,4,2,33,73,0.22,257.8,0.78,257.8,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.00083,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2010-01-06,2009,4,14,6,337.12,0.53,5,Dry,29,5,4,2,33,73,0.22,264.1,0.78,264.1,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0237,0.00095,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2010-01-07,2009,4,15,7,344.5,0.53,5,Dry,29,5,4,2,33,73,0.21,271.5,0.79,271.5,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.6,59.3,1420
2010-01-08,2009,4,15,8,351.34,0.52,5,Dry,29,5,4,2,33,73,0.21,278.3,0.79,278.3,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2010-01-09,2009,4,15,9,358.18,0.51,5,Dry,29,5,4,2,33,73,0.2,285.2,0.8,285.2,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2010-01-10,2009,4,15,10,365.01,0.51,5,Dry,29,5,4,2,33,73,0.2,292,0.8,292,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0368,0.00149,0.189,0.00762,2,0.14,0.328,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.7,1530
2010-01-11,2009,4,15,11,372.39,0.5,5,Dry,29,5,4,2,33,73,0.2,299.4,0.8,299.4,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
2010-01-12,2009,4,15,12,380.87,0.49,5,Dry,29,5,4,2,33,73,0.19,307.9,0.81,307.9,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.00179,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2010-01-13,2009,4,15,13,388.8,0.48,5,Dry,29,5,4,2,33,73,0.19,315.8,0.81,315.8,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.5,34.4,68.8,1650
2010-01-14,2009,4,16,14,394.54,0.48,5,Dry,29,5,4,2,33,73,0.18,321.5,0.81,321.5,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0508,0.00206,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2010-01-15,2009,4,16,15,401.93,0.47,5,Dry,29,5,4,2,33,73,0.18,328.9,0.82,328.9,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2010-01-16,2009,4,16,16,410.95,0.46,5,Dry,29,5,4,2,33,73,0.18,337.9,0.82,337.9,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0585,0.00238,0.227,0.00924,2,0.171,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.6,1770
2010-01-17,2009,4,16,17,421.61,0.45,5,Dry,29,5,4,2,33,73,0.17,348.6,0.83,348.6,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0635,0.00259,0.236,0.00961,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1830
2010-01-18,2009,4,16,18,432.82,0.45,5,Dry,29,5,4,2,33,73,0.17,359.8,0.83,359.8,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0688,0.00282,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.3,39.3,78.6,1890
2010-01-19,2009,4,16,19,444.04,0.44,5,Dry,29,5,4,2,33,73,0.16,371,0.84,371,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0741,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.5,40.6,81.2,1950
2010-01-20,2009,4,16,20,455.79,0.43,5,Dry,29,5,4,2,33,73,0.16,382.8,0.84,382.8,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0797,0.00327,0.264,0.0108,2,0.201,0.465,0.0191,23.9,0.953,0.98,0.934,42.7,41.9,83.7,2010
2010-01-21,2009,4,17,21,468.64,0.42,5,Dry,29,5,4,2,33,73,0.16,395.6,0.84,395.6,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0857,0.00353,0.274,0.0113,2,0.21,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2010-01-22,2009,4,17,22,483.68,0.41,5,Dry,29,5,4,2,33,73,0.15,410.7,0.85,410.7,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0928,0.00383,0.287,0.0118,2,0.22,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.5,2150
2010-01-23,2009,4,17,23,497.63,0.4,5,Dry,29,5,4,2,33,73,0.15,424.6,0.85,424.6,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0994,0.00412,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47.1,46.1,92.3,2210
2010-01-24,2009,4,17,24,511.57,0.39,5,Dry,29,5,4,2,33,73,0.14,438.6,0.86,438.6,0,0,0,0,-2,2,29,5,4,0,35,477,990,965.9,24.1,0.204,0.106,0.0044,0.31,0.0129,2,0.239,0.548,0.0228,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2010-01-25,2009,4,17,25,527.16,0.38,5,Dry,29,5,4,2,33,73,0.14,454.2,0.86,454.2,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.113,0.00472,0.323,0.0134,2,0.249,0.572,0.0238,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
2010-01-26,2009,4,17,26,547.12,0.37,5,Dry,29,5,4,2,33,73,0.13,474.1,0.87,474.1,0,0,0,0,-2,2,29,5,4,0,35,512,990,966.1,23.9,0.218,0.123,0.00513,0.34,0.0142,2,0.263,0.603,0.0252,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2010-01-27,2009,4,17,27,570.36,0.36,5,Dry,29,5,4,2,33,73,0.13,497.4,0.87,497.4,0,0,0,0,-2,2,29,5,4,0,35,535,990,966.2,23.8,0.231,0.134,0.00561,0.365,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.918,35.8,34.8,104,2500
2010-01-28,2009,4,18,28,595.25,0.34,5,Dry,29,5,4,2,33,73,0.12,522.3,0.88,522.3,0,0,0,0,-2,2,29,5,4,0,35,560,990,966.3,23.7,0.245,0.15,0.00632,0.395,0.0166,3,0.178,0.572,0.0241,23.1,0.948,0.971,0.921,37.5,36.4,109,2620
2010-01-29,2009,4,18,29,620.13,0.33,5,Dry,29,5,4,2,33,73,0.12,547.1,0.88,547.1,0,0,0,0,-2,2,29,5,4,0,35,585,990,966.4,23.6,0.259,0.166,0.00705,0.426,0.018,3,0.189,0.614,0.026,23,0.951,0.974,0.926,39.1,38.1,114,2740
2010-01-30,2009,4,18,30,642.28,0.32,5,Dry,29,5,4,2,33,73,0.11,569.3,0.89,569.3,0,0,0,0,-2,2,29,5,4,0,35,607,990,966.5,23.5,0.272,0.181,0.0077,0.453,0.0192,3,0.199,0.652,0.0277,22.9,0.952,0.977,0.931,40.5,39.6,119,2850
2010-01-31,2009,4,18,31,660.6,0.31,5,Dry,29,5,4,2,33,73,0.11,587.6,0.89,587.6,0,0,0,0,-2,2,29,5,4,0,35,626,990,966.5,23.5,0.282,0.194,0.00825,0.476,0.0203,3,0.207,0.682,0.0291,22.8,0.954,0.98,0.934,41.7,40.9,123,2940
2010-02-01,2009,5,18,32,678.92,0.3,4,Mod_Dry,36,6,5,4,54,105,0.15,573.9,0.84,573.9,0,0,0,0,-4,4,36,6,5,0,58,621,990,966.6,23.4,0.279,0.184,0.00788,0.464,0.0198,3,0.201,0.665,0.0284,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2010-02-02,2009,5,18,33,699.43,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,594.4,0.85,594.4,0,0,0,0,-4,4,36,6,5,0,58,641,990,966.7,23.3,0.291,0.198,0.0085,0.489,0.021,3,0.21,0.699,0.03,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2010-02-03,2009,5,18,34,719.93,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,614.9,0.85,614.9,0,0,0,0,-4,4,36,6,5,0,58,662,990,966.8,23.2,0.303,0.212,0.00912,0.514,0.0222,3,0.219,0.734,0.0316,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2010-02-04,2009,5,19,35,741.54,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,636.5,0.86,636.5,0,0,0,0,-4,4,36,6,5,0,58,684,990,966.9,23.1,0.315,0.226,0.00978,0.541,0.0234,3,0.229,0.77,0.0333,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2010-02-05,2009,5,19,36,762.59,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,657.6,0.86,657.6,0,0,0,0,-4,4,36,6,5,0,58,705,990,967,23,0.327,0.24,0.0104,0.567,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2010-02-06,2009,5,19,37,774.55,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,669.5,0.86,669.5,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,137,3280
2010-02-07,2009,5,19,38,786.26,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,681.3,0.87,681.3,0,0,0,0,-4,4,36,6,5,0,58,728,990,967,23,0.34,0.256,0.0112,0.596,0.026,3,0.249,0.846,0.0368,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2010-02-08,2009,5,19,39,803.4,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,698.4,0.87,698.4,0,0,0,0,-4,4,36,6,5,0,58,745,990,967.1,22.9,0.35,0.268,0.0117,0.618,0.027,3,0.257,0.874,0.0382,22,0.957,0.98,0.938,48.1,47.1,141,3390
2010-02-09,2009,5,19,40,822.6,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,717.6,0.87,717.6,0,0,0,0,-4,4,36,6,5,0,58,765,990,967.2,22.8,0.361,0.28,0.0123,0.641,0.0281,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2010-02-10,2009,5,19,41,843.38,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,738.4,0.88,738.4,0,0,0,0,-4,4,36,6,5,0,58,785,990,967.3,22.7,0.374,0.294,0.0129,0.668,0.0294,3,0.275,0.943,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2010-02-11,2009,5,20,42,869.61,0.22,3,Normal,43,7,5,4,78,137,0.16,732.6,0.84,732.6,0,0,0,0,-4,4,43,7,5,0,82,788,990,967.4,22.6,0.376,0.29,0.0128,0.666,0.0295,3,0.272,0.939,0.0415,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2010-02-12,2009,5,20,43,897.38,0.21,3,Normal,43,7,5,4,78,137,0.15,760.4,0.85,760.4,0,0,0,0,-4,4,43,7,5,0,82,815,990,967.5,22.5,0.401,0.307,0.0136,0.708,0.0315,3,0.283,0.991,0.044,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2010-02-13,2009,5,20,44,926.49,0.2,3,Normal,43,7,5,4,78,137,0.15,789.5,0.85,789.5,0,0,0,0,-4,4,43,7,5,0,82,844,990,967.6,22.4,0.428,0.321,0.0143,0.749,0.0335,4,0.209,0.958,0.0428,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
2010-02-14,2009,5,20,45,956.78,0.2,3,Normal,43,7,5,4,78,137,0.14,819.8,0.86,819.8,0,0,0,0,-4,4,43,7,5,0,82,875,990,967.7,22.3,0.456,0.336,0.0151,0.792,0.0355,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.932,40.8,39.8,159,3830
2010-02-15,2009,5,20,46,993.07,0.19,3,Normal,43,7,5,4,78,137,0.14,856.1,0.86,856.1,0,0,0,0,-4,4,43,7,5,0,82,911,990,967.9,22.1,0.489,0.353,0.016,0.842,0.0381,4,0.231,1.07,0.0485,21.1,0.954,0.98,0.935,42.2,41.3,165,3970
2010-02-16,2009,5,20,47,1035.8,0.18,3,Normal,43,7,5,4,78,137,0.13,898.8,0.87,898.8,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.528,0.374,0.017,0.902,0.041,4,0.246,1.15,0.0522,20.8,0.955,0.98,0.936,43.9,43,172,4130
2010-02-17,2009,5,20,48,1085.3,0.17,3,Normal,43,7,5,4,78,137,0.13,948.3,0.87,948.3,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.573,0.398,0.0182,0.971,0.0445,4,0.263,1.23,0.0565,20.6,0.955,0.98,0.936,45.8,44.8,179,4300
2010-02-18,2009,5,21,49,1142,0.15,3,Normal,43,7,5,4,78,137,0.12,1005,0.88,1005,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.64,0.434,0.0201,1.07,0.0496,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2010-02-19,2009,5,21,50,1200.6,0.14,3,Normal,43,7,5,4,78,137,0.11,1064,0.89,1064,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.726,0.566,0.0264,1.29,0.0602,4,0.293,1.58,0.0738,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2010-02-20,2009,5,21,51,1261,0.14,3,Normal,43,7,5,4,78,137,0.11,1124,0.89,1100,24,5,1,1,-3,20,48,8,6,1,98,1160,990,968.7,21.3,0.789,0.648,0.0305,1.44,0.0675,4,0.3,1.74,0.0816,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2010-02-21,2009,5,21,52,1329,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1167,0.88,1100,67,15,2,2,-3,51,64,10,9,2,144,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2010-02-22,2009,5,21,53,1392.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1231,0.88,1100,131,30,4,4,-1,94,79,12,11,4,187,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2010-02-23,2009,5,21,54,1432.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1271,0.89,1100,171,39,5,5,0,122,88,13,12,5,215,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2010-02-24,2009,5,21,55,1473.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2010-02-25,2009,5,22,56,1521.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1359,0.89,1100,259,51,8,8,3,189,100,16,15,8,282,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2010-02-26,2009,5,22,57,1569.5,0.098,2,Mod_Wet,49,8,7,5,93,162,0.1,1408,0.9,1100,308,51,9,9,4,235,100,17,16,9,328,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2010-02-27,2009,5,22,58,1611.9,0.094,2,Mod_Wet,49,8,7,5,93,162,0.1,1450,0.9,1100,350,51,10,11,6,272,100,18,18,11,365,1240,990,969.8,20.2,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2010-02-28,2009,5,22,59,1654.7,0.09,2,Mod_Wet,49,8,7,5,93,162,0.098,1493,0.9,1100,393,51,10,12,7,313,100,18,19,12,406,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2010-03-01,2009,6,22,60,1698,0.084,2,Mod_Wet,59,11,12,13,144,239,0.14,1459,0.86,1100,359,41,7,11,-2,302,100,18,23,11,446,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2010-03-02,2009,6,22,61,1741.7,0.079,2,Mod_Wet,59,11,12,13,144,239,0.14,1503,0.86,1100,403,41,7,12,-1,344,100,18,24,12,488,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2010-03-03,2009,6,22,62,1792.7,0.073,2,Mod_Wet,59,11,12,13,144,239,0.13,1554,0.87,1100,454,41,7,13,1,392,100,18,25,14,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2010-03-04,2009,6,23,63,1844.2,0.068,2,Mod_Wet,59,11,12,13,144,239,0.13,1605,0.87,1100,505,41,7,13,2,442,100,18,25,15,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2010-03-05,2009,6,23,64,1889.3,0.063,2,Mod_Wet,59,11,12,13,144,239,0.13,1650,0.87,1100,550,41,7,13,4,485,100,18,25,17,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2010-03-06,2009,6,23,65,1934.8,0.058,2,Mod_Wet,59,11,12,13,144,239,0.12,1696,0.88,1100,596,41,7,13,5,530,100,18,25,18,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-03-07,2009,6,23,66,1987.8,0.05,2,Mod_Wet,59,11,12,13,144,239,0.12,1749,0.88,1100,649,41,7,13,6,582,100,18,25,19,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2010-03-08,2009,6,23,67,2048.5,0.045,2,Mod_Wet,59,11,12,13,144,239,0.12,1810,0.88,1100,710,41,7,13,8,641,100,18,25,21,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2010-03-09,2009,6,23,68,2117.1,0.04,2,Mod_Wet,59,11,12,13,144,239,0.11,1878,0.89,1100,778,41,7,13,10,707,100,18,25,23,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2010-03-10,2009,6,23,69,2193.7,0.036,2,Mod_Wet,59,11,12,13,144,239,0.11,1955,0.89,1100,855,41,7,13,13,781,100,18,25,26,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2010-03-11,2009,6,24,70,2271.3,0.031,3,Normal,49,9,9,9,107,183,0.081,2088,0.92,1100,988,51,9,16,21,891,100,18,25,30,998,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2010-03-12,2009,6,24,71,2327.3,0.028,3,Normal,49,9,9,9,107,183,0.079,2144,0.92,1100,1040,51,9,16,22,946,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-03-13,2009,6,24,72,2383.7,0.025,3,Normal,49,9,9,9,107,183,0.077,2201,0.92,1100,1100,51,9,16,24,1000,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
2010-03-14,2009,6,24,73,2440.5,0.022,3,Normal,49,9,9,9,107,183,0.075,2258,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2010-03-15,2009,6,24,74,2497.8,0.019,3,Normal,49,9,9,9,107,183,0.073,2315,0.93,1100,1220,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2010-03-16,2009,6,24,75,2555.5,0.016,3,Normal,49,9,9,9,107,183,0.072,2372,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2010-03-17,2009,6,24,76,2605.8,0.014,3,Normal,49,9,9,9,107,183,0.07,2423,0.93,1100,1320,51,9,16,31,1220,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2010-03-18,2009,6,25,77,2648.6,0.013,3,Normal,49,9,9,9,107,183,0.069,2466,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-03-19,2009,6,25,78,2683.8,0.011,3,Normal,49,9,9,9,107,183,0.068,2501,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3650
2010-03-20,2009,6,25,79,2711.3,0.01,3,Normal,49,9,9,9,107,183,0.068,2528,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2010-03-21,2009,6,25,80,2731,0.0097,3,Normal,49,9,9,9,107,183,0.067,2548,0.93,1100,1450,51,9,16,34,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2010-03-22,2009,6,25,81,2750.7,0.0094,3,Normal,49,9,9,9,107,183,0.067,2568,0.93,1100,1470,51,9,16,35,1360,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2010-03-23,2009,6,25,82,2770.4,0.0091,3,Normal,49,9,9,9,107,183,0.066,2587,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-03-24,2009,6,25,83,2782.3,0.0089,3,Normal,49,9,9,9,107,183,0.066,2599,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2010-03-25,2009,6,26,84,2794.2,0.0087,3,Normal,49,9,9,9,107,183,0.066,2611,0.94,1100,1510,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2010-03-26,2009,6,26,85,2798.2,0.0086,3,Normal,49,9,9,9,107,183,0.065,2615,0.94,1100,1520,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2010-03-27,2009,6,26,86,2802.2,0.0086,3,Normal,49,9,9,9,107,183,0.065,2619,0.94,1100,1520,51,9,16,37,1410,100,18,25,46,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2010-03-28,2009,6,26,87,2798.2,0.0086,3,Normal,49,9,9,9,107,183,0.065,2615,0.94,1100,1520,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2010-03-29,2009,6,26,88,2794.2,0.0087,3,Normal,49,9,9,9,107,183,0.066,2611,0.94,1100,1510,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
