date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-03-30,2009,6,26,89,2790.3,0.0087,3,Normal,49,9,9,9,107,183,0.066,2607,0.93,1100,1510,51,9,16,36,1400,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2010-03-31,2009,6,26,90,2786.3,0.0088,3,Normal,49,9,9,9,107,183,0.066,2603,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2010-04-01,2009,7,27,91,2774.4,0.009,3,Normal,54,13,14,19,117,217,0.078,2557,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2010-04-02,2009,7,27,92,2762.5,0.0092,3,Normal,54,13,14,19,117,217,0.079,2546,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2010-04-03,2009,7,27,93,2758.6,0.0092,3,Normal,54,13,14,19,117,217,0.079,2542,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3600
2010-04-04,2009,7,27,94,2754.6,0.0093,3,Normal,54,13,14,19,117,217,0.079,2538,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2010-04-05,2009,7,27,95,2750.7,0.0094,3,Normal,54,13,14,19,117,217,0.079,2534,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2010-04-06,2009,7,27,96,2754.6,0.0093,3,Normal,54,13,14,19,117,217,0.079,2538,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2010-04-07,2009,7,27,97,2758.6,0.0092,3,Normal,54,13,14,19,117,217,0.079,2542,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3600
2010-04-08,2009,7,28,98,2770.4,0.0091,3,Normal,54,13,14,19,117,217,0.078,2553,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-04-09,2009,7,28,99,2782.3,0.0089,3,Normal,54,13,14,19,117,217,0.078,2565,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2010-04-10,2009,7,28,100,2802.2,0.0086,3,Normal,54,13,14,19,117,217,0.077,2585,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2010-04-11,2009,7,28,101,2822,0.0083,3,Normal,54,13,14,19,117,217,0.077,2605,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2010-04-12,2009,7,28,102,2841.9,0.008,3,Normal,54,13,14,19,117,217,0.076,2625,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2010-04-13,2009,7,28,103,2853.9,0.0078,3,Normal,54,13,14,19,117,217,0.076,2637,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2010-04-14,2009,7,28,104,2857.9,0.0077,3,Normal,54,13,14,19,117,217,0.076,2641,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2010-04-15,2009,7,29,105,2861.9,0.0076,3,Normal,54,13,14,19,117,217,0.076,2645,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2010-04-16,2009,7,29,106,2865.9,0.0076,3,Normal,54,13,14,19,117,217,0.076,2649,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0937,4,0.3,1.87,0.111,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2010-04-17,2009,7,29,107,2861.9,0.0076,3,Normal,54,13,14,19,117,217,0.076,2645,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2010-04-18,2009,7,29,108,2857.9,0.0077,3,Normal,54,13,14,19,117,217,0.076,2641,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2010-04-19,2009,7,29,109,2853.9,0.0078,3,Normal,54,13,14,19,117,217,0.076,2637,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2010-04-20,2009,7,29,110,2849.9,0.0078,3,Normal,54,13,14,19,117,217,0.076,2633,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2010-04-21,2009,7,29,111,2845.9,0.0079,3,Normal,54,13,14,19,117,217,0.076,2629,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2010-04-22,2009,7,30,112,2834,0.0081,3,Normal,54,13,14,19,117,217,0.077,2617,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2010-04-23,2009,7,30,113,2822,0.0083,3,Normal,54,13,14,19,117,217,0.077,2605,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2010-04-24,2009,7,30,114,2810.1,0.0084,3,Normal,54,13,14,19,117,217,0.077,2593,0.92,1100,1490,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2010-04-25,2009,7,30,115,2798.2,0.0086,3,Normal,54,13,14,19,117,217,0.078,2581,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2010-04-26,2009,7,30,116,2786.3,0.0088,3,Normal,54,13,14,19,117,217,0.078,2569,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2010-04-27,2009,7,30,117,2766.5,0.0091,3,Normal,54,13,14,19,117,217,0.078,2549,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-04-28,2009,7,30,118,2746.7,0.0094,3,Normal,54,13,14,19,117,217,0.079,2530,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2010-04-29,2009,7,31,119,2727,0.0097,3,Normal,54,13,14,19,117,217,0.08,2510,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2010-04-30,2009,7,31,120,2707.4,0.01,3,Normal,54,13,14,19,117,217,0.08,2490,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2010-05-01,2009,8,31,121,2687.7,0.011,3,Normal,55,13,13,17,178,276,0.1,2412,0.9,1100,1310,45,5,12,22,1230,100,18,25,39,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2010-05-02,2009,8,31,122,2668.2,0.012,3,Normal,55,13,13,17,178,276,0.1,2392,0.9,1100,1290,45,5,12,22,1210,100,18,25,39,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2010-05-03,2009,8,31,123,2640.8,0.013,3,Normal,55,13,13,17,178,276,0.1,2365,0.9,1100,1270,45,5,12,21,1180,100,18,25,38,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2010-05-04,2009,8,31,124,2613.6,0.014,3,Normal,55,13,13,17,178,276,0.11,2338,0.89,1100,1240,45,5,12,20,1160,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.6,154,3700
2010-05-05,2009,8,31,125,2578.7,0.015,3,Normal,55,13,13,17,178,276,0.11,2303,0.89,1100,1200,45,5,12,19,1120,100,18,25,36,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2010-05-06,2009,8,32,126,2543.9,0.017,3,Normal,55,13,13,17,178,276,0.11,2268,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2010-05-07,2009,8,32,127,2509.3,0.018,3,Normal,55,13,13,17,178,276,0.11,2233,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2010-05-08,2009,8,32,128,2474.8,0.02,3,Normal,55,13,13,17,178,276,0.11,2199,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2010-05-09,2009,8,32,129,2440.5,0.022,3,Normal,55,13,13,17,178,276,0.11,2165,0.89,1100,1070,45,5,12,15,988,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2010-05-10,2009,8,32,130,2406.4,0.024,3,Normal,55,13,13,17,178,276,0.12,2130,0.89,1100,1030,45,5,12,14,954,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2010-05-11,2009,8,32,131,2364.8,0.026,3,Normal,55,13,13,17,178,276,0.12,2089,0.88,1100,989,45,5,12,13,914,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2010-05-12,2009,8,32,132,2323.5,0.028,3,Normal,55,13,13,17,178,276,0.12,2048,0.88,1100,948,45,5,12,11,875,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2010-05-13,2009,8,33,133,2282.5,0.03,3,Normal,55,13,13,17,178,276,0.12,2006,0.88,1100,906,45,5,12,10,834,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2010-05-14,2009,8,33,134,2234.3,0.033,3,Normal,55,13,13,17,178,276,0.12,1958,0.88,1100,858,45,5,12,9,787,100,18,25,26,965,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2010-05-15,2009,8,33,135,2179.1,0.036,3,Normal,55,13,13,17,178,276,0.13,1903,0.87,1100,803,45,5,12,7,734,100,18,25,24,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2010-05-16,2009,8,33,136,2124.3,0.04,3,Normal,55,13,13,17,178,276,0.13,1848,0.87,1100,748,45,5,12,5,681,100,18,25,22,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2010-05-17,2009,8,33,137,2070.1,0.044,3,Normal,55,13,13,17,178,276,0.13,1794,0.87,1100,694,45,5,12,4,628,100,18,25,21,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2010-05-18,2009,8,33,138,2023.4,0.047,3,Normal,55,13,13,17,178,276,0.14,1747,0.86,1100,647,45,5,12,2,583,100,18,25,19,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2010-05-19,2009,8,33,139,1977.2,0.052,3,Normal,55,13,13,17,178,276,0.14,1701,0.86,1100,601,45,5,12,1,538,100,18,25,18,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2010-05-20,2009,8,34,140,1931.3,0.058,3,Normal,55,13,13,17,178,276,0.14,1655,0.86,1100,555,45,5,12,0,493,100,18,25,17,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2010-05-21,2009,8,34,141,1885.8,0.063,3,Normal,55,13,13,17,178,276,0.15,1610,0.85,1100,510,45,5,12,-2,450,100,18,25,15,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2010-05-22,2009,8,34,142,1840.8,0.068,3,Normal,55,13,13,17,178,276,0.15,1565,0.85,1100,465,45,5,12,-3,406,100,18,25,14,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2010-05-23,2009,8,34,143,1796.1,0.073,3,Normal,55,13,13,17,178,276,0.15,1520,0.85,1100,420,45,5,12,-4,362,100,18,25,13,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2010-05-24,2009,8,34,144,1758.6,0.077,3,Normal,55,13,13,17,178,276,0.16,1483,0.84,1100,383,45,5,12,-6,327,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.7,179,4290
2010-05-25,2009,8,34,145,1721.5,0.081,3,Normal,55,13,13,17,178,276,0.16,1445,0.84,1100,345,45,5,11,-7,291,100,18,24,10,469,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2010-05-26,2009,8,34,146,1684.6,0.086,3,Normal,55,13,13,17,178,276,0.16,1409,0.84,1100,309,45,5,9,-8,258,100,18,22,9,436,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2010-05-27,2009,8,35,147,1648.1,0.09,3,Normal,55,13,13,17,178,276,0.17,1372,0.83,1100,272,45,5,8,-9,223,100,18,21,8,401,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2010-05-28,2009,8,35,148,1611.9,0.094,3,Normal,55,13,13,17,178,276,0.17,1336,0.83,1100,236,45,5,7,-10,189,100,18,20,7,367,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2010-05-29,2009,8,35,149,1576,0.098,3,Normal,55,13,13,17,178,276,0.17,1300,0.82,1100,200,45,5,6,-11,155,100,18,19,6,333,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2010-05-30,2009,8,35,150,1540.5,0.1,3,Normal,55,13,13,17,178,276,0.18,1264,0.82,1100,164,37,5,5,-12,129,92,18,18,5,307,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.09,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2010-05-31,2009,8,35,151,1511.7,0.1,3,Normal,55,13,13,17,178,276,0.18,1236,0.82,1100,136,31,4,4,-13,110,86,17,17,4,288,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0743,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2010-06-01,2009,9,35,152,1483.1,0.11,3,Normal,53,12,12,13,120,210,0.14,1273,0.86,1100,173,39,5,5,-8,132,92,17,17,5,252,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2010-06-02,2009,9,35,153,1454.8,0.11,3,Normal,53,12,12,13,120,210,0.14,1245,0.86,1100,145,33,4,4,-9,113,86,16,16,4,233,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2010-06-03,2009,9,36,154,1426.7,0.12,3,Normal,53,12,12,13,120,210,0.15,1217,0.85,1100,117,26,4,4,-9,92,79,16,16,4,212,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2010-06-04,2009,9,36,155,1398.9,0.12,3,Normal,53,12,12,13,120,210,0.15,1189,0.85,1100,89,20,3,3,-10,73,73,15,15,3,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2010-06-05,2009,9,36,156,1353.1,0.13,3,Normal,53,12,12,13,120,210,0.15,1143,0.84,1100,43,10,1,1,-12,43,63,13,13,1,163,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2010-06-06,2009,9,36,157,1302.2,0.13,3,Normal,53,12,12,13,120,210,0.16,1092,0.84,1092,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.8,0.63,0.0298,1.43,0.0676,4,0.298,1.73,0.0817,19.4,0.954,0.98,0.935,49.6,48.2,193,4630
2010-06-07,2009,9,36,158,1258.1,0.14,3,Normal,53,12,12,13,120,210,0.17,1048,0.83,1048,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.735,0.531,0.025,1.27,0.0595,4,0.29,1.56,0.0731,19.7,0.954,0.98,0.935,48.4,47.4,190,4550
2010-06-08,2009,9,36,159,1220.5,0.14,3,Normal,53,12,12,13,120,210,0.17,1011,0.83,1011,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.68,0.447,0.0209,1.13,0.0526,4,0.282,1.41,0.0658,20,0.955,0.98,0.936,47.3,46.4,186,4450
2010-06-09,2009,9,36,160,1183.7,0.15,3,Normal,53,12,12,13,120,210,0.18,973.7,0.82,973.7,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.626,0.41,0.0191,1.04,0.0482,4,0.271,1.31,0.0608,20.2,0.955,0.98,0.936,46.1,45.2,181,4340
2010-06-10,2009,9,37,161,1153,0.15,3,Normal,53,12,12,13,120,210,0.18,943,0.82,943,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.589,0.395,0.0183,0.984,0.0455,4,0.261,1.24,0.0576,20.4,0.955,0.98,0.936,45,44.1,176,4230
2010-06-11,2009,9,37,162,1122.8,0.16,3,Normal,53,12,12,13,120,210,0.19,912.9,0.81,912.9,0,0,0,0,-13,13,53,12,12,0,133,990,990,968.3,21.7,0.561,0.381,0.0175,0.942,0.0434,4,0.251,1.19,0.0549,20.5,0.955,0.98,0.936,43.9,43,172,4130
2010-06-12,2009,9,37,163,1093.3,0.16,3,Normal,53,12,12,13,120,210,0.19,883.3,0.81,883.3,0,0,0,0,-13,13,53,12,12,0,133,960,990,968.2,21.8,0.534,0.366,0.0168,0.9,0.0413,4,0.241,1.14,0.0523,20.7,0.955,0.98,0.936,42.7,41.9,167,4020
2010-06-13,2009,9,37,164,1069.4,0.17,3,Normal,53,12,12,13,120,210,0.2,859.4,0.8,859.4,0,0,0,0,-13,13,53,12,12,0,133,936,990,968.1,21.9,0.512,0.355,0.0162,0.867,0.0396,4,0.233,1.1,0.0503,20.8,0.954,0.98,0.935,41.8,40.9,164,3930
2010-06-14,2009,9,37,165,1046,0.17,3,Normal,53,12,12,13,120,210,0.2,836,0.8,836,0,0,0,0,-13,13,53,12,12,0,133,913,990,968,22,0.491,0.344,0.0157,0.834,0.038,4,0.225,1.06,0.0482,20.9,0.954,0.978,0.933,40.8,39.9,160,3830
2010-06-15,2009,9,37,166,1023,0.18,3,Normal,53,12,12,13,120,210,0.2,813,0.8,813,0,0,0,0,-13,13,53,12,12,0,133,890,990,968,22,0.47,0.333,0.0151,0.802,0.0364,4,0.217,1.02,0.0463,21,0.953,0.976,0.93,39.9,39,156,3740
2010-06-16,2009,9,37,167,1000.5,0.18,3,Normal,53,12,12,13,120,210,0.21,790.5,0.79,790.5,0,0,0,0,-13,13,53,12,12,0,133,867,990,967.9,22.1,0.449,0.322,0.0146,0.771,0.0349,3,0.291,1.06,0.048,21,0.956,0.98,0.937,52,48.2,145,3470
2010-06-17,2009,9,38,168,983.26,0.19,3,Normal,53,12,12,13,120,210,0.21,773.3,0.79,773.3,0,0,0,0,-13,13,53,12,12,0,133,850,990,967.8,22.2,0.433,0.313,0.0141,0.747,0.0337,3,0.286,1.03,0.0466,21.1,0.956,0.98,0.937,51.1,48.2,145,3470
2010-06-18,2009,9,38,169,966.32,0.19,3,Normal,53,12,12,13,120,210,0.22,756.3,0.78,756.3,0,0,0,0,-13,13,53,12,12,0,133,833,990,967.8,22.2,0.418,0.305,0.0137,0.723,0.0325,3,0.282,1,0.0452,21.2,0.957,0.98,0.937,50.2,48.2,145,3470
2010-06-19,2009,9,38,170,949.69,0.2,3,Normal,53,12,12,13,120,210,0.22,739.7,0.78,739.7,0,0,0,0,-13,13,53,12,12,0,133,817,990,967.7,22.3,0.403,0.295,0.0132,0.698,0.0313,3,0.275,0.973,0.0436,21.3,0.957,0.98,0.938,49.3,48.2,145,3470
2010-06-20,2009,9,38,171,933.38,0.2,3,Normal,53,12,12,13,120,210,0.23,723.4,0.78,723.4,0,0,0,0,-13,13,53,12,12,0,133,800,990,967.6,22.4,0.388,0.284,0.0127,0.672,0.03,3,0.268,0.94,0.042,21.4,0.957,0.98,0.937,48.5,47.5,142,3420
2010-06-21,2009,9,38,172,917.4,0.21,3,Normal,53,12,12,13,120,210,0.23,707.4,0.77,707.4,0,0,0,0,-13,13,53,12,12,0,133,784,990,967.6,22.4,0.373,0.274,0.0122,0.647,0.0288,3,0.261,0.907,0.0405,21.5,0.957,0.98,0.937,47.6,46.7,140,3360
2010-06-22,2009,9,38,173,901.78,0.21,3,Normal,53,12,12,13,120,210,0.23,691.8,0.77,691.8,0,0,0,0,-13,13,53,12,12,0,133,769,990,967.5,22.5,0.363,0.263,0.0117,0.627,0.0279,3,0.254,0.88,0.0391,21.6,0.957,0.98,0.937,46.8,45.8,137,3300
2010-06-23,2009,9,38,174,886.53,0.21,3,Normal,53,12,12,13,120,210,0.24,676.5,0.76,676.5,0,0,0,0,-13,13,53,12,12,0,133,754,990,967.4,22.6,0.355,0.253,0.0112,0.608,0.0269,3,0.247,0.855,0.0379,21.7,0.957,0.98,0.937,45.9,45,135,3240
2010-06-24,2009,9,39,175,871.7,0.22,3,Normal,53,12,12,13,120,210,0.24,661.7,0.76,661.7,0,0,0,0,-13,13,53,12,12,0,133,739,990,967.4,22.6,0.346,0.243,0.0107,0.589,0.0261,3,0.24,0.83,0.0367,21.8,0.956,0.98,0.937,45.1,44.2,132,3180
2010-06-25,2009,9,39,176,861.37,0.22,3,Normal,53,12,12,13,120,210,0.24,651.4,0.76,651.4,0,0,0,0,-13,13,53,12,12,0,133,728,990,967.3,22.7,0.34,0.236,0.0104,0.577,0.0255,3,0.236,0.812,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2010-06-26,2009,9,39,177,851.28,0.22,3,Normal,53,12,12,13,120,210,0.25,641.3,0.75,641.3,0,0,0,0,-13,13,53,12,12,0,133,718,990,967.3,22.7,0.335,0.229,0.0101,0.564,0.0249,3,0.231,0.795,0.035,21.9,0.956,0.98,0.936,43.9,43,129,3100
2010-06-27,2009,9,39,178,841.44,0.23,3,Normal,53,12,12,13,120,210,0.25,631.4,0.75,631.4,0,0,0,0,-13,13,53,12,12,0,133,708,990,967.3,22.7,0.329,0.223,0.0098,0.552,0.0243,3,0.227,0.779,0.0342,22,0.955,0.98,0.936,43.3,42.4,127,3050
2010-06-28,2009,9,39,179,831.87,0.23,3,Normal,53,12,12,13,120,210,0.25,621.9,0.75,621.9,0,0,0,0,-13,13,53,12,12,0,133,699,990,967.2,22.8,0.324,0.216,0.0095,0.54,0.0237,3,0.222,0.762,0.0335,22,0.955,0.98,0.936,42.7,41.9,126,3010
2010-06-29,2009,9,39,180,822.6,0.23,3,Normal,53,12,12,13,120,210,0.26,612.6,0.74,612.6,0,0,0,0,-13,13,53,12,12,0,133,690,990,967.2,22.8,0.318,0.21,0.00922,0.529,0.0232,3,0.218,0.747,0.0327,22.1,0.955,0.98,0.935,42.2,41.3,124,2980
2010-06-30,2009,9,39,181,813.65,0.24,3,Normal,53,12,12,13,120,210,0.26,603.6,0.74,603.6,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.313,0.204,0.00894,0.518,0.0227,3,0.214,0.732,0.032,22.1,0.954,0.98,0.935,41.6,40.8,122,2940
2010-07-01,2009,10,40,182,805.07,0.24,3,Normal,50,10,9,9,108,186,0.23,619.1,0.77,619.1,0,0,0,0,-9,9,50,10,9,0,117,688,990,967.1,22.9,0.318,0.215,0.00938,0.532,0.0233,3,0.221,0.753,0.0329,22.1,0.955,0.98,0.936,42.8,41.9,126,3020
2010-07-02,2009,10,40,183,796.89,0.25,3,Normal,50,10,9,9,108,186,0.23,610.9,0.77,610.9,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00912,0.522,0.0228,3,0.217,0.739,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
2010-07-03,2009,10,40,184,789.19,0.25,3,Normal,50,10,9,9,108,186,0.24,603.2,0.76,603.2,0,0,0,0,-9,9,50,10,9,0,117,672,990,967.1,22.9,0.309,0.204,0.00889,0.512,0.0223,3,0.214,0.726,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2010-07-04,2009,10,40,185,782.07,0.25,3,Normal,50,10,9,9,108,186,0.24,596.1,0.76,596.1,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.304,0.199,0.00867,0.504,0.0219,3,0.211,0.714,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,121,2920
2010-07-05,2009,10,40,186,775.7,0.26,3,Normal,50,10,9,9,108,186,0.24,589.7,0.76,589.7,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00848,0.496,0.0216,3,0.208,0.704,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
2010-07-06,2009,10,40,187,769.97,0.26,3,Normal,50,10,9,9,108,186,0.24,584,0.76,584,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.0083,0.489,0.0212,3,0.205,0.694,0.0301,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2010-07-07,2009,10,40,188,757.12,0.26,3,Normal,50,10,9,9,108,186,0.25,571.1,0.75,571.1,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00791,0.473,0.0205,3,0.2,0.672,0.0291,22.4,0.952,0.976,0.929,39.8,38.8,117,2800
2010-07-08,2009,10,41,189,745.91,0.27,3,Normal,50,10,9,9,108,186,0.25,559.9,0.75,559.9,0,0,0,0,-9,9,50,10,9,0,117,629,990,966.9,23.1,0.284,0.175,0.00757,0.459,0.0199,3,0.194,0.653,0.0283,22.5,0.951,0.974,0.927,39.1,38.1,114,2740
2010-07-09,2009,10,41,190,734.15,0.27,3,Normal,50,10,9,9,108,186,0.25,548.1,0.75,548.1,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.00722,0.444,0.0192,3,0.189,0.634,0.0274,22.5,0.95,0.973,0.924,38.4,37.3,112,2690
2010-07-10,2009,10,41,191,722.39,0.28,3,Normal,50,10,9,9,108,186,0.26,536.4,0.74,536.4,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.271,0.159,0.00686,0.43,0.0185,3,0.184,0.614,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2010-07-11,2009,10,41,192,711.18,0.28,2,Mod_Wet,58,11,11,11,136,227,0.32,484.2,0.68,484.2,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.128,0.00548,0.375,0.0161,2,0.269,0.644,0.0277,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2010-07-12,2009,10,41,193,701.07,0.29,2,Mod_Wet,58,11,11,11,136,227,0.32,474.1,0.68,474.1,0,0,0,0,-11,11,58,11,11,0,147,554,990,966.7,23.3,0.241,0.123,0.00527,0.364,0.0156,2,0.262,0.627,0.0269,22.7,0.957,0.98,0.938,50.4,48.2,96.4,2310
2010-07-13,2009,10,41,194,690.4,0.29,2,Mod_Wet,58,11,11,11,136,227,0.33,463.4,0.67,463.4,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.118,0.00504,0.353,0.0151,2,0.255,0.608,0.0261,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2010-07-14,2009,10,41,195,679.74,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,452.7,0.67,452.7,0,0,0,0,-11,11,58,11,11,0,147,533,990,966.6,23.4,0.229,0.113,0.00482,0.342,0.0146,2,0.248,0.59,0.0252,22.8,0.958,0.98,0.939,48.5,47.5,95,2280
2010-07-15,2009,10,42,196,669.07,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,442.1,0.66,442.1,0,0,0,0,-11,11,58,11,11,0,147,522,990,966.6,23.4,0.223,0.108,0.0046,0.331,0.0141,2,0.241,0.572,0.0244,22.9,0.957,0.98,0.938,47.4,46.5,93,2230
2010-07-16,2009,10,42,197,658.96,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,432,0.66,432,0,0,0,0,-11,11,58,11,11,0,147,512,990,966.5,23.5,0.217,0.103,0.00438,0.32,0.0137,2,0.234,0.554,0.0236,22.9,0.957,0.98,0.938,46.4,45.5,91,2180
2010-07-17,2009,10,42,198,649.93,0.31,2,Mod_Wet,58,11,11,11,136,227,0.35,422.9,0.65,422.9,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0986,0.0042,0.312,0.0133,2,0.228,0.54,0.023,23,0.956,0.98,0.937,45.5,44.6,89.2,2140
2010-07-18,2009,10,42,199,640.36,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,413.4,0.65,413.4,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.21,0.0941,0.004,0.304,0.0129,2,0.222,0.525,0.0223,23,0.956,0.98,0.937,44.6,43.7,87.4,2100
2010-07-19,2009,10,42,200,630.79,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,403.8,0.64,403.8,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0896,0.0038,0.296,0.0125,2,0.215,0.511,0.0217,23.1,0.955,0.98,0.936,43.6,42.7,85.5,2050
2010-07-20,2009,10,42,201,621.77,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,394.8,0.64,394.8,0,0,0,0,-11,11,58,11,11,0,147,475,990,966.4,23.6,0.203,0.0853,0.00361,0.288,0.0122,2,0.209,0.497,0.0211,23.1,0.954,0.98,0.935,42.7,41.8,83.7,2010
2010-07-21,2009,10,42,202,613.84,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,386.8,0.63,386.8,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0816,0.00345,0.282,0.0119,2,0.204,0.485,0.0205,23.2,0.953,0.98,0.934,41.9,41,82.1,1970
2010-07-22,2009,10,43,203,605.36,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,378.4,0.63,378.4,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0776,0.00328,0.275,0.0116,2,0.198,0.473,0.02,23.2,0.952,0.978,0.931,41,40.1,80.2,1920
2010-07-23,2009,10,43,204,596.89,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,369.9,0.62,369.9,0,0,0,0,-11,11,58,11,11,0,147,450,990,966.3,23.7,0.194,0.0736,0.0031,0.268,0.0113,2,0.192,0.46,0.0194,23.3,0.951,0.976,0.929,40.1,39.2,78.3,1880
2010-07-24,2009,10,43,205,588.41,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,361.4,0.61,361.4,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0696,0.00293,0.261,0.011,2,0.186,0.447,0.0188,23.3,0.95,0.974,0.926,39.2,38.2,76.5,1840
2010-07-25,2009,10,43,206,580.48,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,353.5,0.61,353.5,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.189,0.0658,0.00277,0.254,0.0107,2,0.181,0.435,0.0183,23.4,0.949,0.973,0.923,38.4,37.4,74.7,1790
2010-07-26,2009,10,43,207,572.55,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,345.6,0.6,345.6,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0621,0.00261,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.92,37.6,36.5,73,1750
2010-07-27,2009,10,43,208,565.71,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,338.7,0.6,338.7,0,0,0,0,-11,11,58,11,11,0,147,419,990,966.1,23.9,0.183,0.0589,0.00247,0.242,0.0102,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.919,36.9,35.8,71.5,1720
2010-07-28,2009,10,43,209,558.33,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,331.3,0.59,331.3,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.181,0.0554,0.00232,0.236,0.00988,2,0.166,0.402,0.0168,23.5,0.946,0.97,0.917,36.1,35,70,1680
2010-07-29,2009,10,44,210,550.95,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,323.9,0.59,323.9,0,0,0,0,-11,11,58,11,11,0,147,404,990,966.1,23.9,0.178,0.0519,0.00217,0.23,0.00962,2,0.161,0.391,0.0164,23.5,0.945,0.97,0.916,35.3,34.2,68.5,1640
2010-07-30,2009,10,44,211,543.57,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,316.6,0.58,316.6,0,0,0,0,-11,11,58,11,11,0,147,397,990,966,24,0.175,0.0484,0.00202,0.224,0.00935,2,0.156,0.38,0.0159,23.6,0.944,0.97,0.915,34.5,33.5,67,1610
2010-07-31,2009,10,44,212,536.18,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,309.2,0.58,309.2,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0449,0.00187,0.218,0.00908,2,0.151,0.369,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.5,1570
2010-08-01,2009,11,44,213,529.35,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,345.4,0.65,345.4,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.062,0.00258,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2010-08-02,2009,11,44,214,520.87,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,336.9,0.65,336.9,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.179,0.058,0.00241,0.237,0.00987,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.7,1720
2010-08-03,2009,11,44,215,514.04,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,330,0.64,330,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0548,0.00227,0.232,0.00963,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.2,35.2,70.3,1690
2010-08-04,2009,11,44,216,506.65,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,322.6,0.64,322.6,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.174,0.0513,0.00213,0.226,0.00936,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2010-08-05,2009,11,45,217,499.27,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,315.3,0.63,315.3,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0478,0.00198,0.22,0.00909,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
2010-08-06,2009,11,45,218,491.89,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,307.9,0.63,307.9,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0443,0.00183,0.214,0.00883,2,0.15,0.364,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
2010-08-07,2009,11,45,219,485.05,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,301.1,0.62,301.1,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0411,0.0017,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
2010-08-08,2009,11,45,220,478.21,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,294.2,0.61,294.2,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00834,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.911,32.4,31.4,62.9,1510
2010-08-09,2009,11,45,221,472.47,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,288.5,0.61,288.5,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2010-08-10,2009,11,45,222,466.18,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,282.2,0.6,282.2,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0322,0.00132,0.192,0.00792,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2010-08-11,2009,11,45,223,459.89,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,275.9,0.6,275.9,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0292,0.0012,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2010-08-12,2009,11,46,224,453.61,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,269.6,0.59,269.6,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0263,0.00108,0.182,0.00747,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2010-08-13,2009,11,46,225,447.86,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0235,0.000965,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2010-08-14,2009,11,46,226,442.12,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,258.1,0.58,258.1,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0208,0.000853,0.173,0.00707,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.2,1320
2010-08-15,2009,11,46,227,436.38,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,252.4,0.58,252.4,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0181,0.000742,0.168,0.00687,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.8,27,54,1300
2010-08-16,2009,11,46,228,431.73,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,247.7,0.57,247.7,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000687,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2010-08-17,2009,11,46,229,426.54,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,242.5,0.57,242.5,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2010-08-18,2009,11,46,230,421.34,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,237.3,0.56,237.3,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
2010-08-19,2009,11,47,231,416.14,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,232.1,0.56,232.1,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000631,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2010-08-20,2009,11,47,232,410.95,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,226.9,0.55,226.9,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000613,0.156,0.00634,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2010-08-21,2009,11,47,233,405.75,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,221.8,0.55,221.8,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000594,0.153,0.00624,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2010-08-22,2009,11,47,234,401.11,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,217.1,0.54,217.1,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00616,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2010-08-23,2009,11,47,235,396.46,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,212.5,0.54,212.5,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.136,0.0138,0.000561,0.149,0.00607,1,0.229,0.379,0.0154,24.2,0.957,0.98,0.938,48.3,47.4,47.4,1140
2010-08-24,2009,11,47,236,391.81,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,207.8,0.53,207.8,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.3,46.3,46.3,1110
2010-08-25,2009,11,47,237,387.16,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,203.2,0.53,203.2,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000528,0.145,0.00589,1,0.217,0.362,0.0147,24.3,0.955,0.98,0.936,46.3,45.3,45.3,1090
2010-08-26,2009,11,48,238,383.61,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,199.6,0.52,199.6,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0127,0.000515,0.144,0.00582,1,0.212,0.356,0.0144,24.3,0.955,0.98,0.936,45.5,44.6,44.6,1070
2010-08-27,2009,11,48,239,379.5,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,195.5,0.52,195.5,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000501,0.142,0.00575,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.935,44.5,43.6,43.6,1050
2010-08-28,2009,11,48,240,375.4,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,191.4,0.51,191.4,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000486,0.14,0.00567,1,0.201,0.341,0.0138,24.4,0.952,0.98,0.933,43.6,42.7,42.7,1030
2010-08-29,2009,11,48,241,371.3,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,187.3,0.5,187.3,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.127,0.0117,0.000472,0.138,0.00559,1,0.195,0.334,0.0135,24.4,0.951,0.98,0.932,42.7,41.8,41.8,1000
2010-08-30,2009,11,48,242,367.2,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,183.2,0.5,183.2,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000457,0.137,0.00551,1,0.19,0.326,0.0132,24.4,0.95,0.98,0.931,41.7,40.9,40.9,981
2010-08-31,2009,11,48,243,363.1,0.51,2,Mod_Wet,54,9,8,6,107,184,0.51,179.1,0.49,179.1,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.011,0.000443,0.135,0.00544,1,0.184,0.319,0.0129,24.5,0.949,0.978,0.928,40.8,39.9,39.9,957
2010-09-01,2009,12,48,244,357.9,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,219.9,0.61,219.9,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-09-02,2009,12,49,245,353.25,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,215.3,0.61,215.3,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000566,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2010-09-03,2009,12,49,246,348.06,0.52,2,Mod_Wet,46,7,6,4,75,138,0.4,210.1,0.6,210.1,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.0058,1,0.226,0.37,0.0149,24.5,0.957,0.98,0.937,48.3,47.3,47.3,1130
2010-09-04,2009,12,49,247,342.86,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,204.9,0.6,204.9,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.1,46.1,1110
2010-09-05,2009,12,49,248,337.67,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,199.7,0.59,199.7,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.000511,0.14,0.0056,1,0.212,0.352,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2010-09-06,2009,12,49,249,333.02,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,195,0.59,195,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.138,0.00551,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2010-09-07,2009,12,49,250,328.37,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,190.4,0.58,190.4,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.124,0.0119,0.000478,0.135,0.00543,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2010-09-08,2009,12,49,251,323.72,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,185.7,0.57,185.7,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2010-09-09,2009,12,50,252,320.17,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.000449,0.132,0.00528,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2010-09-10,2009,12,50,253,316.07,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,960
2010-09-11,2009,12,50,254,311.96,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2010-09-12,2009,12,50,255,307.86,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.126,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2010-09-13,2009,12,50,256,303.76,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,165.8,0.55,165.8,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00984,0.000392,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37,37,888
2010-09-14,2009,12,50,257,299.66,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,161.7,0.54,161.7,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.113,0.00949,0.000378,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,864
2010-09-15,2009,12,50,258,296.11,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,158.1,0.53,158.1,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00919,0.000366,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2010-09-16,2009,12,51,259,292.55,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,154.6,0.53,154.6,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00889,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.4,34.4,34.4,825
2010-09-17,2009,12,51,260,289,0.59,2,Mod_Wet,46,7,6,4,75,138,0.48,151,0.52,151,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00859,0.000341,0.118,0.0047,1,0.146,0.265,0.0105,24.9,0.94,0.97,0.912,34.6,33.6,33.6,806
2010-09-18,2009,12,51,261,285.44,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,147.4,0.52,147.4,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00828,0.000329,0.117,0.00464,1,0.142,0.258,0.0103,24.9,0.938,0.97,0.91,33.8,32.8,32.8,786
2010-09-19,2009,12,51,262,282.98,0.6,2,Mod_Wet,46,7,6,4,75,138,0.49,145,0.51,145,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00807,0.000321,0.116,0.00459,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,773
2010-09-20,2009,12,51,263,279.97,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,142,0.51,142,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.00782,0.00031,0.114,0.00454,1,0.134,0.248,0.00987,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2010-09-21,2009,12,51,264,276.96,0.61,3,Normal,40,6,4,3,65,118,0.43,159,0.57,159,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00926,0.000368,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2010-09-22,2009,12,51,265,273.96,0.62,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2010-09-23,2009,12,52,266,270.95,0.62,3,Normal,40,6,4,3,65,118,0.44,152.9,0.56,152.9,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00875,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2010-09-24,2009,12,52,267,267.94,0.63,3,Normal,40,6,4,3,65,118,0.44,149.9,0.56,149.9,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00849,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,803
2010-09-25,2009,12,52,268,264.93,0.63,3,Normal,40,6,4,3,65,118,0.45,146.9,0.56,146.9,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00824,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2010-09-26,2009,12,52,269,261.93,0.64,3,Normal,40,6,4,3,65,118,0.45,143.9,0.55,143.9,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2010-09-27,2009,12,52,270,258.92,0.65,3,Normal,40,6,4,3,65,118,0.46,140.9,0.54,140.9,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00963,25,0.935,0.97,0.907,32.3,31.4,31.4,753
2010-09-28,2009,12,52,271,256.46,0.65,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00752,0.000298,0.11,0.00434,1,0.129,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,739
2010-09-29,2009,12,52,272,254,0.65,3,Normal,40,6,4,3,65,118,0.47,136,0.54,136,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00731,0.000289,0.108,0.00429,1,0.126,0.235,0.00928,25,0.933,0.97,0.905,31.2,30.2,30.2,726
2010-09-30,2009,12,53,273,251.54,0.66,3,Normal,40,6,4,3,65,118,0.47,133.5,0.53,133.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.0071,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2010-10-01,2010,1,1,274,249.07,0.66,3,Normal,37,5,3,2,50,97,0.39,152.1,0.61,152.1,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00868,0.000343,0.114,0.0045,1,0.148,0.262,0.0103,25,0.94,0.97,0.912,35.1,34,34,817
2010-10-02,2010,1,1,275,248.8,0.66,3,Normal,37,5,3,2,50,97,0.39,151.8,0.61,151.8,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00865,0.000342,0.114,0.00449,1,0.147,0.261,0.0103,25,0.94,0.97,0.911,35,34,34,816
2010-10-03,2010,1,1,276,247.98,0.67,3,Normal,37,5,3,2,50,97,0.39,151,0.61,151,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00858,0.000339,0.113,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2010-10-04,2010,1,1,277,245.52,0.67,3,Normal,37,5,3,2,50,97,0.4,148.5,0.6,148.5,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00837,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
2010-10-05,2010,1,1,278,243.06,0.68,3,Normal,37,5,3,2,50,97,0.4,146.1,0.6,146.1,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00817,0.000322,0.111,0.00439,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2010-10-06,2010,1,1,279,240.6,0.68,3,Normal,37,5,3,2,50,97,0.4,143.6,0.6,143.6,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.246,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2010-10-07,2010,1,1,280,238.14,0.69,3,Normal,37,5,3,2,50,97,0.41,141.1,0.59,141.1,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,757
2010-10-08,2010,1,2,281,235.68,0.69,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2010-10-09,2010,1,2,282,233.21,0.7,3,Normal,37,5,3,2,50,97,0.42,136.2,0.58,136.2,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000288,0.107,0.00421,1,0.126,0.233,0.00918,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
2010-10-10,2010,1,2,283,230.75,0.71,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2010-10-11,2010,1,2,284,229.39,0.71,3,Normal,37,5,3,2,50,97,0.42,132.4,0.58,132.4,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.007,0.000275,0.105,0.00414,1,0.121,0.226,0.0089,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2010-10-12,2010,1,2,285,227.47,0.71,3,Normal,37,5,3,2,50,97,0.43,130.5,0.57,130.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0975,0.00684,0.000269,0.104,0.0041,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2010-10-13,2010,1,2,286,225.56,0.72,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000262,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2010-10-14,2010,1,2,287,224.74,0.72,3,Normal,37,5,3,2,50,97,0.43,127.7,0.57,127.7,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2010-10-15,2010,1,3,288,225.56,0.72,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000262,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2010-10-16,2010,1,3,289,224.19,0.73,3,Normal,37,5,3,2,50,97,0.43,127.2,0.57,127.2,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00656,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.929,0.97,0.902,29.3,28.4,28.4,681
2010-10-17,2010,1,3,290,221.73,0.73,3,Normal,37,5,3,2,50,97,0.44,124.7,0.56,124.7,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00635,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2010-10-18,2010,1,3,291,220.36,0.74,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00825,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2010-10-19,2010,1,3,292,220.09,0.74,3,Normal,37,5,3,2,50,97,0.44,123.1,0.56,123.1,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2010-10-20,2010,1,3,293,219.82,0.74,3,Normal,37,5,3,2,50,97,0.44,122.8,0.56,122.8,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00619,0.000243,0.101,0.00396,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2010-10-21,2010,1,3,294,216.81,0.75,3,Normal,37,5,3,2,50,97,0.45,119.8,0.55,119.8,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00593,0.000233,0.0996,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2010-10-22,2010,1,4,295,214.35,0.76,3,Normal,37,5,3,2,50,97,0.45,117.3,0.55,117.3,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0986,0.00386,1,0.101,0.199,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,626
2010-10-23,2010,1,4,296,212.98,0.76,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00561,0.00022,0.098,0.00384,1,0.0991,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,618
2010-10-24,2010,1,4,297,211.07,0.77,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000213,0.0971,0.0038,1,0.0965,0.194,0.00758,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
