date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-10-25,2010,1,4,298,212.43,0.77,3,Normal,37,5,3,2,50,97,0.46,115.4,0.54,115.4,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0922,0.00556,0.000218,0.0977,0.00383,1,0.0983,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2010-10-26,2010,1,4,299,217.08,0.75,3,Normal,37,5,3,2,50,97,0.45,120.1,0.55,120.1,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0997,0.00391,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2010-10-27,2010,1,4,300,217.36,0.75,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00598,0.000235,0.0999,0.00392,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2010-10-28,2010,1,4,301,214.89,0.76,3,Normal,37,5,3,2,50,97,0.45,117.9,0.55,117.9,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00577,0.000226,0.0988,0.00387,1,0.102,0.2,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2010-10-29,2010,1,5,302,211.89,0.77,3,Normal,37,5,3,2,50,97,0.46,114.9,0.54,114.9,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0976,0.195,0.00764,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2010-10-30,2010,1,5,303,208.88,0.78,3,Normal,37,5,3,2,50,97,0.46,111.9,0.54,111.9,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00526,0.000206,0.0962,0.00376,1,0.0935,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2010-10-31,2010,1,5,304,206.42,0.78,3,Normal,37,5,3,2,50,97,0.47,109.4,0.53,109.4,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000198,0.0951,0.00372,1,0.0902,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2010-11-01,2010,2,5,305,205.05,0.79,3,Normal,36,5,3,2,47,93,0.45,112,0.55,112,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0906,0.00527,0.000206,0.0959,0.00375,1,0.0938,0.19,0.00742,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2010-11-02,2010,2,5,306,209.15,0.78,3,Normal,36,5,3,2,47,93,0.45,116.2,0.56,116.2,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00562,0.00022,0.0977,0.00382,1,0.0993,0.197,0.00771,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2010-11-03,2010,2,5,307,213.8,0.76,3,Normal,36,5,3,2,47,93,0.43,120.8,0.56,120.8,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2010-11-04,2010,2,5,308,214.07,0.76,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00604,0.000237,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,648
2010-11-05,2010,2,6,309,217.08,0.75,3,Normal,36,5,3,2,47,93,0.43,124.1,0.57,124.1,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2010-11-06,2010,2,6,310,218.45,0.74,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.00641,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,672
2010-11-07,2010,2,6,311,218.18,0.74,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00639,0.000251,0.102,0.00399,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.8,28,28,671
2010-11-08,2010,2,6,312,216.26,0.75,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2010-11-09,2010,2,6,313,215.99,0.75,3,Normal,36,5,3,2,47,93,0.43,123,0.57,123,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.0062,0.000243,0.101,0.00395,1,0.109,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2010-11-10,2010,2,6,314,216.81,0.75,3,Normal,36,5,3,2,47,93,0.43,123.8,0.57,123.8,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00826,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2010-11-11,2010,2,6,315,215.99,0.75,3,Normal,36,5,3,2,47,93,0.43,123,0.57,123,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.0062,0.000243,0.101,0.00395,1,0.109,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2010-11-12,2010,2,7,316,218.45,0.74,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.00641,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,672
2010-11-13,2010,2,7,317,223.1,0.73,3,Normal,36,5,3,2,47,93,0.42,130.1,0.58,130.1,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000267,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2010-11-14,2010,2,7,318,223.37,0.73,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00683,0.000268,0.104,0.00408,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2010-11-15,2010,2,7,319,220.91,0.74,3,Normal,36,5,3,2,47,93,0.42,127.9,0.58,127.9,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2010-11-16,2010,2,7,320,219.54,0.74,3,Normal,36,5,3,2,47,93,0.42,126.5,0.58,126.5,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000255,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2010-11-17,2010,2,7,321,217.63,0.75,3,Normal,36,5,3,2,47,93,0.43,124.6,0.57,124.6,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2010-11-18,2010,2,7,322,218.45,0.74,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.00641,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,672
2010-11-19,2010,2,8,323,217.63,0.75,3,Normal,36,5,3,2,47,93,0.43,124.6,0.57,124.6,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2010-11-20,2010,2,8,324,216.26,0.75,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2010-11-21,2010,2,8,325,214.35,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.3,0.69,147.3,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00827,0.000324,0.108,0.00424,1,0.141,0.25,0.00978,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2010-11-22,2010,2,8,326,215.71,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,148.7,0.69,148.7,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00839,0.000329,0.109,0.00426,1,0.143,0.252,0.00988,25.3,0.938,0.97,0.91,34.6,33.5,33.5,804
2010-11-23,2010,2,8,327,218.72,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.7,0.69,151.7,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2010-11-24,2010,2,8,328,221.73,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.7,0.7,154.7,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.0089,0.00035,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2010-11-25,2010,2,8,329,226.93,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,159.9,0.7,159.9,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00934,0.000367,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,865
2010-11-26,2010,2,9,330,228.84,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,161.8,0.71,161.8,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00951,0.000374,0.115,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2010-11-27,2010,2,9,331,227.47,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,160.5,0.7,160.5,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.105,0.00939,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2010-11-28,2010,2,9,332,229.39,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,162.4,0.71,162.4,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00955,0.000376,0.115,0.00451,1,0.162,0.276,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
2010-11-29,2010,2,9,333,233.49,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,166.5,0.71,166.5,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.107,0.0099,0.00039,0.117,0.00459,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2010-11-30,2010,2,9,334,236.5,0.69,4,Mod_Dry,29,4,2,2,30,67,0.28,169.5,0.72,169.5,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.0004,0.118,0.00464,1,0.171,0.289,0.0114,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2010-12-01,2010,3,9,335,240.05,0.68,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2010-12-02,2010,3,9,336,244.7,0.67,5,Dry,26,4,3,2,24,59,0.24,185.7,0.76,185.7,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2010-12-03,2010,3,10,337,248.25,0.67,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2010-12-04,2010,3,10,338,252.36,0.66,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2010-12-05,2010,3,10,339,253.72,0.65,5,Dry,26,4,3,2,24,59,0.23,194.7,0.77,194.7,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2010-12-06,2010,3,10,340,255.64,0.65,5,Dry,26,4,3,2,24,59,0.23,196.6,0.77,196.6,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,44.9,44.9,1080
2010-12-07,2010,3,10,341,259.19,0.65,5,Dry,26,4,3,2,24,59,0.23,200.2,0.77,200.2,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2010-12-08,2010,3,10,342,263.29,0.64,5,Dry,26,4,3,2,24,59,0.22,204.3,0.78,204.3,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2010-12-09,2010,3,10,343,266.85,0.63,5,Dry,26,4,3,2,24,59,0.22,207.8,0.78,207.8,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2010-12-10,2010,3,11,344,269.31,0.63,5,Dry,26,4,3,2,24,59,0.22,210.3,0.78,210.3,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2010-12-11,2010,3,11,345,271.22,0.62,5,Dry,26,4,3,2,24,59,0.22,212.2,0.78,212.2,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.5,48.2,48.2,1160
2010-12-12,2010,3,11,346,272.59,0.62,5,Dry,26,4,3,2,24,59,0.22,213.6,0.78,213.6,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2010-12-13,2010,3,11,347,276.14,0.61,5,Dry,26,4,3,2,24,59,0.21,217.1,0.79,217.1,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2010-12-14,2010,3,11,348,279.7,0.61,5,Dry,26,4,3,2,24,59,0.21,220.7,0.79,220.7,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.24,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2010-12-15,2010,3,11,349,284.89,0.6,5,Dry,26,4,3,2,24,59,0.21,225.9,0.79,225.9,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2010-12-16,2010,3,11,350,287.36,0.6,5,Dry,26,4,3,2,24,59,0.2,228.4,0.8,228.4,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000603,0.143,0.00568,2,0.0966,0.24,0.00953,24.9,0.922,0.97,0.895,25.7,25,49.9,1200
2010-12-17,2010,3,12,351,287.63,0.6,5,Dry,26,4,3,2,24,59,0.2,228.6,0.8,228.6,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0968,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2010-12-18,2010,3,12,352,288.45,0.6,5,Dry,26,4,3,2,24,59,0.2,229.4,0.8,229.4,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2010-12-19,2010,3,12,353,292,0.59,5,Dry,26,4,3,2,24,59,0.2,233,0.8,233,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0998,0.245,0.00974,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2010-12-20,2010,3,12,354,298.84,0.58,5,Dry,26,4,3,2,24,59,0.2,239.8,0.8,239.8,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000643,0.148,0.00589,2,0.104,0.252,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.5,1260
2010-12-21,2010,3,12,355,306.22,0.57,5,Dry,26,4,3,2,24,59,0.19,247.2,0.81,247.2,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000669,0.151,0.00603,2,0.109,0.261,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.2,1300
2010-12-22,2010,3,12,356,313.61,0.56,5,Dry,26,4,3,2,24,59,0.19,254.6,0.81,254.6,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0192,0.000766,0.156,0.00624,2,0.114,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,27.9,55.8,1340
2010-12-23,2010,3,12,357,320.99,0.55,5,Dry,26,4,3,2,24,59,0.18,262,0.82,262,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.14,0.0227,0.000907,0.162,0.00649,2,0.119,0.282,0.0113,24.7,0.932,0.97,0.904,29.6,28.7,57.4,1380
2010-12-24,2010,3,13,358,327.28,0.55,5,Dry,26,4,3,2,24,59,0.18,268.3,0.82,268.3,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0256,0.00103,0.167,0.00671,2,0.124,0.291,0.0117,24.7,0.933,0.97,0.905,30.3,29.4,58.8,1410
2010-12-25,2010,3,13,359,334.11,0.54,5,Dry,26,4,3,2,24,59,0.18,275.1,0.82,275.1,0,0,0,0,-2,2,26,4,3,0,26,308,990,965.1,24.9,0.144,0.0289,0.00116,0.173,0.00694,2,0.128,0.301,0.0121,24.6,0.935,0.97,0.907,31.1,30.1,60.2,1450
2010-12-26,2010,3,13,360,344.78,0.53,5,Dry,26,4,3,2,24,59,0.17,285.8,0.83,285.8,0,0,0,0,-2,2,26,4,3,0,26,319,990,965.1,24.9,0.148,0.0339,0.00136,0.182,0.00731,2,0.135,0.317,0.0128,24.6,0.937,0.97,0.909,32.2,31.3,62.6,1500
2010-12-27,2010,3,13,361,356.54,0.51,5,Dry,26,4,3,2,24,59,0.17,297.5,0.83,297.5,0,0,0,0,-2,2,26,4,3,0,26,331,990,965.2,24.8,0.152,0.0394,0.00159,0.192,0.00772,2,0.143,0.335,0.0135,24.5,0.94,0.97,0.911,33.6,32.6,65.1,1560
2010-12-28,2010,3,13,362,370.48,0.5,5,Dry,26,4,3,2,24,59,0.16,311.5,0.84,311.5,0,0,0,0,-2,2,26,4,3,0,26,344,990,965.3,24.7,0.157,0.046,0.00186,0.203,0.00821,2,0.153,0.356,0.0144,24.4,0.942,0.97,0.914,35.1,34,68.1,1630
2010-12-29,2010,3,13,363,385.52,0.49,5,Dry,26,4,3,2,24,59,0.15,326.5,0.85,326.5,0,0,0,0,-2,2,26,4,3,0,26,360,990,965.3,24.7,0.162,0.0531,0.00215,0.216,0.00874,2,0.163,0.378,0.0153,24.3,0.944,0.97,0.916,36.7,35.6,71.3,1710
2010-12-30,2010,3,13,364,401.65,0.47,5,Dry,26,4,3,2,24,59,0.15,342.6,0.85,342.6,0,0,0,0,-2,2,26,4,3,0,26,376,990,965.4,24.6,0.168,0.0607,0.00247,0.229,0.00931,2,0.174,0.403,0.0164,24.2,0.947,0.973,0.921,38.5,37.4,74.9,1800
2010-12-31,2010,3,14,365,417.24,0.46,5,Dry,26,4,3,2,24,59,0.14,358.2,0.86,358.2,0,0,0,0,-2,2,26,4,3,0,26,391,990,965.5,24.5,0.174,0.0681,0.00278,0.242,0.00986,2,0.184,0.426,0.0174,24.1,0.949,0.976,0.927,40.2,39.2,78.5,1880
2011-01-01,2010,4,14,1,433.37,0.44,5,Dry,29,5,4,2,33,73,0.17,360.4,0.83,360.4,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.6,24.4,0.176,0.0691,0.00283,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.7,1890
2011-01-02,2010,4,14,2,448.96,0.43,5,Dry,29,5,4,2,33,73,0.16,376,0.84,376,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0765,0.00314,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,42,41.1,82.3,1970
2011-01-03,2010,4,14,3,464.54,0.42,5,Dry,29,5,4,2,33,73,0.16,391.5,0.84,391.5,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0838,0.00345,0.271,0.0111,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2011-01-04,2010,4,14,4,479.58,0.41,5,Dry,29,5,4,2,33,73,0.15,406.6,0.85,406.6,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.192,0.0909,0.00375,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2011-01-05,2010,4,14,5,492.98,0.4,5,Dry,29,5,4,2,33,73,0.15,420,0.85,420,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0972,0.00402,0.294,0.0122,2,0.226,0.52,0.0215,23.7,0.956,0.98,0.937,46.6,45.7,91.3,2190
2011-01-06,2010,4,14,6,508.57,0.39,5,Dry,29,5,4,2,33,73,0.14,435.6,0.86,435.6,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.307,0.0127,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.2,94.5,2270
2011-01-07,2010,4,15,7,526.89,0.38,5,Dry,29,5,4,2,33,73,0.14,453.9,0.86,453.9,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.113,0.00471,0.322,0.0134,2,0.249,0.571,0.0238,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
2011-01-08,2010,4,15,8,545.75,0.37,5,Dry,29,5,4,2,33,73,0.13,472.8,0.87,472.8,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.0051,0.339,0.0142,2,0.262,0.601,0.0251,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2011-01-09,2010,4,15,9,568.45,0.36,5,Dry,29,5,4,2,33,73,0.13,495.4,0.87,495.4,0,0,0,0,-2,2,29,5,4,0,35,533,990,966.2,23.8,0.23,0.133,0.00557,0.363,0.0152,3,0.165,0.528,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2011-01-10,2010,4,15,10,592.24,0.34,5,Dry,29,5,4,2,33,73,0.12,519.2,0.88,519.2,0,0,0,0,-2,2,29,5,4,0,35,557,990,966.3,23.7,0.243,0.148,0.00623,0.391,0.0165,3,0.176,0.567,0.0239,23.2,0.948,0.97,0.92,37.3,36.2,109,2600
2011-01-11,2010,4,15,11,616.03,0.33,3,Normal,41,6,4,3,66,120,0.2,496,0.81,496,0,0,0,0,-3,3,41,6,4,0,69,547,990,966.4,23.6,0.237,0.133,0.00563,0.371,0.0157,3,0.166,0.536,0.0227,23.1,0.946,0.97,0.917,35.4,34.4,103,2470
2011-01-12,2010,4,15,12,639.82,0.32,3,Normal,41,6,4,3,66,120,0.19,519.8,0.81,519.8,0,0,0,0,-3,3,41,6,4,0,69,571,990,966.5,23.5,0.251,0.148,0.0063,0.399,0.017,3,0.176,0.576,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
2011-01-13,2010,4,15,13,663.61,0.31,3,Normal,41,6,4,3,66,120,0.18,543.6,0.82,543.6,0,0,0,0,-3,3,41,6,4,0,69,595,990,966.6,23.4,0.264,0.164,0.007,0.429,0.0183,3,0.187,0.616,0.0263,22.8,0.95,0.973,0.924,38.6,37.5,113,2700
2011-01-14,2010,4,16,14,686.3,0.29,3,Normal,41,6,4,3,66,120,0.17,566.3,0.82,566.3,0,0,0,0,-3,3,41,6,4,0,69,617,990,966.6,23.4,0.277,0.179,0.00768,0.457,0.0196,3,0.197,0.654,0.028,22.7,0.952,0.976,0.929,40,39,117,2810
2011-01-15,2010,4,16,15,710.09,0.28,3,Normal,41,6,4,3,66,120,0.17,590.1,0.83,590.1,0,0,0,0,-3,3,41,6,4,0,69,641,990,966.7,23.3,0.291,0.195,0.00839,0.486,0.0209,3,0.208,0.694,0.0298,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2011-01-16,2010,4,16,16,734.97,0.27,3,Normal,41,6,4,3,66,120,0.16,615,0.84,615,0,0,0,0,-3,3,41,6,4,0,69,666,990,966.8,23.2,0.305,0.212,0.00915,0.517,0.0223,3,0.219,0.736,0.0318,22.4,0.955,0.98,0.936,43,42.2,127,3040
2011-01-17,2010,4,16,17,760.4,0.26,3,Normal,41,6,4,3,66,120,0.16,640.4,0.84,640.4,0,0,0,0,-3,3,41,6,4,0,69,691,990,966.9,23.1,0.319,0.229,0.00992,0.548,0.0238,3,0.231,0.779,0.0338,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2011-01-18,2010,4,16,18,779.41,0.25,3,Normal,41,6,4,3,66,120,0.15,659.4,0.85,659.4,0,0,0,0,-3,3,41,6,4,0,69,710,990,967,23,0.33,0.241,0.0105,0.572,0.0249,3,0.239,0.811,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2011-01-19,2010,4,16,19,798.49,0.25,3,Normal,41,6,4,3,66,120,0.15,678.5,0.85,678.5,0,0,0,0,-3,3,41,6,4,0,69,729,990,967.1,22.9,0.341,0.254,0.0111,0.595,0.026,3,0.248,0.843,0.0368,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2011-01-20,2010,4,16,20,817.19,0.24,3,Normal,41,6,4,3,66,120,0.15,697.2,0.85,697.2,0,0,0,0,-3,3,41,6,4,0,69,748,990,967.2,22.8,0.352,0.267,0.0117,0.618,0.0271,3,0.256,0.875,0.0383,22,0.957,0.98,0.938,47.9,46.9,141,3380
2011-01-21,2010,4,17,21,837.58,0.23,2,Mod_Wet,46,7,6,4,76,139,0.17,698.6,0.83,698.6,0,0,0,0,-4,4,46,7,6,0,80,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.9,0.957,0.98,0.938,47.8,46.8,140,3370
2011-01-22,2010,4,17,22,855.28,0.22,2,Mod_Wet,46,7,6,4,76,139,0.16,716.3,0.84,716.3,0,0,0,0,-4,4,46,7,6,0,80,775,990,967.3,22.7,0.367,0.279,0.0123,0.647,0.0285,3,0.265,0.911,0.0402,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2011-01-23,2010,4,17,23,873.79,0.22,2,Mod_Wet,46,7,6,4,76,139,0.16,734.8,0.84,734.8,0,0,0,0,-4,4,46,7,6,0,80,794,990,967.4,22.6,0.382,0.292,0.0129,0.673,0.0298,3,0.273,0.947,0.0419,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2011-01-24,2010,4,17,24,893.02,0.21,2,Mod_Wet,46,7,6,4,76,139,0.16,754,0.84,754,0,0,0,0,-4,4,46,7,6,0,80,813,990,967.5,22.5,0.399,0.304,0.0135,0.703,0.0312,3,0.281,0.984,0.0437,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2011-01-25,2010,4,17,25,912.9,0.21,2,Mod_Wet,46,7,6,4,76,139,0.15,773.9,0.85,773.9,0,0,0,0,-4,4,46,7,6,0,80,833,990,967.6,22.4,0.417,0.314,0.014,0.731,0.0326,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2011-01-26,2010,4,17,26,938,0.2,2,Mod_Wet,46,7,6,4,76,139,0.15,799,0.85,799,0,0,0,0,-4,4,46,7,6,0,80,858,990,967.7,22.3,0.44,0.326,0.0146,0.766,0.0343,4,0.212,0.978,0.0438,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
2011-01-27,2010,4,17,27,963.93,0.19,2,Mod_Wet,46,7,6,4,76,139,0.14,824.9,0.86,824.9,0,0,0,0,-4,4,46,7,6,0,80,884,990,967.8,22.2,0.464,0.338,0.0152,0.802,0.0361,4,0.221,1.02,0.046,21.2,0.954,0.978,0.933,40.9,40,160,3840
2011-01-28,2010,4,18,28,985.7,0.19,2,Mod_Wet,46,7,6,4,76,139,0.14,846.7,0.86,846.7,0,0,0,0,-4,4,46,7,6,0,80,906,990,967.8,22.2,0.484,0.349,0.0157,0.833,0.0376,4,0.228,1.06,0.0479,21.1,0.954,0.98,0.935,41.8,40.9,164,3930
2011-01-29,2010,4,18,29,1013,0.18,2,Mod_Wet,46,7,6,4,76,139,0.14,874,0.86,874,0,0,0,0,-4,4,46,7,6,0,80,933,990,967.9,22.1,0.509,0.362,0.0164,0.871,0.0395,4,0.237,1.11,0.0502,21,0.955,0.98,0.936,42.9,42,168,4030
2011-01-30,2010,4,18,30,1046,0.17,2,Mod_Wet,46,7,6,4,76,139,0.13,907,0.87,907,0,0,0,0,-4,4,46,7,6,0,80,966,990,968,22,0.539,0.378,0.0172,0.917,0.0418,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2011-01-31,2010,4,18,31,1085.3,0.17,2,Mod_Wet,46,7,6,4,76,139,0.13,946.3,0.87,946.3,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.575,0.397,0.0182,0.972,0.0445,4,0.262,1.23,0.0565,20.6,0.955,0.98,0.936,45.7,44.7,179,4300
2011-02-01,2010,5,18,32,1131,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,969,0.86,969,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.601,0.408,0.0188,1.01,0.0465,4,0.27,1.28,0.0589,20.4,0.955,0.98,0.936,46.3,45.4,182,4360
2011-02-02,2010,5,18,33,1183.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,1022,0.86,1022,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.677,0.472,0.0219,1.15,0.0534,4,0.284,1.43,0.0666,20.1,0.955,0.98,0.936,48.1,47.1,188,4520
2011-02-03,2010,5,18,34,1243.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1082,0.87,1082,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.765,0.607,0.0284,1.37,0.0643,4,0.296,1.67,0.0782,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2011-02-04,2010,5,19,35,1305.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1143,0.88,1100,43,10,1,1,-4,35,59,9,8,1,128,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2011-02-05,2010,5,19,36,1368.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1206,0.88,1100,106,24,3,3,-2,78,73,11,10,3,171,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2011-02-06,2010,5,19,37,1408.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1246,0.89,1100,146,33,4,4,-1,106,82,12,11,4,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2011-02-07,2010,5,19,38,1442.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1280,0.89,1100,180,41,5,5,0,129,90,13,12,5,222,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-02-08,2010,5,19,39,1483.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1321,0.89,1100,221,50,7,7,2,155,99,15,14,7,248,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0746,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2011-02-09,2010,5,19,40,1524.5,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1362,0.89,1100,262,51,8,8,3,192,100,16,15,8,285,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-02-10,2010,5,19,41,1566.3,0.099,2,Mod_Wet,49,8,7,5,93,162,0.1,1404,0.9,1100,304,51,9,9,4,231,100,17,16,9,324,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2011-02-11,2010,5,20,42,1608.6,0.094,2,Mod_Wet,49,8,7,5,93,162,0.1,1447,0.9,1100,347,51,10,11,5,270,100,18,18,10,363,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2011-02-12,2010,5,20,43,1644.8,0.091,2,Mod_Wet,49,8,7,5,93,162,0.099,1483,0.9,1100,383,51,10,12,6,304,100,18,19,11,397,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2011-02-13,2010,5,20,44,1681.3,0.086,2,Mod_Wet,49,8,7,5,93,162,0.096,1519,0.9,1100,419,51,10,13,8,337,100,18,20,13,430,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2011-02-14,2010,5,20,45,1718.1,0.081,2,Mod_Wet,49,8,7,5,93,162,0.094,1556,0.91,1100,456,51,10,14,9,372,100,18,21,14,465,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.0941,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-02-15,2010,5,20,46,1755.2,0.077,2,Mod_Wet,49,8,7,5,93,162,0.092,1593,0.91,1100,493,51,10,15,10,407,100,18,22,15,500,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-02-16,2010,5,20,47,1785.8,0.074,2,Mod_Wet,49,8,7,5,93,162,0.091,1624,0.91,1100,524,51,10,16,11,436,100,18,23,16,529,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-02-17,2010,5,20,48,1816.7,0.071,2,Mod_Wet,49,8,7,5,93,162,0.089,1655,0.91,1100,555,51,10,17,12,465,100,18,24,17,558,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2011-02-18,2010,5,21,49,1840.8,0.068,2,Mod_Wet,49,8,7,5,93,162,0.088,1679,0.91,1100,579,51,10,18,12,488,100,18,25,17,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-02-19,2010,5,21,50,1865,0.066,2,Mod_Wet,49,8,7,5,93,162,0.087,1703,0.91,1100,603,51,10,18,13,511,100,18,25,18,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-02-20,2010,5,21,51,1882.4,0.064,2,Mod_Wet,49,8,7,5,93,162,0.086,1720,0.91,1100,620,51,10,18,14,527,100,18,25,19,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2011-02-21,2010,5,21,52,1899.8,0.062,2,Mod_Wet,49,8,7,5,93,162,0.085,1738,0.92,1100,638,51,10,18,14,545,100,18,25,19,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2011-02-22,2010,5,21,53,1910.3,0.061,2,Mod_Wet,49,8,7,5,93,162,0.085,1748,0.92,1100,648,51,10,18,14,555,100,18,25,19,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-02-23,2010,5,21,54,1920.8,0.06,2,Mod_Wet,49,8,7,5,93,162,0.084,1759,0.92,1100,659,51,10,18,15,565,100,18,25,20,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-02-24,2010,5,21,55,1924.3,0.059,2,Mod_Wet,49,8,7,5,93,162,0.084,1762,0.92,1100,662,51,10,18,15,568,100,18,25,20,661,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-02-25,2010,5,22,56,1927.8,0.059,2,Mod_Wet,49,8,7,5,93,162,0.084,1766,0.92,1100,666,51,10,18,15,572,100,18,25,20,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-02-26,2010,5,22,57,1931.3,0.058,2,Mod_Wet,49,8,7,5,93,162,0.084,1769,0.92,1100,669,51,10,18,15,575,100,18,25,20,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2011-02-27,2010,5,22,58,1927.8,0.059,2,Mod_Wet,49,8,7,5,93,162,0.084,1766,0.92,1100,666,51,10,18,15,572,100,18,25,20,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-02-28,2010,5,22,59,1924.3,0.059,2,Mod_Wet,49,8,7,5,93,162,0.084,1762,0.92,1100,662,51,10,18,15,568,100,18,25,20,661,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-03-01,2010,6,22,60,1927.8,0.059,2,Mod_Wet,59,11,12,13,144,239,0.12,1689,0.88,1100,589,41,7,13,5,523,100,18,25,18,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-03-02,2010,6,22,61,1931.3,0.058,2,Mod_Wet,59,11,12,13,144,239,0.12,1692,0.88,1100,592,41,7,13,5,526,100,18,25,18,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2011-03-03,2010,6,22,62,1934.8,0.058,2,Mod_Wet,59,11,12,13,144,239,0.12,1696,0.88,1100,596,41,7,13,5,530,100,18,25,18,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-03-04,2010,6,23,63,1938.3,0.057,2,Mod_Wet,59,11,12,13,144,239,0.12,1699,0.88,1100,599,41,7,13,5,533,100,18,25,18,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-03-05,2010,6,23,64,1941.9,0.057,2,Mod_Wet,59,11,12,13,144,239,0.12,1703,0.88,1100,603,41,7,13,5,537,100,18,25,18,681,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2011-03-06,2010,6,23,65,1945.4,0.056,2,Mod_Wet,59,11,12,13,144,239,0.12,1706,0.88,1100,606,41,7,13,5,540,100,18,25,18,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2011-03-07,2010,6,23,66,1948.9,0.056,2,Mod_Wet,59,11,12,13,144,239,0.12,1710,0.88,1100,610,41,7,13,5,544,100,18,25,18,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2011-03-08,2010,6,23,67,1952.4,0.055,2,Mod_Wet,59,11,12,13,144,239,0.12,1713,0.88,1100,613,41,7,13,5,547,100,18,25,18,691,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2011-03-09,2010,6,23,68,1956,0.055,2,Mod_Wet,59,11,12,13,144,239,0.12,1717,0.88,1100,617,41,7,13,6,550,100,18,25,19,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-03-10,2010,6,23,69,1959.5,0.054,2,Mod_Wet,59,11,12,13,144,239,0.12,1721,0.88,1100,621,41,7,13,6,554,100,18,25,19,698,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-03-11,2010,6,24,70,1963,0.054,3,Normal,49,9,9,9,107,183,0.093,1780,0.91,1100,680,51,9,16,11,593,100,18,25,20,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2011-03-12,2010,6,24,71,1966.6,0.053,3,Normal,49,9,9,9,107,183,0.093,1784,0.91,1100,684,51,9,16,12,596,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-03-13,2010,6,24,72,1970.1,0.053,3,Normal,49,9,9,9,107,183,0.093,1787,0.91,1100,687,51,9,16,12,599,100,18,25,21,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-03-14,2010,6,24,73,1973.7,0.052,3,Normal,49,9,9,9,107,183,0.093,1791,0.91,1100,691,51,9,16,12,603,100,18,25,21,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-03-15,2010,6,24,74,1977.2,0.052,3,Normal,49,9,9,9,107,183,0.093,1794,0.91,1100,694,51,9,16,12,606,100,18,25,21,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2011-03-16,2010,6,24,75,1980.7,0.051,3,Normal,49,9,9,9,107,183,0.092,1798,0.91,1100,698,51,9,16,12,610,100,18,25,21,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-03-17,2010,6,24,76,1991.4,0.05,3,Normal,49,9,9,9,107,183,0.092,1808,0.91,1100,708,51,9,16,12,620,100,18,25,21,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2011-03-18,2010,6,25,77,2002,0.049,3,Normal,49,9,9,9,107,183,0.091,1819,0.91,1100,719,51,9,16,13,630,100,18,25,22,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2011-03-19,2010,6,25,78,2012.7,0.048,3,Normal,49,9,9,9,107,183,0.091,1830,0.91,1100,730,51,9,16,13,641,100,18,25,22,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2011-03-20,2010,6,25,79,2016.3,0.048,3,Normal,49,9,9,9,107,183,0.091,1833,0.91,1100,733,51,9,16,13,644,100,18,25,22,751,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2011-03-21,2010,6,25,80,2027,0.047,3,Normal,49,9,9,9,107,183,0.09,1844,0.91,1100,744,51,9,16,13,655,100,18,25,22,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-03-22,2010,6,25,81,2037.8,0.046,3,Normal,49,9,9,9,107,183,0.09,1855,0.91,1100,755,51,9,16,14,665,100,18,25,23,772,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-03-23,2010,6,25,82,2048.5,0.045,3,Normal,49,9,9,9,107,183,0.089,1866,0.91,1100,766,51,9,16,14,676,100,18,25,23,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2011-03-24,2010,6,25,83,2059.3,0.045,3,Normal,49,9,9,9,107,183,0.089,1876,0.91,1100,776,51,9,16,14,686,100,18,25,23,793,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2011-03-25,2010,6,26,84,2070.1,0.044,3,Normal,49,9,9,9,107,183,0.088,1887,0.91,1100,787,51,9,16,15,696,100,18,25,24,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2011-03-26,2010,6,26,85,2080.9,0.043,3,Normal,49,9,9,9,107,183,0.088,1898,0.91,1100,798,51,9,16,15,707,100,18,25,24,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2011-03-27,2010,6,26,86,2091.7,0.042,3,Normal,49,9,9,9,107,183,0.087,1909,0.91,1100,809,51,9,16,15,718,100,18,25,24,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2011-03-28,2010,6,26,87,2109.8,0.041,3,Normal,49,9,9,9,107,183,0.087,1927,0.91,1100,827,51,9,16,16,735,100,18,25,25,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2011-03-29,2010,6,26,88,2128,0.039,3,Normal,49,9,9,9,107,183,0.086,1945,0.91,1100,845,51,9,16,16,753,100,18,25,25,860,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2011-03-30,2010,6,26,89,2153.4,0.038,3,Normal,49,9,9,9,107,183,0.085,1970,0.92,1100,870,51,9,16,17,777,100,18,25,26,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2011-03-31,2010,6,26,90,2186.4,0.036,3,Normal,49,9,9,9,107,183,0.084,2003,0.92,1100,903,51,9,16,18,809,100,18,25,27,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-04-01,2010,7,27,91,2219.5,0.034,3,Normal,54,13,14,19,117,217,0.098,2002,0.9,1100,902,46,5,11,8,832,100,18,25,27,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2011-04-02,2010,7,27,92,2260.2,0.032,3,Normal,54,13,14,19,117,217,0.096,2043,0.9,1100,943,46,5,11,9,872,100,18,25,28,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2011-04-03,2010,7,27,93,2293.7,0.03,3,Normal,54,13,14,19,117,217,0.095,2077,0.91,1100,977,46,5,11,10,905,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2011-04-04,2010,7,27,94,2327.3,0.028,3,Normal,54,13,14,19,117,217,0.093,2110,0.91,1100,1010,46,5,11,11,937,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-04-05,2010,7,27,95,2368.6,0.026,3,Normal,54,13,14,19,117,217,0.092,2152,0.91,1100,1050,46,5,11,13,977,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2011-04-06,2010,7,27,96,2410.2,0.023,3,Normal,54,13,14,19,117,217,0.09,2193,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-04-07,2010,7,27,97,2459.6,0.021,3,Normal,54,13,14,19,117,217,0.088,2243,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3800
2011-04-08,2010,7,28,98,2509.3,0.018,3,Normal,54,13,14,19,117,217,0.086,2292,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2011-04-09,2010,7,28,99,2551.6,0.017,3,Normal,54,13,14,19,117,217,0.085,2335,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2011-04-10,2010,7,28,100,2586.4,0.015,3,Normal,54,13,14,19,117,217,0.084,2369,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2011-04-11,2010,7,28,101,2621.3,0.014,3,Normal,54,13,14,19,117,217,0.083,2404,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2011-04-12,2010,7,28,102,2648.6,0.013,3,Normal,54,13,14,19,117,217,0.082,2432,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-04-13,2010,7,28,103,2668.2,0.012,3,Normal,54,13,14,19,117,217,0.081,2451,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2011-04-14,2010,7,28,104,2679.9,0.011,3,Normal,54,13,14,19,117,217,0.081,2463,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2011-04-15,2010,7,29,105,2683.8,0.011,3,Normal,54,13,14,19,117,217,0.081,2467,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3650
2011-04-16,2010,7,29,106,2687.7,0.011,3,Normal,54,13,14,19,117,217,0.081,2471,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2011-04-17,2010,7,29,107,2683.8,0.011,3,Normal,54,13,14,19,117,217,0.081,2467,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3650
2011-04-18,2010,7,29,108,2679.9,0.011,3,Normal,54,13,14,19,117,217,0.081,2463,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2011-04-19,2010,7,29,109,2668.2,0.012,3,Normal,54,13,14,19,117,217,0.081,2451,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2011-04-20,2010,7,29,110,2648.6,0.013,3,Normal,54,13,14,19,117,217,0.082,2432,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-04-21,2010,7,29,111,2629.1,0.013,3,Normal,54,13,14,19,117,217,0.083,2412,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2011-04-22,2010,7,30,112,2601.9,0.015,3,Normal,54,13,14,19,117,217,0.083,2385,0.92,1100,1290,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2011-04-23,2010,7,30,113,2574.8,0.016,3,Normal,54,13,14,19,117,217,0.084,2358,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2011-04-24,2010,7,30,114,2547.8,0.017,3,Normal,54,13,14,19,117,217,0.085,2331,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2011-04-25,2010,7,30,115,2513.1,0.018,3,Normal,54,13,14,19,117,217,0.086,2296,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2011-04-26,2010,7,30,116,2478.7,0.02,3,Normal,54,13,14,19,117,217,0.087,2262,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-04-27,2010,7,30,117,2444.3,0.021,3,Normal,54,13,14,19,117,217,0.089,2227,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.7,39.7,159,3810
2011-04-28,2010,7,30,118,2410.2,0.023,3,Normal,54,13,14,19,117,217,0.09,2193,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-04-29,2010,7,31,119,2376.1,0.025,3,Normal,54,13,14,19,117,217,0.091,2159,0.91,1100,1060,46,5,11,13,984,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-04-30,2010,7,31,120,2342.3,0.027,3,Normal,54,13,14,19,117,217,0.093,2125,0.91,1100,1030,46,5,11,12,951,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2011-05-01,2010,8,31,121,2308.6,0.029,3,Normal,55,13,13,17,178,276,0.12,2033,0.88,1100,933,45,5,12,11,860,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2011-05-02,2010,8,31,122,2275,0.031,3,Normal,55,13,13,17,178,276,0.12,1999,0.88,1100,899,45,5,12,10,827,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2011-05-03,2010,8,31,123,2226.9,0.034,3,Normal,55,13,13,17,178,276,0.12,1951,0.88,1100,851,45,5,12,9,780,100,18,25,26,958,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2011-05-04,2010,8,31,124,2171.7,0.037,3,Normal,55,13,13,17,178,276,0.13,1896,0.87,1100,796,45,5,12,7,727,100,18,25,24,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2011-05-05,2010,8,31,125,2124.3,0.04,3,Normal,55,13,13,17,178,276,0.13,1848,0.87,1100,748,45,5,12,5,681,100,18,25,22,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2011-05-06,2010,8,32,126,2077.3,0.043,3,Normal,55,13,13,17,178,276,0.13,1801,0.87,1100,701,45,5,12,4,635,100,18,25,21,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2011-05-07,2010,8,32,127,2030.6,0.047,3,Normal,55,13,13,17,178,276,0.14,1755,0.86,1100,655,45,5,12,3,590,100,18,25,20,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
2011-05-08,2010,8,32,128,1984.3,0.051,3,Normal,55,13,13,17,178,276,0.14,1708,0.86,1100,608,45,5,12,1,545,100,18,25,18,723,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-05-09,2010,8,32,129,1938.3,0.057,3,Normal,55,13,13,17,178,276,0.14,1662,0.86,1100,562,45,5,12,0,500,100,18,25,17,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-05-10,2010,8,32,130,1892.8,0.063,3,Normal,55,13,13,17,178,276,0.15,1617,0.85,1100,517,45,5,12,-1,456,100,18,25,16,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2011-05-11,2010,8,32,131,1854.6,0.067,3,Normal,55,13,13,17,178,276,0.15,1579,0.85,1100,479,45,5,12,-3,420,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2011-05-12,2010,8,32,132,1816.7,0.071,3,Normal,55,13,13,17,178,276,0.15,1541,0.85,1100,441,45,5,12,-4,383,100,18,25,13,561,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2011-05-13,2010,8,33,133,1779,0.075,3,Normal,55,13,13,17,178,276,0.15,1503,0.84,1100,403,45,5,12,-5,346,100,18,25,12,524,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2011-05-14,2010,8,33,134,1741.7,0.079,3,Normal,55,13,13,17,178,276,0.16,1466,0.84,1100,366,45,5,11,-6,311,100,18,24,11,489,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-05-15,2010,8,33,135,1704.7,0.083,3,Normal,55,13,13,17,178,276,0.16,1429,0.84,1100,329,45,5,10,-7,276,100,18,23,10,454,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-05-16,2010,8,33,136,1668,0.088,3,Normal,55,13,13,17,178,276,0.17,1392,0.83,1100,292,45,5,9,-8,241,100,18,22,9,419,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2011-05-17,2010,8,33,137,1638.2,0.091,3,Normal,55,13,13,17,178,276,0.17,1362,0.83,1100,262,45,5,8,-9,213,100,18,21,8,391,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2011-05-18,2010,8,33,138,1608.6,0.094,3,Normal,55,13,13,17,178,276,0.17,1333,0.83,1100,233,45,5,7,-10,186,100,18,20,7,364,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2011-05-19,2010,8,33,139,1579.3,0.097,3,Normal,55,13,13,17,178,276,0.17,1303,0.82,1100,203,45,5,6,-11,158,100,18,19,6,336,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-05-20,2010,8,34,140,1550.1,0.1,3,Normal,55,13,13,17,178,276,0.18,1274,0.82,1100,174,39,5,5,-12,137,94,18,18,5,315,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2011-05-21,2010,8,34,141,1521.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1329,0.87,1100,229,52,7,7,-3,166,99,17,17,7,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2011-05-22,2010,8,34,142,1492.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1301,0.87,1100,201,45,6,6,-4,148,92,16,16,6,263,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-05-23,2010,8,34,143,1464.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1272,0.87,1100,172,39,5,5,-5,128,86,15,15,5,243,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2011-05-24,2010,8,34,144,1436,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1244,0.87,1100,144,33,4,4,-6,109,80,14,14,4,224,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
