date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-05-25,2010,8,34,145,1408.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1216,0.86,1100,116,26,3,4,-7,90,73,13,14,3,205,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.9,47.9,192,4600
2011-05-26,2010,8,34,146,1374.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1182,0.86,1100,82,19,2,3,-8,66,66,12,13,2,181,1190,990,969.1,20.9,0.832,0.648,0.031,1.48,0.0707,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2011-05-27,2010,8,35,147,1323,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1131,0.85,1100,31,7,1,1,-9,31,54,11,11,1,146,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-05-28,2010,8,35,148,1278.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1087,0.85,1087,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.777,0.618,0.0291,1.39,0.0657,4,0.297,1.69,0.0797,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2011-05-29,2010,8,35,149,1234.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1043,0.84,1043,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.713,0.52,0.0243,1.23,0.0577,4,0.289,1.52,0.0712,19.8,0.955,0.98,0.936,48.4,47.5,190,4560
2011-05-30,2010,8,35,150,1197.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.659,0.436,0.0203,1.09,0.051,4,0.281,1.38,0.0641,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2011-05-31,2010,8,35,151,1161.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,969.3,0.83,969.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.605,0.408,0.0189,1.01,0.0469,4,0.27,1.28,0.0594,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2011-06-01,2010,9,35,152,1131,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,970,0.86,970,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.602,0.408,0.0188,1.01,0.0466,4,0.27,1.28,0.059,20.4,0.955,0.98,0.936,46.4,45.4,182,4360
2011-06-02,2010,9,35,153,1101.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,940.3,0.85,940.3,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.574,0.394,0.0181,0.968,0.0445,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.3,44.4,177,4260
2011-06-03,2010,9,36,154,1072.1,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,911.1,0.85,911.1,0,0,0,0,-9,9,45,10,9,0,97,975,990,968.1,21.9,0.547,0.38,0.0174,0.927,0.0424,4,0.25,1.18,0.0538,20.7,0.955,0.98,0.936,44.2,43.3,173,4150
2011-06-04,2010,9,36,155,1048.6,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,887.6,0.85,887.6,0,0,0,0,-9,9,45,10,9,0,97,952,990,968.1,21.9,0.526,0.369,0.0168,0.895,0.0408,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
2011-06-05,2010,9,36,156,1025.6,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,864.6,0.84,864.6,0,0,0,0,-9,9,45,10,9,0,97,929,990,968,22,0.505,0.357,0.0162,0.862,0.0392,4,0.234,1.1,0.0498,20.9,0.955,0.98,0.935,42.3,41.5,166,3980
2011-06-06,2010,9,36,157,1003,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,842,0.84,842,0,0,0,0,-9,9,45,10,9,0,97,906,990,967.9,22.1,0.484,0.347,0.0157,0.831,0.0376,4,0.227,1.06,0.0479,21,0.954,0.979,0.934,41.4,40.6,162,3890
2011-06-07,2010,9,36,158,980.82,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,819.8,0.84,819.8,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.464,0.336,0.0151,0.8,0.0361,4,0.219,1.02,0.0459,21.2,0.954,0.977,0.932,40.6,39.6,159,3800
2011-06-08,2010,9,36,159,963.93,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,802.9,0.83,802.9,0,0,0,0,-9,9,45,10,9,0,97,867,990,967.8,22.2,0.449,0.328,0.0147,0.776,0.0349,4,0.213,0.99,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2011-06-09,2010,9,36,160,947.34,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,786.3,0.83,786.3,0,0,0,0,-9,9,45,10,9,0,97,850,990,967.7,22.3,0.433,0.32,0.0143,0.753,0.0337,4,0.208,0.961,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2011-06-10,2010,9,37,161,931.07,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,770.1,0.83,770.1,0,0,0,0,-9,9,45,10,9,0,97,834,990,967.6,22.4,0.418,0.312,0.0139,0.73,0.0326,3,0.285,1.02,0.0454,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2011-06-11,2010,9,37,162,915.14,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,754.1,0.82,754.1,0,0,0,0,-9,9,45,10,9,0,97,818,990,967.6,22.4,0.404,0.304,0.0135,0.708,0.0315,3,0.281,0.989,0.0441,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2011-06-12,2010,9,37,163,899.58,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,738.6,0.82,738.6,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.294,0.0131,0.684,0.0304,3,0.275,0.959,0.0426,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2011-06-13,2010,9,37,164,884.39,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,723.4,0.82,723.4,0,0,0,0,-9,9,45,10,9,0,97,787,990,967.4,22.6,0.376,0.284,0.0126,0.66,0.0293,3,0.268,0.928,0.0411,21.6,0.957,0.98,0.938,48.9,48,144,3450
2011-06-14,2010,9,37,165,869.61,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,708.6,0.81,708.6,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.274,0.0121,0.64,0.0283,3,0.261,0.901,0.0398,21.7,0.957,0.98,0.938,48.1,47.2,142,3400
2011-06-15,2010,9,37,166,855.28,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,694.3,0.81,694.3,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.357,0.265,0.0117,0.622,0.0274,3,0.255,0.877,0.0387,21.8,0.957,0.98,0.938,47.3,46.4,139,3340
2011-06-16,2010,9,37,167,841.44,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,680.4,0.81,680.4,0,0,0,0,-9,9,45,10,9,0,97,744,990,967.3,22.7,0.35,0.256,0.0112,0.605,0.0266,3,0.249,0.854,0.0376,21.9,0.957,0.98,0.938,46.6,45.6,137,3290
2011-06-17,2010,9,38,168,828.13,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,667.1,0.81,667.1,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0258,3,0.243,0.831,0.0365,22,0.957,0.98,0.937,45.8,44.9,135,3230
2011-06-18,2010,9,38,169,818.98,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,658,0.8,658,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0105,0.577,0.0253,3,0.239,0.816,0.0357,22,0.956,0.98,0.937,45.3,44.4,133,3190
2011-06-19,2010,9,38,170,810.17,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,649.2,0.8,649.2,0,0,0,0,-9,9,45,10,9,0,97,713,990,967.1,22.9,0.332,0.235,0.0103,0.566,0.0248,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2011-06-20,2010,9,38,171,801.75,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,640.8,0.8,640.8,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.556,0.0243,3,0.231,0.787,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2011-06-21,2010,9,38,172,793.75,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,632.8,0.8,632.8,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.322,0.224,0.00976,0.546,0.0238,3,0.227,0.773,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2011-06-22,2010,9,38,173,786.26,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,625.3,0.8,625.3,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.219,0.00953,0.537,0.0234,3,0.224,0.761,0.0331,22.2,0.955,0.98,0.936,43.3,42.5,127,3060
2011-06-23,2010,9,38,174,779.41,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,618.4,0.79,618.4,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.00932,0.528,0.023,3,0.221,0.749,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2011-06-24,2010,9,39,175,773.45,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,612.5,0.79,612.5,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00913,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2011-06-25,2010,9,39,176,766.14,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,605.1,0.79,605.1,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2011-06-26,2010,9,39,177,753.29,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,592.3,0.79,592.3,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.299,0.197,0.00852,0.496,0.0215,3,0.209,0.705,0.0305,22.4,0.954,0.979,0.934,41.3,40.5,121,2910
2011-06-27,2010,9,39,178,740.99,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,580,0.78,580,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.292,0.188,0.00814,0.481,0.0208,3,0.203,0.684,0.0296,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
2011-06-28,2010,9,39,179,729.78,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,568.8,0.78,568.8,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00781,0.467,0.0201,3,0.198,0.666,0.0287,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2011-06-29,2010,9,39,180,718.02,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,557,0.78,557,0,0,0,0,-9,9,45,10,9,0,97,621,990,966.8,23.2,0.279,0.173,0.00745,0.453,0.0195,3,0.193,0.646,0.0278,22.6,0.951,0.974,0.927,39.1,38.1,114,2740
2011-06-30,2010,9,39,181,706.26,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,545.3,0.77,545.3,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.273,0.165,0.0071,0.438,0.0188,3,0.188,0.626,0.0269,22.6,0.95,0.973,0.924,38.4,37.3,112,2690
2011-07-01,2010,10,40,182,696.14,0.29,3,Normal,50,10,9,9,108,186,0.27,510.1,0.73,510.1,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.256,0.142,0.00608,0.397,0.017,3,0.172,0.569,0.0244,22.7,0.947,0.97,0.919,35.9,34.9,105,2510
2011-07-02,2010,10,40,183,685.48,0.3,3,Normal,50,10,9,9,108,186,0.27,499.5,0.73,499.5,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.25,0.135,0.00577,0.384,0.0165,3,0.167,0.552,0.0236,22.8,0.946,0.97,0.918,35.2,34.2,103,2460
2011-07-03,2010,10,40,184,674.82,0.3,3,Normal,50,10,9,9,108,186,0.28,488.8,0.72,488.8,0,0,0,0,-9,9,50,10,9,0,117,558,990,966.6,23.4,0.244,0.13,0.00554,0.373,0.016,2,0.272,0.646,0.0276,22.8,0.956,0.98,0.937,52.1,48.2,96.4,2310
2011-07-04,2010,10,40,185,664.15,0.31,3,Normal,50,10,9,9,108,186,0.28,478.1,0.72,478.1,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.237,0.125,0.00532,0.362,0.0154,2,0.265,0.627,0.0268,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2011-07-05,2010,10,40,186,654.04,0.31,3,Normal,50,10,9,9,108,186,0.28,468,0.72,468,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.00511,0.352,0.015,2,0.258,0.61,0.026,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2011-07-06,2010,10,40,187,645.01,0.32,3,Normal,50,10,9,9,108,186,0.29,459,0.71,459,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00492,0.342,0.0146,2,0.252,0.595,0.0253,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2011-07-07,2010,10,40,188,635.44,0.32,3,Normal,50,10,9,9,108,186,0.29,449.4,0.71,449.4,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.00472,0.332,0.0141,2,0.246,0.578,0.0245,23,0.958,0.98,0.939,48.5,47.5,95.1,2280
2011-07-08,2010,10,41,189,625.87,0.33,3,Normal,50,10,9,9,108,186,0.3,439.9,0.7,439.9,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00452,0.322,0.0137,2,0.239,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.6,93.2,2240
2011-07-09,2010,10,41,190,616.85,0.33,3,Normal,50,10,9,9,108,186,0.3,430.9,0.7,430.9,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.7,91.5,2200
2011-07-10,2010,10,41,191,607.82,0.34,3,Normal,50,10,9,9,108,186,0.31,421.8,0.69,421.8,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0981,0.00414,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.8,44.8,89.7,2150
2011-07-11,2010,10,41,192,599.89,0.34,3,Normal,50,10,9,9,108,186,0.31,413.9,0.69,413.9,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0944,0.00398,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,45,44.1,88.1,2110
2011-07-12,2010,10,41,193,591.42,0.35,3,Normal,50,10,9,9,108,186,0.31,405.4,0.69,405.4,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0904,0.00381,0.293,0.0124,2,0.216,0.509,0.0215,23.2,0.955,0.98,0.936,44.1,43.2,86.5,2070
2011-07-13,2010,10,41,194,582.94,0.35,3,Normal,50,10,9,9,108,186,0.32,396.9,0.68,396.9,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0864,0.00363,0.286,0.012,2,0.21,0.497,0.0209,23.3,0.954,0.98,0.935,43.2,42.4,84.8,2030
2011-07-14,2010,10,41,195,574.46,0.35,3,Normal,50,10,9,9,108,186,0.32,388.5,0.68,388.5,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0824,0.00346,0.279,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83,1990
2011-07-15,2010,10,42,196,566.54,0.36,3,Normal,50,10,9,9,108,186,0.33,380.5,0.67,380.5,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.1,23.9,0.194,0.0786,0.0033,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.7,81.4,1950
2011-07-16,2010,10,42,197,558.61,0.36,3,Normal,50,10,9,9,108,186,0.33,372.6,0.67,372.6,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.0749,0.00313,0.266,0.0111,2,0.194,0.46,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.6,1910
2011-07-17,2010,10,42,198,551.77,0.37,3,Normal,50,10,9,9,108,186,0.34,365.8,0.66,365.8,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0716,0.003,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.1,1870
2011-07-18,2010,10,42,199,544.39,0.37,3,Normal,50,10,9,9,108,186,0.34,358.4,0.66,358.4,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0682,0.00285,0.255,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.5,1840
2011-07-19,2010,10,42,200,537,0.37,3,Normal,50,10,9,9,108,186,0.35,351,0.65,351,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0647,0.0027,0.248,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.5,37.4,74.8,1800
2011-07-20,2010,10,42,201,529.62,0.38,3,Normal,50,10,9,9,108,186,0.35,343.6,0.65,343.6,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0612,0.00255,0.242,0.0101,2,0.174,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2011-07-21,2010,10,42,202,522.79,0.38,3,Normal,50,10,9,9,108,186,0.36,336.8,0.64,336.8,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.058,0.00241,0.237,0.00984,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.8,71.7,1720
2011-07-22,2010,10,43,203,515.95,0.39,3,Normal,50,10,9,9,108,186,0.36,329.9,0.64,329.9,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0547,0.00227,0.231,0.0096,2,0.165,0.396,0.0165,23.7,0.946,0.97,0.917,36.2,35.1,70.3,1690
2011-07-23,2010,10,43,204,509.11,0.39,3,Normal,50,10,9,9,108,186,0.36,323.1,0.64,323.1,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0515,0.00214,0.225,0.00935,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2011-07-24,2010,10,43,205,503.37,0.39,3,Normal,50,10,9,9,108,186,0.37,317.4,0.63,317.4,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0488,0.00202,0.221,0.00914,2,0.157,0.377,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.7,1620
2011-07-25,2010,10,43,206,497.08,0.4,3,Normal,50,10,9,9,108,186,0.37,311.1,0.63,311.1,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0458,0.0019,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2011-07-26,2010,10,43,207,490.79,0.4,3,Normal,50,10,9,9,108,186,0.38,304.8,0.62,304.8,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0429,0.00177,0.21,0.00869,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65.1,1560
2011-07-27,2010,10,43,208,484.5,0.41,3,Normal,50,10,9,9,108,186,0.38,298.5,0.62,298.5,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0399,0.00165,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2011-07-28,2010,10,43,209,478.21,0.41,3,Normal,50,10,9,9,108,186,0.39,292.2,0.61,292.2,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0369,0.00152,0.2,0.00825,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2011-07-29,2010,10,44,210,472.47,0.42,3,Normal,50,10,9,9,108,186,0.39,286.5,0.61,286.5,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0342,0.00141,0.195,0.00804,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.2,1470
2011-07-30,2010,10,44,211,466.73,0.42,3,Normal,50,10,9,9,108,186,0.4,280.7,0.6,280.7,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0315,0.0013,0.19,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2011-07-31,2010,10,44,212,460.99,0.42,3,Normal,50,10,9,9,108,186,0.4,275,0.6,275,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0288,0.00118,0.186,0.00764,2,0.128,0.314,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2011-08-01,2010,11,44,213,455.25,0.43,3,Normal,47,8,6,5,89,155,0.34,300.3,0.66,300.3,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0407,0.00167,0.204,0.00837,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.5,1550
2011-08-02,2010,11,44,214,448.96,0.43,3,Normal,47,8,6,5,89,155,0.34,294,0.66,294,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0377,0.00155,0.199,0.00814,2,0.141,0.339,0.0139,24,0.94,0.97,0.911,32.6,31.6,63.2,1520
2011-08-03,2010,11,44,215,442.67,0.44,3,Normal,47,8,6,5,89,155,0.35,287.7,0.65,287.7,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.0348,0.00142,0.193,0.00792,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.8,1480
2011-08-04,2010,11,44,216,436.38,0.44,3,Normal,47,8,6,5,89,155,0.35,281.4,0.65,281.4,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0318,0.0013,0.188,0.0077,2,0.132,0.321,0.0131,24.1,0.937,0.97,0.909,31.2,30.2,60.5,1450
2011-08-05,2010,11,45,217,430.09,0.45,3,Normal,47,8,6,5,89,155,0.36,275.1,0.64,275.1,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0288,0.00118,0.183,0.00748,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2011-08-06,2010,11,45,218,424.35,0.45,3,Normal,47,8,6,5,89,155,0.36,269.4,0.64,269.4,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0261,0.00107,0.178,0.00728,2,0.124,0.303,0.0124,24.2,0.934,0.97,0.906,29.8,28.9,57.9,1390
2011-08-07,2010,11,45,219,418.61,0.46,3,Normal,47,8,6,5,89,155,0.37,263.6,0.63,263.6,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0234,0.000955,0.174,0.00708,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.7,1360
2011-08-08,2010,11,45,220,412.86,0.46,3,Normal,47,8,6,5,89,155,0.38,257.9,0.63,257.9,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0207,0.000844,0.169,0.00688,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.4,1330
2011-08-09,2010,11,45,221,408.21,0.47,3,Normal,47,8,6,5,89,155,0.38,253.2,0.62,253.2,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0185,0.000754,0.165,0.00672,2,0.113,0.278,0.0113,24.3,0.931,0.97,0.903,28.1,27.2,54.4,1310
2011-08-10,2010,11,45,222,403.02,0.47,3,Normal,47,8,6,5,89,155,0.39,248,0.61,248,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0168,0.000685,0.161,0.00657,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.5,26.7,53.3,1280
2011-08-11,2010,11,45,223,397.82,0.47,3,Normal,47,8,6,5,89,155,0.39,242.8,0.61,242.8,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000666,0.159,0.00647,2,0.106,0.266,0.0108,24.3,0.927,0.97,0.9,26.9,26.1,52.2,1250
2011-08-12,2010,11,46,224,392.63,0.48,3,Normal,47,8,6,5,89,155,0.4,237.6,0.6,237.6,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.0159,0.000647,0.157,0.00637,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1220
2011-08-13,2010,11,46,225,387.43,0.48,3,Normal,47,8,6,5,89,155,0.4,232.4,0.6,232.4,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000629,0.155,0.00627,2,0.0994,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.9,1200
2011-08-14,2010,11,46,226,382.79,0.49,3,Normal,47,8,6,5,89,155,0.41,227.8,0.59,227.8,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2011-08-15,2010,11,46,227,378.14,0.49,3,Normal,47,8,6,5,89,155,0.41,223.1,0.59,223.1,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000596,0.151,0.00609,1,0.244,0.394,0.016,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2011-08-16,2010,11,46,228,373.49,0.5,3,Normal,47,8,6,5,89,155,0.41,218.5,0.58,218.5,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000579,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2011-08-17,2010,11,46,229,369.93,0.5,3,Normal,47,8,6,5,89,155,0.42,214.9,0.58,214.9,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00594,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2011-08-18,2010,11,46,230,365.83,0.5,3,Normal,47,8,6,5,89,155,0.42,210.8,0.58,210.8,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000552,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.3,47.3,47.3,1140
2011-08-19,2010,11,47,231,361.73,0.51,3,Normal,47,8,6,5,89,155,0.43,206.7,0.57,206.7,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.222,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.4,46.4,1110
2011-08-20,2010,11,47,232,357.63,0.51,3,Normal,47,8,6,5,89,155,0.43,202.6,0.57,202.6,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.0057,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2011-08-21,2010,11,47,233,353.53,0.52,3,Normal,47,8,6,5,89,155,0.44,198.5,0.56,198.5,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00563,1,0.211,0.35,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2011-08-22,2010,11,47,234,349.43,0.52,3,Normal,47,8,6,5,89,155,0.44,194.4,0.56,194.4,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.7,43.7,1050
2011-08-23,2010,11,47,235,345.32,0.53,3,Normal,47,8,6,5,89,155,0.45,190.3,0.55,190.3,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.00048,0.136,0.00547,1,0.199,0.336,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1030
2011-08-24,2010,11,47,236,341.22,0.53,3,Normal,47,8,6,5,89,155,0.45,186.2,0.55,186.2,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.0054,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2011-08-25,2010,11,47,237,337.67,0.53,3,Normal,47,8,6,5,89,155,0.46,182.7,0.54,182.7,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,984
2011-08-26,2010,11,48,238,334.11,0.54,3,Normal,47,8,6,5,89,155,0.46,179.1,0.54,179.1,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,963
2011-08-27,2010,11,48,239,330.56,0.54,3,Normal,47,8,6,5,89,155,0.47,175.6,0.53,175.6,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,942
2011-08-28,2010,11,48,240,327,0.55,3,Normal,47,8,6,5,89,155,0.47,172,0.53,172,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
2011-08-29,2010,11,48,241,323.45,0.55,3,Normal,47,8,6,5,89,155,0.48,168.4,0.52,168.4,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.117,0.0101,0.000403,0.127,0.00507,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,900
2011-08-30,2010,11,48,242,319.89,0.55,3,Normal,47,8,6,5,89,155,0.48,164.9,0.52,164.9,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00977,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,879
2011-08-31,2010,11,48,243,317.43,0.56,3,Normal,47,8,6,5,89,155,0.49,162.4,0.51,162.4,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00956,0.000382,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36,36,865
2011-09-01,2010,12,48,244,313.33,0.56,3,Normal,40,6,4,3,65,118,0.38,195.3,0.62,195.3,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0124,0.000493,0.134,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2011-09-02,2010,12,49,245,308.14,0.57,3,Normal,40,6,4,3,65,118,0.38,190.1,0.62,190.1,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2011-09-03,2010,12,49,246,303.49,0.57,3,Normal,40,6,4,3,65,118,0.39,185.5,0.61,185.5,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2011-09-04,2010,12,49,247,298.84,0.58,3,Normal,40,6,4,3,65,118,0.4,180.8,0.6,180.8,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2011-09-05,2010,12,49,248,295.29,0.59,3,Normal,40,6,4,3,65,118,0.4,177.3,0.6,177.3,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2011-09-06,2010,12,49,249,291.18,0.59,3,Normal,40,6,4,3,65,118,0.41,173.2,0.59,173.2,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,39.9,39,39,935
2011-09-07,2010,12,49,250,287.08,0.6,3,Normal,40,6,4,3,65,118,0.41,169.1,0.59,169.1,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,37.9,37.9,911
2011-09-08,2010,12,49,251,282.98,0.6,3,Normal,40,6,4,3,65,118,0.42,165,0.58,165,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00977,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2011-09-09,2010,12,50,252,278.88,0.61,3,Normal,40,6,4,3,65,118,0.42,160.9,0.58,160.9,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00942,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2011-09-10,2010,12,50,253,275.32,0.62,3,Normal,40,6,4,3,65,118,0.43,157.3,0.57,157.3,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2011-09-11,2010,12,50,254,271.77,0.62,3,Normal,40,6,4,3,65,118,0.43,153.8,0.57,153.8,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00882,0.00035,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2011-09-12,2010,12,50,255,268.21,0.63,3,Normal,40,6,4,3,65,118,0.44,150.2,0.56,150.2,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2011-09-13,2010,12,50,256,265.75,0.63,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,32.9,32.9,791
2011-09-14,2010,12,50,257,262.75,0.64,3,Normal,40,6,4,3,65,118,0.45,144.8,0.55,144.8,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00805,0.000319,0.112,0.00445,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2011-09-15,2010,12,50,258,259.74,0.64,3,Normal,40,6,4,3,65,118,0.45,141.7,0.55,141.7,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.0078,0.000309,0.111,0.00439,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2011-09-16,2010,12,51,259,256.73,0.65,3,Normal,40,6,4,3,65,118,0.46,138.7,0.54,138.7,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00434,1,0.13,0.239,0.00948,25,0.934,0.97,0.906,31.8,30.9,30.9,741
2011-09-17,2010,12,51,260,253.72,0.65,3,Normal,40,6,4,3,65,118,0.47,135.7,0.54,135.7,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2011-09-18,2010,12,51,261,250.71,0.66,3,Normal,40,6,4,3,65,118,0.47,132.7,0.53,132.7,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00703,0.000278,0.107,0.00423,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2011-09-19,2010,12,51,262,247.71,0.67,3,Normal,40,6,4,3,65,118,0.48,129.7,0.52,129.7,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00678,0.000268,0.106,0.00418,1,0.118,0.223,0.00882,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2011-09-20,2010,12,51,263,244.7,0.67,3,Normal,40,6,4,3,65,118,0.48,126.7,0.52,126.7,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00652,0.000257,0.104,0.00412,1,0.114,0.218,0.0086,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2011-09-21,2010,12,51,264,242.24,0.68,3,Normal,40,6,4,3,65,118,0.49,124.2,0.51,124.2,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00631,0.000249,0.103,0.00408,1,0.11,0.214,0.00843,25.1,0.928,0.97,0.9,28.4,27.6,27.6,662
2011-09-22,2010,12,51,265,239.78,0.68,3,Normal,40,6,4,3,65,118,0.49,121.8,0.51,121.8,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.0061,0.000241,0.102,0.00403,1,0.107,0.209,0.00825,25.2,0.927,0.97,0.899,27.8,27,27,648
2011-09-23,2010,12,52,266,237.32,0.69,3,Normal,40,6,4,3,65,118,0.5,119.3,0.5,119.3,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.00589,0.000232,0.101,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2011-09-24,2010,12,52,267,234.86,0.69,3,Normal,40,6,4,3,65,118,0.5,116.9,0.5,116.9,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00568,0.000224,0.1,0.00394,1,0.1,0.2,0.00789,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2011-09-25,2010,12,52,268,232.39,0.7,3,Normal,40,6,4,3,65,118,0.51,114.4,0.49,114.4,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00547,0.000215,0.099,0.0039,1,0.0969,0.196,0.00771,25.2,0.922,0.97,0.894,26.1,25.3,25.3,607
2011-09-26,2010,12,52,269,229.93,0.71,3,Normal,40,6,4,3,65,118,0.51,111.9,0.49,111.9,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00526,0.000207,0.0979,0.00385,1,0.0936,0.192,0.00754,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2011-09-27,2010,12,52,270,227.47,0.71,3,Normal,40,6,4,3,65,118,0.52,109.5,0.48,109.5,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00505,0.000199,0.0969,0.00381,1,0.0903,0.187,0.00736,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
2011-09-28,2010,12,52,271,225.01,0.72,3,Normal,40,6,4,3,65,118,0.52,107,0.48,107,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0909,0.00485,0.00019,0.0958,0.00376,1,0.087,0.183,0.00718,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2011-09-29,2010,12,52,272,223.64,0.73,3,Normal,40,6,4,3,65,118,0.53,105.6,0.47,105.6,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0905,0.00473,0.000186,0.0952,0.00374,1,0.0851,0.18,0.00708,25.3,0.915,0.97,0.888,24,23.3,23.3,558
2011-09-30,2010,12,53,273,221.73,0.73,3,Normal,40,6,4,3,65,118,0.53,103.7,0.47,103.7,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0898,0.00457,0.000179,0.0944,0.0037,1,0.0825,0.177,0.00695,25.3,0.914,0.97,0.887,23.5,22.8,22.8,547
2011-10-01,2011,1,1,274,219.82,0.74,3,Normal,37,5,3,2,50,97,0.44,122.8,0.56,122.8,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00619,0.000243,0.101,0.00396,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2011-10-02,2011,1,1,275,222.82,0.73,3,Normal,37,5,3,2,50,97,0.43,125.8,0.56,125.8,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00644,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,28.9,28.1,28.1,674
2011-10-03,2011,1,1,276,225.83,0.72,3,Normal,37,5,3,2,50,97,0.43,128.8,0.57,128.8,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.0067,0.000263,0.104,0.00407,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
2011-10-04,2011,1,1,277,223.92,0.73,3,Normal,37,5,3,2,50,97,0.43,126.9,0.57,126.9,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.901,29.2,28.3,28.3,680
2011-10-05,2011,1,1,278,222,0.73,3,Normal,37,5,3,2,50,97,0.44,125,0.56,125,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00638,0.00025,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.7,27.9,27.9,669
2011-10-06,2011,1,1,279,220.09,0.74,3,Normal,37,5,3,2,50,97,0.44,123.1,0.56,123.1,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2011-10-07,2011,1,1,280,217.08,0.75,3,Normal,37,5,3,2,50,97,0.45,120.1,0.55,120.1,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0997,0.00391,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2011-10-08,2011,1,2,281,215.71,0.75,3,Normal,37,5,3,2,50,97,0.45,118.7,0.55,118.7,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00584,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2011-10-09,2011,1,2,282,212.71,0.77,3,Normal,37,5,3,2,50,97,0.46,115.7,0.54,115.7,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0978,0.00383,1,0.0987,0.197,0.0077,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2011-10-10,2011,1,2,283,211.34,0.77,3,Normal,37,5,3,2,50,97,0.46,114.3,0.54,114.3,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0972,0.00381,1,0.0969,0.194,0.0076,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2011-10-11,2011,1,2,284,209.43,0.78,3,Normal,37,5,3,2,50,97,0.46,112.4,0.54,112.4,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2011-10-12,2011,1,2,285,207.51,0.78,3,Normal,37,5,3,2,50,97,0.47,110.5,0.53,110.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00514,0.000201,0.0956,0.00374,1,0.0917,0.187,0.00733,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2011-10-13,2011,1,2,286,205.6,0.79,3,Normal,37,5,3,2,50,97,0.47,108.6,0.53,108.6,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00498,0.000195,0.0947,0.0037,1,0.0891,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24,24,577
2011-10-14,2011,1,2,287,203.68,0.79,3,Normal,37,5,3,2,50,97,0.48,106.7,0.52,106.7,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000188,0.0939,0.00367,1,0.0865,0.18,0.00705,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2011-10-15,2011,1,3,288,201.77,0.8,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.093,0.00364,1,0.0839,0.177,0.00692,25.4,0,0,0,0,0,0,0
2011-10-16,2011,1,3,289,199.86,0.8,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00449,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2011-10-17,2011,1,3,290,197.94,0.81,3,Normal,37,5,3,2,50,97,0.49,100.9,0.51,100.9,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00433,0.000169,0.0914,0.00357,1,0.0788,0.17,0.00665,25.4,0,0,0,0,0,0,0
2011-10-18,2011,1,3,291,197.12,0.81,3,Normal,37,5,3,2,50,97,0.49,100.1,0.51,100.1,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00426,0.000166,0.091,0.00356,1,0.0777,0.169,0.00659,25.4,0,0,0,0,0,0,0
2011-10-19,2011,1,3,292,199.58,0.8,3,Normal,37,5,3,2,50,97,0.49,102.6,0.51,102.6,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00447,0.000175,0.0921,0.0036,1,0.081,0.173,0.00676,25.4,0,0,0,0,0,0,0
2011-10-20,2011,1,3,293,201.5,0.8,3,Normal,37,5,3,2,50,97,0.48,104.5,0.52,104.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0836,0.177,0.0069,25.4,0,0,0,0,0,0,0
2011-10-21,2011,1,3,294,201.22,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2011-10-22,2011,1,4,295,200.4,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.1,0.00393,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2011-10-23,2011,1,4,296,198.49,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,125.5,0.63,125.5,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.00642,0.000251,0.0996,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2011-10-24,2011,1,4,297,197.12,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,124.1,0.63,124.1,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.0063,0.000246,0.099,0.00387,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2011-10-25,2011,1,4,298,194.11,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2011-10-26,2011,1,4,299,192.75,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0971,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2011-10-27,2011,1,4,300,190.83,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00577,0.000225,0.0963,0.00376,1,0.102,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2011-10-28,2011,1,4,301,188.92,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.0056,0.000219,0.0955,0.00373,1,0.099,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2011-10-29,2011,1,5,302,187,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2011-10-30,2011,1,5,303,185.09,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0938,0.188,0.00734,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2011-10-31,2011,1,5,304,183.18,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2011-11-01,2011,2,5,305,182.36,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,115.4,0.63,115.4,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00556,0.000217,0.0942,0.00368,1,0.0982,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2011-11-02,2011,2,5,306,182.63,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,115.6,0.63,115.6,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00558,0.000218,0.0943,0.00369,1,0.0986,0.193,0.00754,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2011-11-03,2011,2,5,307,184.54,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,117.5,0.64,117.5,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00574,0.000225,0.0951,0.00372,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2011-11-04,2011,2,5,308,184.82,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,117.8,0.64,117.8,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00576,0.000225,0.0952,0.00372,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2011-11-05,2011,2,6,309,185.64,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118.6,0.64,118.6,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00583,0.000228,0.0956,0.00374,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2011-11-06,2011,2,6,310,187,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,120,0.64,120,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00595,0.000233,0.0962,0.00376,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2011-11-07,2011,2,6,311,192.2,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.2,0.65,125.2,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.00639,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
2011-11-08,2011,2,6,312,193.57,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.6,0.65,126.6,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00651,0.000254,0.0991,0.00387,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2011-11-09,2011,2,6,313,193.29,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.3,0.65,126.3,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2011-11-10,2011,2,6,314,191.38,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124.4,0.65,124.4,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00632,0.000247,0.0981,0.00383,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2011-11-11,2011,2,6,315,190.01,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123,0.65,123,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2011-11-12,2011,2,7,316,189.74,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2011-11-13,2011,2,7,317,192.75,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2011-11-14,2011,2,7,318,194.66,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.0066,0.000258,0.0995,0.00389,1,0.115,0.214,0.00838,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2011-11-15,2011,2,7,319,196.57,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00676,0.000264,0.1,0.00392,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2011-11-16,2011,2,7,320,197.94,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,130.9,0.66,130.9,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00688,0.000269,0.101,0.00395,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2011-11-17,2011,2,7,321,199.31,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,132.3,0.66,132.3,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000273,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2011-11-18,2011,2,7,322,202.32,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,135.3,0.67,135.3,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00725,0.000283,0.103,0.00402,1,0.125,0.228,0.00891,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2011-11-19,2011,2,8,323,204.23,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137.2,0.67,137.2,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00741,0.00029,0.104,0.00406,1,0.128,0.231,0.00905,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2011-11-20,2011,2,8,324,204.5,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137.5,0.67,137.5,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00907,25.3,0.933,0.97,0.905,31.9,30.9,30.9,743
2011-11-21,2011,2,8,325,204.23,0.79,5,Dry,23,4,2,2,19,50,0.24,154.2,0.76,154.2,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00886,0.000346,0.109,0.00426,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2011-11-22,2011,2,8,326,203.41,0.79,5,Dry,23,4,2,2,19,50,0.25,153.4,0.75,153.4,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0999,0.00879,0.000344,0.109,0.00425,1,0.15,0.258,0.0101,25.3,0.94,0.97,0.911,35.8,34.7,34.7,833
2011-11-23,2011,2,8,327,203.68,0.79,5,Dry,23,4,2,2,19,50,0.24,153.7,0.76,153.7,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00881,0.000345,0.109,0.00425,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.9,34.8,34.8,835
2011-11-24,2011,2,8,328,207.24,0.78,5,Dry,23,4,2,2,19,50,0.24,157.2,0.76,157.2,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00912,0.000357,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,854
2011-11-25,2011,2,8,329,210.79,0.77,5,Dry,23,4,2,2,19,50,0.24,160.8,0.76,160.8,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00942,0.000369,0.112,0.00438,1,0.16,0.271,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,874
2011-11-26,2011,2,9,330,214.89,0.76,5,Dry,23,4,2,2,19,50,0.23,164.9,0.77,164.9,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00977,0.000383,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.918,38.5,37.4,37.4,899
2011-11-27,2011,2,9,331,221.18,0.73,5,Dry,23,4,2,2,19,50,0.23,171.2,0.77,171.2,0,0,0,0,-2,2,23,4,2,0,21,200,990,964.5,25.5,0.106,0.0103,0.000404,0.116,0.00457,1,0.174,0.29,0.0114,25.2,0.945,0.976,0.923,40,39,39,936
2011-11-28,2011,2,9,332,224.74,0.72,5,Dry,23,4,2,2,19,50,0.22,174.7,0.78,174.7,0,0,0,0,-2,2,23,4,2,0,21,204,990,964.5,25.5,0.107,0.0106,0.000417,0.118,0.00464,1,0.178,0.296,0.0116,25.2,0.946,0.978,0.925,40.8,39.9,39.9,957
2011-11-29,2011,2,9,333,228.84,0.71,5,Dry,23,4,2,2,19,50,0.22,178.8,0.78,178.8,0,0,0,0,-2,2,23,4,2,0,21,208,990,964.6,25.4,0.109,0.011,0.000431,0.12,0.00471,1,0.184,0.304,0.0119,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2011-11-30,2011,2,9,334,231.3,0.7,5,Dry,23,4,2,2,19,50,0.22,181.3,0.78,181.3,0,0,0,0,-2,2,23,4,2,0,21,210,990,964.6,25.4,0.11,0.0112,0.000439,0.121,0.00476,1,0.187,0.308,0.0121,25.1,0.949,0.98,0.93,42.3,41.5,41.5,996
2011-12-01,2011,3,9,335,231.57,0.7,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2011-12-02,2011,3,9,336,232.94,0.7,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2011-12-03,2011,3,10,337,234.31,0.7,5,Dry,26,4,3,2,24,59,0.25,175.3,0.75,175.3,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,959
2011-12-04,2011,3,10,338,235.68,0.69,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2011-12-05,2011,3,10,339,240.87,0.68,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.5,41.5,997
2011-12-06,2011,3,10,340,242.24,0.68,5,Dry,26,4,3,2,24,59,0.24,183.2,0.76,183.2,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2011-12-07,2011,3,10,341,244.15,0.67,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1010
2011-12-08,2011,3,10,342,249.35,0.66,5,Dry,26,4,3,2,24,59,0.24,190.3,0.76,190.3,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2011-12-09,2011,3,10,343,252.9,0.66,5,Dry,26,4,3,2,24,59,0.23,193.9,0.77,193.9,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2011-12-10,2011,3,11,344,257,0.65,5,Dry,26,4,3,2,24,59,0.23,198,0.77,198,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2011-12-11,2011,3,11,345,262.2,0.64,5,Dry,26,4,3,2,24,59,0.23,203.2,0.78,203.2,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00522,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1110
2011-12-12,2011,3,11,346,266.85,0.63,5,Dry,26,4,3,2,24,59,0.22,207.8,0.78,207.8,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2011-12-13,2011,3,11,347,271.5,0.62,5,Dry,26,4,3,2,24,59,0.22,212.5,0.78,212.5,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2011-12-14,2011,3,11,348,276.14,0.61,5,Dry,26,4,3,2,24,59,0.21,217.1,0.79,217.1,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2011-12-15,2011,3,11,349,281.34,0.61,5,Dry,26,4,3,2,24,59,0.21,222.3,0.79,222.3,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2011-12-16,2011,3,11,350,286.54,0.6,5,Dry,26,4,3,2,24,59,0.21,227.5,0.79,227.5,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.127,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2011-12-17,2011,3,12,351,289.54,0.59,5,Dry,26,4,3,2,24,59,0.2,230.5,0.8,230.5,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0153,0.00061,0.144,0.00572,2,0.0981,0.242,0.00963,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2011-12-18,2011,3,12,352,292,0.59,5,Dry,26,4,3,2,24,59,0.2,233,0.8,233,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0998,0.245,0.00974,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2011-12-19,2011,3,12,353,297.75,0.58,5,Dry,26,4,3,2,24,59,0.2,238.8,0.8,238.8,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000639,0.147,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.3,1250
2011-12-20,2011,3,12,354,303.49,0.57,5,Dry,26,4,3,2,24,59,0.19,244.5,0.81,244.5,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000659,0.15,0.00598,2,0.108,0.258,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.5,1290
2011-12-21,2011,3,12,355,307.04,0.57,5,Dry,26,4,3,2,24,59,0.19,248,0.81,248,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.261,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.3,1300
2011-12-22,2011,3,12,356,308.41,0.57,5,Dry,26,4,3,2,24,59,0.19,249.4,0.81,249.4,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000676,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.3,54.7,1310
2011-12-23,2011,3,12,357,310.87,0.56,5,Dry,26,4,3,2,24,59,0.19,251.9,0.81,251.9,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0179,0.000714,0.154,0.00615,2,0.113,0.266,0.0106,24.8,0.93,0.97,0.902,28.4,27.6,55.2,1320
2011-12-24,2011,3,13,358,315.52,0.56,5,Dry,26,4,3,2,24,59,0.19,256.5,0.81,256.5,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000802,0.158,0.00631,2,0.116,0.273,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
