date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-12-25,2011,3,13,359,316.89,0.56,5,Dry,26,4,3,2,24,59,0.19,257.9,0.81,257.9,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0207,0.000828,0.159,0.00635,2,0.117,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2011-12-26,2011,3,13,360,317.71,0.56,5,Dry,26,4,3,2,24,59,0.19,258.7,0.81,258.7,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.138,0.0211,0.000844,0.16,0.00638,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2011-12-27,2011,3,13,361,316.89,0.56,5,Dry,26,4,3,2,24,59,0.19,257.9,0.81,257.9,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0207,0.000828,0.159,0.00635,2,0.117,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2011-12-28,2011,3,13,362,316.61,0.56,5,Dry,26,4,3,2,24,59,0.19,257.6,0.81,257.6,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0206,0.000823,0.159,0.00634,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2011-12-29,2011,3,13,363,319.62,0.55,5,Dry,26,4,3,2,24,59,0.18,260.6,0.81,260.6,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.022,0.00088,0.161,0.00645,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.904,29.4,28.5,57.1,1370
2011-12-30,2011,3,13,364,324.82,0.55,5,Dry,26,4,3,2,24,59,0.18,265.8,0.82,265.8,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0245,0.00098,0.165,0.00662,2,0.122,0.287,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.2,1400
2011-12-31,2011,3,14,365,328.92,0.54,5,Dry,26,4,3,2,24,59,0.18,269.9,0.82,269.9,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.142,0.0264,0.00106,0.169,0.00677,2,0.125,0.294,0.0118,24.7,0.933,0.97,0.905,30.5,29.6,59.1,1420
2012-01-01,2011,4,14,1,331.93,0.54,5,Dry,29,5,4,2,33,73,0.22,258.9,0.78,258.9,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0212,0.000851,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2012-01-02,2011,4,14,2,334.39,0.54,5,Dry,29,5,4,2,33,73,0.22,261.4,0.78,261.4,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000898,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2012-01-03,2011,4,14,3,335.75,0.54,5,Dry,29,5,4,2,33,73,0.22,262.8,0.78,262.8,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000924,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2012-01-04,2011,4,14,4,338.21,0.53,5,Dry,29,5,4,2,33,73,0.22,265.2,0.78,265.2,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000971,0.167,0.00669,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2012-01-05,2011,4,14,5,341.22,0.53,5,Dry,29,5,4,2,33,73,0.21,268.2,0.79,268.2,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0256,0.00103,0.169,0.0068,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2012-01-06,2011,4,14,6,345.32,0.53,5,Dry,29,5,4,2,33,73,0.21,272.3,0.79,272.3,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0275,0.00111,0.173,0.00694,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.7,59.5,1430
2012-01-07,2011,4,15,7,348.88,0.52,5,Dry,29,5,4,2,33,73,0.21,275.9,0.79,275.9,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00118,0.176,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.1,30.1,60.2,1450
2012-01-08,2011,4,15,8,352.43,0.52,5,Dry,29,5,4,2,33,73,0.21,279.4,0.79,279.4,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.148,0.0309,0.00124,0.178,0.00718,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2012-01-09,2011,4,15,9,356.54,0.51,5,Dry,29,5,4,2,33,73,0.2,283.5,0.8,283.5,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.9,1490
2012-01-10,2011,4,15,10,360.64,0.51,5,Dry,29,5,4,2,33,73,0.2,287.6,0.8,287.6,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.4,31.4,62.8,1510
2012-01-11,2011,4,15,11,365.83,0.5,5,Dry,29,5,4,2,33,73,0.2,292.8,0.8,292.8,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,32,63.9,1530
2012-01-12,2011,4,15,12,368.29,0.5,5,Dry,29,5,4,2,33,73,0.2,295.3,0.8,295.3,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0384,0.00155,0.192,0.00774,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2012-01-13,2011,4,15,13,373.49,0.5,5,Dry,29,5,4,2,33,73,0.2,300.5,0.81,300.5,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0408,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2012-01-14,2011,4,16,14,379.78,0.49,5,Dry,29,5,4,2,33,73,0.19,306.8,0.81,306.8,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.9,1610
2012-01-15,2011,4,16,15,385.52,0.49,5,Dry,29,5,4,2,33,73,0.19,312.5,0.81,312.5,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0465,0.00189,0.206,0.00834,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1630
2012-01-16,2011,4,16,16,391.26,0.48,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0492,0.002,0.21,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
2012-01-17,2011,4,16,17,397,0.47,5,Dry,29,5,4,2,33,73,0.18,324,0.82,324,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0519,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2012-01-18,2011,4,16,18,401.65,0.47,5,Dry,29,5,4,2,33,73,0.18,328.6,0.82,328.6,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0541,0.0022,0.219,0.00891,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2012-01-19,2011,4,16,19,406.3,0.47,5,Dry,29,5,4,2,33,73,0.18,333.3,0.82,333.3,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0563,0.00229,0.223,0.00907,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.5,1740
2012-01-20,2011,4,16,20,413.68,0.46,5,Dry,29,5,4,2,33,73,0.18,340.7,0.82,340.7,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0598,0.00244,0.229,0.00933,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
2012-01-21,2011,4,17,21,417.24,0.46,5,Dry,29,5,4,2,33,73,0.17,344.2,0.82,344.2,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0615,0.00251,0.232,0.00946,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.5,75,1800
2012-01-22,2011,4,17,22,421.34,0.45,5,Dry,29,5,4,2,33,73,0.17,348.3,0.83,348.3,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2012-01-23,2011,4,17,23,427.08,0.45,5,Dry,29,5,4,2,33,73,0.17,354.1,0.83,354.1,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0661,0.0027,0.24,0.00981,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.925,39.6,38.7,77.3,1860
2012-01-24,2011,4,17,24,430.64,0.45,5,Dry,29,5,4,2,33,73,0.17,357.6,0.83,357.6,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0678,0.00277,0.243,0.00993,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.1,1870
2012-01-25,2011,4,17,25,436.93,0.44,5,Dry,29,5,4,2,33,73,0.17,363.9,0.83,363.9,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2012-01-26,2011,4,17,26,447.59,0.43,5,Dry,29,5,4,2,33,73,0.16,374.6,0.84,374.6,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0758,0.00311,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
2012-01-27,2011,4,17,27,458.8,0.43,5,Dry,29,5,4,2,33,73,0.16,385.8,0.84,385.8,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0811,0.00333,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.2,84.3,2020
2012-01-28,2011,4,18,28,471.11,0.42,5,Dry,29,5,4,2,33,73,0.15,398.1,0.84,398.1,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0869,0.00358,0.276,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.3,43.5,86.9,2090
2012-01-29,2011,4,18,29,484.5,0.41,5,Dry,29,5,4,2,33,73,0.15,411.5,0.85,411.5,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0932,0.00385,0.287,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2012-01-30,2011,4,18,30,496.81,0.4,5,Dry,29,5,4,2,33,73,0.15,423.8,0.85,423.8,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.099,0.0041,0.298,0.0123,2,0.229,0.526,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2012-01-31,2011,4,18,31,508.02,0.39,5,Dry,29,5,4,2,33,73,0.14,435,0.86,435,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.3,2260
2012-02-01,2011,5,18,32,523.61,0.38,5,Dry,31,6,4,3,41,85,0.16,438.6,0.84,438.6,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00441,0.311,0.0129,2,0.239,0.549,0.0228,23.5,0.958,0.98,0.938,48.4,47.4,94.8,2280
2012-02-02,2011,5,18,33,539.19,0.37,5,Dry,31,6,4,3,41,85,0.16,454.2,0.84,454.2,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00473,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2012-02-03,2011,5,18,34,552.04,0.37,5,Dry,31,6,4,3,41,85,0.15,467,0.85,467,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.335,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2012-02-04,2011,5,19,35,565.99,0.36,5,Dry,31,6,4,3,41,85,0.15,481,0.85,481,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00528,0.349,0.0146,2,0.267,0.616,0.0258,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2012-02-05,2011,5,19,36,582.12,0.35,5,Dry,31,6,4,3,41,85,0.15,497.1,0.85,497.1,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00562,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.918,35.7,34.7,104,2500
2012-02-06,2011,5,19,37,598.25,0.34,5,Dry,31,6,4,3,41,85,0.14,513.3,0.86,513.3,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.144,0.00607,0.385,0.0163,3,0.173,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2012-02-07,2011,5,19,38,611.65,0.33,5,Dry,31,6,4,3,41,85,0.14,526.6,0.86,526.6,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00646,0.402,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2012-02-08,2011,5,19,39,625.6,0.33,5,Dry,31,6,4,3,41,85,0.14,540.6,0.86,540.6,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
2012-02-09,2011,5,19,40,636.81,0.32,5,Dry,31,6,4,3,41,85,0.13,551.8,0.87,551.8,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.17,0.0072,0.433,0.0184,3,0.191,0.624,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2012-02-10,2011,5,19,41,643.64,0.32,5,Dry,31,6,4,3,41,85,0.13,558.6,0.87,558.6,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2012-02-11,2011,5,20,42,649.39,0.31,5,Dry,31,6,4,3,41,85,0.13,564.4,0.87,564.4,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.271,0.178,0.00757,0.449,0.0191,3,0.196,0.645,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
2012-02-12,2011,5,20,43,652.94,0.31,5,Dry,31,6,4,3,41,85,0.13,567.9,0.87,567.9,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.18,0.00768,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
2012-02-13,2011,5,20,44,657.04,0.31,5,Dry,31,6,4,3,41,85,0.13,572,0.87,572,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.0078,0.458,0.0195,3,0.2,0.658,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2012-02-14,2011,5,20,45,661.69,0.31,5,Dry,31,6,4,3,41,85,0.13,576.7,0.87,576.7,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00794,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2012-02-15,2011,5,20,46,663.61,0.31,5,Dry,31,6,4,3,41,85,0.13,578.6,0.87,578.6,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.008,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41.1,40.2,120,2890
2012-02-16,2011,5,20,47,665.52,0.31,5,Dry,31,6,4,3,41,85,0.13,580.5,0.87,580.5,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00805,0.469,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2012-02-17,2011,5,20,48,669.07,0.3,5,Dry,31,6,4,3,41,85,0.13,584.1,0.87,584.1,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00816,0.473,0.0202,3,0.205,0.678,0.029,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2012-02-18,2011,5,21,49,671.54,0.3,5,Dry,31,6,4,3,41,85,0.13,586.5,0.87,586.5,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00823,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.6,40.7,122,2930
2012-02-19,2011,5,21,50,672.9,0.3,5,Dry,31,6,4,3,41,85,0.13,587.9,0.87,587.9,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00828,0.478,0.0204,3,0.207,0.685,0.0292,22.7,0.954,0.98,0.934,41.6,40.8,122,2940
2012-02-20,2011,5,21,51,673.18,0.3,5,Dry,31,6,4,3,41,85,0.13,588.2,0.87,588.2,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00828,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,122,2940
2012-02-21,2011,5,21,52,670.71,0.3,5,Dry,31,6,4,3,41,85,0.13,585.7,0.87,585.7,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00821,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
2012-02-22,2011,5,21,53,666.07,0.31,5,Dry,31,6,4,3,41,85,0.13,581.1,0.87,581.1,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00807,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2012-02-23,2011,5,21,54,664.7,0.31,5,Dry,31,6,4,3,41,85,0.13,579.7,0.87,579.7,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.188,0.00803,0.467,0.0199,3,0.203,0.671,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2900
2012-02-24,2011,5,21,55,664.43,0.31,5,Dry,31,6,4,3,41,85,0.13,579.4,0.87,579.4,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.00802,0.467,0.0199,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2900
2012-02-25,2011,5,22,56,661.96,0.31,5,Dry,31,6,4,3,41,85,0.13,577,0.87,577,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00795,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2012-02-26,2011,5,22,57,660.6,0.31,5,Dry,31,6,4,3,41,85,0.13,575.6,0.87,575.6,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00791,0.462,0.0197,3,0.202,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
2012-02-27,2011,5,22,58,661.96,0.31,5,Dry,31,6,4,3,41,85,0.13,577,0.87,577,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00795,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2012-02-28,2011,5,22,59,666.07,0.31,5,Dry,31,6,4,3,41,85,0.13,581.1,0.87,581.1,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00807,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2012-02-29,2011,5,22,60,671.26,0.3,5,Dry,31,6,4,3,41,85,0.13,586.3,0.87,586.3,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.193,0.00823,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2012-03-01,2011,6,22,61,675.91,0.3,5,Dry,36,8,6,4,53,107,0.16,568.9,0.84,568.9,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00774,0.459,0.0196,3,0.199,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2012-03-02,2011,6,22,62,682.2,0.3,5,Dry,36,8,6,4,53,107,0.16,575.2,0.84,575.2,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00793,0.467,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.7,39.7,119,2860
2012-03-03,2011,6,23,63,691.77,0.29,5,Dry,36,8,6,4,53,107,0.15,584.8,0.84,584.8,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.287,0.192,0.00821,0.479,0.0205,3,0.206,0.685,0.0293,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2012-03-04,2011,6,23,64,702.43,0.29,5,Dry,36,8,6,4,53,107,0.15,595.4,0.85,595.4,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.199,0.00853,0.492,0.0211,3,0.21,0.703,0.0302,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2012-03-05,2011,6,23,65,712.55,0.28,5,Dry,36,8,6,4,53,107,0.15,605.5,0.85,605.5,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.299,0.206,0.00884,0.505,0.0217,3,0.215,0.72,0.0309,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2012-03-06,2011,6,23,66,725.95,0.28,5,Dry,36,8,6,4,53,107,0.15,619,0.85,619,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.214,0.00925,0.521,0.0225,3,0.221,0.742,0.032,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2012-03-07,2011,6,23,67,740.99,0.27,5,Dry,36,8,6,4,53,107,0.14,634,0.86,634,0,0,0,0,-4,4,36,8,6,0,57,684,990,966.9,23.1,0.315,0.225,0.0097,0.54,0.0233,3,0.228,0.768,0.0332,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
2012-03-08,2011,6,23,68,757.12,0.26,5,Dry,36,8,6,4,53,107,0.14,650.1,0.86,650.1,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.324,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0344,22.3,0.956,0.98,0.937,45.3,44.4,133,3190
2012-03-09,2011,6,23,69,770.52,0.26,5,Dry,36,8,6,4,53,107,0.14,663.5,0.86,663.5,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2012-03-10,2011,6,24,70,783.44,0.25,5,Dry,36,8,6,4,53,107,0.14,676.4,0.86,676.4,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.253,0.011,0.592,0.0258,3,0.247,0.839,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2012-03-11,2011,6,24,71,793.75,0.25,5,Dry,36,8,6,4,53,107,0.14,686.8,0.86,686.8,0,0,0,0,-4,4,36,8,6,0,57,737,990,967.1,22.9,0.345,0.26,0.0113,0.605,0.0264,3,0.252,0.856,0.0374,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
2012-03-12,2011,6,24,72,805.07,0.24,5,Dry,36,8,6,4,53,107,0.13,698.1,0.87,698.1,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.267,0.0117,0.619,0.0271,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
2012-03-13,2011,6,24,73,817.19,0.24,5,Dry,36,8,6,4,53,107,0.13,710.2,0.87,710.2,0,0,0,0,-4,4,36,8,6,0,57,760,990,967.2,22.8,0.359,0.275,0.0121,0.634,0.0278,3,0.262,0.896,0.0392,21.9,0.957,0.98,0.938,48.7,47.8,143,3440
2012-03-14,2011,6,24,74,829.99,0.23,5,Dry,36,8,6,4,53,107,0.13,723,0.87,723,0,0,0,0,-4,4,36,8,6,0,57,773,990,967.2,22.8,0.366,0.284,0.0125,0.65,0.0285,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2012-03-15,2011,6,24,75,843.38,0.23,5,Dry,36,8,6,4,53,107,0.13,736.4,0.87,736.4,0,0,0,0,-4,4,36,8,6,0,57,786,990,967.3,22.7,0.375,0.293,0.0129,0.668,0.0294,3,0.274,0.942,0.0414,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2012-03-16,2011,6,24,76,861.37,0.22,5,Dry,36,8,6,4,53,107,0.12,754.4,0.88,754.4,0,0,0,0,-4,4,36,8,6,0,57,804,990,967.3,22.7,0.391,0.304,0.0134,0.695,0.0307,3,0.281,0.977,0.0431,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2012-03-17,2011,6,25,77,880.12,0.21,5,Dry,36,8,6,4,53,107,0.12,773.1,0.88,773.1,0,0,0,0,-4,4,36,8,6,0,57,823,990,967.4,22.6,0.408,0.313,0.0139,0.722,0.032,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2012-03-18,2011,6,25,78,890.85,0.21,5,Dry,36,8,6,4,53,107,0.12,783.9,0.88,783.9,0,0,0,0,-4,4,36,8,6,0,57,834,990,967.5,22.5,0.418,0.318,0.0141,0.737,0.0327,4,0.207,0.944,0.0419,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2012-03-19,2011,6,25,79,897.38,0.21,5,Dry,36,8,6,4,53,107,0.12,790.4,0.88,790.4,0,0,0,0,-4,4,36,8,6,0,57,840,990,967.5,22.5,0.424,0.322,0.0143,0.746,0.0331,4,0.209,0.955,0.0424,21.6,0.953,0.976,0.93,39.8,38.8,155,3730
2012-03-20,2011,6,25,80,903.99,0.21,5,Dry,36,8,6,4,53,107,0.12,797,0.88,797,0,0,0,0,-4,4,36,8,6,0,57,847,990,967.5,22.5,0.43,0.325,0.0144,0.755,0.0336,4,0.211,0.967,0.043,21.5,0.953,0.976,0.931,40.1,39.1,157,3760
2012-03-21,2011,6,25,81,910.66,0.21,5,Dry,36,8,6,4,53,107,0.12,803.7,0.88,803.7,0,0,0,0,-4,4,36,8,6,0,57,854,990,967.5,22.5,0.436,0.328,0.0146,0.764,0.034,4,0.214,0.978,0.0436,21.5,0.953,0.977,0.931,40.4,39.4,158,3780
2012-03-22,2011,6,25,82,917.4,0.21,5,Dry,36,8,6,4,53,107,0.12,810.4,0.88,810.4,0,0,0,0,-4,4,36,8,6,0,57,860,990,967.6,22.4,0.443,0.331,0.0148,0.774,0.0345,4,0.216,0.99,0.0441,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2012-03-23,2011,6,25,83,924.2,0.2,5,Dry,36,8,6,4,53,107,0.12,817.2,0.88,817.2,0,0,0,0,-4,4,36,8,6,0,57,867,990,967.6,22.4,0.449,0.335,0.0149,0.783,0.035,4,0.218,1,0.0447,21.4,0.954,0.978,0.933,40.9,40,160,3840
2012-03-24,2011,6,26,84,931.07,0.2,5,Dry,36,8,6,4,53,107,0.12,824.1,0.89,824.1,0,0,0,0,-4,4,36,8,6,0,57,874,990,967.6,22.4,0.455,0.338,0.0151,0.793,0.0354,4,0.221,1.01,0.0453,21.4,0.954,0.979,0.933,41.2,40.3,161,3870
2012-03-25,2011,6,26,85,933.38,0.2,5,Dry,36,8,6,4,53,107,0.12,826.4,0.89,826.4,0,0,0,0,-4,4,36,8,6,0,57,876,990,967.6,22.4,0.457,0.339,0.0152,0.796,0.0356,4,0.221,1.02,0.0455,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
2012-03-26,2011,6,26,86,935.69,0.2,5,Dry,36,8,6,4,53,107,0.11,828.7,0.89,828.7,0,0,0,0,-4,4,36,8,6,0,57,879,990,967.6,22.4,0.459,0.34,0.0152,0.799,0.0358,4,0.222,1.02,0.0457,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
2012-03-27,2011,6,26,87,942.66,0.2,5,Dry,36,8,6,4,53,107,0.11,835.7,0.89,835.7,0,0,0,0,-4,4,36,8,6,0,57,886,990,967.7,22.3,0.466,0.343,0.0154,0.809,0.0362,4,0.225,1.03,0.0463,21.3,0.954,0.98,0.935,41.6,40.8,163,3910
2012-03-28,2011,6,26,88,954.41,0.2,5,Dry,36,8,6,4,53,107,0.11,847.4,0.89,847.4,0,0,0,0,-4,4,36,8,6,0,57,897,990,967.7,22.3,0.476,0.349,0.0157,0.826,0.0371,4,0.229,1.05,0.0473,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
2012-03-29,2011,6,26,89,961.54,0.19,5,Dry,36,8,6,4,53,107,0.11,854.5,0.89,854.5,0,0,0,0,-4,4,36,8,6,0,57,905,990,967.7,22.3,0.483,0.353,0.0158,0.836,0.0375,4,0.231,1.07,0.0479,21.2,0.955,0.98,0.936,42.4,41.5,166,3990
2012-03-30,2011,6,26,90,968.73,0.19,5,Dry,36,8,6,4,53,107,0.11,861.7,0.89,861.7,0,0,0,0,-4,4,36,8,6,0,57,912,990,967.8,22.2,0.49,0.356,0.016,0.846,0.038,4,0.233,1.08,0.0485,21.1,0.955,0.98,0.936,42.7,41.8,167,4010
2012-03-31,2011,6,27,91,975.97,0.19,5,Dry,36,8,6,4,53,107,0.11,869,0.89,869,0,0,0,0,-4,4,36,8,6,0,57,919,990,967.8,22.2,0.496,0.36,0.0162,0.856,0.0386,4,0.236,1.09,0.0492,21.1,0.955,0.98,0.936,42.9,42.1,168,4040
2012-04-01,2011,7,27,92,983.26,0.19,5,Dry,40,10,8,5,62,125,0.13,858.3,0.87,858.3,0,0,0,0,-5,5,40,10,8,0,67,916,990,967.8,22.2,0.494,0.354,0.016,0.848,0.0383,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.936,42.4,41.5,166,3980
2012-04-02,2011,7,27,93,985.7,0.19,5,Dry,40,10,8,5,62,125,0.13,860.7,0.87,860.7,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.016,0.851,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.5,41.6,166,3990
2012-04-03,2011,7,27,94,988.15,0.19,5,Dry,40,10,8,5,62,125,0.13,863.1,0.87,863.1,0,0,0,0,-5,5,40,10,8,0,67,921,990,967.9,22.1,0.498,0.357,0.0161,0.855,0.0386,4,0.234,1.09,0.0492,21.1,0.955,0.98,0.936,42.5,41.7,167,4000
2012-04-04,2011,7,27,95,990.61,0.19,5,Dry,40,10,8,5,62,125,0.13,865.6,0.87,865.6,0,0,0,0,-5,5,40,10,8,0,67,924,990,967.9,22.1,0.5,0.358,0.0162,0.858,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.8,167,4010
2012-04-05,2011,7,27,96,998.01,0.19,5,Dry,40,10,8,5,62,125,0.13,873,0.88,873,0,0,0,0,-5,5,40,10,8,0,67,931,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.237,1.11,0.05,21,0.955,0.98,0.936,42.9,42.1,168,4040
2012-04-06,2011,7,27,97,1005.5,0.18,5,Dry,40,10,8,5,62,125,0.12,880.5,0.88,880.5,0,0,0,0,-5,5,40,10,8,0,67,938,990,967.9,22.1,0.514,0.365,0.0165,0.879,0.0398,4,0.24,1.12,0.0507,21,0.955,0.98,0.936,43.2,42.4,169,4070
2012-04-07,2011,7,28,98,1013,0.18,5,Dry,40,10,8,5,62,125,0.12,888,0.88,888,0,0,0,0,-5,5,40,10,8,0,67,946,990,967.9,22.1,0.521,0.369,0.0167,0.89,0.0403,4,0.242,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.7,171,4090
2012-04-08,2011,7,28,99,1020.5,0.18,5,Dry,40,10,8,5,62,125,0.12,895.5,0.88,895.5,0,0,0,0,-5,5,40,10,8,0,67,954,990,968,22,0.528,0.372,0.0169,0.9,0.0409,4,0.245,1.14,0.052,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2012-04-09,2011,7,28,100,1028.1,0.18,5,Dry,40,10,8,5,62,125,0.12,903.1,0.88,903.1,0,0,0,0,-5,5,40,10,8,0,67,961,990,968,22,0.535,0.376,0.0171,0.911,0.0414,4,0.247,1.16,0.0526,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
2012-04-10,2011,7,28,101,1035.8,0.18,5,Dry,40,10,8,5,62,125,0.12,910.8,0.88,910.8,0,0,0,0,-5,5,40,10,8,0,67,969,990,968,22,0.542,0.38,0.0173,0.922,0.0419,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2012-04-11,2011,7,28,102,1048.6,0.17,5,Dry,40,10,8,5,62,125,0.12,923.6,0.88,923.6,0,0,0,0,-5,5,40,10,8,0,67,982,990,968.1,21.9,0.553,0.386,0.0176,0.94,0.0428,4,0.254,1.19,0.0544,20.8,0.956,0.98,0.936,44.9,44,176,4220
2012-04-12,2011,7,28,103,1061.6,0.17,5,Dry,40,10,8,5,62,125,0.12,936.6,0.88,936.6,0,0,0,0,-5,5,40,10,8,0,67,995,990,968.1,21.9,0.565,0.392,0.0179,0.958,0.0437,4,0.259,1.22,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2012-04-13,2011,7,28,104,1074.7,0.17,5,Dry,40,10,8,5,62,125,0.12,949.7,0.88,949.7,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.577,0.399,0.0182,0.976,0.0446,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2012-04-14,2011,7,29,105,1087.9,0.17,5,Dry,40,10,8,5,62,125,0.12,962.9,0.89,962.9,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.589,0.405,0.0186,0.995,0.0456,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.5,182,4360
2012-04-15,2011,7,29,106,1101.3,0.16,5,Dry,40,10,8,5,62,125,0.11,976.3,0.89,976.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.602,0.412,0.0189,1.01,0.0465,4,0.272,1.29,0.059,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2012-04-16,2011,7,29,107,1109.3,0.16,5,Dry,40,10,8,5,62,125,0.11,984.3,0.89,984.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.614,0.415,0.0191,1.03,0.0473,4,0.275,1.3,0.0599,20.5,0.956,0.98,0.937,47.2,46.2,185,4440
2012-04-17,2011,7,29,108,1117.4,0.16,5,Dry,40,10,8,5,62,125,0.11,992.4,0.89,992.4,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.626,0.419,0.0193,1.05,0.0481,4,0.277,1.32,0.0609,20.4,0.956,0.98,0.937,47.5,46.5,186,4460
2012-04-18,2011,7,29,109,1120.1,0.16,5,Dry,40,10,8,5,62,125,0.11,995.1,0.89,995.1,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.63,0.421,0.0194,1.05,0.0484,4,0.278,1.33,0.0612,20.4,0.956,0.98,0.937,47.6,46.6,186,4470
2012-04-19,2011,7,29,110,1117.4,0.16,5,Dry,40,10,8,5,62,125,0.11,992.4,0.89,992.4,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.626,0.419,0.0193,1.05,0.0481,4,0.277,1.32,0.0609,20.4,0.956,0.98,0.937,47.5,46.5,186,4460
2012-04-20,2011,7,29,111,1109.3,0.16,5,Dry,40,10,8,5,62,125,0.11,984.3,0.89,984.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.614,0.415,0.0191,1.03,0.0473,4,0.275,1.3,0.0599,20.5,0.956,0.98,0.937,47.2,46.2,185,4440
2012-04-21,2011,7,30,112,1101.3,0.16,5,Dry,40,10,8,5,62,125,0.11,976.3,0.89,976.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.602,0.412,0.0189,1.01,0.0465,4,0.272,1.29,0.059,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2012-04-22,2011,7,30,113,1087.9,0.17,5,Dry,40,10,8,5,62,125,0.12,962.9,0.89,962.9,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.589,0.405,0.0186,0.995,0.0456,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.5,182,4360
2012-04-23,2011,7,30,114,1069.4,0.17,5,Dry,40,10,8,5,62,125,0.12,944.4,0.88,944.4,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.573,0.396,0.0181,0.969,0.0443,4,0.261,1.23,0.0562,20.7,0.956,0.98,0.936,45.7,44.8,179,4300
2012-04-24,2011,7,30,115,1051.2,0.17,5,Dry,40,10,8,5,62,125,0.12,926.2,0.88,926.2,0,0,0,0,-5,5,40,10,8,0,67,984,990,968.1,21.9,0.556,0.387,0.0177,0.943,0.043,4,0.255,1.2,0.0546,20.7,0.956,0.98,0.936,45,44.1,176,4230
2012-04-25,2011,7,30,116,1033.2,0.18,5,Dry,40,10,8,5,62,125,0.12,908.2,0.88,908.2,0,0,0,0,-5,5,40,10,8,0,67,966,990,968,22,0.539,0.379,0.0172,0.918,0.0417,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2012-04-26,2011,7,30,117,1015.5,0.18,5,Dry,40,10,8,5,62,125,0.12,890.5,0.88,890.5,0,0,0,0,-5,5,40,10,8,0,67,948,990,967.9,22.1,0.523,0.37,0.0168,0.893,0.0405,4,0.243,1.14,0.0515,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2012-04-27,2011,7,30,118,993.07,0.19,5,Dry,40,10,8,5,62,125,0.13,868.1,0.87,868.1,0,0,0,0,-5,5,40,10,8,0,67,926,990,967.9,22.1,0.503,0.359,0.0162,0.862,0.0389,4,0.235,1.1,0.0496,21,0.955,0.98,0.936,42.7,41.9,168,4020
2012-04-28,2011,7,31,119,971.13,0.19,5,Dry,40,10,8,5,62,125,0.13,846.1,0.87,846.1,0,0,0,0,-5,5,40,10,8,0,67,904,990,967.8,22.2,0.483,0.349,0.0157,0.831,0.0374,4,0.228,1.06,0.0477,21.2,0.954,0.98,0.935,41.9,41,164,3940
2012-04-29,2011,7,31,120,949.69,0.2,5,Dry,40,10,8,5,62,125,0.13,824.7,0.87,824.7,0,0,0,0,-5,5,40,10,8,0,67,883,990,967.7,22.3,0.463,0.338,0.0152,0.801,0.0359,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.1,161,3850
2012-04-30,2011,7,31,121,928.78,0.2,5,Dry,40,10,8,5,62,125,0.14,803.8,0.86,803.8,0,0,0,0,-5,5,40,10,8,0,67,862,990,967.6,22.4,0.444,0.328,0.0147,0.772,0.0345,4,0.214,0.986,0.044,21.4,0.953,0.976,0.931,40.2,39.3,157,3770
2012-05-01,2011,8,31,122,908.43,0.21,5,Dry,42,9,8,6,82,147,0.16,761.4,0.84,761.4,0,0,0,0,-6,6,42,9,8,0,88,820,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0318,3,0.283,0.997,0.0444,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2012-05-02,2011,8,31,123,893.02,0.21,5,Dry,42,9,8,6,82,147,0.17,746,0.83,746,0,0,0,0,-6,6,42,9,8,0,88,805,990,967.5,22.5,0.392,0.299,0.0133,0.691,0.0307,3,0.278,0.969,0.043,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2012-05-03,2011,8,31,124,873.79,0.22,5,Dry,42,9,8,6,82,147,0.17,726.8,0.83,726.8,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.374,0.286,0.0127,0.661,0.0292,3,0.27,0.93,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2012-05-04,2011,8,31,125,859.33,0.22,5,Dry,42,9,8,6,82,147,0.17,712.3,0.83,712.3,0,0,0,0,-6,6,42,9,8,0,88,771,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.905,0.0399,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2012-05-05,2011,8,32,126,845.34,0.23,5,Dry,42,9,8,6,82,147,0.17,698.3,0.83,698.3,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.267,0.0118,0.624,0.0275,3,0.257,0.881,0.0388,21.8,0.957,0.98,0.938,47.7,46.7,140,3370
2012-05-06,2011,8,32,127,831.87,0.23,5,Dry,42,9,8,6,82,147,0.18,684.9,0.82,684.9,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.349,0.258,0.0114,0.608,0.0267,3,0.251,0.858,0.0377,21.9,0.957,0.98,0.938,46.9,46,138,3310
2012-05-07,2011,8,32,128,818.98,0.24,5,Dry,42,9,8,6,82,147,0.18,672,0.82,672,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.0109,0.592,0.0259,3,0.245,0.837,0.0367,22,0.957,0.98,0.938,46.2,45.3,136,3260
2012-05-08,2011,8,32,129,806.75,0.24,5,Dry,42,9,8,6,82,147,0.18,659.8,0.82,659.8,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.239,0.816,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2012-05-09,2011,8,32,130,795.31,0.25,5,Dry,42,9,8,6,82,147,0.18,648.3,0.81,648.3,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.563,0.0245,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2012-05-10,2011,8,32,131,784.84,0.25,5,Dry,42,9,8,6,82,147,0.19,637.8,0.81,637.8,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.00989,0.55,0.0239,3,0.23,0.779,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2012-05-11,2011,8,32,132,775.7,0.26,5,Dry,42,9,8,6,82,147,0.19,628.7,0.81,628.7,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.317,0.221,0.00961,0.538,0.0234,3,0.225,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2012-05-12,2011,8,33,133,766.69,0.26,5,Dry,42,9,8,6,82,147,0.19,619.7,0.81,619.7,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00933,0.527,0.0229,3,0.221,0.749,0.0325,22.3,0.955,0.98,0.936,43.1,42.3,127,3040
2012-05-13,2011,8,33,134,750.56,0.27,5,Dry,42,9,8,6,82,147,0.2,603.6,0.8,603.6,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.303,0.204,0.00884,0.507,0.022,3,0.214,0.721,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2012-05-14,2011,8,33,135,736.07,0.27,5,Dry,42,9,8,6,82,147,0.2,589.1,0.8,589.1,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.0084,0.489,0.0211,3,0.208,0.697,0.0301,22.5,0.954,0.979,0.933,41.2,40.4,121,2910
2012-05-15,2011,8,33,136,721.03,0.28,5,Dry,42,9,8,6,82,147,0.2,574,0.8,574,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.184,0.00795,0.471,0.0203,3,0.201,0.672,0.0289,22.5,0.952,0.977,0.93,40.3,39.4,118,2830
2012-05-16,2011,8,33,137,706.54,0.28,5,Dry,42,9,8,6,82,147,0.21,559.5,0.79,559.5,0,0,0,0,-6,6,42,9,8,0,88,619,990,966.7,23.3,0.278,0.175,0.00751,0.453,0.0195,3,0.194,0.647,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2012-05-17,2011,8,33,138,693.14,0.29,5,Dry,42,9,8,6,82,147,0.21,546.1,0.79,546.1,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.166,0.00711,0.436,0.0187,3,0.188,0.625,0.0268,22.7,0.95,0.973,0.925,38.5,37.5,112,2700
2012-05-18,2011,8,33,139,679.19,0.3,5,Dry,42,9,8,6,82,147,0.22,532.2,0.78,532.2,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.262,0.157,0.00669,0.419,0.0179,3,0.182,0.601,0.0257,22.8,0.949,0.971,0.922,37.6,36.5,110,2630
2012-05-19,2011,8,34,140,666.89,0.3,5,Dry,42,9,8,6,82,147,0.22,519.9,0.78,519.9,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.255,0.148,0.00633,0.404,0.0172,3,0.176,0.58,0.0248,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2012-05-20,2011,8,34,141,654.04,0.31,5,Dry,42,9,8,6,82,147,0.23,507,0.78,507,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2012-05-21,2011,8,34,142,641.73,0.32,5,Dry,42,9,8,6,82,147,0.23,494.7,0.77,494.7,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.241,0.133,0.00563,0.374,0.0159,3,0.165,0.539,0.0229,23,0.946,0.97,0.917,35.2,34.1,102,2460
2012-05-22,2011,8,34,143,630.52,0.32,5,Dry,42,9,8,6,82,147,0.23,483.5,0.77,483.5,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.127,0.0054,0.362,0.0154,2,0.269,0.631,0.0268,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
2012-05-23,2011,8,34,144,618.76,0.33,5,Dry,42,9,8,6,82,147,0.24,471.8,0.76,471.8,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00515,0.35,0.0148,2,0.261,0.611,0.0259,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
2012-05-24,2011,8,34,145,607.55,0.34,5,Dry,42,9,8,6,82,147,0.24,460.6,0.76,460.6,0,0,0,0,-6,6,42,9,8,0,88,520,990,966.3,23.7,0.222,0.116,0.00492,0.338,0.0143,2,0.253,0.592,0.025,23.1,0.957,0.98,0.938,49.9,48.2,96.4,2310
2012-05-25,2011,8,34,146,597.43,0.34,5,Dry,42,9,8,6,82,147,0.25,450.4,0.75,450.4,0,0,0,0,-6,6,42,9,8,0,88,509,990,966.3,23.7,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.574,0.0242,23.1,0.958,0.98,0.939,49,48,96,2300
2012-05-26,2011,8,35,147,586.77,0.35,5,Dry,42,9,8,6,82,147,0.25,439.8,0.75,439.8,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.00449,0.318,0.0134,2,0.239,0.557,0.0235,23.2,0.957,0.98,0.938,47.9,46.9,93.9,2250
2012-05-27,2011,8,35,148,576.11,0.35,5,Dry,42,9,8,6,82,147,0.26,429.1,0.74,429.1,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.102,0.00427,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
2012-05-28,2011,8,35,149,567.08,0.36,5,Dry,42,9,8,6,82,147,0.26,420.1,0.74,420.1,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0973,0.00408,0.302,0.0127,2,0.226,0.528,0.0221,23.3,0.956,0.98,0.937,45.9,45,90,2160
2012-05-29,2011,8,35,150,557.51,0.36,5,Dry,42,9,8,6,82,147,0.26,410.5,0.74,410.5,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.0928,0.00388,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.1,2120
2012-05-30,2011,8,35,151,547.94,0.37,5,Dry,42,9,8,6,82,147,0.27,400.9,0.73,400.9,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0882,0.00369,0.286,0.012,2,0.213,0.499,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
2012-05-31,2011,8,35,152,538.92,0.37,5,Dry,42,9,8,6,82,147,0.27,391.9,0.73,391.9,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.084,0.0035,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
2012-06-01,2011,9,35,153,530.99,0.38,5,Dry,39,9,7,5,59,119,0.22,412,0.78,412,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0935,0.00389,0.294,0.0122,2,0.221,0.514,0.0214,23.5,0.956,0.98,0.937,45.4,44.5,88.9,2130
2012-06-02,2011,9,36,154,522.51,0.38,5,Dry,39,9,7,5,59,119,0.23,403.5,0.77,403.5,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.197,0.0895,0.00372,0.287,0.0119,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2012-06-03,2011,9,36,155,514.04,0.39,5,Dry,39,9,7,5,59,119,0.23,395,0.77,395,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0855,0.00355,0.28,0.0116,2,0.209,0.489,0.0203,23.6,0.954,0.98,0.935,43.6,42.7,85.5,2050
2012-06-04,2011,9,36,156,506.11,0.39,5,Dry,39,9,7,5,59,119,0.23,387.1,0.77,387.1,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.192,0.0817,0.00339,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.9,2010
2012-06-05,2011,9,36,157,499.27,0.4,5,Dry,39,9,7,5,59,119,0.24,380.3,0.76,380.3,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0785,0.00325,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42.1,41.2,82.4,1980
2012-06-06,2011,9,36,158,491.89,0.4,5,Dry,39,9,7,5,59,119,0.24,372.9,0.76,372.9,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.075,0.0031,0.262,0.0108,2,0.194,0.456,0.0188,23.7,0.951,0.979,0.931,41.3,40.4,80.8,1940
2012-06-07,2011,9,36,159,484.5,0.41,5,Dry,39,9,7,5,59,119,0.25,365.5,0.75,365.5,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0715,0.00295,0.255,0.0105,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.1,1900
2012-06-08,2011,9,36,160,477.12,0.41,5,Dry,39,9,7,5,59,119,0.25,358.1,0.75,358.1,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.068,0.00281,0.249,0.0103,2,0.184,0.434,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.5,1860
2012-06-09,2011,9,37,161,470.29,0.42,5,Dry,39,9,7,5,59,119,0.25,351.3,0.75,351.3,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0648,0.00267,0.244,0.01,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39,38,75.9,1820
2012-06-10,2011,9,37,162,463.45,0.42,5,Dry,39,9,7,5,59,119,0.26,344.4,0.74,344.4,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.177,0.0616,0.00253,0.238,0.00979,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.4,1790
2012-06-11,2011,9,37,163,457.71,0.43,5,Dry,39,9,7,5,59,119,0.26,338.7,0.74,338.7,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.174,0.0589,0.00242,0.233,0.00959,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,73.1,1750
2012-06-12,2011,9,37,164,451.42,0.43,5,Dry,39,9,7,5,59,119,0.26,332.4,0.74,332.4,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0559,0.00229,0.228,0.00936,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,37,35.8,71.7,1720
2012-06-13,2011,9,37,165,445.13,0.44,5,Dry,39,9,7,5,59,119,0.27,326.1,0.73,326.1,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0529,0.00217,0.223,0.00914,2,0.163,0.386,0.0158,24,0.945,0.97,0.916,36.3,35.2,70.4,1690
2012-06-14,2011,9,37,166,438.84,0.44,5,Dry,39,9,7,5,59,119,0.27,319.8,0.73,319.8,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.05,0.00205,0.218,0.00892,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.6,34.5,69.1,1660
2012-06-15,2011,9,37,167,433.1,0.45,5,Dry,39,9,7,5,59,119,0.28,314.1,0.72,314.1,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0473,0.00193,0.213,0.00871,2,0.155,0.368,0.015,24.1,0.943,0.97,0.915,35,33.9,67.9,1630
2012-06-16,2011,9,38,168,427.36,0.45,5,Dry,39,9,7,5,59,119,0.28,308.4,0.72,308.4,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0445,0.00182,0.208,0.00851,2,0.151,0.359,0.0147,24.1,0.942,0.97,0.914,34.4,33.3,66.6,1600
2012-06-17,2011,9,38,169,421.61,0.45,5,Dry,39,9,7,5,59,119,0.28,302.6,0.72,302.6,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0418,0.00171,0.204,0.00831,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2012-06-18,2011,9,38,170,416.96,0.46,5,Dry,39,9,7,5,59,119,0.28,298,0.71,298,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0396,0.00162,0.2,0.00814,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
2012-06-19,2011,9,38,171,411.77,0.46,5,Dry,39,9,7,5,59,119,0.29,292.8,0.71,292.8,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0372,0.00151,0.195,0.00796,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.6,31.7,63.3,1520
2012-06-20,2011,9,38,172,406.57,0.47,5,Dry,39,9,7,5,59,119,0.29,287.6,0.71,287.6,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.156,0.0347,0.00141,0.191,0.00778,2,0.137,0.328,0.0133,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
2012-06-21,2011,9,38,173,401.38,0.47,5,Dry,39,9,7,5,59,119,0.3,282.4,0.7,282.4,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0323,0.00131,0.187,0.0076,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61.1,1470
2012-06-22,2011,9,38,174,396.18,0.48,5,Dry,39,9,7,5,59,119,0.3,277.2,0.7,277.2,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0298,0.00121,0.183,0.00742,2,0.13,0.312,0.0127,24.3,0.936,0.97,0.907,30.9,30,60,1440
2012-06-23,2011,9,39,175,391.54,0.48,5,Dry,39,9,7,5,59,119,0.3,272.5,0.7,272.5,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0276,0.00112,0.179,0.00725,2,0.126,0.305,0.0124,24.3,0.935,0.97,0.906,30.4,29.5,59,1420
2012-06-24,2011,9,39,176,386.89,0.48,5,Dry,39,9,7,5,59,119,0.31,267.9,0.69,267.9,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0254,0.00103,0.175,0.00709,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.9,29,58,1390
2012-06-25,2011,9,39,177,382.24,0.49,5,Dry,39,9,7,5,59,119,0.31,263.2,0.69,263.2,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0232,0.000942,0.171,0.00693,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.905,29.4,28.5,57,1370
2012-06-26,2011,9,39,178,377.59,0.49,5,Dry,39,9,7,5,59,119,0.32,258.6,0.69,258.6,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0211,0.000852,0.167,0.00677,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.904,28.9,28,56,1340
2012-06-27,2011,9,39,179,374.04,0.5,5,Dry,39,9,7,5,59,119,0.32,255,0.68,255,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0194,0.000784,0.164,0.00665,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.5,27.6,55.2,1330
2012-06-28,2011,9,39,180,369.93,0.5,5,Dry,39,9,7,5,59,119,0.32,250.9,0.68,250.9,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.2,24.8,0.144,0.0174,0.000705,0.161,0.0065,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
2012-06-29,2011,9,39,181,365.83,0.5,5,Dry,39,9,7,5,59,119,0.33,246.8,0.68,246.8,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000675,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.5,26.7,53.4,1280
2012-06-30,2011,9,40,182,361.73,0.51,5,Dry,39,9,7,5,59,119,0.33,242.7,0.67,242.7,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000661,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.5,1260
2012-07-01,2011,10,40,183,357.63,0.51,5,Dry,37,8,6,4,53,108,0.3,249.6,0.7,249.6,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000684,0.159,0.00639,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.901,27.9,27.1,54.2,1300
2012-07-02,2011,10,40,184,353.53,0.52,5,Dry,37,8,6,4,53,108,0.3,245.5,0.69,245.5,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.3,1280
2012-07-03,2011,10,40,185,349.43,0.52,5,Dry,37,8,6,4,53,108,0.31,241.4,0.69,241.4,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0163,0.000655,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.3,1260
2012-07-04,2011,10,40,186,345.32,0.53,5,Dry,37,8,6,4,53,108,0.31,237.3,0.69,237.3,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.00064,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2012-07-05,2011,10,40,187,341.77,0.53,5,Dry,37,8,6,4,53,108,0.32,233.8,0.68,233.8,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1220
2012-07-06,2011,10,40,188,338.21,0.53,5,Dry,37,8,6,4,53,108,0.32,230.2,0.68,230.2,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0979,0.248,0.00996,24.7,0.923,0.97,0.895,25.7,24.9,49.9,1200
2012-07-07,2011,10,41,189,334.66,0.54,5,Dry,37,8,6,4,53,108,0.32,226.7,0.68,226.7,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000602,0.149,0.00596,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2012-07-08,2011,10,41,190,331.11,0.54,5,Dry,37,8,6,4,53,108,0.33,223.1,0.67,223.1,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.00589,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2012-07-09,2011,10,41,191,327.55,0.55,5,Dry,37,8,6,4,53,108,0.33,219.6,0.67,219.6,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000577,0.145,0.00583,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2012-07-10,2011,10,41,192,324,0.55,5,Dry,37,8,6,4,53,108,0.33,216,0.67,216,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2012-07-11,2011,10,41,193,321.54,0.55,5,Dry,37,8,6,4,53,108,0.34,213.5,0.66,213.5,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.374,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2012-07-12,2011,10,41,194,318.53,0.56,5,Dry,37,8,6,4,53,108,0.34,210.5,0.66,210.5,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0136,0.000546,0.141,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.7,47.7,47.7,1140
2012-07-13,2011,10,41,195,315.52,0.56,5,Dry,37,8,6,4,53,108,0.34,207.5,0.66,207.5,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48,47,47,1130
2012-07-14,2011,10,42,196,312.51,0.56,5,Dry,37,8,6,4,53,108,0.35,204.5,0.65,204.5,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.357,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
2012-07-15,2011,10,42,197,309.5,0.57,5,Dry,37,8,6,4,53,108,0.35,201.5,0.65,201.5,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000514,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2012-07-16,2011,10,42,198,306.5,0.57,5,Dry,37,8,6,4,53,108,0.35,198.5,0.65,198.5,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00543,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
2012-07-17,2011,10,42,199,303.49,0.57,5,Dry,37,8,6,4,53,108,0.36,195.5,0.64,195.5,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2012-07-18,2011,10,42,200,300.48,0.58,5,Dry,37,8,6,4,53,108,0.36,192.5,0.64,192.5,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2012-07-19,2011,10,42,201,297.47,0.58,5,Dry,37,8,6,4,53,108,0.36,189.5,0.64,189.5,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0119,0.000472,0.132,0.00527,1,0.198,0.331,0.0132,24.8,0.952,0.98,0.932,43.8,42.9,42.9,1030
2012-07-20,2011,10,42,202,294.46,0.59,5,Dry,37,8,6,4,53,108,0.37,186.5,0.63,186.5,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2012-07-21,2011,10,43,203,291.46,0.59,5,Dry,37,8,6,4,53,108,0.37,183.5,0.63,183.5,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,997
2012-07-22,2011,10,43,204,289,0.59,5,Dry,37,8,6,4,53,108,0.37,181,0.63,181,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,41,41,984
2012-07-23,2011,10,43,205,286.54,0.6,5,Dry,37,8,6,4,53,108,0.38,178.5,0.62,178.5,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.0109,0.000434,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.4,40.4,969
2012-07-24,2011,10,43,206,284.07,0.6,5,Dry,37,8,6,4,53,108,0.38,176.1,0.62,176.1,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000426,0.126,0.00502,1,0.18,0.307,0.0122,24.9,0.947,0.977,0.926,40.7,39.7,39.7,954
2012-07-25,2011,10,43,207,281.61,0.61,5,Dry,37,8,6,4,53,108,0.38,173.6,0.62,173.6,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,939
2012-07-26,2011,10,43,208,279.15,0.61,5,Dry,37,8,6,4,53,108,0.39,171.2,0.61,171.2,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2012-07-27,2011,10,43,209,276.69,0.61,5,Dry,37,8,6,4,53,108,0.39,168.7,0.61,168.7,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2012-07-28,2011,10,44,210,274.23,0.62,5,Dry,37,8,6,4,53,108,0.39,166.2,0.61,166.2,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
2012-07-29,2011,10,44,211,271.77,0.62,5,Dry,37,8,6,4,53,108,0.4,163.8,0.6,163.8,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
2012-07-30,2011,10,44,212,269.31,0.63,5,Dry,37,8,6,4,53,108,0.4,161.3,0.6,161.3,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
2012-07-31,2011,10,44,213,266.85,0.63,5,Dry,37,8,6,4,53,108,0.41,158.8,0.59,158.8,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,853
