date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-08-01,2011,11,44,214,264.39,0.64,5,Dry,34,7,5,3,44,93,0.35,171.4,0.65,171.4,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000409,0.123,0.00486,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.7,38.7,38.7,928
2012-08-02,2011,11,44,215,260.29,0.64,5,Dry,34,7,5,3,44,93,0.36,167.3,0.64,167.3,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00997,0.000395,0.121,0.00478,1,0.168,0.289,0.0114,25,0.945,0.973,0.919,38.7,37.7,37.7,904
2012-08-03,2011,11,44,216,256.73,0.65,5,Dry,34,7,5,3,44,93,0.36,163.7,0.64,163.7,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2012-08-04,2011,11,45,217,254.27,0.65,5,Dry,34,7,5,3,44,93,0.37,161.3,0.63,161.3,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00946,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.3,36.2,36.2,868
2012-08-05,2011,11,45,218,251.26,0.66,5,Dry,34,7,5,3,44,93,0.37,158.3,0.63,158.3,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.0092,0.000364,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,851
2012-08-06,2011,11,45,219,248.25,0.67,5,Dry,34,7,5,3,44,93,0.38,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000353,0.116,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.912,35.9,34.8,34.8,835
2012-08-07,2011,11,45,220,245.25,0.67,5,Dry,34,7,5,3,44,93,0.38,152.3,0.62,152.3,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00869,0.000343,0.114,0.00451,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2012-08-08,2011,11,45,221,242.24,0.68,5,Dry,34,7,5,3,44,93,0.38,149.2,0.62,149.2,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.4,33.4,802
2012-08-09,2011,11,45,222,239.23,0.68,5,Dry,34,7,5,3,44,93,0.39,146.2,0.61,146.2,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00818,0.000322,0.112,0.0044,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.8,32.7,32.7,786
2012-08-10,2011,11,45,223,236.77,0.69,5,Dry,34,7,5,3,44,93,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00797,0.000314,0.11,0.00435,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2012-08-11,2011,11,46,224,234.31,0.7,5,Dry,34,7,5,3,44,93,0.4,141.3,0.6,141.3,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00776,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2012-08-12,2011,11,46,225,231.85,0.7,5,Dry,34,7,5,3,44,93,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00755,0.000297,0.108,0.00426,1,0.13,0.238,0.00938,25.2,0.934,0.97,0.906,32,31.1,31.1,745
2012-08-13,2011,11,46,226,229.39,0.71,5,Dry,34,7,5,3,44,93,0.41,136.4,0.59,136.4,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00734,0.000289,0.107,0.00422,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2012-08-14,2011,11,46,227,226.93,0.72,5,Dry,34,7,5,3,44,93,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00713,0.00028,0.106,0.00417,1,0.123,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,29.9,29.9,719
2012-08-15,2011,11,46,228,224.46,0.72,5,Dry,34,7,5,3,44,93,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0982,0.00692,0.000272,0.105,0.00413,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2012-08-16,2011,11,46,229,223.1,0.73,5,Dry,34,7,5,3,44,93,0.42,130.1,0.58,130.1,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.00681,0.000267,0.104,0.0041,1,0.118,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2012-08-17,2011,11,46,230,221.18,0.73,5,Dry,34,7,5,3,44,93,0.42,128.2,0.58,128.2,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00665,0.000261,0.104,0.00407,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2012-08-18,2011,11,47,231,219.27,0.74,5,Dry,34,7,5,3,44,93,0.42,126.3,0.58,126.3,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00648,0.000254,0.103,0.00403,1,0.113,0.216,0.00847,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2012-08-19,2011,11,47,232,217.36,0.75,5,Dry,34,7,5,3,44,93,0.43,124.4,0.57,124.4,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00632,0.000248,0.102,0.004,1,0.11,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2012-08-20,2011,11,47,233,215.44,0.76,5,Dry,34,7,5,3,44,93,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.095,0.00616,0.000241,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2012-08-21,2011,11,47,234,213.53,0.76,5,Dry,34,7,5,3,44,93,0.44,120.5,0.56,120.5,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0943,0.006,0.000235,0.1,0.00393,1,0.105,0.206,0.00805,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2012-08-22,2011,11,47,235,211.61,0.77,5,Dry,34,7,5,3,44,93,0.44,118.6,0.56,118.6,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0936,0.00583,0.000228,0.0995,0.0039,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2012-08-23,2011,11,47,236,209.7,0.77,5,Dry,34,7,5,3,44,93,0.44,116.7,0.56,116.7,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00567,0.000222,0.0986,0.00386,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2012-08-24,2011,11,47,237,207.79,0.78,5,Dry,34,7,5,3,44,93,0.45,114.8,0.55,114.8,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00551,0.000216,0.0978,0.00383,1,0.0975,0.195,0.00764,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2012-08-25,2011,11,48,238,205.87,0.79,5,Dry,34,7,5,3,44,93,0.45,112.9,0.55,112.9,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00534,0.000209,0.0969,0.00379,1,0.0949,0.192,0.0075,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2012-08-26,2011,11,48,239,203.96,0.79,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00518,0.000203,0.0961,0.00376,1,0.0923,0.188,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2012-08-27,2011,11,48,240,202.04,0.8,5,Dry,34,7,5,3,44,93,0.46,109,0.54,109,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.00502,0.000196,0.0953,0.00372,1,0.0897,0.185,0.00723,25.4,0,0,0,0,0,0,0
2012-08-28,2011,11,48,241,200.13,0.8,5,Dry,34,7,5,3,44,93,0.47,107.1,0.54,107.1,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00486,0.00019,0.0944,0.00369,1,0.0871,0.182,0.00709,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,198.76,0.81,5,Dry,34,7,5,3,44,93,0.47,105.8,0.53,105.8,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00474,0.000185,0.0938,0.00367,1,0.0853,0.179,0.007,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,197.39,0.81,5,Dry,34,7,5,3,44,93,0.47,104.4,0.53,104.4,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00462,0.000181,0.0932,0.00364,1,0.0834,0.177,0.0069,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,196.03,0.81,5,Dry,34,7,5,3,44,93,0.47,103,0.53,103,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.00451,0.000176,0.0926,0.00362,1,0.0816,0.174,0.00681,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,193.57,0.82,5,Dry,30,6,4,2,30,72,0.37,121.6,0.63,121.6,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00608,0.000238,0.0986,0.00385,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2012-09-02,2011,12,49,246,191.11,0.83,5,Dry,30,6,4,2,30,72,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00587,0.00023,0.0976,0.00381,1,0.103,0.201,0.00785,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2012-09-03,2011,12,49,247,188.1,0.84,5,Dry,30,6,4,2,30,72,0.38,116.1,0.62,116.1,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00562,0.00022,0.0962,0.00376,1,0.0992,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2012-09-04,2011,12,49,248,185.09,0.85,5,Dry,30,6,4,2,30,72,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00536,0.00021,0.0949,0.00371,1,0.0952,0.19,0.00743,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2012-09-05,2011,12,49,249,182.63,0.85,5,Dry,30,6,4,2,30,72,0.39,110.6,0.61,110.6,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00515,0.000202,0.0938,0.00367,1,0.0919,0.186,0.00726,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2012-09-06,2011,12,49,250,180.17,0.86,5,Dry,30,6,4,2,30,72,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0928,0.00363,1,0.0885,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2012-09-07,2011,12,49,251,177.71,0.87,5,Dry,30,6,4,2,30,72,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000185,0.0917,0.00359,1,0.0852,0.177,0.00692,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2012-09-08,2011,12,50,252,175.25,0.88,5,Dry,30,6,4,2,30,72,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00453,0.000177,0.0906,0.00355,1,0.0819,0.173,0.00675,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2012-09-09,2011,12,50,253,172.79,0.88,5,Dry,30,6,4,2,30,72,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00432,0.000169,0.0895,0.00351,1,0.0786,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2012-09-10,2011,12,50,254,171.42,0.89,5,Dry,30,6,4,2,30,72,0.42,99.42,0.58,99.42,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.0042,0.000164,0.0889,0.00348,1,0.0767,0.166,0.00649,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2012-09-11,2011,12,50,255,169.5,0.89,5,Dry,30,6,4,2,30,72,0.42,97.5,0.57,97.5,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0741,0.162,0.00635,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
2012-09-12,2011,12,50,256,167.59,0.9,5,Dry,30,6,4,2,30,72,0.43,95.59,0.57,95.59,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0715,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2012-09-13,2011,12,50,257,165.68,0.9,5,Dry,30,6,4,2,30,72,0.43,93.68,0.56,93.68,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00371,0.000145,0.0864,0.00339,1,0.069,0.155,0.00609,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2012-09-14,2011,12,50,258,163.76,0.9,5,Dry,30,6,4,2,30,72,0.44,91.76,0.56,91.76,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00355,0.000139,0.0856,0.00335,1,0.0664,0.152,0.00595,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2012-09-15,2011,12,51,259,161.85,0.91,5,Dry,30,6,4,2,30,72,0.45,89.85,0.56,89.85,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.00339,0.000133,0.0847,0.00332,1,0.0638,0.149,0.00582,25.4,0.922,0.964,0.89,20.6,19.9,19.9,477
2012-09-16,2011,12,51,260,159.93,0.91,5,Dry,30,6,4,2,30,72,0.45,87.93,0.55,87.93,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00322,0.000126,0.0839,0.00329,1,0.0612,0.145,0.00569,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
2012-09-17,2011,12,51,261,158.02,0.91,5,Dry,30,6,4,2,30,72,0.46,86.02,0.54,86.02,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00306,0.00012,0.0831,0.00326,1,0.0586,0.142,0.00555,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
2012-09-18,2011,12,51,262,156.65,0.92,5,Dry,30,6,4,2,30,72,0.46,84.65,0.54,84.65,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00295,0.000115,0.0825,0.00323,1,0.0568,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
2012-09-19,2011,12,51,263,155.29,0.92,5,Dry,30,6,4,2,30,72,0.46,83.29,0.54,83.29,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00283,0.000111,0.0819,0.00321,1,0.0549,0.137,0.00536,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
2012-09-20,2011,12,51,264,153.92,0.92,5,Dry,30,6,4,2,30,72,0.47,81.92,0.53,81.92,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00271,0.000106,0.0813,0.00319,1,0.0531,0.134,0.00527,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2012-09-21,2011,12,51,265,152.55,0.92,5,Dry,30,6,4,2,30,72,0.47,80.55,0.53,80.55,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.0026,0.000102,0.0807,0.00316,1,0.0512,0.132,0.00517,25.4,0.933,0.96,0.896,18.7,18,18,431
2012-09-22,2011,12,52,266,151.18,0.93,5,Dry,30,6,4,2,30,72,0.48,79.18,0.52,79.18,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00248,0.0000973,0.0801,0.00314,1,0.0494,0.129,0.00508,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2012-09-23,2011,12,52,267,149.82,0.93,5,Dry,30,6,4,2,30,72,0.48,77.82,0.52,77.82,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00236,0.0000927,0.0795,0.00312,1,0.0476,0.127,0.00498,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
2012-09-24,2011,12,52,268,148.45,0.93,5,Dry,30,6,4,2,30,72,0.48,76.45,0.52,76.45,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00225,0.0000882,0.0789,0.00309,1,0.0457,0.125,0.00489,25.4,0.938,0.96,0.9,17.8,17.1,17.1,411
2012-09-25,2011,12,52,269,148.18,0.93,5,Dry,30,6,4,2,30,72,0.49,76.18,0.51,76.18,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00223,0.0000873,0.0788,0.00309,1,0.0453,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2012-09-26,2011,12,52,270,147.36,0.93,5,Dry,30,6,4,2,30,72,0.49,75.36,0.51,75.36,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00216,0.0000845,0.0784,0.00307,1,0.0442,0.123,0.00481,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2012-09-27,2011,12,52,271,145.44,0.93,5,Dry,30,6,4,2,30,72,0.49,73.44,0.51,73.44,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0756,0.00199,0.0000781,0.0776,0.00304,1,0.0416,0.119,0.00467,25.4,0.932,0.96,0.894,17,16.3,16.3,392
2012-09-28,2011,12,52,272,144.07,0.94,5,Dry,30,6,4,2,30,72,0.5,72.07,0.5,72.07,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00188,0.0000736,0.077,0.00302,1,0.0398,0.117,0.00458,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
2012-09-29,2011,12,53,273,143.8,0.94,5,Dry,30,6,4,2,30,72,0.5,71.8,0.5,71.8,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00185,0.0000727,0.0768,0.00301,1,0.0394,0.116,0.00456,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2012-09-30,2011,12,53,274,142.98,0.94,5,Dry,30,6,4,2,30,72,0.5,70.98,0.5,70.98,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00178,0.0000699,0.0765,0.003,1,0.0383,0.115,0.0045,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
2012-10-01,2012,1,1,275,141.07,0.94,5,Dry,24,4,2,2,20,52,0.37,89.07,0.63,89.07,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00332,0.00013,0.0809,0.00317,1,0.0627,0.144,0.00563,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2012-10-02,2012,1,1,276,140.79,0.94,5,Dry,24,4,2,2,20,52,0.37,88.79,0.63,88.79,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2012-10-03,2012,1,1,277,139.97,0.94,5,Dry,24,4,2,2,20,52,0.37,87.97,0.63,87.97,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0613,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2012-10-04,2012,1,1,278,139.15,0.94,5,Dry,24,4,2,2,20,52,0.37,87.15,0.63,87.15,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.08,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2012-10-05,2012,1,1,279,138.33,0.95,5,Dry,24,4,2,2,20,52,0.38,86.33,0.62,86.33,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00312,1,0.059,0.139,0.00544,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2012-10-06,2012,1,1,280,137.51,0.95,5,Dry,24,4,2,2,20,52,0.38,85.51,0.62,85.51,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00302,0.000118,0.0793,0.00311,1,0.0579,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,19,19,455
2012-10-07,2012,1,1,281,136.69,0.95,5,Dry,24,4,2,2,20,52,0.38,84.69,0.62,84.69,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00295,0.000116,0.079,0.0031,1,0.0568,0.136,0.00533,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2012-10-08,2012,1,2,282,135.87,0.95,5,Dry,24,4,2,2,20,52,0.38,83.87,0.62,83.87,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0557,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2012-10-09,2012,1,2,283,136.14,0.95,5,Dry,24,4,2,2,20,52,0.38,84.14,0.62,84.14,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.0029,0.000114,0.0787,0.00309,1,0.0561,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-10-10,2012,1,2,284,136.42,0.95,5,Dry,24,4,2,2,20,52,0.38,84.42,0.62,84.42,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00293,0.000115,0.0788,0.00309,1,0.0565,0.135,0.00531,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2012-10-11,2012,1,2,285,139.43,0.94,5,Dry,24,4,2,2,20,52,0.37,87.43,0.63,87.43,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.077,0.00318,0.000125,0.0802,0.00314,1,0.0605,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2012-10-12,2012,1,2,286,139.7,0.94,5,Dry,24,4,2,2,20,52,0.37,87.7,0.63,87.7,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.0032,0.000126,0.0803,0.00315,1,0.0609,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2012-10-13,2012,1,2,287,142.71,0.94,5,Dry,24,4,2,2,20,52,0.36,90.71,0.64,90.71,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00346,0.000136,0.0816,0.0032,1,0.065,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2012-10-14,2012,1,2,288,144.07,0.94,5,Dry,24,4,2,2,20,52,0.36,92.07,0.64,92.07,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0668,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2012-10-15,2012,1,3,289,142.71,0.94,5,Dry,24,4,2,2,20,52,0.36,90.71,0.64,90.71,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00346,0.000136,0.0816,0.0032,1,0.065,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2012-10-16,2012,1,3,290,141.34,0.94,5,Dry,24,4,2,2,20,52,0.37,89.34,0.63,89.34,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00334,0.000131,0.081,0.00318,1,0.0631,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2012-10-17,2012,1,3,291,141.07,0.94,5,Dry,24,4,2,2,20,52,0.37,89.07,0.63,89.07,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00332,0.00013,0.0809,0.00317,1,0.0627,0.144,0.00563,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2012-10-18,2012,1,3,292,140.25,0.94,5,Dry,24,4,2,2,20,52,0.37,88.25,0.63,88.25,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00325,0.000128,0.0805,0.00316,1,0.0616,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2012-10-19,2012,1,3,293,138.33,0.95,5,Dry,24,4,2,2,20,52,0.38,86.33,0.62,86.33,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00312,1,0.059,0.139,0.00544,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2012-10-20,2012,1,3,294,138.06,0.95,5,Dry,24,4,2,2,20,52,0.38,86.06,0.62,86.06,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.00012,0.0796,0.00312,1,0.0587,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2012-10-21,2012,1,3,295,138.33,0.95,5,Dry,24,4,2,2,20,52,0.38,86.33,0.62,86.33,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00312,1,0.059,0.139,0.00544,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2012-10-22,2012,1,4,296,139.7,0.94,5,Dry,24,4,2,2,20,52,0.37,87.7,0.63,87.7,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.0032,0.000126,0.0803,0.00315,1,0.0609,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2012-10-23,2012,1,4,297,142.71,0.94,5,Dry,24,4,2,2,20,52,0.36,90.71,0.64,90.71,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00346,0.000136,0.0816,0.0032,1,0.065,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2012-10-24,2012,1,4,298,144.07,0.94,5,Dry,24,4,2,2,20,52,0.36,92.07,0.64,92.07,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0668,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2012-10-25,2012,1,4,299,144.35,0.94,5,Dry,24,4,2,2,20,52,0.36,92.35,0.64,92.35,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.0036,0.000141,0.0823,0.00323,1,0.0672,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2012-10-26,2012,1,4,300,143.53,0.94,5,Dry,24,4,2,2,20,52,0.36,91.53,0.64,91.53,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00353,0.000138,0.082,0.00321,1,0.0661,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2012-10-27,2012,1,4,301,142.16,0.94,5,Dry,24,4,2,2,20,52,0.37,90.16,0.63,90.16,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0814,0.00319,1,0.0642,0.146,0.00571,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2012-10-28,2012,1,4,302,140.25,0.94,5,Dry,24,4,2,2,20,52,0.37,88.25,0.63,88.25,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00325,0.000128,0.0805,0.00316,1,0.0616,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2012-10-29,2012,1,5,303,138.33,0.95,5,Dry,24,4,2,2,20,52,0.38,86.33,0.62,86.33,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00312,1,0.059,0.139,0.00544,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2012-10-30,2012,1,5,304,136.42,0.95,5,Dry,24,4,2,2,20,52,0.38,84.42,0.62,84.42,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00293,0.000115,0.0788,0.00309,1,0.0565,0.135,0.00531,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2012-10-31,2012,1,5,305,136.14,0.95,5,Dry,24,4,2,2,20,52,0.38,84.14,0.62,84.14,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.0029,0.000114,0.0787,0.00309,1,0.0561,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-11-01,2012,2,5,306,138.61,0.95,5,Dry,23,4,2,2,19,50,0.36,88.61,0.64,88.61,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00328,0.000129,0.0803,0.00315,1,0.0621,0.142,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2012-11-02,2012,2,5,307,142.71,0.94,5,Dry,23,4,2,2,19,50,0.35,92.71,0.65,92.71,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00363,0.000142,0.0821,0.00322,1,0.0677,0.15,0.00587,25.4,0.918,0.966,0.887,21.2,20.4,20.4,490
2012-11-03,2012,2,5,308,141.89,0.94,5,Dry,23,4,2,2,19,50,0.35,91.89,0.65,91.89,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00356,0.00014,0.0818,0.00321,1,0.0666,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2012-11-04,2012,2,5,309,141.61,0.94,5,Dry,23,4,2,2,19,50,0.35,91.61,0.65,91.61,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0816,0.0032,1,0.0662,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2012-11-05,2012,2,6,310,141.34,0.94,5,Dry,23,4,2,2,19,50,0.35,91.34,0.65,91.34,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0658,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2012-11-06,2012,2,6,311,141.07,0.94,5,Dry,23,4,2,2,19,50,0.35,91.07,0.65,91.07,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00349,0.000137,0.0814,0.00319,1,0.0654,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2012-11-07,2012,2,6,312,140.79,0.94,5,Dry,23,4,2,2,19,50,0.35,90.79,0.65,90.79,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0651,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
2012-11-08,2012,2,6,313,140.52,0.94,5,Dry,23,4,2,2,19,50,0.36,90.52,0.64,90.52,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00344,0.000135,0.0812,0.00318,1,0.0647,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
2012-11-09,2012,2,6,314,143.53,0.94,5,Dry,23,4,2,2,19,50,0.35,93.53,0.65,93.53,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.0037,0.000145,0.0825,0.00323,1,0.0688,0.151,0.00593,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
2012-11-10,2012,2,6,315,148.18,0.93,5,Dry,23,4,2,2,19,50,0.34,98.18,0.66,98.18,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00331,1,0.075,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
2012-11-11,2012,2,6,316,149.54,0.93,5,Dry,23,4,2,2,19,50,0.33,99.54,0.67,99.54,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00421,0.000165,0.0851,0.00334,1,0.0769,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2012-11-12,2012,2,7,317,148.18,0.93,5,Dry,23,4,2,2,19,50,0.34,98.18,0.66,98.18,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00331,1,0.075,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
2012-11-13,2012,2,7,318,146.81,0.93,5,Dry,23,4,2,2,19,50,0.34,96.81,0.66,96.81,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00398,0.000156,0.0839,0.00329,1,0.0732,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2012-11-14,2012,2,7,319,147.63,0.93,5,Dry,23,4,2,2,19,50,0.34,97.63,0.66,97.63,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.0033,1,0.0743,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.4,21.4,515
2012-11-15,2012,2,7,320,149.54,0.93,5,Dry,23,4,2,2,19,50,0.33,99.54,0.67,99.54,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00421,0.000165,0.0851,0.00334,1,0.0769,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2012-11-16,2012,2,7,321,148.72,0.93,5,Dry,23,4,2,2,19,50,0.34,98.72,0.66,98.72,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00414,0.000162,0.0847,0.00332,1,0.0758,0.161,0.00629,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2012-11-17,2012,2,7,322,150.64,0.93,5,Dry,23,4,2,2,19,50,0.33,100.6,0.67,100.6,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.0043,0.000169,0.0856,0.00336,1,0.0784,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2012-11-18,2012,2,7,323,152.55,0.92,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0864,0.00339,1,0.0809,0.167,0.00656,25.3,0.913,0.97,0.885,23.3,22.6,22.6,541
2012-11-19,2012,2,8,324,153.37,0.92,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00454,0.000178,0.0868,0.0034,1,0.082,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2012-11-20,2012,2,8,325,152.55,0.92,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0864,0.00339,1,0.0809,0.167,0.00656,25.3,0.913,0.97,0.885,23.3,22.6,22.6,541
2012-11-21,2012,2,8,326,152.28,0.92,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00444,0.000174,0.0863,0.00338,1,0.0806,0.167,0.00654,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2012-11-22,2012,2,8,327,152,0.92,5,Dry,23,4,2,2,19,50,0.33,102,0.67,102,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00442,0.000173,0.0862,0.00338,1,0.0802,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2012-11-23,2012,2,8,328,152.82,0.92,5,Dry,23,4,2,2,19,50,0.33,102.8,0.67,102.8,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00449,0.000176,0.0865,0.00339,1,0.0813,0.168,0.00658,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2012-11-24,2012,2,8,329,156.93,0.92,5,Dry,23,4,2,2,19,50,0.32,106.9,0.68,106.9,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00484,0.00019,0.0883,0.00346,1,0.0869,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2012-11-25,2012,2,8,330,160.48,0.91,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0848,0.00514,0.000201,0.0899,0.00352,1,0.0916,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2012-11-26,2012,2,9,331,164.58,0.9,5,Dry,23,4,2,2,19,50,0.3,114.6,0.7,114.6,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00549,0.000215,0.0917,0.00359,1,0.0972,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2012-11-27,2012,2,9,332,167.59,0.9,5,Dry,23,4,2,2,19,50,0.3,117.6,0.7,117.6,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2012-11-28,2012,2,9,333,170.6,0.89,5,Dry,23,4,2,2,19,50,0.29,120.6,0.71,120.6,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.006,0.000235,0.0943,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2012-11-29,2012,2,9,334,174.15,0.88,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.0063,0.000247,0.0959,0.00375,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2012-11-30,2012,2,9,335,178.25,0.87,5,Dry,23,4,2,2,19,50,0.28,128.3,0.72,128.3,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00665,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2012-12-01,2012,3,9,336,181.81,0.86,5,Dry,26,4,3,2,24,59,0.33,122.8,0.68,122.8,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2012-12-02,2012,3,9,337,182.08,0.86,5,Dry,26,4,3,2,24,59,0.32,123.1,0.68,123.1,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00621,0.000243,0.0968,0.00379,1,0.109,0.205,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2012-12-03,2012,3,10,338,182.36,0.85,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2012-12-04,2012,3,10,339,185.91,0.84,5,Dry,26,4,3,2,24,59,0.32,126.9,0.68,126.9,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,683
2012-12-05,2012,3,10,340,188.37,0.83,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,697
2012-12-06,2012,3,10,341,189.19,0.83,5,Dry,26,4,3,2,24,59,0.31,130.2,0.69,130.2,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00682,0.000266,0.0999,0.00391,1,0.118,0.218,0.00853,25.4,0.931,0.97,0.903,30.1,29.2,29.2,701
2012-12-07,2012,3,10,342,189.46,0.83,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00684,0.000267,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2012-12-08,2012,3,10,343,190.83,0.83,5,Dry,26,4,3,2,24,59,0.31,131.8,0.69,131.8,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2012-12-09,2012,3,10,344,192.75,0.82,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2012-12-10,2012,3,11,345,195.75,0.81,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00737,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,739
2012-12-11,2012,3,11,346,198.21,0.81,5,Dry,26,4,3,2,24,59,0.3,139.2,0.7,139.2,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.4,31.4,753
2012-12-12,2012,3,11,347,198.49,0.81,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,755
2012-12-13,2012,3,11,348,197.67,0.81,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000294,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.2,31.2,750
2012-12-14,2012,3,11,349,199.04,0.8,5,Dry,26,4,3,2,24,59,0.3,140,0.7,140,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.132,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.6,31.6,758
2012-12-15,2012,3,11,350,203.14,0.79,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2012-12-16,2012,3,11,351,204.5,0.79,5,Dry,26,4,3,2,24,59,0.29,145.5,0.71,145.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0985,0.00812,0.000317,0.107,0.00417,1,0.139,0.246,0.0096,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2012-12-17,2012,3,12,352,205.87,0.79,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.0042,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2012-12-18,2012,3,12,353,207.24,0.78,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2012-12-19,2012,3,12,354,208.61,0.78,5,Dry,26,4,3,2,24,59,0.28,149.6,0.72,149.6,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000331,0.108,0.00424,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2012-12-20,2012,3,12,355,212.16,0.77,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2012-12-21,2012,3,12,356,216.26,0.75,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000357,0.112,0.00438,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2012-12-22,2012,3,12,357,221.46,0.73,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2012-12-23,2012,3,12,358,223.92,0.73,5,Dry,26,4,3,2,24,59,0.26,164.9,0.74,164.9,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2012-12-24,2012,3,13,359,224.74,0.72,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2012-12-25,2012,3,13,360,227.75,0.71,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
2012-12-26,2012,3,13,361,234.04,0.7,5,Dry,26,4,3,2,24,59,0.25,175,0.75,175,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2012-12-27,2012,3,13,362,241.42,0.68,5,Dry,26,4,3,2,24,59,0.24,182.4,0.76,182.4,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00484,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2012-12-28,2012,3,13,363,248.25,0.67,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2012-12-29,2012,3,13,364,255.09,0.65,5,Dry,26,4,3,2,24,59,0.23,196.1,0.77,196.1,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
2012-12-30,2012,3,13,365,263.57,0.64,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.00052,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2012-12-31,2012,3,14,366,271.5,0.62,5,Dry,26,4,3,2,24,59,0.22,212.5,0.78,212.5,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2013-01-01,2012,4,14,1,278.88,0.61,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2013-01-02,2012,4,14,2,283.53,0.6,5,Dry,29,5,4,2,33,73,0.26,210.5,0.74,210.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.364,0.0144,24.8,0.957,0.98,0.938,49,48,48,1150
2013-01-03,2012,4,14,3,291.46,0.59,5,Dry,29,5,4,2,33,73,0.25,218.5,0.75,218.5,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2013-01-04,2012,4,14,4,303.21,0.57,5,Dry,29,5,4,2,33,73,0.24,230.2,0.76,230.2,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.0979,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2013-01-05,2012,4,14,5,316.07,0.56,5,Dry,29,5,4,2,33,73,0.23,243.1,0.77,243.1,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2013-01-06,2012,4,14,6,326.18,0.55,5,Dry,29,5,4,2,33,73,0.22,253.2,0.78,253.2,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000741,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2013-01-07,2012,4,15,7,337.94,0.53,5,Dry,29,5,4,2,33,73,0.22,264.9,0.78,264.9,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000966,0.167,0.00668,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2013-01-08,2012,4,15,8,351.34,0.52,5,Dry,29,5,4,2,33,73,0.21,278.3,0.79,278.3,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2013-01-09,2012,4,15,9,366.38,0.5,5,Dry,29,5,4,2,33,73,0.2,293.4,0.8,293.4,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0375,0.00151,0.19,0.00767,2,0.141,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2013-01-10,2012,4,15,10,379.78,0.49,5,Dry,29,5,4,2,33,73,0.19,306.8,0.81,306.8,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.9,1610
2013-01-11,2012,4,15,11,394.82,0.48,5,Dry,29,5,4,2,33,73,0.18,321.8,0.81,321.8,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0509,0.00207,0.213,0.00867,2,0.16,0.373,0.0152,24.3,0.944,0.97,0.915,36.1,35,70.1,1680
2013-01-12,2012,4,15,12,410.4,0.46,5,Dry,29,5,4,2,33,73,0.18,337.4,0.82,337.4,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0583,0.00237,0.226,0.00922,2,0.17,0.397,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2013-01-13,2012,4,15,13,425.44,0.45,5,Dry,29,5,4,2,33,73,0.17,352.4,0.83,352.4,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,76.9,1850
2013-01-14,2012,4,16,14,441.57,0.44,5,Dry,29,5,4,2,33,73,0.17,368.6,0.83,368.6,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.6,1930
2013-01-15,2012,4,16,15,459.35,0.43,5,Dry,29,5,4,2,33,73,0.16,386.4,0.84,386.4,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0814,0.00334,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.5,2030
2013-01-16,2012,4,16,16,478.21,0.41,5,Dry,29,5,4,2,33,73,0.15,405.2,0.85,405.2,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0903,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2013-01-17,2012,4,16,17,495.99,0.4,5,Dry,29,5,4,2,33,73,0.15,423,0.85,423,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0987,0.00408,0.297,0.0123,2,0.228,0.525,0.0217,23.6,0.957,0.98,0.937,46.9,46,91.9,2210
2013-01-18,2012,4,16,18,515.4,0.39,5,Dry,29,5,4,2,33,73,0.14,442.4,0.86,442.4,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00448,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2013-01-19,2012,4,16,19,538.64,0.37,5,Dry,29,5,4,2,33,73,0.14,465.6,0.86,465.6,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.213,0.119,0.00495,0.332,0.0138,2,0.257,0.589,0.0246,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2013-01-20,2012,4,16,20,564.62,0.36,5,Dry,29,5,4,2,33,73,0.13,491.6,0.87,491.6,0,0,0,0,-2,2,29,5,4,0,35,530,990,966.1,23.9,0.227,0.131,0.00549,0.359,0.015,3,0.164,0.522,0.0219,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2013-01-21,2012,4,17,21,591.69,0.35,4,Mod_Dry,34,5,4,3,45,91,0.15,500.7,0.85,500.7,0,0,0,0,-3,3,34,5,4,0,48,544,990,966.3,23.7,0.235,0.135,0.00571,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,35.9,34.9,105,2510
2013-01-22,2012,4,17,22,617.12,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,526.1,0.85,526.1,0,0,0,0,-3,3,34,5,4,0,48,569,990,966.4,23.6,0.25,0.152,0.00645,0.402,0.017,3,0.179,0.582,0.0246,23,0.949,0.971,0.921,37.6,36.5,110,2630
2013-01-23,2012,4,17,23,642.55,0.32,4,Mod_Dry,34,5,4,3,45,91,0.14,551.5,0.86,551.5,0,0,0,0,-3,3,34,5,4,0,48,595,990,966.5,23.5,0.264,0.169,0.0072,0.434,0.0184,3,0.191,0.625,0.0265,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2013-01-24,2012,4,17,24,667.98,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,577,0.86,577,0,0,0,0,-3,3,34,5,4,0,48,620,990,966.6,23.4,0.279,0.186,0.00796,0.465,0.0199,3,0.202,0.667,0.0285,22.8,0.953,0.978,0.932,40.9,40,120,2880
2013-01-25,2012,4,17,25,692.32,0.29,4,Mod_Dry,34,5,4,3,45,91,0.13,601.3,0.87,601.3,0,0,0,0,-3,3,34,5,4,0,48,644,990,966.7,23.3,0.293,0.203,0.00869,0.495,0.0212,3,0.213,0.708,0.0304,22.6,0.954,0.98,0.935,42.4,41.6,125,2990
2013-01-26,2012,4,17,26,720.48,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,629.5,0.87,629.5,0,0,0,0,-3,3,34,5,4,0,48,672,990,966.8,23.2,0.309,0.221,0.00954,0.53,0.0228,3,0.226,0.756,0.0326,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2013-01-27,2012,4,17,27,748.1,0.27,4,Mod_Dry,34,5,4,3,45,91,0.12,657.1,0.88,657.1,0,0,0,0,-3,3,34,5,4,0,48,700,990,966.9,23.1,0.324,0.24,0.0104,0.564,0.0244,3,0.238,0.803,0.0347,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2013-01-28,2012,4,18,28,770.25,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,679.3,0.88,679.3,0,0,0,0,-3,3,34,5,4,0,48,722,990,967,23,0.337,0.255,0.0111,0.592,0.0257,3,0.248,0.84,0.0365,22.2,0.957,0.98,0.938,47.1,46.2,139,3330
2013-01-29,2012,4,18,29,787.71,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,696.7,0.88,696.7,0,0,0,0,-3,3,34,5,4,0,48,740,990,967.1,22.9,0.347,0.266,0.0116,0.613,0.0267,3,0.256,0.869,0.0379,22.1,0.957,0.98,0.938,48.1,47.2,141,3400
2013-01-30,2012,4,18,30,808.46,0.24,4,Mod_Dry,34,5,4,3,45,91,0.11,717.5,0.89,717.5,0,0,0,0,-3,3,34,5,4,0,48,760,990,967.1,22.9,0.359,0.28,0.0123,0.639,0.0279,3,0.265,0.904,0.0395,22,0.957,0.98,0.938,49.3,48.2,145,3470
2013-01-31,2012,4,18,31,828.13,0.23,4,Mod_Dry,34,5,4,3,45,91,0.11,737.1,0.89,737.1,0,0,0,0,-3,3,34,5,4,0,48,780,990,967.2,22.8,0.37,0.293,0.0129,0.663,0.0291,3,0.274,0.937,0.0411,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2013-02-01,2012,5,18,32,849.29,0.22,3,Normal,43,7,5,4,78,137,0.16,712.3,0.84,712.3,0,0,0,0,-4,4,43,7,5,0,82,767,990,967.3,22.7,0.363,0.277,0.0122,0.639,0.0282,3,0.263,0.902,0.0397,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2013-02-02,2012,5,18,33,871.7,0.22,3,Normal,43,7,5,4,78,137,0.16,734.7,0.84,734.7,0,0,0,0,-4,4,43,7,5,0,82,790,990,967.4,22.6,0.378,0.292,0.0129,0.67,0.0296,3,0.273,0.943,0.0417,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2013-02-03,2012,5,18,34,899.58,0.21,3,Normal,43,7,5,4,78,137,0.15,762.6,0.85,762.6,0,0,0,0,-4,4,43,7,5,0,82,818,990,967.5,22.5,0.403,0.308,0.0137,0.711,0.0316,3,0.283,0.995,0.0442,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2013-02-04,2012,5,19,35,924.2,0.2,3,Normal,43,7,5,4,78,137,0.15,787.2,0.85,787.2,0,0,0,0,-4,4,43,7,5,0,82,842,990,967.6,22.4,0.426,0.32,0.0143,0.746,0.0333,4,0.208,0.954,0.0426,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2013-02-05,2012,5,19,36,949.69,0.2,3,Normal,43,7,5,4,78,137,0.14,812.7,0.86,812.7,0,0,0,0,-4,4,43,7,5,0,82,868,990,967.7,22.3,0.449,0.332,0.0149,0.782,0.035,4,0.217,0.998,0.0448,21.3,0.954,0.977,0.932,40.5,39.5,158,3800
2013-02-06,2012,5,19,37,971.13,0.19,3,Normal,43,7,5,4,78,137,0.14,834.1,0.86,834.1,0,0,0,0,-4,4,43,7,5,0,82,889,990,967.8,22.2,0.469,0.343,0.0154,0.812,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2013-02-07,2012,5,19,38,983.26,0.19,3,Normal,43,7,5,4,78,137,0.14,846.3,0.86,846.3,0,0,0,0,-4,4,43,7,5,0,82,901,990,967.8,22.2,0.48,0.349,0.0157,0.829,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.8,41,164,3930
2013-02-08,2012,5,19,39,990.61,0.19,3,Normal,43,7,5,4,78,137,0.14,853.6,0.86,853.6,0,0,0,0,-4,4,43,7,5,0,82,909,990,967.9,22.1,0.487,0.352,0.0159,0.839,0.0379,4,0.231,1.07,0.0483,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
2013-02-09,2012,5,19,40,998.01,0.19,3,Normal,43,7,5,4,78,137,0.14,861,0.86,861,0,0,0,0,-4,4,43,7,5,0,82,916,990,967.9,22.1,0.493,0.356,0.0161,0.849,0.0384,4,0.233,1.08,0.049,21,0.955,0.98,0.936,42.4,41.5,166,3990
2013-02-10,2012,5,19,41,1000.5,0.18,3,Normal,43,7,5,4,78,137,0.14,863.5,0.86,863.5,0,0,0,0,-4,4,43,7,5,0,82,918,990,967.9,22.1,0.496,0.357,0.0162,0.853,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.5,41.6,166,4000
2013-02-11,2012,5,20,42,1003,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,841,0.84,841,0,0,0,0,-5,5,49,8,7,0,98,905,990,967.9,22.1,0.483,0.346,0.0157,0.829,0.0375,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2013-02-12,2012,5,20,43,1000.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,838.5,0.84,838.5,0,0,0,0,-5,5,49,8,7,0,98,902,990,967.9,22.1,0.481,0.345,0.0156,0.826,0.0374,4,0.225,1.05,0.0476,21,0.954,0.979,0.934,41.3,40.4,162,3880
2013-02-13,2012,5,20,44,998.01,0.19,2,Mod_Wet,49,8,7,5,93,162,0.16,836,0.84,836,0,0,0,0,-5,5,49,8,7,0,98,900,990,967.9,22.1,0.479,0.344,0.0155,0.822,0.0372,4,0.225,1.05,0.0474,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2013-02-14,2012,5,20,45,995.54,0.19,2,Mod_Wet,49,8,7,5,93,162,0.16,833.5,0.84,833.5,0,0,0,0,-5,5,49,8,7,0,98,898,990,967.9,22.1,0.477,0.342,0.0155,0.819,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2013-02-15,2012,5,20,46,998.01,0.19,2,Mod_Wet,49,8,7,5,93,162,0.16,836,0.84,836,0,0,0,0,-5,5,49,8,7,0,98,900,990,967.9,22.1,0.479,0.344,0.0155,0.822,0.0372,4,0.225,1.05,0.0474,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2013-02-16,2012,5,20,47,1000.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,838.5,0.84,838.5,0,0,0,0,-5,5,49,8,7,0,98,902,990,967.9,22.1,0.481,0.345,0.0156,0.826,0.0374,4,0.225,1.05,0.0476,21,0.954,0.979,0.934,41.3,40.4,162,3880
2013-02-17,2012,5,20,48,1003,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,841,0.84,841,0,0,0,0,-5,5,49,8,7,0,98,905,990,967.9,22.1,0.483,0.346,0.0157,0.829,0.0375,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2013-02-18,2012,5,21,49,1005.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,843.5,0.84,843.5,0,0,0,0,-5,5,49,8,7,0,98,907,990,967.9,22.1,0.486,0.347,0.0157,0.833,0.0377,4,0.227,1.06,0.048,21,0.954,0.979,0.934,41.5,40.6,162,3900
2013-02-19,2012,5,21,50,1008,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,846,0.84,846,0,0,0,0,-5,5,49,8,7,0,98,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.935,41.6,40.7,163,3910
2013-02-20,2012,5,21,51,1010.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,848.5,0.84,848.5,0,0,0,0,-5,5,49,8,7,0,98,912,990,967.9,22.1,0.49,0.35,0.0158,0.84,0.0381,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2013-02-21,2012,5,21,52,1018,0.18,3,Normal,43,7,5,4,78,137,0.14,881,0.86,881,0,0,0,0,-4,4,43,7,5,0,82,936,990,968,22,0.512,0.365,0.0166,0.877,0.0398,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2013-02-22,2012,5,21,53,1025.6,0.18,3,Normal,43,7,5,4,78,137,0.13,888.6,0.87,888.6,0,0,0,0,-4,4,43,7,5,0,82,944,990,968,22,0.519,0.369,0.0168,0.888,0.0403,4,0.242,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2013-02-23,2012,5,21,54,1033.2,0.18,3,Normal,43,7,5,4,78,137,0.13,896.2,0.87,896.2,0,0,0,0,-4,4,43,7,5,0,82,951,990,968,22,0.526,0.373,0.0169,0.898,0.0408,4,0.245,1.14,0.052,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2013-02-24,2012,5,21,55,1040.9,0.18,3,Normal,43,7,5,4,78,137,0.13,903.9,0.87,903.9,0,0,0,0,-4,4,43,7,5,0,82,959,990,968,22,0.533,0.376,0.0171,0.909,0.0414,4,0.248,1.16,0.0526,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2013-02-25,2012,5,22,56,1048.6,0.17,3,Normal,43,7,5,4,78,137,0.13,911.6,0.87,911.6,0,0,0,0,-4,4,43,7,5,0,82,967,990,968.1,21.9,0.54,0.38,0.0173,0.92,0.0419,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2013-02-26,2012,5,22,57,1061.6,0.17,3,Normal,43,7,5,4,78,137,0.13,924.6,0.87,924.6,0,0,0,0,-4,4,43,7,5,0,82,980,990,968.1,21.9,0.552,0.387,0.0176,0.938,0.0428,4,0.255,1.19,0.0544,20.7,0.955,0.98,0.936,44.9,44,176,4220
2013-02-27,2012,5,22,58,1074.7,0.17,3,Normal,43,7,5,4,78,137,0.13,937.7,0.87,937.7,0,0,0,0,-4,4,43,7,5,0,82,993,990,968.1,21.9,0.564,0.393,0.018,0.956,0.0437,4,0.259,1.22,0.0556,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2013-02-28,2012,5,22,59,1087.9,0.17,3,Normal,43,7,5,4,78,137,0.13,950.9,0.87,950.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.576,0.399,0.0183,0.975,0.0447,4,0.263,1.24,0.0567,20.6,0.955,0.98,0.936,45.9,44.9,180,4310
2013-03-01,2012,6,22,60,1101.3,0.16,3,Normal,49,9,9,9,107,183,0.17,918.3,0.83,918.3,0,0,0,0,-9,9,49,9,9,0,116,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.3,43.4,174,4170
2013-03-02,2012,6,22,61,1120.1,0.16,3,Normal,49,9,9,9,107,183,0.16,937.1,0.84,937.1,0,0,0,0,-9,9,49,9,9,0,116,1000,990,968.3,21.7,0.574,0.393,0.0181,0.967,0.0445,4,0.259,1.23,0.0564,20.5,0.955,0.98,0.936,45,44.1,176,4230
2013-03-03,2012,6,22,62,1133.8,0.16,3,Normal,49,9,9,9,107,183,0.16,950.8,0.84,950.8,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.587,0.399,0.0184,0.986,0.0455,4,0.263,1.25,0.0576,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2013-03-04,2012,6,23,63,1147.5,0.15,3,Normal,49,9,9,9,107,183,0.16,964.5,0.84,964.5,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.599,0.406,0.0188,1,0.0464,4,0.268,1.27,0.0588,20.4,0.955,0.98,0.936,46,45.1,180,4330
