date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-03-05,2012,6,23,64,1161.3,0.15,3,Normal,49,9,9,9,107,183,0.16,978.3,0.84,978.3,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.618,0.413,0.0191,1.03,0.0477,4,0.273,1.3,0.0604,20.3,0.955,0.98,0.936,46.5,45.6,182,4370
2013-03-06,2012,6,23,65,1175.3,0.15,3,Normal,49,9,9,9,107,183,0.16,992.3,0.84,992.3,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.639,0.419,0.0195,1.06,0.0491,4,0.277,1.34,0.062,20.2,0.955,0.98,0.936,47,46,184,4420
2013-03-07,2012,6,23,66,1189.3,0.14,3,Normal,49,9,9,9,107,183,0.15,1006,0.85,1006,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.659,0.437,0.0203,1.1,0.051,4,0.281,1.38,0.0641,20.1,0.955,0.98,0.936,47.4,46.5,186,4460
2013-03-08,2012,6,23,67,1203.5,0.14,3,Normal,49,9,9,9,107,183,0.15,1020,0.85,1020,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.68,0.469,0.0219,1.15,0.0535,4,0.284,1.43,0.0668,20,0.955,0.98,0.936,47.9,46.9,188,4500
2013-03-09,2012,6,23,68,1212,0.14,3,Normal,49,9,9,9,107,183,0.15,1029,0.85,1029,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.693,0.488,0.0228,1.18,0.0551,4,0.286,1.47,0.0684,20,0.955,0.98,0.936,48.1,47.1,189,4530
2013-03-10,2012,6,23,69,1220.5,0.14,3,Normal,49,9,9,9,107,183,0.15,1038,0.85,1038,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.705,0.507,0.0237,1.21,0.0566,4,0.288,1.5,0.0701,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2013-03-11,2012,6,24,70,1234.9,0.14,3,Normal,49,9,9,9,107,183,0.15,1052,0.85,1052,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.726,0.54,0.0253,1.27,0.0593,4,0.29,1.56,0.0729,19.8,0.955,0.98,0.936,48.8,47.8,191,4590
2013-03-12,2012,6,24,71,1243.6,0.14,3,Normal,49,9,9,9,107,183,0.15,1061,0.85,1061,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.739,0.559,0.0262,1.3,0.0608,4,0.292,1.59,0.0745,19.7,0.954,0.98,0.935,49,48,192,4610
2013-03-13,2012,6,24,72,1252.3,0.14,3,Normal,49,9,9,9,107,183,0.15,1069,0.85,1069,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.752,0.579,0.0272,1.33,0.0624,4,0.294,1.62,0.0762,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
2013-03-14,2012,6,24,73,1266.8,0.13,3,Normal,49,9,9,9,107,183,0.14,1084,0.86,1084,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.773,0.612,0.0288,1.38,0.0651,4,0.297,1.68,0.0791,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
2013-03-15,2012,6,24,74,1281.5,0.13,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.794,0.645,0.0304,1.44,0.0678,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50,48.2,193,4630
2013-03-16,2012,6,24,75,1302.2,0.13,3,Normal,49,9,9,9,107,183,0.14,1119,0.86,1100,19,4,1,1,-8,21,53,10,10,1,128,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2013-03-17,2012,6,24,76,1329,0.13,3,Normal,49,9,9,9,107,183,0.14,1146,0.86,1100,46,10,1,1,-8,42,59,10,10,1,149,1180,990,968.9,21.1,0.814,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-03-18,2012,6,25,77,1362.2,0.12,3,Normal,49,9,9,9,107,183,0.13,1179,0.87,1100,79,18,2,2,-7,64,67,11,11,2,171,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-03-19,2012,6,25,78,1402,0.12,3,Normal,49,9,9,9,107,183,0.13,1219,0.87,1100,119,27,4,4,-5,89,76,13,13,4,196,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-03-20,2012,6,25,79,1429.8,0.12,3,Normal,49,9,9,9,107,183,0.13,1247,0.87,1100,147,33,4,4,-5,111,82,13,13,4,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2013-03-21,2012,6,25,80,1464.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.088,1335,0.91,1100,235,53,7,7,1,167,94,15,14,7,234,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-03-22,2012,6,25,81,1505.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.086,1376,0.91,1100,276,59,8,8,2,199,100,16,15,8,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2013-03-23,2012,6,25,82,1553.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.083,1424,0.92,1100,324,59,10,10,4,241,100,18,17,10,308,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-03-24,2012,6,25,83,1608.6,0.094,4,Mod_Dry,41,8,7,6,67,129,0.08,1480,0.92,1100,380,59,10,12,5,294,100,18,19,11,361,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2013-03-25,2012,6,26,84,1671.3,0.087,4,Mod_Dry,41,8,7,6,67,129,0.077,1542,0.92,1100,442,59,10,13,7,353,100,18,20,13,420,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2013-03-26,2012,6,26,85,1741.7,0.079,4,Mod_Dry,41,8,7,6,67,129,0.074,1613,0.93,1100,513,59,10,16,9,419,100,18,23,15,486,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2013-03-27,2012,6,26,86,1813.2,0.071,4,Mod_Dry,41,8,7,6,67,129,0.071,1684,0.93,1100,584,59,10,18,12,485,100,18,25,18,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2013-03-28,2012,6,26,87,1878.9,0.064,4,Mod_Dry,41,8,7,6,67,129,0.069,1750,0.93,1100,650,59,10,18,14,549,100,18,25,20,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2013-03-29,2012,6,26,88,1938.3,0.057,4,Mod_Dry,41,8,7,6,67,129,0.067,1809,0.93,1100,709,59,10,18,15,607,100,18,25,21,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2013-03-30,2012,6,26,89,1991.4,0.05,4,Mod_Dry,41,8,7,6,67,129,0.065,1862,0.94,1100,762,59,10,18,17,658,100,18,25,23,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2013-03-31,2012,6,26,90,2037.8,0.046,4,Mod_Dry,41,8,7,6,67,129,0.063,1909,0.94,1100,809,59,10,18,18,704,100,18,25,24,771,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2013-04-01,2012,7,27,91,2084.5,0.043,4,Mod_Dry,45,11,10,10,72,148,0.071,1936,0.93,1100,836,55,7,15,15,744,100,18,25,25,816,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2013-04-02,2012,7,27,92,2117.1,0.04,4,Mod_Dry,45,11,10,10,72,148,0.07,1969,0.93,1100,869,55,7,15,16,776,100,18,25,26,848,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2013-04-03,2012,7,27,93,2149.8,0.038,4,Mod_Dry,45,11,10,10,72,148,0.069,2002,0.93,1100,902,55,7,15,17,808,100,18,25,27,880,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2013-04-04,2012,7,27,94,2175.4,0.037,4,Mod_Dry,45,11,10,10,72,148,0.068,2027,0.93,1100,927,55,7,15,18,832,100,18,25,28,904,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2013-04-05,2012,7,27,95,2193.7,0.036,4,Mod_Dry,45,11,10,10,72,148,0.068,2046,0.93,1100,946,55,7,15,18,851,100,18,25,28,923,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2013-04-06,2012,7,27,96,2197.4,0.035,4,Mod_Dry,45,11,10,10,72,148,0.067,2049,0.93,1100,949,55,7,15,18,854,100,18,25,28,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.3,41.4,166,3970
2013-04-07,2012,7,27,97,2193.7,0.036,4,Mod_Dry,45,11,10,10,72,148,0.068,2046,0.93,1100,946,55,7,15,18,851,100,18,25,28,923,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2013-04-08,2012,7,28,98,2182.7,0.036,4,Mod_Dry,45,11,10,10,72,148,0.068,2035,0.93,1100,935,55,7,15,18,840,100,18,25,28,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2013-04-09,2012,7,28,99,2171.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.068,2024,0.93,1100,924,55,7,15,18,829,100,18,25,28,901,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2013-04-10,2012,7,28,100,2153.4,0.038,4,Mod_Dry,45,11,10,10,72,148,0.069,2005,0.93,1100,905,55,7,15,17,811,100,18,25,27,883,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2013-04-11,2012,7,28,101,2128,0.039,4,Mod_Dry,45,11,10,10,72,148,0.07,1980,0.93,1100,880,55,7,15,16,787,100,18,25,26,859,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2013-04-12,2012,7,28,102,2102.6,0.041,4,Mod_Dry,45,11,10,10,72,148,0.07,1955,0.93,1100,855,55,7,15,16,762,100,18,25,26,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2013-04-13,2012,7,28,103,2077.3,0.043,4,Mod_Dry,45,11,10,10,72,148,0.071,1929,0.93,1100,829,55,7,15,15,737,100,18,25,25,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2013-04-14,2012,7,28,104,2044.9,0.046,4,Mod_Dry,45,11,10,10,72,148,0.072,1897,0.93,1100,797,55,7,15,14,706,100,18,25,24,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
2013-04-15,2012,7,29,105,2012.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.073,1865,0.93,1100,765,55,7,15,13,675,100,18,25,23,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2013-04-16,2012,7,29,106,1980.7,0.051,4,Mod_Dry,45,11,10,10,72,148,0.075,1833,0.93,1100,733,55,7,15,12,644,100,18,25,22,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2013-04-17,2012,7,29,107,1948.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.076,1801,0.92,1100,701,55,7,15,11,613,100,18,25,21,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2013-04-18,2012,7,29,108,1917.3,0.06,4,Mod_Dry,45,11,10,10,72,148,0.077,1769,0.92,1100,669,55,7,15,10,582,100,18,25,20,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2013-04-19,2012,7,29,109,1885.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.079,1738,0.92,1100,638,55,7,15,9,552,100,18,25,19,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2013-04-20,2012,7,29,110,1854.6,0.067,4,Mod_Dry,45,11,10,10,72,148,0.08,1707,0.92,1100,607,55,7,15,8,522,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2013-04-21,2012,7,29,111,1816.7,0.071,4,Mod_Dry,45,11,10,10,72,148,0.082,1669,0.92,1100,569,55,7,15,7,485,100,18,25,17,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2013-04-22,2012,7,30,112,1779,0.075,4,Mod_Dry,45,11,10,10,72,148,0.083,1631,0.92,1100,531,55,7,15,6,448,100,18,25,16,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2013-04-23,2012,7,30,113,1741.7,0.079,4,Mod_Dry,45,11,10,10,72,148,0.085,1594,0.92,1100,494,55,7,15,5,412,100,18,25,15,484,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2013-04-24,2012,7,30,114,1704.7,0.083,4,Mod_Dry,45,11,10,10,72,148,0.087,1557,0.91,1100,457,55,7,14,4,377,100,18,24,14,449,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-04-25,2012,7,30,115,1668,0.088,4,Mod_Dry,45,11,10,10,72,148,0.089,1520,0.91,1100,420,55,7,13,3,342,100,18,23,13,414,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2013-04-26,2012,7,30,116,1631.6,0.092,4,Mod_Dry,45,11,10,10,72,148,0.091,1484,0.91,1100,384,55,7,12,2,308,100,18,22,12,380,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2013-04-27,2012,7,30,117,1602.1,0.095,4,Mod_Dry,45,11,10,10,72,148,0.092,1454,0.91,1100,354,55,7,11,1,280,100,18,21,11,352,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2013-04-28,2012,7,30,118,1572.8,0.098,4,Mod_Dry,45,11,10,10,72,148,0.094,1425,0.91,1100,325,55,7,10,0,253,100,18,20,10,325,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-04-29,2012,7,31,119,1543.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.096,1396,0.9,1100,296,55,7,9,-1,226,100,18,19,9,298,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-04-30,2012,7,31,120,1514.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.098,1367,0.9,1100,267,55,7,8,-2,199,100,18,18,8,271,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2013-05-01,2012,8,31,121,1486.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1294,0.87,1100,194,44,6,6,-4,142,91,16,16,6,257,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2013-05-02,2012,8,31,122,1457.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1266,0.87,1100,166,38,5,5,-5,123,85,15,15,5,238,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-05-03,2012,8,31,123,1429.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1238,0.87,1100,138,31,4,4,-6,105,78,14,14,4,220,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2013-05-04,2012,8,31,124,1402,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1210,0.86,1100,110,25,3,3,-7,86,72,13,13,3,201,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-05-05,2012,8,31,125,1362.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1170,0.86,1100,70,16,2,2,-8,58,63,12,12,2,173,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-05-06,2012,8,32,126,1311.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1119,0.85,1100,19,4,1,1,-9,22,51,11,11,1,137,1170,990,968.9,21.1,0.805,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-05-07,2012,8,32,127,1266.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1075,0.85,1075,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.76,0.591,0.0278,1.35,0.0636,4,0.295,1.65,0.0774,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2013-05-08,2012,8,32,128,1223.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1031,0.84,1031,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.696,0.494,0.0231,1.19,0.0556,4,0.286,1.48,0.069,19.9,0.955,0.98,0.936,48.1,47.1,189,4530
2013-05-09,2012,8,32,129,1186.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,994.5,0.84,994.5,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.642,0.42,0.0195,1.06,0.0494,4,0.278,1.34,0.0623,20.2,0.955,0.98,0.936,47,46,184,4420
2013-05-10,2012,8,32,130,1150.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,958.2,0.83,958.2,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.593,0.403,0.0186,0.996,0.0461,4,0.266,1.26,0.0584,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
2013-05-11,2012,8,32,131,1120.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,928.1,0.83,928.1,0,0,0,0,-10,10,47,10,10,0,125,995,990,968.3,21.7,0.566,0.388,0.0179,0.954,0.0439,4,0.256,1.21,0.0557,20.5,0.955,0.98,0.936,44.6,43.7,175,4190
2013-05-12,2012,8,32,132,1090.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,898.6,0.82,898.6,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0171,0.913,0.0418,4,0.246,1.16,0.0531,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2013-05-13,2012,8,33,133,1061.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,869.6,0.82,869.6,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.512,0.36,0.0164,0.872,0.0398,4,0.236,1.11,0.0506,20.8,0.954,0.98,0.935,42.3,41.5,166,3980
2013-05-14,2012,8,33,134,1033.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,841.2,0.81,841.2,0,0,0,0,-10,10,47,10,10,0,125,908,990,968,22,0.486,0.346,0.0157,0.832,0.0378,4,0.226,1.06,0.0481,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2013-05-15,2012,8,33,135,1010.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,818.5,0.81,818.5,0,0,0,0,-10,10,47,10,10,0,125,885,990,967.9,22.1,0.466,0.335,0.0152,0.801,0.0363,4,0.219,1.02,0.0462,21,0.953,0.977,0.931,40.3,39.3,157,3780
2013-05-16,2012,8,33,136,988.15,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,796.1,0.81,796.1,0,0,0,0,-10,10,47,10,10,0,125,863,990,967.9,22.1,0.445,0.324,0.0146,0.769,0.0347,4,0.211,0.981,0.0443,21.2,0.953,0.975,0.929,39.4,38.4,153,3680
2013-05-17,2012,8,33,137,966.32,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,774.3,0.8,774.3,0,0,0,0,-10,10,47,10,10,0,125,841,990,967.8,22.2,0.425,0.314,0.0141,0.739,0.0332,3,0.286,1.03,0.0461,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
2013-05-18,2012,8,33,138,945,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,753,0.8,753,0,0,0,0,-10,10,47,10,10,0,125,820,990,967.7,22.3,0.406,0.303,0.0136,0.709,0.0318,3,0.281,0.99,0.0443,21.3,0.957,0.98,0.938,50.2,48.2,145,3470
2013-05-19,2012,8,33,139,928.78,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,736.8,0.79,736.8,0,0,0,0,-10,10,47,10,10,0,125,804,990,967.6,22.4,0.391,0.293,0.0131,0.684,0.0306,3,0.274,0.958,0.0428,21.4,0.957,0.98,0.938,49.4,48.2,145,3470
2013-05-20,2012,8,34,140,912.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.21,720.9,0.79,720.9,0,0,0,0,-10,10,47,10,10,0,125,788,990,967.6,22.4,0.376,0.283,0.0126,0.659,0.0293,3,0.267,0.926,0.0412,21.5,0.957,0.98,0.938,48.5,47.6,143,3420
2013-05-21,2012,8,34,141,897.38,0.21,5,Dry,42,9,8,6,82,147,0.16,750.4,0.84,750.4,0,0,0,0,-6,6,42,9,8,0,88,809,990,967.5,22.5,0.396,0.302,0.0134,0.698,0.031,3,0.28,0.978,0.0435,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2013-05-22,2012,8,34,142,882.25,0.21,5,Dry,42,9,8,6,82,147,0.17,735.3,0.83,735.3,0,0,0,0,-6,6,42,9,8,0,88,794,990,967.4,22.6,0.382,0.292,0.0129,0.674,0.0299,3,0.273,0.948,0.042,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2013-05-23,2012,8,34,143,867.54,0.22,5,Dry,42,9,8,6,82,147,0.17,720.5,0.83,720.5,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.282,0.0125,0.652,0.0288,3,0.267,0.919,0.0406,21.7,0.957,0.98,0.938,48.9,48,144,3450
2013-05-24,2012,8,34,144,853.27,0.22,5,Dry,42,9,8,6,82,147,0.17,706.3,0.83,706.3,0,0,0,0,-6,6,42,9,8,0,88,765,990,967.3,22.7,0.361,0.273,0.012,0.634,0.028,3,0.26,0.895,0.0394,21.8,0.957,0.98,0.938,48.1,47.2,142,3400
2013-05-25,2012,8,34,145,839.5,0.23,5,Dry,42,9,8,6,82,147,0.17,692.5,0.82,692.5,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.617,0.0271,3,0.254,0.871,0.0383,21.9,0.957,0.98,0.938,47.4,46.4,139,3340
2013-05-26,2012,8,34,146,826.27,0.23,5,Dry,42,9,8,6,82,147,0.18,679.3,0.82,679.3,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.849,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2013-05-27,2012,8,35,147,813.65,0.24,5,Dry,42,9,8,6,82,147,0.18,666.6,0.82,666.6,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.242,0.828,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2013-05-28,2012,8,35,148,801.75,0.24,5,Dry,42,9,8,6,82,147,0.18,654.8,0.82,654.8,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.238,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2013-05-29,2012,8,35,149,790.69,0.25,5,Dry,42,9,8,6,82,147,0.19,643.7,0.81,643.7,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.5,43.7,131,3140
2013-05-30,2012,8,35,150,780.72,0.25,5,Dry,42,9,8,6,82,147,0.19,633.7,0.81,633.7,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.224,0.00976,0.545,0.0237,3,0.228,0.772,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2013-05-31,2012,8,35,151,774.55,0.26,5,Dry,42,9,8,6,82,147,0.19,627.5,0.81,627.5,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00957,0.537,0.0233,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2013-06-01,2012,9,35,152,767.51,0.26,5,Dry,39,9,7,5,59,119,0.15,648.5,0.84,648.5,0,0,0,0,-5,5,39,9,7,0,64,704,990,967,23,0.326,0.234,0.0102,0.561,0.0243,3,0.234,0.795,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2013-06-02,2012,9,35,153,755.21,0.27,5,Dry,39,9,7,5,59,119,0.16,636.2,0.84,636.2,0,0,0,0,-5,5,39,9,7,0,64,691,990,966.9,23.1,0.319,0.226,0.00979,0.545,0.0236,3,0.229,0.774,0.0335,22.3,0.956,0.98,0.937,44.3,43.4,130,3130
2013-06-03,2012,9,36,154,744,0.27,5,Dry,39,9,7,5,59,119,0.16,625,0.84,625,0,0,0,0,-5,5,39,9,7,0,64,680,990,966.9,23.1,0.313,0.218,0.00945,0.531,0.023,3,0.224,0.755,0.0327,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2013-06-04,2012,9,36,155,732.24,0.27,5,Dry,39,9,7,5,59,119,0.16,613.2,0.84,613.2,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.211,0.00909,0.517,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2013-06-05,2012,9,36,156,720.48,0.28,5,Dry,39,9,7,5,59,119,0.17,601.5,0.83,601.5,0,0,0,0,-5,5,39,9,7,0,64,656,990,966.8,23.2,0.3,0.203,0.00873,0.502,0.0216,3,0.213,0.716,0.0308,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2013-06-06,2012,9,36,157,709.27,0.28,5,Dry,39,9,7,5,59,119,0.17,590.3,0.83,590.3,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.0084,0.489,0.021,3,0.208,0.697,0.0299,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2013-06-07,2012,9,36,158,698.06,0.29,5,Dry,39,9,7,5,59,119,0.17,579.1,0.83,579.1,0,0,0,0,-5,5,39,9,7,0,64,634,990,966.7,23.3,0.287,0.188,0.00806,0.475,0.0204,3,0.203,0.678,0.0291,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2013-06-08,2012,9,36,159,687.94,0.29,5,Dry,39,9,7,5,59,119,0.17,568.9,0.83,568.9,0,0,0,0,-5,5,39,9,7,0,64,624,990,966.7,23.3,0.281,0.181,0.00775,0.462,0.0198,3,0.199,0.661,0.0283,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
2013-06-09,2012,9,36,160,677.28,0.3,5,Dry,39,9,7,5,59,119,0.18,558.3,0.82,558.3,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00744,0.449,0.0192,3,0.194,0.643,0.0275,22.7,0.951,0.975,0.927,39.5,38.5,116,2770
2013-06-10,2012,9,37,161,666.61,0.31,5,Dry,39,9,7,5,59,119,0.18,547.6,0.82,547.6,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00712,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.973,0.925,38.8,37.8,113,2720
2013-06-11,2012,9,37,162,656.5,0.31,5,Dry,39,9,7,5,59,119,0.18,537.5,0.82,537.5,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.263,0.16,0.00682,0.423,0.018,3,0.184,0.608,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2013-06-12,2012,9,37,163,647.47,0.32,5,Dry,39,9,7,5,59,119,0.18,528.5,0.82,528.5,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.154,0.00655,0.412,0.0175,3,0.18,0.592,0.0252,22.9,0.949,0.971,0.921,37.6,36.5,109,2630
2013-06-13,2012,9,37,164,637.9,0.32,5,Dry,39,9,7,5,59,119,0.19,518.9,0.81,518.9,0,0,0,0,-5,5,39,9,7,0,64,574,990,966.5,23.5,0.253,0.148,0.00627,0.4,0.017,3,0.176,0.576,0.0245,23,0.948,0.97,0.92,36.9,35.8,108,2580
2013-06-14,2012,9,37,165,628.33,0.33,5,Dry,39,9,7,5,59,119,0.19,509.3,0.81,509.3,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00599,0.388,0.0165,3,0.172,0.56,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2540
2013-06-15,2012,9,37,166,618.76,0.33,5,Dry,39,9,7,5,59,119,0.19,499.8,0.81,499.8,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00571,0.377,0.0159,3,0.167,0.544,0.023,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2013-06-16,2012,9,37,167,609.74,0.34,5,Dry,39,9,7,5,59,119,0.2,490.7,0.81,490.7,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00552,0.367,0.0155,3,0.163,0.531,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
2013-06-17,2012,9,38,168,601.81,0.34,5,Dry,39,9,7,5,59,119,0.2,482.8,0.8,482.8,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.232,0.127,0.00536,0.359,0.0152,2,0.268,0.627,0.0265,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2013-06-18,2012,9,38,169,593.33,0.34,5,Dry,39,9,7,5,59,119,0.2,474.3,0.8,474.3,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00518,0.35,0.0148,2,0.263,0.613,0.0258,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
2013-06-19,2012,9,38,170,584.86,0.35,5,Dry,39,9,7,5,59,119,0.2,465.9,0.8,465.9,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.005,0.341,0.0144,2,0.257,0.598,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2013-06-20,2012,9,38,171,576.38,0.35,5,Dry,39,9,7,5,59,119,0.21,457.4,0.79,457.4,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.218,0.115,0.00483,0.333,0.014,2,0.251,0.584,0.0245,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2013-06-21,2012,9,38,172,568.45,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,407.4,0.72,407.4,0,0,0,0,-9,9,45,10,9,0,97,471,990,966.2,23.8,0.202,0.0913,0.00383,0.293,0.0123,2,0.218,0.511,0.0214,23.3,0.955,0.98,0.936,44.5,43.6,87.3,2090
2013-06-22,2012,9,38,173,560.52,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,399.5,0.71,399.5,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0876,0.00367,0.287,0.012,2,0.212,0.499,0.0209,23.4,0.955,0.98,0.936,43.7,42.9,85.7,2060
2013-06-23,2012,9,38,174,553.68,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,392.7,0.71,392.7,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0843,0.00353,0.281,0.0118,2,0.208,0.489,0.0204,23.4,0.954,0.98,0.935,43,42.2,84.3,2020
2013-06-24,2012,9,39,175,546.3,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,385.3,0.7,385.3,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0809,0.00338,0.275,0.0115,2,0.203,0.478,0.0199,23.5,0.953,0.98,0.934,42.2,41.4,82.8,1990
2013-06-25,2012,9,39,176,538.92,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,377.9,0.7,377.9,0,0,0,0,-9,9,45,10,9,0,97,442,990,966,24,0.191,0.0774,0.00323,0.269,0.0112,2,0.198,0.466,0.0195,23.5,0.952,0.979,0.932,41.5,40.6,81.2,1950
2013-06-26,2012,9,39,177,531.54,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,370.5,0.7,370.5,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.0739,0.00308,0.263,0.0109,2,0.193,0.455,0.019,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
2013-06-27,2012,9,39,178,524.15,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,363.1,0.69,363.1,0,0,0,0,-9,9,45,10,9,0,97,427,990,966,24,0.186,0.0704,0.00293,0.257,0.0107,2,0.188,0.444,0.0185,23.6,0.95,0.976,0.927,39.9,39,77.9,1870
2013-06-28,2012,9,39,179,517.32,0.39,4,Mod_Dry,45,10,9,9,88,161,0.31,356.3,0.69,356.3,0,0,0,0,-9,9,45,10,9,0,97,420,990,965.9,24.1,0.184,0.0672,0.00279,0.251,0.0104,2,0.183,0.434,0.018,23.6,0.949,0.974,0.925,39.2,38.2,76.4,1830
2013-06-29,2012,9,39,180,510.48,0.39,4,Mod_Dry,45,10,9,9,88,161,0.32,349.5,0.69,349.5,0,0,0,0,-9,9,45,10,9,0,97,413,990,965.9,24.1,0.181,0.064,0.00265,0.245,0.0102,2,0.178,0.424,0.0176,23.7,0.948,0.973,0.923,38.5,37.4,74.9,1800
2013-06-30,2012,9,39,181,503.64,0.39,4,Mod_Dry,45,10,9,9,88,161,0.32,342.6,0.68,342.6,0,0,0,0,-9,9,45,10,9,0,97,407,990,965.9,24.1,0.179,0.0607,0.00252,0.24,0.00994,2,0.174,0.414,0.0171,23.7,0.947,0.971,0.92,37.8,36.7,73.3,1760
2013-07-01,2012,10,40,182,497.9,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,362.9,0.73,362.9,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.184,0.0703,0.00291,0.255,0.0105,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.928,40.1,39.1,78.3,1880
2013-07-02,2012,10,40,183,491.61,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,356.6,0.72,356.6,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0673,0.00278,0.25,0.0103,2,0.183,0.433,0.0179,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1850
2013-07-03,2012,10,40,184,485.32,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,350.3,0.72,350.3,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0644,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.949,0.973,0.923,38.8,37.7,75.5,1810
2013-07-04,2012,10,40,185,479.04,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,344,0.72,344,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0614,0.00253,0.239,0.00986,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
2013-07-05,2012,10,40,186,472.75,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,337.8,0.71,337.8,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0584,0.00241,0.234,0.00964,2,0.17,0.404,0.0167,23.9,0.947,0.97,0.919,37.4,36.3,72.6,1740
2013-07-06,2012,10,40,187,466.46,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,331.5,0.71,331.5,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0554,0.00228,0.229,0.00941,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.7,35.6,71.3,1710
2013-07-07,2012,10,40,188,460.71,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,325.7,0.71,325.7,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0527,0.00217,0.224,0.00921,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70.1,1680
2013-07-08,2012,10,41,189,454.97,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,320,0.7,320,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.05,0.00205,0.219,0.00901,2,0.158,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.9,1650
2013-07-09,2012,10,41,190,449.23,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,314.2,0.7,314.2,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0473,0.00194,0.215,0.0088,2,0.155,0.369,0.0151,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
2013-07-10,2012,10,41,191,444.58,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,309.6,0.7,309.6,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0451,0.00185,0.211,0.00864,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2013-07-11,2012,10,41,192,439.39,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,304.4,0.69,304.4,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0427,0.00175,0.206,0.00845,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
2013-07-12,2012,10,41,193,434.19,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,299.2,0.69,299.2,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0402,0.00165,0.202,0.00827,2,0.144,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.5,1550
2013-07-13,2012,10,41,194,429,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,294,0.69,294,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0378,0.00154,0.198,0.00809,2,0.141,0.339,0.0138,24.1,0.939,0.97,0.911,32.7,31.7,63.4,1520
2013-07-14,2012,10,41,195,423.8,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,288.8,0.68,288.8,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0353,0.00144,0.194,0.0079,2,0.137,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.1,62.3,1490
2013-07-15,2012,10,42,196,418.61,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,283.6,0.68,283.6,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.156,0.0329,0.00134,0.189,0.00772,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.6,61.2,1470
2013-07-16,2012,10,42,197,413.96,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,279,0.67,279,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0307,0.00125,0.185,0.00756,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
2013-07-17,2012,10,42,198,409.31,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,274.3,0.67,274.3,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0285,0.00116,0.182,0.0074,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2013-07-18,2012,10,42,199,404.66,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,269.7,0.67,269.7,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0263,0.00107,0.178,0.00723,2,0.125,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
2013-07-19,2012,10,42,200,400.01,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,265,0.66,265,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0241,0.000979,0.174,0.00707,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
2013-07-20,2012,10,42,201,395.36,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,260.4,0.66,260.4,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0219,0.000889,0.17,0.00691,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2013-07-21,2012,10,42,202,391.81,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,256.8,0.66,256.8,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0202,0.00082,0.167,0.00679,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
2013-07-22,2012,10,43,203,387.71,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,252.7,0.65,252.7,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0183,0.000741,0.164,0.00664,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
2013-07-23,2012,10,43,204,383.61,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,248.6,0.65,248.6,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.6,1290
2013-07-24,2012,10,43,205,379.5,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,244.5,0.64,244.5,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0165,0.000669,0.159,0.00644,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2013-07-25,2012,10,43,206,375.4,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,240.4,0.64,240.4,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
2013-07-26,2012,10,43,207,371.3,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,236.3,0.64,236.3,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.2,25.5,50.9,1220
2013-07-27,2012,10,43,208,367.2,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,232.2,0.63,232.2,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0992,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
2013-07-28,2012,10,43,209,363.1,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,228.1,0.63,228.1,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2013-07-29,2012,10,44,210,359,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,224,0.62,224,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2013-07-30,2012,10,44,211,355.44,0.52,4,Mod_Dry,42,9,8,6,70,135,0.38,220.4,0.62,220.4,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0145,0.000584,0.149,0.00599,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
2013-07-31,2012,10,44,212,351.89,0.52,4,Mod_Dry,42,9,8,6,70,135,0.38,216.9,0.62,216.9,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2013-08-01,2012,11,44,213,348.33,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,233.3,0.67,233.3,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0156,0.000627,0.151,0.00609,2,0.1,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2013-08-02,2012,11,44,214,343.14,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,228.1,0.67,228.1,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.006,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2013-08-03,2012,11,44,215,338.49,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,223.5,0.66,223.5,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000592,0.147,0.00591,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2013-08-04,2012,11,44,216,333.84,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,218.8,0.66,218.8,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2013-08-05,2012,11,45,217,330.29,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,215.3,0.65,215.3,0,0,0,0,-4,4,39,7,5,0,64,266,990,965.1,24.9,0.13,0.014,0.000563,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2013-08-06,2012,11,45,218,326.18,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,211.2,0.65,211.2,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00568,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
2013-08-07,2012,11,45,219,322.08,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,207.1,0.64,207.1,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1120
2013-08-08,2012,11,45,220,317.98,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,203,0.64,203,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
2013-08-09,2012,11,45,221,313.88,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,198.9,0.63,198.9,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2013-08-10,2012,11,45,222,310.32,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,195.3,0.63,195.3,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2013-08-11,2012,11,45,223,306.77,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,191.8,0.63,191.8,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.201,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2013-08-12,2012,11,46,224,303.21,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,188.2,0.62,188.2,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00525,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2013-08-13,2012,11,46,225,299.66,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,184.7,0.62,184.7,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0114,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2013-08-14,2012,11,46,226,296.11,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,181.1,0.61,181.1,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
2013-08-15,2012,11,46,227,293.64,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,178.6,0.61,178.6,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000435,0.128,0.00508,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2013-08-16,2012,11,46,228,290.64,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,175.6,0.6,175.6,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2013-08-17,2012,11,46,229,287.63,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,172.6,0.6,172.6,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000414,0.125,0.00497,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2013-08-18,2012,11,46,230,284.62,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,169.6,0.6,169.6,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2013-08-19,2012,11,47,231,281.61,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,166.6,0.59,166.6,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00991,0.000394,0.122,0.00486,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
2013-08-20,2012,11,47,232,278.61,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,163.6,0.59,163.6,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00966,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2013-08-21,2012,11,47,233,275.6,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,160.6,0.58,160.6,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.0094,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2013-08-22,2012,11,47,234,272.59,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,157.6,0.58,157.6,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2013-08-23,2012,11,47,235,269.58,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,154.6,0.57,154.6,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00889,0.000352,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2013-08-24,2012,11,47,236,267.12,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,152.1,0.57,152.1,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00868,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
2013-08-25,2012,11,47,237,264.66,0.64,4,Mod_Dry,39,7,5,4,60,115,0.43,149.7,0.56,149.7,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00847,0.000336,0.115,0.00455,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2013-08-26,2012,11,48,238,262.2,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,147.2,0.56,147.2,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00826,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2013-08-27,2012,11,48,239,259.74,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,144.7,0.56,144.7,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00805,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2013-08-28,2012,11,48,240,257.28,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,142.3,0.55,142.3,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00784,0.00031,0.112,0.00442,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2013-08-29,2012,11,48,241,254.82,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,139.8,0.55,139.8,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00763,0.000302,0.111,0.00437,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2013-08-30,2012,11,48,242,252.36,0.66,4,Mod_Dry,39,7,5,4,60,115,0.46,137.4,0.54,137.4,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00433,1,0.128,0.237,0.00939,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2013-08-31,2012,11,48,243,249.89,0.66,4,Mod_Dry,39,7,5,4,60,115,0.46,134.9,0.54,134.9,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,30.9,30,30,720
2013-09-01,2012,12,48,244,247.43,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,156.4,0.63,156.4,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2013-09-02,2012,12,49,245,243.33,0.68,4,Mod_Dry,34,6,4,3,44,91,0.37,152.3,0.63,152.3,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.2,34.2,820
2013-09-03,2012,12,49,246,239.78,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,148.8,0.62,148.8,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.0084,0.000331,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2013-09-04,2012,12,49,247,236.22,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2013-09-05,2012,12,49,248,233.76,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,142.8,0.61,142.8,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00788,0.00031,0.109,0.0043,1,0.135,0.245,0.00963,25.2,0.936,0.97,0.908,33,32,32,767
2013-09-06,2012,12,49,249,230.75,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,139.8,0.61,139.8,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.3,31.3,31.3,751
2013-09-07,2012,12,49,250,227.75,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,136.8,0.6,136.8,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.00919,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2013-09-08,2012,12,49,251,224.74,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2013-09-09,2012,12,50,252,221.73,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,130.7,0.59,130.7,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2013-09-10,2012,12,50,253,218.72,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2013-09-11,2012,12,50,254,215.71,0.75,5,Dry,30,6,4,2,30,72,0.33,143.7,0.67,143.7,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.1,0.00797,0.000312,0.108,0.00425,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2013-09-12,2012,12,50,255,213.25,0.76,5,Dry,30,6,4,2,30,72,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0995,0.00776,0.000304,0.107,0.0042,1,0.133,0.24,0.00942,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
2013-09-13,2012,12,50,256,210.79,0.77,5,Dry,30,6,4,2,30,72,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00755,0.000296,0.106,0.00416,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2013-09-14,2012,12,50,257,208.33,0.78,5,Dry,30,6,4,2,30,72,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0978,0.00734,0.000287,0.105,0.00411,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2013-09-15,2012,12,50,258,205.87,0.79,5,Dry,30,6,4,2,30,72,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00713,0.000279,0.104,0.00407,1,0.123,0.227,0.00889,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2013-09-16,2012,12,51,259,203.41,0.79,5,Dry,30,6,4,2,30,72,0.35,131.4,0.65,131.4,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00692,0.000271,0.103,0.00402,1,0.12,0.223,0.00871,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2013-09-17,2012,12,51,260,202.04,0.8,5,Dry,30,6,4,2,30,72,0.36,130,0.64,130,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.0068,0.000266,0.102,0.004,1,0.118,0.22,0.00861,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2013-09-18,2012,12,51,261,200.13,0.8,5,Dry,30,6,4,2,30,72,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00664,0.000259,0.102,0.00397,1,0.115,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,690
2013-09-19,2012,12,51,262,198.21,0.81,5,Dry,30,6,4,2,30,72,0.36,126.2,0.64,126.2,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00648,0.000253,0.101,0.00393,1,0.113,0.214,0.00834,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2013-09-20,2012,12,51,263,196.3,0.81,5,Dry,30,6,4,2,30,72,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00632,0.000247,0.0998,0.0039,1,0.11,0.21,0.00821,25.4,0.928,0.97,0.9,28.7,27.9,27.9,668
2013-09-21,2012,12,51,264,194.39,0.82,5,Dry,30,6,4,2,30,72,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00615,0.00024,0.099,0.00387,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-09-22,2012,12,51,265,192.47,0.82,5,Dry,30,6,4,2,30,72,0.37,120.5,0.63,120.5,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0922,0.00599,0.000234,0.0982,0.00384,1,0.105,0.203,0.00795,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2013-09-23,2012,12,52,266,190.56,0.83,5,Dry,30,6,4,2,30,72,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00583,0.000228,0.0973,0.0038,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2013-09-24,2012,12,52,267,188.64,0.83,5,Dry,30,6,4,2,30,72,0.38,116.6,0.62,116.6,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00566,0.000221,0.0965,0.00377,1,0.1,0.196,0.00768,25.4,0.922,0.97,0.895,26.8,26,26,623
2013-09-25,2012,12,52,268,187.28,0.84,5,Dry,30,6,4,2,30,72,0.38,115.3,0.62,115.3,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00555,0.000217,0.0959,0.00375,1,0.0981,0.194,0.00759,25.4,0.921,0.97,0.894,26.4,25.6,25.6,616
2013-09-26,2012,12,52,269,185.36,0.84,5,Dry,30,6,4,2,30,72,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00539,0.000211,0.095,0.00372,1,0.0955,0.191,0.00745,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2013-09-27,2012,12,52,270,183.45,0.85,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.093,0.187,0.00732,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-09-28,2012,12,52,271,181.54,0.86,5,Dry,30,6,4,2,30,72,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00506,0.000198,0.0934,0.00365,1,0.0904,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2013-09-29,2012,12,52,272,180.71,0.86,5,Dry,30,6,4,2,30,72,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00499,0.000195,0.093,0.00364,1,0.0893,0.182,0.00713,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2013-09-30,2012,12,53,273,179.89,0.86,5,Dry,30,6,4,2,30,72,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00492,0.000193,0.0926,0.00362,1,0.0882,0.181,0.00707,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2013-10-01,2013,1,1,274,177.98,0.87,5,Dry,24,4,2,2,20,52,0.29,126,0.71,126,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0906,0.00646,0.000253,0.097,0.0038,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2013-10-02,2013,1,1,275,177.71,0.87,5,Dry,24,4,2,2,20,52,0.29,125.7,0.71,125.7,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00644,0.000252,0.0969,0.00379,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2013-10-03,2013,1,1,276,175.79,0.87,5,Dry,24,4,2,2,20,52,0.3,123.8,0.7,123.8,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00627,0.000245,0.0961,0.00376,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
