date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-10-04,2013,1,1,277,174.43,0.88,5,Dry,24,4,2,2,20,52,0.3,122.4,0.7,122.4,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00616,0.000241,0.0955,0.00374,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,656
2013-10-05,2013,1,1,278,173.06,0.88,5,Dry,24,4,2,2,20,52,0.3,121.1,0.7,121.1,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00604,0.000236,0.0949,0.00371,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27,27,648
2013-10-06,2013,1,1,279,171.69,0.89,5,Dry,24,4,2,2,20,52,0.3,119.7,0.7,119.7,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00592,0.000232,0.0943,0.00369,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2013-10-07,2013,1,1,280,170.32,0.89,5,Dry,24,4,2,2,20,52,0.3,118.3,0.69,118.3,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00581,0.000227,0.0937,0.00367,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,632
2013-10-08,2013,1,2,281,168.96,0.89,5,Dry,24,4,2,2,20,52,0.31,117,0.69,117,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.00569,0.000223,0.0931,0.00365,1,0.1,0.193,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,625
2013-10-09,2013,1,2,282,168.68,0.89,5,Dry,24,4,2,2,20,52,0.31,116.7,0.69,116.7,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00567,0.000222,0.093,0.00364,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,623
2013-10-10,2013,1,2,283,166.77,0.9,5,Dry,24,4,2,2,20,52,0.31,114.8,0.69,114.8,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00551,0.000216,0.0921,0.00361,1,0.0974,0.19,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2013-10-11,2013,1,2,284,166.5,0.9,5,Dry,24,4,2,2,20,52,0.31,114.5,0.69,114.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0865,0.00548,0.000215,0.092,0.0036,1,0.0971,0.189,0.00741,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2013-10-12,2013,1,2,285,164.58,0.9,5,Dry,24,4,2,2,20,52,0.32,112.6,0.68,112.6,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00532,0.000208,0.0912,0.00357,1,0.0945,0.186,0.00727,25.3,0.92,0.97,0.892,25.7,25,25,599
2013-10-13,2013,1,2,286,164.31,0.9,5,Dry,24,4,2,2,20,52,0.32,112.3,0.68,112.3,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.0053,0.000207,0.0911,0.00357,1,0.0941,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2013-10-14,2013,1,2,287,163.49,0.9,5,Dry,24,4,2,2,20,52,0.32,111.5,0.68,111.5,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0855,0.00523,0.000205,0.0907,0.00355,1,0.093,0.184,0.0072,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-10-15,2013,1,3,288,162.67,0.91,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0903,0.00354,1,0.0919,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2013-10-16,2013,1,3,289,161.85,0.91,5,Dry,24,4,2,2,20,52,0.32,109.8,0.68,109.8,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.000199,0.09,0.00353,1,0.0908,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2013-10-17,2013,1,3,290,161.03,0.91,5,Dry,24,4,2,2,20,52,0.32,109,0.68,109,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00502,0.000197,0.0896,0.00351,1,0.0897,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2013-10-18,2013,1,3,291,159.11,0.91,5,Dry,24,4,2,2,20,52,0.33,107.1,0.67,107.1,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00485,0.00019,0.0888,0.00348,1,0.0871,0.176,0.00689,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
2013-10-19,2013,1,3,292,158.84,0.91,5,Dry,24,4,2,2,20,52,0.33,106.8,0.67,106.8,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00483,0.000189,0.0887,0.00347,1,0.0867,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2013-10-20,2013,1,3,293,158.02,0.91,5,Dry,24,4,2,2,20,52,0.33,106,0.67,106,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00476,0.000187,0.0883,0.00346,1,0.0856,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2013-10-21,2013,1,3,294,157.75,0.91,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.173,0.0068,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2013-10-22,2013,1,4,295,158.57,0.91,5,Dry,24,4,2,2,20,52,0.33,106.6,0.67,106.6,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0837,0.00481,0.000188,0.0885,0.00347,1,0.0864,0.175,0.00685,25.3,0.916,0.97,0.888,24.2,23.5,23.5,565
2013-10-23,2013,1,4,296,162.12,0.91,5,Dry,24,4,2,2,20,52,0.32,110.1,0.68,110.1,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00511,0.0002,0.0901,0.00353,1,0.0912,0.181,0.0071,25.3,0.918,0.97,0.89,25.1,24.4,24.4,585
2013-10-24,2013,1,4,297,165.13,0.9,5,Dry,24,4,2,2,20,52,0.32,113.1,0.69,113.1,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00537,0.00021,0.0914,0.00358,1,0.0952,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2013-10-25,2013,1,4,298,163.76,0.9,5,Dry,24,4,2,2,20,52,0.32,111.8,0.68,111.8,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00525,0.000206,0.0908,0.00356,1,0.0934,0.184,0.00722,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2013-10-26,2013,1,4,299,163.49,0.9,5,Dry,24,4,2,2,20,52,0.32,111.5,0.68,111.5,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0855,0.00523,0.000205,0.0907,0.00355,1,0.093,0.184,0.0072,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-10-27,2013,1,4,300,165.4,0.9,5,Dry,24,4,2,2,20,52,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00539,0.000211,0.0915,0.00359,1,0.0956,0.187,0.00733,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2013-10-28,2013,1,4,301,164.58,0.9,5,Dry,24,4,2,2,20,52,0.32,112.6,0.68,112.6,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00532,0.000208,0.0912,0.00357,1,0.0945,0.186,0.00727,25.3,0.92,0.97,0.892,25.7,25,25,599
2013-10-29,2013,1,5,302,163.21,0.91,5,Dry,24,4,2,2,20,52,0.32,111.2,0.68,111.2,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.0052,0.000204,0.0906,0.00355,1,0.0926,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2013-10-30,2013,1,5,303,162.94,0.91,5,Dry,24,4,2,2,20,52,0.32,110.9,0.68,110.9,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00518,0.000203,0.0905,0.00354,1,0.0923,0.183,0.00716,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2013-10-31,2013,1,5,304,161.57,0.91,5,Dry,24,4,2,2,20,52,0.32,109.6,0.68,109.6,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00506,0.000198,0.0899,0.00352,1,0.0904,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2013-11-01,2013,2,5,305,161.3,0.91,5,Dry,23,4,2,2,19,50,0.31,111.3,0.69,111.3,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00521,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2013-11-02,2013,2,5,306,163.76,0.9,5,Dry,23,4,2,2,19,50,0.3,113.8,0.69,113.8,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00542,0.000212,0.0913,0.00358,1,0.0961,0.187,0.00734,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2013-11-03,2013,2,5,307,168.96,0.89,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00586,0.00023,0.0936,0.00367,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2013-11-04,2013,2,5,308,169.23,0.89,5,Dry,23,4,2,2,19,50,0.29,119.2,0.7,119.2,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2013-11-05,2013,2,6,309,172.24,0.88,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2013-11-06,2013,2,6,310,173.61,0.88,5,Dry,23,4,2,2,19,50,0.29,123.6,0.71,123.6,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0956,0.00374,1,0.109,0.205,0.00803,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2013-11-07,2013,2,6,311,175.52,0.88,5,Dry,23,4,2,2,19,50,0.28,125.5,0.71,125.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00642,0.000251,0.0965,0.00378,1,0.112,0.208,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2013-11-08,2013,2,6,312,177.43,0.87,5,Dry,23,4,2,2,19,50,0.28,127.4,0.72,127.4,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00658,0.000258,0.0973,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.4,28.6,28.6,685
2013-11-09,2013,2,6,313,177.16,0.87,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2013-11-10,2013,2,6,314,176.34,0.87,5,Dry,23,4,2,2,19,50,0.28,126.3,0.72,126.3,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2013-11-11,2013,2,6,315,174.43,0.88,5,Dry,23,4,2,2,19,50,0.29,124.4,0.71,124.4,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2013-11-12,2013,2,7,316,172.51,0.88,5,Dry,23,4,2,2,19,50,0.29,122.5,0.71,122.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00616,0.000241,0.0952,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-11-13,2013,2,7,317,172.24,0.88,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2013-11-14,2013,2,7,318,171.42,0.89,5,Dry,23,4,2,2,19,50,0.29,121.4,0.71,121.4,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00607,0.000238,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2013-11-15,2013,2,7,319,170.6,0.89,5,Dry,23,4,2,2,19,50,0.29,120.6,0.71,120.6,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.006,0.000235,0.0943,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2013-11-16,2013,2,7,320,171.96,0.88,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.000239,0.0949,0.00372,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.899,28.1,27.2,27.2,654
2013-11-17,2013,2,7,321,173.88,0.88,5,Dry,23,4,2,2,19,50,0.29,123.9,0.71,123.9,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00628,0.000246,0.0958,0.00375,1,0.11,0.206,0.00804,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2013-11-18,2013,2,7,322,173.61,0.88,5,Dry,23,4,2,2,19,50,0.29,123.6,0.71,123.6,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0956,0.00374,1,0.109,0.205,0.00803,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2013-11-19,2013,2,8,323,176.07,0.87,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0967,0.00379,1,0.113,0.209,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2013-11-20,2013,2,8,324,179.07,0.87,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00672,0.000263,0.098,0.00384,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2013-11-21,2013,2,8,325,180.44,0.86,5,Dry,23,4,2,2,19,50,0.28,130.4,0.72,130.4,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00684,0.000267,0.0986,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,702
2013-11-22,2013,2,8,326,185.64,0.84,5,Dry,23,4,2,2,19,50,0.27,135.6,0.73,135.6,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00728,0.000285,0.101,0.00395,1,0.126,0.227,0.00886,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2013-11-23,2013,2,8,327,187.55,0.84,5,Dry,23,4,2,2,19,50,0.27,137.6,0.73,137.6,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00744,0.000291,0.102,0.00398,1,0.128,0.23,0.00899,25.3,0.933,0.97,0.905,31.9,31,31,743
2013-11-24,2013,2,8,328,189.46,0.83,5,Dry,23,4,2,2,19,50,0.26,139.5,0.74,139.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.095,0.0076,0.000297,0.103,0.00401,1,0.131,0.233,0.00912,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2013-11-25,2013,2,8,329,192.47,0.82,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00786,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2013-11-26,2013,2,9,330,191.65,0.83,5,Dry,23,4,2,2,19,50,0.26,141.7,0.74,141.7,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.00779,0.000305,0.104,0.00405,1,0.134,0.237,0.00927,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2013-11-27,2013,2,9,331,189.74,0.83,5,Dry,23,4,2,2,19,50,0.26,139.7,0.74,139.7,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00763,0.000298,0.103,0.00402,1,0.131,0.234,0.00914,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2013-11-28,2013,2,9,332,188.37,0.83,5,Dry,23,4,2,2,19,50,0.27,138.4,0.73,138.4,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00751,0.000294,0.102,0.00399,1,0.129,0.231,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2013-11-29,2013,2,9,333,187,0.84,5,Dry,23,4,2,2,19,50,0.27,137,0.73,137,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.0074,0.000289,0.102,0.00397,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2013-11-30,2013,2,9,334,188.92,0.83,5,Dry,23,4,2,2,19,50,0.27,138.9,0.73,138.9,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00756,0.000295,0.102,0.004,1,0.13,0.232,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2013-12-01,2013,3,9,335,191.93,0.82,5,Dry,26,4,3,2,24,59,0.31,132.9,0.69,132.9,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2013-12-02,2013,3,9,336,194.93,0.82,5,Dry,26,4,3,2,24,59,0.3,135.9,0.7,135.9,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00893,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2013-12-03,2013,3,10,337,200.13,0.8,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2013-12-04,2013,3,10,338,203.14,0.79,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2013-12-05,2013,3,10,339,203.41,0.79,5,Dry,26,4,3,2,24,59,0.29,144.4,0.71,144.4,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000314,0.106,0.00415,1,0.137,0.244,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2013-12-06,2013,3,10,340,204.23,0.79,5,Dry,26,4,3,2,24,59,0.29,145.2,0.71,145.2,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00809,0.000317,0.107,0.00417,1,0.139,0.245,0.00958,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2013-12-07,2013,3,10,341,207.24,0.78,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2013-12-08,2013,3,10,342,213.53,0.76,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2013-12-09,2013,3,10,343,218.18,0.74,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2013-12-10,2013,3,11,344,223.37,0.73,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00972,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2013-12-11,2013,3,11,345,227.47,0.71,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,918
2013-12-12,2013,3,11,346,231.57,0.7,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2013-12-13,2013,3,11,347,235.68,0.69,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2013-12-14,2013,3,11,348,235.95,0.69,5,Dry,26,4,3,2,24,59,0.25,176.9,0.75,176.9,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,968
2013-12-15,2013,3,11,349,238.96,0.68,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2013-12-16,2013,3,11,350,243.61,0.67,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00488,1,0.192,0.315,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2013-12-17,2013,3,12,351,247.71,0.67,5,Dry,26,4,3,2,24,59,0.24,188.7,0.76,188.7,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
2013-12-18,2013,3,12,352,251.81,0.66,5,Dry,26,4,3,2,24,59,0.23,192.8,0.77,192.8,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2013-12-19,2013,3,12,353,257,0.65,5,Dry,26,4,3,2,24,59,0.23,198,0.77,198,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2013-12-20,2013,3,12,354,262.2,0.64,5,Dry,26,4,3,2,24,59,0.23,203.2,0.78,203.2,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00522,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1110
2013-12-21,2013,3,12,355,265.21,0.63,5,Dry,26,4,3,2,24,59,0.22,206.2,0.78,206.2,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2013-12-22,2013,3,12,356,267.12,0.63,5,Dry,26,4,3,2,24,59,0.22,208.1,0.78,208.1,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.223,0.358,0.0142,24.9,0.956,0.98,0.937,48.5,47.6,47.6,1140
2013-12-23,2013,3,12,357,271.22,0.62,5,Dry,26,4,3,2,24,59,0.22,212.2,0.78,212.2,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.5,48.2,48.2,1160
2013-12-24,2013,3,13,358,277.51,0.61,5,Dry,26,4,3,2,24,59,0.21,218.5,0.79,218.5,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2013-12-25,2013,3,13,359,283.8,0.6,5,Dry,26,4,3,2,24,59,0.21,224.8,0.79,224.8,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.00059,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2013-12-26,2013,3,13,360,287.9,0.6,5,Dry,26,4,3,2,24,59,0.2,228.9,0.8,228.9,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.00569,2,0.097,0.24,0.00955,24.9,0.923,0.97,0.895,25.8,25,50,1200
2013-12-27,2013,3,13,361,292,0.59,5,Dry,26,4,3,2,24,59,0.2,233,0.8,233,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0998,0.245,0.00974,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2013-12-28,2013,3,13,362,299.39,0.58,5,Dry,26,4,3,2,24,59,0.2,240.4,0.8,240.4,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.0059,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
2013-12-29,2013,3,13,363,308.96,0.57,5,Dry,26,4,3,2,24,59,0.19,250,0.81,250,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000678,0.152,0.00608,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.8,1310
2013-12-30,2013,3,13,364,319.07,0.56,5,Dry,26,4,3,2,24,59,0.18,260.1,0.81,260.1,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0218,0.00087,0.161,0.00643,2,0.118,0.279,0.0111,24.7,0.931,0.97,0.903,29.4,28.5,57,1370
2013-12-31,2013,3,14,365,331.38,0.54,5,Dry,26,4,3,2,24,59,0.18,272.4,0.82,272.4,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0276,0.00111,0.171,0.00685,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2014-01-01,2013,4,14,1,343.68,0.53,5,Dry,29,5,4,2,33,73,0.21,270.7,0.79,270.7,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0268,0.00108,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.1,1420
2014-01-02,2013,4,14,2,357.63,0.51,5,Dry,29,5,4,2,33,73,0.2,284.6,0.8,284.6,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0333,0.00134,0.183,0.00737,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2014-01-03,2013,4,14,3,367.75,0.5,5,Dry,29,5,4,2,33,73,0.2,294.8,0.8,294.8,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0381,0.00154,0.191,0.00772,2,0.141,0.333,0.0134,24.4,0.939,0.97,0.911,33.2,32.2,64.3,1540
2014-01-04,2013,4,14,4,377.32,0.49,5,Dry,29,5,4,2,33,73,0.19,304.3,0.81,304.3,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0426,0.00173,0.199,0.00805,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2014-01-05,2013,4,14,5,386.89,0.48,5,Dry,29,5,4,2,33,73,0.19,313.9,0.81,313.9,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
2014-01-06,2013,4,14,6,396.46,0.47,5,Dry,29,5,4,2,33,73,0.18,323.5,0.82,323.5,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0517,0.0021,0.215,0.00872,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2014-01-07,2013,4,15,7,409.31,0.46,5,Dry,29,5,4,2,33,73,0.18,336.3,0.82,336.3,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0577,0.00235,0.225,0.00918,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2014-01-08,2013,4,15,8,423.25,0.45,5,Dry,29,5,4,2,33,73,0.17,350.3,0.83,350.3,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0643,0.00263,0.237,0.00967,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2014-01-09,2013,4,15,9,435.01,0.44,5,Dry,29,5,4,2,33,73,0.17,362,0.83,362,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0699,0.00286,0.247,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.6,79.1,1900
2014-01-10,2013,4,15,10,446.77,0.43,5,Dry,29,5,4,2,33,73,0.16,373.8,0.84,373.8,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0754,0.00309,0.256,0.0105,2,0.195,0.451,0.0185,23.9,0.952,0.98,0.932,41.8,40.9,81.8,1960
2014-01-11,2013,4,15,11,459.07,0.43,5,Dry,29,5,4,2,33,73,0.16,386.1,0.84,386.1,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0812,0.00334,0.266,0.0109,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
2014-01-12,2013,4,15,12,473.57,0.42,5,Dry,29,5,4,2,33,73,0.15,400.6,0.85,400.6,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.19,0.0881,0.00363,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2014-01-13,2013,4,15,13,488.06,0.4,5,Dry,29,5,4,2,33,73,0.15,415.1,0.85,415.1,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.195,0.0949,0.00392,0.29,0.012,2,0.223,0.513,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.3,2170
2014-01-14,2013,4,16,14,503.1,0.39,5,Dry,29,5,4,2,33,73,0.14,430.1,0.85,430.1,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00423,0.303,0.0125,2,0.233,0.536,0.0222,23.6,0.957,0.98,0.938,47.6,46.7,93.4,2240
2014-01-15,2013,4,16,15,518.68,0.38,5,Dry,29,5,4,2,33,73,0.14,445.7,0.86,445.7,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00454,0.316,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2014-01-16,2013,4,16,16,534.82,0.38,5,Dry,29,5,4,2,33,73,0.14,461.8,0.86,461.8,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2014-01-17,2013,4,16,17,550.4,0.37,5,Dry,29,5,4,2,33,73,0.13,477.4,0.87,477.4,0,0,0,0,-2,2,29,5,4,0,35,515,990,966.1,23.9,0.219,0.124,0.0052,0.344,0.0144,2,0.265,0.608,0.0254,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2014-01-18,2013,4,16,18,569.27,0.36,5,Dry,29,5,4,2,33,73,0.13,496.3,0.87,496.3,0,0,0,0,-2,2,29,5,4,0,35,534,990,966.2,23.8,0.23,0.133,0.00559,0.363,0.0152,3,0.166,0.529,0.0222,23.3,0.946,0.97,0.917,35.8,34.7,104,2500
2014-01-19,2013,4,16,19,589.78,0.35,5,Dry,29,5,4,2,33,73,0.12,516.8,0.88,516.8,0,0,0,0,-2,2,29,5,4,0,35,555,990,966.3,23.7,0.242,0.146,0.00616,0.388,0.0163,3,0.175,0.563,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2014-01-20,2013,4,16,20,610.29,0.34,5,Dry,29,5,4,2,33,73,0.12,537.3,0.88,537.3,0,0,0,0,-2,2,29,5,4,0,35,575,990,966.3,23.7,0.253,0.16,0.00676,0.413,0.0175,3,0.184,0.598,0.0253,23.1,0.95,0.973,0.924,38.5,37.4,112,2690
2014-01-21,2013,4,17,21,626.96,0.33,4,Mod_Dry,34,5,4,3,45,91,0.14,536,0.85,536,0,0,0,0,-3,3,34,5,4,0,48,579,990,966.4,23.6,0.256,0.159,0.00674,0.415,0.0176,3,0.184,0.598,0.0254,23,0.95,0.972,0.923,38.3,37.2,112,2680
2014-01-22,2013,4,17,22,645.29,0.32,4,Mod_Dry,34,5,4,3,45,91,0.14,554.3,0.86,554.3,0,0,0,0,-3,3,34,5,4,0,48,597,990,966.5,23.5,0.266,0.171,0.00728,0.437,0.0186,3,0.192,0.629,0.0268,22.9,0.951,0.975,0.927,39.4,38.5,115,2770
2014-01-23,2013,4,17,23,665.79,0.31,4,Mod_Dry,34,5,4,3,45,91,0.14,574.8,0.86,574.8,0,0,0,0,-3,3,34,5,4,0,48,618,990,966.6,23.4,0.278,0.185,0.00789,0.463,0.0197,3,0.201,0.664,0.0283,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2014-01-24,2013,4,17,24,687.39,0.29,4,Mod_Dry,34,5,4,3,45,91,0.13,596.4,0.87,596.4,0,0,0,0,-3,3,34,5,4,0,48,639,990,966.6,23.4,0.29,0.199,0.00854,0.489,0.021,3,0.211,0.7,0.03,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
2014-01-25,2013,4,17,25,709.54,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,618.5,0.87,618.5,0,0,0,0,-3,3,34,5,4,0,48,662,990,966.7,23.3,0.302,0.214,0.00921,0.517,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.5,42.6,128,3070
2014-01-26,2013,4,17,26,733.33,0.27,4,Mod_Dry,34,5,4,3,45,91,0.12,642.3,0.88,642.3,0,0,0,0,-3,3,34,5,4,0,48,685,990,966.8,23.2,0.316,0.23,0.00993,0.546,0.0236,3,0.232,0.778,0.0336,22.4,0.956,0.98,0.937,44.9,44,132,3170
2014-01-27,2013,4,17,27,758.21,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,667.2,0.88,667.2,0,0,0,0,-3,3,34,5,4,0,48,710,990,966.9,23.1,0.33,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.2,0.957,0.98,0.938,46.4,45.5,137,3280
2014-01-28,2013,4,18,28,776.9,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,685.9,0.88,685.9,0,0,0,0,-3,3,34,5,4,0,48,729,990,967,23,0.341,0.259,0.0113,0.6,0.0261,3,0.251,0.851,0.037,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2014-01-29,2013,4,18,29,795.31,0.25,4,Mod_Dry,34,5,4,3,45,91,0.11,704.3,0.89,704.3,0,0,0,0,-3,3,34,5,4,0,48,747,990,967.1,22.9,0.351,0.271,0.0118,0.623,0.0272,3,0.259,0.882,0.0385,22,0.957,0.98,0.938,48.6,47.6,143,3430
2014-01-30,2013,4,18,30,820.78,0.24,4,Mod_Dry,34,5,4,3,45,91,0.11,729.8,0.89,729.8,0,0,0,0,-3,3,34,5,4,0,48,773,990,967.2,22.8,0.366,0.288,0.0126,0.654,0.0287,3,0.271,0.925,0.0405,21.9,0.957,0.98,0.938,50,48.2,145,3470
2014-01-31,2013,4,18,31,849.29,0.22,4,Mod_Dry,34,5,4,3,45,91,0.11,758.3,0.89,758.3,0,0,0,0,-3,3,34,5,4,0,48,801,990,967.3,22.7,0.388,0.306,0.0135,0.694,0.0306,3,0.282,0.977,0.043,21.7,0.957,0.98,0.937,51.5,48.2,145,3470
2014-02-01,2013,5,18,32,880.12,0.21,3,Normal,43,7,5,4,78,137,0.16,743.1,0.84,743.1,0,0,0,0,-4,4,43,7,5,0,82,798,990,967.4,22.6,0.386,0.297,0.0132,0.683,0.0302,3,0.277,0.96,0.0425,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2014-02-02,2013,5,18,33,912.9,0.21,3,Normal,43,7,5,4,78,137,0.15,775.9,0.85,775.9,0,0,0,0,-4,4,43,7,5,0,82,831,990,967.6,22.4,0.416,0.315,0.014,0.73,0.0325,3,0.287,1.02,0.0453,21.4,0.956,0.98,0.937,52,48.2,145,3470
2014-02-03,2013,5,18,34,947.34,0.2,3,Normal,43,7,5,4,78,137,0.14,810.3,0.85,810.3,0,0,0,0,-4,4,43,7,5,0,82,865,990,967.7,22.3,0.447,0.331,0.0148,0.778,0.0349,4,0.216,0.994,0.0446,21.3,0.953,0.977,0.931,40.4,39.4,158,3790
2014-02-04,2013,5,19,35,978.39,0.19,3,Normal,43,7,5,4,78,137,0.14,841.4,0.86,841.4,0,0,0,0,-4,4,43,7,5,0,82,896,990,967.8,22.2,0.476,0.346,0.0156,0.822,0.037,4,0.226,1.05,0.0472,21.1,0.954,0.979,0.935,41.6,40.8,163,3910
2014-02-05,2013,5,19,36,1005.5,0.18,3,Normal,43,7,5,4,78,137,0.14,868.5,0.86,868.5,0,0,0,0,-4,4,43,7,5,0,82,923,990,967.9,22.1,0.5,0.359,0.0163,0.86,0.0389,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.7,41.8,167,4010
2014-02-06,2013,5,19,37,1028.1,0.18,3,Normal,43,7,5,4,78,137,0.13,891.1,0.87,891.1,0,0,0,0,-4,4,43,7,5,0,82,946,990,968,22,0.521,0.37,0.0168,0.891,0.0405,4,0.243,1.13,0.0515,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2014-02-07,2013,5,19,38,1046,0.17,3,Normal,43,7,5,4,78,137,0.13,909,0.87,909,0,0,0,0,-4,4,43,7,5,0,82,964,990,968,22,0.537,0.379,0.0173,0.916,0.0417,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2014-02-08,2013,5,19,39,1059,0.17,3,Normal,43,7,5,4,78,137,0.13,922,0.87,922,0,0,0,0,-4,4,43,7,5,0,82,977,990,968.1,21.9,0.549,0.385,0.0176,0.934,0.0426,4,0.254,1.19,0.0542,20.7,0.955,0.98,0.936,44.8,43.9,175,4210
2014-02-09,2013,5,19,40,1072.1,0.17,3,Normal,43,7,5,4,78,137,0.13,935.1,0.87,935.1,0,0,0,0,-4,4,43,7,5,0,82,990,990,968.1,21.9,0.561,0.392,0.0179,0.953,0.0436,4,0.258,1.21,0.0554,20.7,0.955,0.98,0.936,45.3,44.4,177,4260
2014-02-10,2013,5,19,41,1080,0.17,3,Normal,43,7,5,4,78,137,0.13,943,0.87,943,0,0,0,0,-4,4,43,7,5,0,82,998,990,968.2,21.8,0.568,0.395,0.0181,0.964,0.0441,4,0.261,1.22,0.056,20.6,0.955,0.98,0.936,45.6,44.6,179,4290
2014-02-11,2013,5,20,42,1087.9,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,925.9,0.85,925.9,0,0,0,0,-5,5,49,8,7,0,98,990,990,968.2,21.8,0.561,0.387,0.0177,0.948,0.0434,4,0.255,1.2,0.0551,20.6,0.955,0.98,0.936,44.7,43.8,175,4210
2014-02-12,2013,5,20,43,1101.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.15,939.3,0.85,939.3,0,0,0,0,-5,5,49,8,7,0,98,1000,990,968.2,21.8,0.573,0.394,0.0181,0.967,0.0444,4,0.26,1.23,0.0563,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
2014-02-13,2013,5,20,44,1114.7,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,952.7,0.85,952.7,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.586,0.4,0.0184,0.986,0.0453,4,0.264,1.25,0.0575,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2014-02-14,2013,5,20,45,1122.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,960.9,0.86,960.9,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.593,0.404,0.0186,0.997,0.0459,4,0.267,1.26,0.0582,20.5,0.955,0.98,0.936,46,45.1,180,4330
2014-02-15,2013,5,20,46,1131,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,969,0.86,969,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.601,0.408,0.0188,1.01,0.0465,4,0.27,1.28,0.0589,20.4,0.955,0.98,0.936,46.3,45.4,182,4360
2014-02-16,2013,5,20,47,1133.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,971.8,0.86,971.8,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.604,0.409,0.0189,1.01,0.0468,4,0.27,1.28,0.0592,20.4,0.955,0.98,0.936,46.4,45.5,182,4370
2014-02-17,2013,5,20,48,1136.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,974.5,0.86,974.5,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.608,0.411,0.0189,1.02,0.047,4,0.271,1.29,0.0595,20.4,0.955,0.98,0.936,46.5,45.6,182,4380
2014-02-18,2013,5,21,49,1139.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,977.2,0.86,977.2,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.612,0.412,0.019,1.02,0.0473,4,0.272,1.3,0.0599,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
2014-02-19,2013,5,21,50,1136.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,974.5,0.86,974.5,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.608,0.411,0.0189,1.02,0.047,4,0.271,1.29,0.0595,20.4,0.955,0.98,0.936,46.5,45.6,182,4380
2014-02-20,2013,5,21,51,1133.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,971.8,0.86,971.8,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.604,0.409,0.0189,1.01,0.0468,4,0.27,1.28,0.0592,20.4,0.955,0.98,0.936,46.4,45.5,182,4370
2014-02-21,2013,5,21,52,1125.6,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,963.6,0.86,963.6,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.596,0.405,0.0187,1,0.0461,4,0.268,1.27,0.0584,20.4,0.955,0.98,0.936,46.1,45.2,181,4340
2014-02-22,2013,5,21,53,1117.4,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,955.4,0.85,955.4,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.588,0.401,0.0185,0.99,0.0455,4,0.265,1.25,0.0577,20.5,0.955,0.98,0.936,45.8,44.9,180,4310
2014-02-23,2013,5,21,54,1109.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.15,947.3,0.85,947.3,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.581,0.398,0.0183,0.978,0.045,4,0.262,1.24,0.057,20.5,0.955,0.98,0.936,45.5,44.6,178,4280
2014-02-24,2013,5,21,55,1095.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.15,933.9,0.85,933.9,0,0,0,0,-5,5,49,8,7,0,98,998,990,968.2,21.8,0.568,0.391,0.0179,0.959,0.044,4,0.258,1.22,0.0558,20.6,0.955,0.98,0.936,45,44.1,176,4240
2014-02-25,2013,5,22,56,1082.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,920.6,0.85,920.6,0,0,0,0,-5,5,49,8,7,0,98,985,990,968.2,21.8,0.556,0.385,0.0176,0.941,0.0431,4,0.253,1.19,0.0547,20.6,0.955,0.98,0.936,44.5,43.6,175,4190
2014-02-26,2013,5,22,57,1069.4,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,907.4,0.85,907.4,0,0,0,0,-5,5,49,8,7,0,98,971,990,968.1,21.9,0.544,0.378,0.0173,0.922,0.0422,4,0.249,1.17,0.0535,20.7,0.955,0.98,0.936,44,43.1,173,4140
2014-02-27,2013,5,22,58,1056.4,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,894.4,0.85,894.4,0,0,0,0,-5,5,49,8,7,0,98,958,990,968.1,21.9,0.532,0.372,0.017,0.904,0.0412,4,0.244,1.15,0.0524,20.8,0.955,0.98,0.936,43.5,42.6,171,4090
2014-02-28,2013,5,22,59,1048.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,886.6,0.85,886.6,0,0,0,0,-5,5,49,8,7,0,98,951,990,968.1,21.9,0.525,0.368,0.0168,0.893,0.0407,4,0.242,1.13,0.0517,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2014-03-01,2013,6,22,60,1035.8,0.18,3,Normal,49,9,9,9,107,183,0.18,852.8,0.82,852.8,0,0,0,0,-9,9,49,9,9,0,116,920,990,968,22,0.497,0.352,0.016,0.849,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.7,40.9,163,3920
2014-03-02,2013,6,22,61,1028.1,0.18,3,Normal,49,9,9,9,107,183,0.18,845.1,0.82,845.1,0,0,0,0,-9,9,49,9,9,0,116,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0484,20.9,0.954,0.979,0.934,41.4,40.5,162,3890
2014-03-03,2013,6,22,62,1025.6,0.18,3,Normal,49,9,9,9,107,183,0.18,842.6,0.82,842.6,0,0,0,0,-9,9,49,9,9,0,116,910,990,968,22,0.488,0.347,0.0157,0.834,0.0379,4,0.227,1.06,0.0482,21,0.954,0.979,0.934,41.3,40.4,162,3880
2014-03-04,2013,6,23,63,1023,0.18,3,Normal,49,9,9,9,107,183,0.18,840,0.82,840,0,0,0,0,-9,9,49,9,9,0,116,907,990,968,22,0.485,0.346,0.0157,0.831,0.0377,4,0.226,1.06,0.048,21,0.954,0.979,0.934,41.2,40.3,161,3870
2014-03-05,2013,6,23,64,1025.6,0.18,3,Normal,49,9,9,9,107,183,0.18,842.6,0.82,842.6,0,0,0,0,-9,9,49,9,9,0,116,910,990,968,22,0.488,0.347,0.0157,0.834,0.0379,4,0.227,1.06,0.0482,21,0.954,0.979,0.934,41.3,40.4,162,3880
2014-03-06,2013,6,23,65,1033.2,0.18,3,Normal,49,9,9,9,107,183,0.18,850.2,0.82,850.2,0,0,0,0,-9,9,49,9,9,0,116,917,990,968,22,0.495,0.351,0.0159,0.845,0.0384,4,0.229,1.07,0.0489,20.9,0.954,0.979,0.935,41.6,40.8,163,3910
2014-03-07,2013,6,23,66,1046,0.17,3,Normal,49,9,9,9,107,183,0.17,863,0.82,863,0,0,0,0,-9,9,49,9,9,0,116,930,990,968,22,0.506,0.357,0.0162,0.863,0.0393,4,0.234,1.1,0.05,20.9,0.954,0.98,0.935,42.1,41.3,165,3960
2014-03-08,2013,6,23,67,1064.2,0.17,3,Normal,49,9,9,9,107,183,0.17,881.2,0.83,881.2,0,0,0,0,-9,9,49,9,9,0,116,948,990,968.1,21.9,0.523,0.366,0.0167,0.888,0.0406,4,0.24,1.13,0.0515,20.8,0.955,0.98,0.936,42.8,42,168,4030
2014-03-09,2013,6,23,68,1087.9,0.17,3,Normal,49,9,9,9,107,183,0.17,904.9,0.83,904.9,0,0,0,0,-9,9,49,9,9,0,116,972,990,968.2,21.8,0.545,0.377,0.0173,0.922,0.0422,4,0.248,1.17,0.0536,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
2014-03-10,2013,6,23,69,1112,0.16,3,Normal,49,9,9,9,107,183,0.17,929,0.83,929,0,0,0,0,-9,9,49,9,9,0,116,996,990,968.3,21.7,0.567,0.389,0.0179,0.955,0.0439,4,0.256,1.21,0.0557,20.5,0.955,0.98,0.936,44.7,43.8,175,4200
2014-03-11,2013,6,24,70,1142,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1013,0.89,1013,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.653,0.452,0.0209,1.11,0.051,4,0.283,1.39,0.0641,20.3,0.955,0.98,0.936,48.1,47.1,189,4520
2014-03-12,2013,6,24,71,1178.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1049,0.89,1049,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.706,0.533,0.0248,1.24,0.0575,4,0.29,1.53,0.071,20,0.955,0.98,0.936,49.2,48.2,193,4620
2014-03-13,2013,6,24,72,1214.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1086,0.89,1086,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.76,0.616,0.0288,1.38,0.0642,4,0.297,1.67,0.0781,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
2014-03-14,2013,6,24,73,1246.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1117,0.9,1100,17,4,1,1,-5,16,45,9,8,1,83,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2014-03-15,2013,6,24,74,1278.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1150,0.9,1100,50,11,2,2,-4,39,52,10,9,2,106,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2014-03-16,2013,6,24,75,1311.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.098,1182,0.9,1100,82,19,2,3,-4,62,60,10,10,2,129,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-03-17,2013,6,24,76,1344.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.096,1215,0.9,1100,115,26,3,4,-3,85,67,11,11,3,152,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2014-03-18,2013,6,25,77,1383.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.093,1255,0.91,1100,155,35,5,5,-1,111,76,13,12,5,178,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-03-19,2013,6,25,78,1405.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1276,0.91,1100,176,40,5,5,-1,127,81,13,12,5,194,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2014-03-20,2013,6,25,79,1426.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1298,0.91,1100,198,45,6,6,0,141,86,14,13,6,208,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2014-03-21,2013,6,25,80,1454.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.089,1326,0.91,1100,226,51,7,7,1,160,92,15,14,7,227,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-03-22,2013,6,25,81,1483.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1354,0.91,1100,254,57,8,8,2,179,98,16,15,8,246,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2014-03-23,2013,6,25,82,1511.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.085,1383,0.92,1100,283,59,8,9,2,205,100,16,16,8,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2014-03-24,2013,6,25,83,1546.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.083,1418,0.92,1100,318,59,10,10,4,235,100,18,17,10,302,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-03-25,2013,6,26,84,1582.5,0.097,4,Mod_Dry,41,8,7,6,67,129,0.082,1454,0.92,1100,354,59,10,11,5,269,100,18,18,11,336,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-03-26,2013,6,26,85,1625,0.093,4,Mod_Dry,41,8,7,6,67,129,0.079,1496,0.92,1100,396,59,10,12,6,309,100,18,19,12,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2014-03-27,2013,6,26,86,1674.6,0.087,4,Mod_Dry,41,8,7,6,67,129,0.077,1546,0.92,1100,446,59,10,14,7,356,100,18,21,13,423,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2014-03-28,2013,6,26,87,1724.8,0.08,4,Mod_Dry,41,8,7,6,67,129,0.075,1596,0.93,1100,496,59,10,15,9,403,100,18,22,15,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4320
2014-03-29,2013,6,26,88,1768.8,0.076,4,Mod_Dry,41,8,7,6,67,129,0.073,1640,0.93,1100,540,59,10,16,10,445,100,18,23,16,512,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-03-30,2013,6,26,89,1813.2,0.071,4,Mod_Dry,41,8,7,6,67,129,0.071,1684,0.93,1100,584,59,10,18,12,485,100,18,25,18,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2014-03-31,2013,6,26,90,1851.1,0.067,4,Mod_Dry,41,8,7,6,67,129,0.07,1722,0.93,1100,622,59,10,18,13,522,100,18,25,19,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2014-04-01,2013,7,27,91,1889.3,0.063,4,Mod_Dry,45,11,10,10,72,148,0.078,1741,0.92,1100,641,55,7,15,9,555,100,18,25,19,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2014-04-02,2013,7,27,92,1927.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.077,1780,0.92,1100,680,55,7,15,10,593,100,18,25,20,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2014-04-03,2013,7,27,93,1959.5,0.054,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.92,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2014-04-04,2013,7,27,94,1984.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.075,1836,0.93,1100,736,55,7,15,12,647,100,18,25,22,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2014-04-05,2013,7,27,95,2002,0.049,4,Mod_Dry,45,11,10,10,72,148,0.074,1854,0.93,1100,754,55,7,15,13,664,100,18,25,23,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2014-04-06,2013,7,27,96,2012.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.073,1865,0.93,1100,765,55,7,15,13,675,100,18,25,23,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2014-04-07,2013,7,27,97,2023.4,0.047,4,Mod_Dry,45,11,10,10,72,148,0.073,1875,0.93,1100,775,55,7,15,13,685,100,18,25,23,757,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-04-08,2013,7,28,98,2027,0.047,4,Mod_Dry,45,11,10,10,72,148,0.073,1879,0.93,1100,779,55,7,15,13,689,100,18,25,23,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-04-09,2013,7,28,99,2023.4,0.047,4,Mod_Dry,45,11,10,10,72,148,0.073,1875,0.93,1100,775,55,7,15,13,685,100,18,25,23,757,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-04-10,2013,7,28,100,2019.9,0.048,4,Mod_Dry,45,11,10,10,72,148,0.073,1872,0.93,1100,772,55,7,15,13,682,100,18,25,23,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-04-11,2013,7,28,101,2016.3,0.048,4,Mod_Dry,45,11,10,10,72,148,0.073,1868,0.93,1100,768,55,7,15,13,678,100,18,25,23,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2014-04-12,2013,7,28,102,2012.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.073,1865,0.93,1100,765,55,7,15,13,675,100,18,25,23,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2014-04-13,2013,7,28,103,2002,0.049,4,Mod_Dry,45,11,10,10,72,148,0.074,1854,0.93,1100,754,55,7,15,13,664,100,18,25,23,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2014-04-14,2013,7,28,104,1991.4,0.05,4,Mod_Dry,45,11,10,10,72,148,0.074,1843,0.93,1100,743,55,7,15,12,654,100,18,25,22,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2014-04-15,2013,7,29,105,1980.7,0.051,4,Mod_Dry,45,11,10,10,72,148,0.075,1833,0.93,1100,733,55,7,15,12,644,100,18,25,22,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2014-04-16,2013,7,29,106,1970.1,0.053,4,Mod_Dry,45,11,10,10,72,148,0.075,1822,0.93,1100,722,55,7,15,12,633,100,18,25,22,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2014-04-17,2013,7,29,107,1959.5,0.054,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.92,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2014-04-18,2013,7,29,108,1948.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.076,1801,0.92,1100,701,55,7,15,11,613,100,18,25,21,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2014-04-19,2013,7,29,109,1945.4,0.056,4,Mod_Dry,45,11,10,10,72,148,0.076,1797,0.92,1100,697,55,7,15,11,609,100,18,25,21,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2014-04-20,2013,7,29,110,1941.9,0.057,4,Mod_Dry,45,11,10,10,72,148,0.076,1794,0.92,1100,694,55,7,15,11,606,100,18,25,21,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2014-04-21,2013,7,29,111,1938.3,0.057,4,Mod_Dry,45,11,10,10,72,148,0.076,1790,0.92,1100,690,55,7,15,11,602,100,18,25,21,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2014-04-22,2013,7,30,112,1934.8,0.058,4,Mod_Dry,45,11,10,10,72,148,0.076,1787,0.92,1100,687,55,7,15,11,599,100,18,25,21,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2014-04-23,2013,7,30,113,1924.3,0.059,4,Mod_Dry,45,11,10,10,72,148,0.077,1776,0.92,1100,676,55,7,15,10,589,100,18,25,20,661,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2014-04-24,2013,7,30,114,1913.8,0.06,4,Mod_Dry,45,11,10,10,72,148,0.077,1766,0.92,1100,666,55,7,15,10,579,100,18,25,20,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-04-25,2013,7,30,115,1903.3,0.062,4,Mod_Dry,45,11,10,10,72,148,0.078,1755,0.92,1100,655,55,7,15,10,568,100,18,25,20,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2014-04-26,2013,7,30,116,1892.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.078,1745,0.92,1100,645,55,7,15,9,559,100,18,25,19,631,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2014-04-27,2013,7,30,117,1882.4,0.064,4,Mod_Dry,45,11,10,10,72,148,0.079,1734,0.92,1100,634,55,7,15,9,548,100,18,25,19,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2014-04-28,2013,7,30,118,1871.9,0.065,4,Mod_Dry,45,11,10,10,72,148,0.079,1724,0.92,1100,624,55,7,15,9,538,100,18,25,19,610,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2014-04-29,2013,7,31,119,1861.5,0.066,4,Mod_Dry,45,11,10,10,72,148,0.08,1714,0.92,1100,614,55,7,15,8,529,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.9,175,4210
2014-04-30,2013,7,31,120,1851.1,0.067,4,Mod_Dry,45,11,10,10,72,148,0.08,1703,0.92,1100,603,55,7,15,8,518,100,18,25,18,590,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2014-05-01,2013,8,31,121,1833.9,0.069,4,Mod_Dry,47,10,10,10,115,192,0.1,1642,0.9,1100,542,53,8,15,6,460,100,18,25,16,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2014-05-02,2013,8,31,122,1816.7,0.071,4,Mod_Dry,47,10,10,10,115,192,0.11,1625,0.89,1100,525,53,8,15,6,443,100,18,25,16,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2014-05-03,2013,8,31,123,1792.7,0.073,4,Mod_Dry,47,10,10,10,115,192,0.11,1601,0.89,1100,501,53,8,15,5,420,100,18,25,15,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2014-05-04,2013,8,31,124,1768.8,0.076,4,Mod_Dry,47,10,10,10,115,192,0.11,1577,0.89,1100,477,53,8,15,4,397,100,18,25,14,512,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-05-05,2013,8,31,125,1745.1,0.078,4,Mod_Dry,47,10,10,10,115,192,0.11,1553,0.89,1100,453,53,8,14,4,374,100,18,24,14,489,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2014-05-06,2013,8,32,126,1721.5,0.081,4,Mod_Dry,47,10,10,10,115,192,0.11,1529,0.89,1100,429,53,8,13,3,352,100,18,23,13,467,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
