date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-05-07,2013,8,32,127,1698,0.084,4,Mod_Dry,47,10,10,10,115,192,0.11,1506,0.89,1100,406,53,8,12,2,331,100,18,22,12,446,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2014-05-08,2013,8,32,128,1674.6,0.087,4,Mod_Dry,47,10,10,10,115,192,0.12,1483,0.89,1100,383,53,8,12,1,309,100,18,22,11,424,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2014-05-09,2013,8,32,129,1644.8,0.091,4,Mod_Dry,47,10,10,10,115,192,0.12,1453,0.88,1100,353,53,8,11,1,280,100,18,21,11,395,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2014-05-10,2013,8,32,130,1621.7,0.093,4,Mod_Dry,47,10,10,10,115,192,0.12,1430,0.88,1100,330,53,8,10,0,259,100,18,20,10,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2014-05-11,2013,8,32,131,1592.3,0.096,4,Mod_Dry,47,10,10,10,115,192,0.12,1400,0.88,1100,300,53,8,9,-1,231,100,18,19,9,346,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2014-05-12,2013,8,32,132,1569.5,0.098,4,Mod_Dry,47,10,10,10,115,192,0.12,1378,0.88,1100,278,53,8,8,-2,211,100,18,18,8,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2014-05-13,2013,8,33,133,1546.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1355,0.88,1100,255,53,8,8,-2,188,100,18,18,8,303,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-05-14,2013,8,33,134,1524.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1332,0.87,1100,232,52,7,7,-3,169,99,17,17,7,284,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-05-15,2013,8,33,135,1502.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1310,0.87,1100,210,47,6,6,-4,155,94,16,16,6,270,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2014-05-16,2013,8,33,136,1473.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1282,0.87,1100,182,41,5,6,-5,135,88,15,16,5,250,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2014-05-17,2013,8,33,137,1451.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1260,0.87,1100,160,36,5,5,-5,119,83,15,15,5,234,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-05-18,2013,8,33,138,1423.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1232,0.86,1100,132,30,4,4,-6,100,77,14,14,4,215,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-05-19,2013,8,33,139,1402,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1210,0.86,1100,110,25,3,3,-7,86,72,13,13,3,201,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-05-20,2013,8,34,140,1362.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1170,0.86,1100,70,16,2,2,-8,58,63,12,12,2,173,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-05-21,2013,8,34,141,1317.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1125,0.85,1100,25,6,1,1,-9,26,53,11,11,1,141,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-05-22,2013,8,34,142,1272.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1081,0.85,1081,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.768,0.605,0.0285,1.37,0.0646,4,0.296,1.67,0.0786,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2014-05-23,2013,8,34,143,1234.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1043,0.84,1043,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.713,0.52,0.0243,1.23,0.0577,4,0.289,1.52,0.0712,19.8,0.955,0.98,0.936,48.4,47.5,190,4560
2014-05-24,2013,8,34,144,1197.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.659,0.436,0.0203,1.09,0.051,4,0.281,1.38,0.0641,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2014-05-25,2013,8,34,145,1166.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,974.9,0.83,974.9,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.613,0.411,0.019,1.02,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2014-05-26,2013,8,34,146,1136.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,944.5,0.83,944.5,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.977,0.0451,4,0.261,1.24,0.0571,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
2014-05-27,2013,8,35,147,1106.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,914.6,0.83,914.6,0,0,0,0,-10,10,47,10,10,0,125,982,990,968.2,21.8,0.554,0.382,0.0175,0.935,0.043,4,0.251,1.19,0.0545,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2014-05-28,2013,8,35,148,1077.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,885.3,0.82,885.3,0,0,0,0,-10,10,47,10,10,0,125,952,990,968.1,21.9,0.527,0.367,0.0168,0.894,0.0409,4,0.241,1.14,0.052,20.7,0.955,0.98,0.936,42.9,42.1,168,4040
2014-05-29,2013,8,35,149,1053.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,861.8,0.82,861.8,0,0,0,0,-10,10,47,10,10,0,125,929,990,968.1,21.9,0.505,0.356,0.0162,0.861,0.0393,4,0.233,1.09,0.0499,20.8,0.954,0.98,0.935,42,41.2,165,3950
2014-05-30,2013,8,35,150,1030.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,838.7,0.81,838.7,0,0,0,0,-10,10,47,10,10,0,125,906,990,968,22,0.484,0.345,0.0157,0.829,0.0377,4,0.226,1.05,0.0479,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2014-05-31,2013,8,35,151,1008,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,816,0.81,816,0,0,0,0,-10,10,47,10,10,0,125,883,990,967.9,22.1,0.463,0.334,0.0151,0.797,0.0361,4,0.218,1.02,0.046,21.1,0.953,0.976,0.931,40.2,39.2,157,3760
2014-06-01,2013,9,35,152,985.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,824.7,0.84,824.7,0,0,0,0,-9,9,45,10,9,0,97,889,990,967.8,22.2,0.468,0.338,0.0153,0.807,0.0364,4,0.221,1.03,0.0464,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2014-06-02,2013,9,35,153,963.93,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,802.9,0.83,802.9,0,0,0,0,-9,9,45,10,9,0,97,867,990,967.8,22.2,0.449,0.328,0.0147,0.776,0.0349,4,0.213,0.99,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2014-06-03,2013,9,36,154,947.34,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,786.3,0.83,786.3,0,0,0,0,-9,9,45,10,9,0,97,850,990,967.7,22.3,0.433,0.32,0.0143,0.753,0.0337,4,0.208,0.961,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2014-06-04,2013,9,36,155,931.07,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,770.1,0.83,770.1,0,0,0,0,-9,9,45,10,9,0,97,834,990,967.6,22.4,0.418,0.312,0.0139,0.73,0.0326,3,0.285,1.02,0.0454,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2014-06-05,2013,9,36,156,915.14,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,754.1,0.82,754.1,0,0,0,0,-9,9,45,10,9,0,97,818,990,967.6,22.4,0.404,0.304,0.0135,0.708,0.0315,3,0.281,0.989,0.0441,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2014-06-06,2013,9,36,157,899.58,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,738.6,0.82,738.6,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.294,0.0131,0.684,0.0304,3,0.275,0.959,0.0426,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2014-06-07,2013,9,36,158,884.39,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,723.4,0.82,723.4,0,0,0,0,-9,9,45,10,9,0,97,787,990,967.4,22.6,0.376,0.284,0.0126,0.66,0.0293,3,0.268,0.928,0.0411,21.6,0.957,0.98,0.938,48.9,48,144,3450
2014-06-08,2013,9,36,159,869.61,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,708.6,0.81,708.6,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.274,0.0121,0.64,0.0283,3,0.261,0.901,0.0398,21.7,0.957,0.98,0.938,48.1,47.2,142,3400
2014-06-09,2013,9,36,160,855.28,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,694.3,0.81,694.3,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.357,0.265,0.0117,0.622,0.0274,3,0.255,0.877,0.0387,21.8,0.957,0.98,0.938,47.3,46.4,139,3340
2014-06-10,2013,9,37,161,841.44,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,680.4,0.81,680.4,0,0,0,0,-9,9,45,10,9,0,97,744,990,967.3,22.7,0.35,0.256,0.0112,0.605,0.0266,3,0.249,0.854,0.0376,21.9,0.957,0.98,0.938,46.6,45.6,137,3290
2014-06-11,2013,9,37,162,828.13,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,667.1,0.81,667.1,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0258,3,0.243,0.831,0.0365,22,0.957,0.98,0.937,45.8,44.9,135,3230
2014-06-12,2013,9,37,163,815.42,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,654.4,0.8,654.4,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.335,0.238,0.0104,0.573,0.0251,3,0.237,0.81,0.0355,22,0.956,0.98,0.937,45.1,44.2,132,3180
2014-06-13,2013,9,37,164,803.4,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,642.4,0.8,642.4,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.0101,0.558,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2014-06-14,2013,9,37,165,792.21,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,631.2,0.8,631.2,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.00971,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2014-06-15,2013,9,37,166,784.84,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,623.8,0.8,623.8,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00948,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.2,42.4,127,3050
2014-06-16,2013,9,37,167,778.14,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,617.1,0.79,617.1,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2014-06-17,2013,9,38,168,770.52,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2014-06-18,2013,9,38,169,759.86,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,598.9,0.79,598.9,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2014-06-19,2013,9,38,170,747,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,586,0.78,586,0,0,0,0,-9,9,45,10,9,0,97,650,990,966.9,23.1,0.296,0.192,0.00833,0.488,0.0211,3,0.206,0.695,0.0301,22.4,0.953,0.978,0.932,40.9,40,120,2880
2014-06-20,2013,9,38,171,735.79,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,574.8,0.78,574.8,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00799,0.474,0.0205,3,0.201,0.676,0.0292,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
2014-06-21,2013,9,38,172,724.04,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,563,0.78,563,0,0,0,0,-9,9,45,10,9,0,97,627,990,966.8,23.2,0.283,0.177,0.00763,0.46,0.0198,3,0.196,0.656,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2770
2014-06-22,2013,9,38,173,712.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,551.3,0.77,551.3,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00728,0.445,0.0192,3,0.191,0.636,0.0274,22.6,0.951,0.973,0.925,38.7,37.7,113,2720
2014-06-23,2013,9,38,174,701.07,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,540.1,0.77,540.1,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00694,0.432,0.0185,3,0.186,0.617,0.0265,22.7,0.95,0.972,0.923,38,37,111,2660
2014-06-24,2013,9,39,175,690.95,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,530,0.77,530,0,0,0,0,-9,9,45,10,9,0,97,594,990,966.7,23.3,0.264,0.155,0.00664,0.419,0.018,3,0.181,0.6,0.0257,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
2014-06-25,2013,9,39,176,680.29,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,519.3,0.76,519.3,0,0,0,0,-9,9,45,10,9,0,97,583,990,966.6,23.4,0.258,0.148,0.00633,0.406,0.0174,3,0.176,0.582,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2560
2014-06-26,2013,9,39,177,669.62,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,508.6,0.76,508.6,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00601,0.393,0.0168,3,0.171,0.564,0.0241,22.9,0.947,0.97,0.919,36,34.9,105,2510
2014-06-27,2013,9,39,178,658.96,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,498,0.76,498,0,0,0,0,-9,9,45,10,9,0,97,562,990,966.5,23.5,0.246,0.134,0.00571,0.38,0.0162,3,0.167,0.546,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2460
2014-06-28,2013,9,39,179,648.84,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,487.8,0.75,487.8,0,0,0,0,-9,9,45,10,9,0,97,552,990,966.5,23.5,0.24,0.129,0.0055,0.369,0.0157,2,0.272,0.641,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2014-06-29,2013,9,39,180,639.82,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,478.8,0.75,478.8,0,0,0,0,-9,9,45,10,9,0,97,543,990,966.5,23.5,0.235,0.125,0.00531,0.36,0.0153,2,0.266,0.626,0.0266,22.9,0.956,0.98,0.937,51.5,48.2,96.4,2310
2014-06-30,2013,9,39,181,630.25,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,469.3,0.74,469.3,0,0,0,0,-9,9,45,10,9,0,97,533,990,966.4,23.6,0.23,0.12,0.00511,0.35,0.0148,2,0.259,0.609,0.0258,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2014-07-01,2013,10,40,182,620.68,0.33,4,Mod_Dry,42,9,8,6,70,135,0.22,485.7,0.78,485.7,0,0,0,0,-6,6,42,9,8,0,76,545,990,966.4,23.6,0.236,0.128,0.00543,0.364,0.0154,2,0.27,0.635,0.0269,23,0.956,0.98,0.937,52.3,48.2,96.4,2310
2014-07-02,2013,10,40,183,611.11,0.33,4,Mod_Dry,42,9,8,6,70,135,0.22,476.1,0.78,476.1,0,0,0,0,-6,6,42,9,8,0,76,535,990,966.3,23.7,0.231,0.124,0.00523,0.354,0.015,2,0.264,0.618,0.0261,23,0.956,0.98,0.937,51.4,48.2,96.4,2310
2014-07-03,2013,10,40,184,602.08,0.34,4,Mod_Dry,42,9,8,6,70,135,0.22,467.1,0.78,467.1,0,0,0,0,-6,6,42,9,8,0,76,526,990,966.3,23.7,0.225,0.119,0.00504,0.345,0.0146,2,0.258,0.603,0.0254,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
2014-07-04,2013,10,40,185,594.15,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,459.1,0.77,459.1,0,0,0,0,-6,6,42,9,8,0,76,518,990,966.3,23.7,0.221,0.116,0.00488,0.337,0.0142,2,0.252,0.589,0.0248,23.1,0.958,0.98,0.938,49.9,48.2,96.4,2310
2014-07-05,2013,10,40,186,585.68,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,450.7,0.77,450.7,0,0,0,0,-6,6,42,9,8,0,76,510,990,966.2,23.8,0.216,0.112,0.0047,0.328,0.0138,2,0.247,0.575,0.0242,23.2,0.958,0.98,0.939,49.1,48.1,96.2,2310
2014-07-06,2013,10,40,187,577.2,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,442.2,0.77,442.2,0,0,0,0,-6,6,42,9,8,0,76,501,990,966.2,23.8,0.212,0.108,0.00453,0.32,0.0134,2,0.241,0.561,0.0236,23.2,0.958,0.98,0.939,48.3,47.3,94.6,2270
2014-07-07,2013,10,40,188,568.72,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,433.7,0.76,433.7,0,0,0,0,-6,6,42,9,8,0,76,493,990,966.2,23.8,0.209,0.104,0.00435,0.313,0.0131,2,0.235,0.548,0.023,23.3,0.957,0.98,0.938,47.4,46.5,92.9,2230
2014-07-08,2013,10,41,189,560.79,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,425.8,0.76,425.8,0,0,0,0,-6,6,42,9,8,0,76,485,990,966.1,23.9,0.207,0.1,0.00419,0.307,0.0128,2,0.23,0.537,0.0225,23.3,0.957,0.98,0.937,46.6,45.7,91.4,2190
2014-07-09,2013,10,41,190,552.86,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,417.9,0.76,417.9,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0962,0.00402,0.3,0.0125,2,0.225,0.525,0.0219,23.4,0.956,0.98,0.937,45.8,44.9,89.8,2160
2014-07-10,2013,10,41,191,546.03,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,411,0.75,411,0,0,0,0,-6,6,42,9,8,0,76,470,990,966.1,23.9,0.201,0.093,0.00388,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.937,45.1,44.2,88.4,2120
2014-07-11,2013,10,41,192,538.64,0.37,3,Normal,50,10,9,9,108,186,0.34,352.6,0.66,352.6,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0654,0.00273,0.25,0.0104,2,0.181,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.6,75.2,1800
2014-07-12,2013,10,41,193,531.26,0.38,3,Normal,50,10,9,9,108,186,0.35,345.3,0.65,345.3,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.062,0.00258,0.244,0.0102,2,0.176,0.419,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.5,1770
2014-07-13,2013,10,41,194,523.88,0.38,3,Normal,50,10,9,9,108,186,0.35,337.9,0.65,337.9,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0585,0.00243,0.238,0.00988,2,0.171,0.408,0.017,23.6,0.947,0.97,0.918,37.1,36,71.9,1730
2014-07-14,2013,10,41,195,516.5,0.39,3,Normal,50,10,9,9,108,186,0.36,330.5,0.64,330.5,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.055,0.00228,0.232,0.00962,2,0.166,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2014-07-15,2013,10,42,196,509.66,0.39,3,Normal,50,10,9,9,108,186,0.36,323.7,0.64,323.7,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.0518,0.00215,0.226,0.00937,2,0.161,0.387,0.016,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2014-07-16,2013,10,42,197,502.82,0.39,3,Normal,50,10,9,9,108,186,0.37,316.8,0.63,316.8,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0485,0.00201,0.22,0.00912,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
2014-07-17,2013,10,42,198,497.08,0.4,3,Normal,50,10,9,9,108,186,0.37,311.1,0.63,311.1,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0458,0.0019,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2014-07-18,2013,10,42,199,490.79,0.4,3,Normal,50,10,9,9,108,186,0.38,304.8,0.62,304.8,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0429,0.00177,0.21,0.00869,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65.1,1560
2014-07-19,2013,10,42,200,484.5,0.41,3,Normal,50,10,9,9,108,186,0.38,298.5,0.62,298.5,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0399,0.00165,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2014-07-20,2013,10,42,201,478.21,0.41,3,Normal,50,10,9,9,108,186,0.39,292.2,0.61,292.2,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0369,0.00152,0.2,0.00825,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2014-07-21,2013,10,42,202,471.93,0.42,3,Normal,50,10,9,9,108,186,0.39,285.9,0.61,285.9,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.034,0.0014,0.195,0.00802,2,0.136,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
2014-07-22,2013,10,43,203,465.64,0.42,3,Normal,50,10,9,9,108,186,0.4,279.6,0.6,279.6,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.031,0.00128,0.19,0.0078,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2014-07-23,2013,10,43,204,459.89,0.43,3,Normal,50,10,9,9,108,186,0.4,273.9,0.6,273.9,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2014-07-24,2013,10,43,205,454.15,0.43,3,Normal,50,10,9,9,108,186,0.41,268.1,0.59,268.1,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0256,0.00105,0.18,0.00739,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.7,57.3,1380
2014-07-25,2013,10,43,206,448.41,0.43,3,Normal,50,10,9,9,108,186,0.41,262.4,0.58,262.4,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0229,0.000937,0.175,0.00719,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56.1,1350
2014-07-26,2013,10,43,207,443.76,0.44,3,Normal,50,10,9,9,108,186,0.42,257.8,0.58,257.8,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0207,0.000847,0.172,0.00703,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2014-07-27,2013,10,43,208,438.57,0.44,3,Normal,50,10,9,9,108,186,0.42,252.6,0.58,252.6,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0182,0.000746,0.167,0.00685,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,54,1300
2014-07-28,2013,10,43,209,433.37,0.44,3,Normal,50,10,9,9,108,186,0.43,247.4,0.57,247.4,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.6,24.4,0.147,0.0168,0.000686,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.9,1270
2014-07-29,2013,10,44,210,428.18,0.45,3,Normal,50,10,9,9,108,186,0.43,242.2,0.57,242.2,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000667,0.162,0.00661,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.7,25.9,51.7,1240
2014-07-30,2013,10,44,211,422.98,0.45,3,Normal,50,10,9,9,108,186,0.44,237,0.56,237,0,0,0,0,-9,9,50,10,9,0,117,306,990,965.5,24.5,0.144,0.0159,0.000649,0.159,0.00651,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.6,1210
2014-07-31,2013,10,44,212,417.79,0.46,3,Normal,50,10,9,9,108,186,0.45,231.8,0.56,231.8,0,0,0,0,-9,9,50,10,9,0,117,301,990,965.5,24.5,0.142,0.0155,0.00063,0.157,0.00641,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2014-08-01,2013,11,44,213,412.59,0.46,3,Normal,47,8,6,5,89,155,0.38,257.6,0.62,257.6,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.000839,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.5,27.7,55.4,1330
2014-08-02,2013,11,44,214,406.3,0.47,3,Normal,47,8,6,5,89,155,0.38,251.3,0.62,251.3,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0176,0.000717,0.163,0.00665,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
2014-08-03,2013,11,44,215,400.56,0.47,3,Normal,47,8,6,5,89,155,0.39,245.6,0.61,245.6,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0166,0.000676,0.16,0.00652,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.9,27.2,26.4,52.8,1270
2014-08-04,2013,11,44,216,394.82,0.48,3,Normal,47,8,6,5,89,155,0.39,239.8,0.61,239.8,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.899,26.5,25.7,51.5,1240
2014-08-05,2013,11,45,217,390.17,0.48,3,Normal,47,8,6,5,89,155,0.4,235.2,0.6,235.2,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2014-08-06,2013,11,45,218,384.97,0.49,3,Normal,47,8,6,5,89,155,0.4,230,0.6,230,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.00062,0.154,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2014-08-07,2013,11,45,219,379.78,0.49,3,Normal,47,8,6,5,89,155,0.41,224.8,0.59,224.8,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2014-08-08,2013,11,45,220,374.58,0.5,3,Normal,47,8,6,5,89,155,0.41,219.6,0.59,219.6,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00602,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2014-08-09,2013,11,45,221,369.39,0.5,3,Normal,47,8,6,5,89,155,0.42,214.4,0.58,214.4,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2014-08-10,2013,11,45,222,364.74,0.51,3,Normal,47,8,6,5,89,155,0.42,209.7,0.57,209.7,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.37,0.0149,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
2014-08-11,2013,11,45,223,360.09,0.51,3,Normal,47,8,6,5,89,155,0.43,205.1,0.57,205.1,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46,46,1100
2014-08-12,2013,11,46,224,355.44,0.52,3,Normal,47,8,6,5,89,155,0.44,200.4,0.56,200.4,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.354,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2014-08-13,2013,11,46,225,351.89,0.52,3,Normal,47,8,6,5,89,155,0.44,196.9,0.56,196.9,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2014-08-14,2013,11,46,226,347.79,0.52,3,Normal,47,8,6,5,89,155,0.45,192.8,0.55,192.8,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2014-08-15,2013,11,46,227,343.68,0.53,3,Normal,47,8,6,5,89,155,0.45,188.7,0.55,188.7,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.932,43.2,42.4,42.4,1020
2014-08-16,2013,11,46,228,339.58,0.53,3,Normal,47,8,6,5,89,155,0.46,184.6,0.54,184.6,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.000459,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,994
2014-08-17,2013,11,46,229,335.48,0.54,3,Normal,47,8,6,5,89,155,0.46,180.5,0.54,180.5,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000445,0.132,0.00529,1,0.186,0.318,0.0128,24.6,0.949,0.979,0.929,41.3,40.5,40.5,971
2014-08-18,2013,11,46,230,331.38,0.54,3,Normal,47,8,6,5,89,155,0.47,176.4,0.53,176.4,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000431,0.13,0.00521,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.4,39.4,947
2014-08-19,2013,11,47,231,327.28,0.55,3,Normal,47,8,6,5,89,155,0.47,172.3,0.53,172.3,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000416,0.128,0.00514,1,0.175,0.303,0.0122,24.7,0.947,0.975,0.923,39.4,38.4,38.4,923
2014-08-20,2013,11,47,232,323.72,0.55,3,Normal,47,8,6,5,89,155,0.48,168.7,0.52,168.7,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.6,37.6,902
2014-08-21,2013,11,47,233,320.17,0.55,3,Normal,47,8,6,5,89,155,0.48,165.2,0.52,165.2,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00979,0.000392,0.125,0.00501,1,0.165,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,881
2014-08-22,2013,11,47,234,316.61,0.56,3,Normal,47,8,6,5,89,155,0.49,161.6,0.51,161.6,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00949,0.000379,0.124,0.00494,1,0.161,0.284,0.0114,24.7,0.943,0.97,0.915,37,35.9,35.9,861
2014-08-23,2013,11,47,235,313.06,0.56,3,Normal,47,8,6,5,89,155,0.49,158.1,0.51,158.1,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00919,0.000367,0.122,0.00487,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2014-08-24,2013,11,47,236,309.5,0.57,3,Normal,47,8,6,5,89,155,0.5,154.5,0.5,154.5,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00888,0.000355,0.12,0.00481,1,0.151,0.272,0.0108,24.8,0.941,0.97,0.913,35.3,34.3,34.3,822
2014-08-25,2013,11,47,237,307.04,0.57,3,Normal,47,8,6,5,89,155,0.51,152,0.49,152,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00867,0.000346,0.119,0.00476,1,0.148,0.267,0.0107,24.8,0.94,0.97,0.912,34.8,33.7,33.7,809
2014-08-26,2013,11,48,238,304.04,0.57,3,Normal,47,8,6,5,89,155,0.51,149,0.49,149,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00842,0.000336,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34.1,33,33,793
2014-08-27,2013,11,48,239,301.03,0.58,3,Normal,47,8,6,5,89,155,0.52,146,0.48,146,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00816,0.000325,0.117,0.00465,1,0.14,0.256,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,777
2014-08-28,2013,11,48,240,298.02,0.58,3,Normal,47,8,6,5,89,155,0.52,143,0.48,143,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00791,0.000315,0.115,0.0046,1,0.136,0.251,0.01,24.9,0.937,0.97,0.908,32.7,31.7,31.7,760
2014-08-29,2013,11,48,241,295.01,0.59,3,Normal,47,8,6,5,89,155,0.53,140,0.47,140,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00765,0.000305,0.114,0.00454,1,0.132,0.246,0.00978,24.9,0.935,0.97,0.907,31.9,31,31,744
2014-08-30,2013,11,48,242,292,0.59,3,Normal,47,8,6,5,89,155,0.53,137,0.47,137,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.0074,0.000294,0.113,0.00449,1,0.127,0.24,0.00956,24.9,0.934,0.97,0.906,31.2,30.3,30.3,727
2014-08-31,2013,11,48,243,289,0.59,3,Normal,47,8,6,5,89,155,0.54,134,0.46,134,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00714,0.000284,0.111,0.00443,1,0.123,0.235,0.00934,24.9,0.933,0.97,0.905,30.5,29.6,29.6,711
2014-09-01,2013,12,48,244,284.89,0.6,3,Normal,40,6,4,3,65,118,0.41,166.9,0.59,166.9,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.4,37.4,37.4,898
2014-09-02,2013,12,49,245,281.34,0.61,3,Normal,40,6,4,3,65,118,0.42,163.3,0.58,163.3,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00963,0.000383,0.12,0.00478,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2014-09-03,2013,12,49,246,277.24,0.61,3,Normal,40,6,4,3,65,118,0.43,159.2,0.57,159.2,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,853
2014-09-04,2013,12,49,247,273.14,0.62,3,Normal,40,6,4,3,65,118,0.43,155.1,0.57,155.1,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2014-09-05,2013,12,49,248,269.04,0.63,3,Normal,40,6,4,3,65,118,0.44,151,0.56,151,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00859,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,809
2014-09-06,2013,12,49,249,266.57,0.63,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2014-09-07,2013,12,49,250,262.47,0.64,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00803,0.000318,0.112,0.00444,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2014-09-08,2013,12,49,251,258.92,0.65,3,Normal,40,6,4,3,65,118,0.46,140.9,0.54,140.9,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00963,25,0.935,0.97,0.907,32.3,31.4,31.4,753
2014-09-09,2013,12,50,252,255.36,0.65,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,733
2014-09-10,2013,12,50,253,252.9,0.66,3,Normal,40,6,4,3,65,118,0.47,134.9,0.53,134.9,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2014-09-11,2013,12,50,254,249.89,0.66,3,Normal,40,6,4,3,65,118,0.47,131.9,0.53,131.9,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00696,0.000275,0.107,0.00422,1,0.121,0.227,0.00898,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2014-09-12,2013,12,50,255,247.43,0.67,3,Normal,40,6,4,3,65,118,0.48,129.4,0.52,129.4,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0989,0.00675,0.000267,0.106,0.00417,1,0.117,0.223,0.0088,25.1,0.931,0.97,0.903,29.6,28.8,28.8,690
2014-09-13,2013,12,50,256,244.97,0.67,3,Normal,40,6,4,3,65,118,0.48,127,0.52,127,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00654,0.000258,0.105,0.00413,1,0.114,0.218,0.00862,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
2014-09-14,2013,12,50,257,241.96,0.68,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,660
2014-09-15,2013,12,50,258,238.96,0.68,3,Normal,40,6,4,3,65,118,0.49,121,0.51,121,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00603,0.000238,0.102,0.00402,1,0.106,0.208,0.00819,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2014-09-16,2013,12,51,259,235.95,0.69,3,Normal,40,6,4,3,65,118,0.5,118,0.5,118,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00578,0.000228,0.101,0.00396,1,0.102,0.202,0.00797,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2014-09-17,2013,12,51,260,232.94,0.7,3,Normal,40,6,4,3,65,118,0.51,114.9,0.49,114.9,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00552,0.000217,0.0993,0.00391,1,0.0977,0.197,0.00775,25.2,0.922,0.97,0.894,26.2,25.4,25.4,610
2014-09-18,2013,12,51,261,229.93,0.71,3,Normal,40,6,4,3,65,118,0.51,111.9,0.49,111.9,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00526,0.000207,0.0979,0.00385,1,0.0936,0.192,0.00754,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2014-09-19,2013,12,51,262,227.47,0.71,3,Normal,40,6,4,3,65,118,0.52,109.5,0.48,109.5,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00505,0.000199,0.0969,0.00381,1,0.0903,0.187,0.00736,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
2014-09-20,2013,12,51,263,225.01,0.72,3,Normal,40,6,4,3,65,118,0.52,107,0.48,107,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0909,0.00485,0.00019,0.0958,0.00376,1,0.087,0.183,0.00718,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2014-09-21,2013,12,51,264,222.55,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2014-09-22,2013,12,51,265,220.09,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,129.1,0.59,129.1,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.3,0.93,0.97,0.902,29.7,28.9,28.9,693
2014-09-23,2013,12,52,266,217.63,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,126.6,0.58,126.6,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00651,0.000255,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2014-09-24,2013,12,52,267,215.17,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,124.2,0.58,124.2,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2014-09-25,2013,12,52,268,213.8,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2014-09-26,2013,12,52,269,211.89,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,120.9,0.57,120.9,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2014-09-27,2013,12,52,270,209.97,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,119,0.57,119,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00586,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2014-09-28,2013,12,52,271,208.06,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2014-09-29,2013,12,52,272,206.14,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,115.1,0.56,115.1,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.0038,1,0.0979,0.195,0.00763,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2014-09-30,2013,12,53,273,204.23,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,113.2,0.55,113.2,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00537,0.00021,0.0964,0.00377,1,0.0954,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2014-10-01,2014,1,1,274,202.32,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00674,0.000264,0.101,0.00396,1,0.117,0.218,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,697
2014-10-02,2014,1,1,275,200.95,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-10-03,2014,1,1,276,199.58,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,126.6,0.63,126.6,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0936,0.00651,0.000254,0.1,0.00391,1,0.113,0.214,0.00834,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2014-10-04,2014,1,1,277,201.5,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0943,0.00667,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2014-10-05,2014,1,1,278,201.77,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0944,0.0067,0.000262,0.101,0.00395,1,0.116,0.217,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2014-10-06,2014,1,1,279,200.4,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.1,0.00393,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2014-10-07,2014,1,1,280,198.49,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,125.5,0.63,125.5,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.00642,0.000251,0.0996,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2014-10-08,2014,1,2,281,196.57,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2014-10-09,2014,1,2,282,194.66,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2014-10-10,2014,1,2,283,192.75,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0971,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2014-10-11,2014,1,2,284,191.38,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2014-10-12,2014,1,2,285,190.01,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,117,0.62,117,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.0057,0.000223,0.0959,0.00375,1,0.1,0.196,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2014-10-13,2014,1,2,286,188.1,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2014-10-14,2014,1,2,287,186.18,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0943,0.00369,1,0.0953,0.19,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2014-10-15,2014,1,3,288,187,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2014-10-16,2014,1,3,289,187.28,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00546,0.000214,0.0947,0.0037,1,0.0968,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2014-10-17,2014,1,3,290,185.91,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0941,0.00368,1,0.0949,0.189,0.00739,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2014-10-18,2014,1,3,291,184.54,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,111.5,0.6,111.5,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0935,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2014-10-19,2014,1,3,292,183.18,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2014-10-20,2014,1,3,293,181.81,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.005,0.000196,0.0923,0.00361,1,0.0894,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2014-10-21,2014,1,3,294,179.89,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.9,0.59,106.9,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0868,0.178,0.00698,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2014-10-22,2014,1,4,295,177.98,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0907,0.00355,1,0.0842,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2014-10-23,2014,1,4,296,176.61,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000178,0.0901,0.00352,1,0.0824,0.172,0.00675,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2014-10-24,2014,1,4,297,175.25,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00444,0.000174,0.0895,0.0035,1,0.0805,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2014-10-25,2014,1,4,298,173.33,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.883,22.7,22,22,529
2014-10-26,2014,1,4,299,172.51,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.51,0.58,99.51,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2014-10-27,2014,1,4,300,171.69,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,98.69,0.57,98.69,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2014-10-28,2014,1,4,301,169.78,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,96.78,0.57,96.78,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2014-10-29,2014,1,5,302,168.41,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.41,0.57,95.41,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00386,0.000151,0.0865,0.00339,1,0.0713,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2014-10-30,2014,1,5,303,167.04,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,94.04,0.56,94.04,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000147,0.0859,0.00336,1,0.0695,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
2014-10-31,2014,1,5,304,165.68,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,92.68,0.56,92.68,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00363,0.000142,0.0853,0.00334,1,0.0676,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2014-11-01,2014,2,5,305,165.4,0.9,5,Dry,23,4,2,2,19,50,0.3,115.4,0.7,115.4,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0983,0.19,0.00746,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2014-11-02,2014,2,5,306,166.22,0.9,5,Dry,23,4,2,2,19,50,0.3,116.2,0.7,116.2,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.00022,0.0924,0.00362,1,0.0994,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2014-11-03,2014,2,5,307,169.23,0.89,5,Dry,23,4,2,2,19,50,0.29,119.2,0.7,119.2,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2014-11-04,2014,2,5,308,173.33,0.88,5,Dry,23,4,2,2,19,50,0.29,123.3,0.71,123.3,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.899,28.4,27.6,27.6,662
2014-11-05,2014,2,6,309,174.7,0.88,5,Dry,23,4,2,2,19,50,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00635,0.000249,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2014-11-06,2014,2,6,310,174.97,0.88,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0899,0.00637,0.000249,0.0962,0.00377,1,0.111,0.207,0.00812,25.3,0.928,0.97,0.901,28.8,28,28,671
2014-11-07,2014,2,6,311,175.79,0.87,5,Dry,23,4,2,2,19,50,0.28,125.8,0.72,125.8,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00644,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2014-11-08,2014,2,6,312,176.07,0.87,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0967,0.00379,1,0.113,0.209,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2014-11-09,2014,2,6,313,180.17,0.86,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00681,0.000267,0.0985,0.00385,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2014-11-10,2014,2,6,314,184.82,0.85,5,Dry,23,4,2,2,19,50,0.27,134.8,0.73,134.8,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00721,0.000282,0.101,0.00393,1,0.125,0.225,0.0088,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2014-11-11,2014,2,6,315,185.09,0.85,5,Dry,23,4,2,2,19,50,0.27,135.1,0.73,135.1,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00723,0.000283,0.101,0.00394,1,0.125,0.226,0.00882,25.3,0.932,0.97,0.905,31.3,30.4,30.4,729
2014-11-12,2014,2,7,316,187,0.84,5,Dry,23,4,2,2,19,50,0.27,137,0.73,137,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.0074,0.000289,0.102,0.00397,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2014-11-13,2014,2,7,317,188.92,0.83,5,Dry,23,4,2,2,19,50,0.27,138.9,0.73,138.9,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00756,0.000295,0.102,0.004,1,0.13,0.232,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2014-11-14,2014,2,7,318,188.1,0.84,5,Dry,23,4,2,2,19,50,0.27,138.1,0.73,138.1,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00749,0.000293,0.102,0.00399,1,0.129,0.231,0.00903,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2014-11-15,2014,2,7,319,187.28,0.84,5,Dry,23,4,2,2,19,50,0.27,137.3,0.73,137.3,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00742,0.00029,0.102,0.00397,1,0.128,0.229,0.00897,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2014-11-16,2014,2,7,320,185.36,0.84,5,Dry,23,4,2,2,19,50,0.27,135.4,0.73,135.4,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2014-11-17,2014,2,7,321,184,0.85,5,Dry,23,4,2,2,19,50,0.27,134,0.73,134,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2014-11-18,2014,2,7,322,184.82,0.85,5,Dry,23,4,2,2,19,50,0.27,134.8,0.73,134.8,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00721,0.000282,0.101,0.00393,1,0.125,0.225,0.0088,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2014-11-19,2014,2,8,323,184,0.85,5,Dry,23,4,2,2,19,50,0.27,134,0.73,134,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2014-11-20,2014,2,8,324,182.63,0.85,5,Dry,23,4,2,2,19,50,0.27,132.6,0.73,132.6,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00702,0.000275,0.0996,0.0039,1,0.122,0.221,0.00865,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2014-11-21,2014,2,8,325,181.81,0.86,5,Dry,23,4,2,2,19,50,0.28,131.8,0.72,131.8,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00695,0.000272,0.0992,0.00388,1,0.12,0.22,0.00859,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2014-11-22,2014,2,8,326,182.63,0.85,5,Dry,23,4,2,2,19,50,0.27,132.6,0.73,132.6,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00702,0.000275,0.0996,0.0039,1,0.122,0.221,0.00865,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2014-11-23,2014,2,8,327,185.09,0.85,5,Dry,23,4,2,2,19,50,0.27,135.1,0.73,135.1,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00723,0.000283,0.101,0.00394,1,0.125,0.226,0.00882,25.3,0.932,0.97,0.905,31.3,30.4,30.4,729
2014-11-24,2014,2,8,328,186.46,0.84,5,Dry,23,4,2,2,19,50,0.27,136.5,0.73,136.5,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00735,0.000287,0.101,0.00396,1,0.127,0.228,0.00892,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2014-11-25,2014,2,8,329,185.64,0.84,5,Dry,23,4,2,2,19,50,0.27,135.6,0.73,135.6,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00728,0.000285,0.101,0.00395,1,0.126,0.227,0.00886,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2014-11-26,2014,2,9,330,183.72,0.85,5,Dry,23,4,2,2,19,50,0.27,133.7,0.73,133.7,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000278,0.1,0.00391,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30,30,721
2014-11-27,2014,2,9,331,182.36,0.85,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2014-11-28,2014,2,9,332,182.08,0.86,5,Dry,23,4,2,2,19,50,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2014-11-29,2014,2,9,333,183.45,0.85,5,Dry,23,4,2,2,19,50,0.27,133.4,0.73,133.4,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0929,0.00709,0.000277,0.1,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,720
2014-11-30,2014,2,9,334,185.36,0.84,5,Dry,23,4,2,2,19,50,0.27,135.4,0.73,135.4,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2014-12-01,2014,3,9,335,185.09,0.85,5,Dry,26,4,3,2,24,59,0.32,126.1,0.68,126.1,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0981,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2014-12-02,2014,3,9,336,186.46,0.84,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0922,0.00658,0.000257,0.0987,0.00386,1,0.115,0.213,0.00834,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2014-12-03,2014,3,10,337,190.01,0.83,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2014-12-04,2014,3,10,338,194.11,0.82,5,Dry,26,4,3,2,24,59,0.3,135.1,0.7,135.1,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00723,0.000283,0.102,0.00399,1,0.125,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2014-12-05,2014,3,10,339,196.03,0.81,5,Dry,26,4,3,2,24,59,0.3,137,0.7,137,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.0074,0.000289,0.103,0.00402,1,0.127,0.23,0.009,25.4,0.933,0.97,0.905,31.8,30.9,30.9,740
