date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-12-06,2014,3,10,340,197.94,0.81,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00756,0.000295,0.104,0.00405,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
2014-12-07,2014,3,10,341,202.04,0.8,5,Dry,26,4,3,2,24,59,0.29,143,0.71,143,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2014-12-08,2014,3,10,342,202.32,0.8,5,Dry,26,4,3,2,24,59,0.29,143.3,0.71,143.3,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00793,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2014-12-09,2014,3,10,343,200.4,0.8,5,Dry,26,4,3,2,24,59,0.29,141.4,0.71,141.4,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2014-12-10,2014,3,11,344,201.77,0.8,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2014-12-11,2014,3,11,345,203.14,0.79,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2014-12-12,2014,3,11,346,205.05,0.79,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00816,0.000319,0.107,0.00418,1,0.14,0.247,0.00964,25.3,0.937,0.97,0.909,34,33,33,791
2014-12-13,2014,3,11,347,205.87,0.79,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.0042,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2014-12-14,2014,3,11,348,202.86,0.79,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00948,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2014-12-15,2014,3,11,349,203.68,0.79,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.7,32.6,32.6,784
2014-12-16,2014,3,11,350,207.79,0.78,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2014-12-17,2014,3,12,351,209.15,0.78,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2014-12-18,2014,3,12,352,210.52,0.77,5,Dry,26,4,3,2,24,59,0.28,151.5,0.72,151.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2014-12-19,2014,3,12,353,214.07,0.76,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00893,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2014-12-20,2014,3,12,354,216.54,0.75,5,Dry,26,4,3,2,24,59,0.27,157.5,0.73,157.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00914,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2014-12-21,2014,3,12,355,219.54,0.74,5,Dry,26,4,3,2,24,59,0.27,160.5,0.73,160.5,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2014-12-22,2014,3,12,356,220.36,0.74,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2014-12-23,2014,3,12,357,220.64,0.74,5,Dry,26,4,3,2,24,59,0.27,161.6,0.73,161.6,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00949,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.6,36.6,877
2014-12-24,2014,3,13,358,224.19,0.73,5,Dry,26,4,3,2,24,59,0.26,165.2,0.74,165.2,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00979,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2014-12-25,2014,3,13,359,226.65,0.72,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38,38,913
2014-12-26,2014,3,13,360,226.93,0.72,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2014-12-27,2014,3,13,361,227.2,0.72,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2014-12-28,2014,3,13,362,226.38,0.72,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2014-12-29,2014,3,13,363,225.01,0.72,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2014-12-30,2014,3,13,364,226.38,0.72,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2014-12-31,2014,3,14,365,231.03,0.7,5,Dry,26,4,3,2,24,59,0.26,172,0.74,172,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2015-01-01,2014,4,14,1,235.68,0.69,5,Dry,29,5,4,2,33,73,0.31,162.7,0.69,162.7,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00958,0.000377,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
2015-01-02,2014,4,14,2,238.14,0.69,5,Dry,29,5,4,2,33,73,0.31,165.1,0.69,165.1,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00979,0.000386,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.918,38.3,37.3,37.3,895
2015-01-03,2014,4,14,3,240.6,0.68,5,Dry,29,5,4,2,33,73,0.3,167.6,0.7,167.6,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,909
2015-01-04,2014,4,14,4,245.25,0.67,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39,39,937
2015-01-05,2014,4,14,5,248.25,0.67,5,Dry,29,5,4,2,33,73,0.29,175.3,0.71,175.3,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2015-01-06,2014,4,14,6,248.53,0.66,5,Dry,29,5,4,2,33,73,0.29,175.5,0.71,175.5,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2015-01-07,2014,4,15,7,252.08,0.66,5,Dry,29,5,4,2,33,73,0.29,179.1,0.71,179.1,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,978
2015-01-08,2014,4,15,8,256.73,0.65,5,Dry,29,5,4,2,33,73,0.28,183.7,0.72,183.7,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2015-01-09,2014,4,15,9,261.38,0.64,5,Dry,29,5,4,2,33,73,0.28,188.4,0.72,188.4,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2015-01-10,2014,4,15,10,264.93,0.63,5,Dry,29,5,4,2,33,73,0.28,191.9,0.72,191.9,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.8,43.8,1050
2015-01-11,2014,4,15,11,269.58,0.63,5,Dry,29,5,4,2,33,73,0.27,196.6,0.73,196.6,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2015-01-12,2014,4,15,12,274.23,0.62,5,Dry,29,5,4,2,33,73,0.27,201.2,0.73,201.2,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2015-01-13,2014,4,15,13,278.88,0.61,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2015-01-14,2014,4,16,14,284.62,0.6,5,Dry,29,5,4,2,33,73,0.26,211.6,0.74,211.6,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2015-01-15,2014,4,16,15,290.91,0.59,5,Dry,29,5,4,2,33,73,0.25,217.9,0.75,217.9,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00557,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2015-01-16,2014,4,16,16,298.29,0.58,5,Dry,29,5,4,2,33,73,0.24,225.3,0.76,225.3,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2015-01-17,2014,4,16,17,306.77,0.57,5,Dry,29,5,4,2,33,73,0.24,233.8,0.76,233.8,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2015-01-18,2014,4,16,18,315.25,0.56,5,Dry,29,5,4,2,33,73,0.23,242.3,0.77,242.3,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2015-01-19,2014,4,16,19,323.72,0.55,5,Dry,29,5,4,2,33,73,0.23,250.7,0.77,250.7,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000694,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2015-01-20,2014,4,16,20,333.29,0.54,5,Dry,29,5,4,2,33,73,0.22,260.3,0.78,260.3,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000877,0.163,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.9,1360
2015-01-21,2014,4,17,21,342.32,0.53,5,Dry,29,5,4,2,33,73,0.21,269.3,0.79,269.3,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00684,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2015-01-22,2014,4,17,22,351.34,0.52,5,Dry,29,5,4,2,33,73,0.21,278.3,0.79,278.3,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2015-01-23,2014,4,17,23,360.36,0.51,5,Dry,29,5,4,2,33,73,0.2,287.4,0.8,287.4,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0346,0.0014,0.185,0.00746,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1510
2015-01-24,2014,4,17,24,368.29,0.5,5,Dry,29,5,4,2,33,73,0.2,295.3,0.8,295.3,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0384,0.00155,0.192,0.00774,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2015-01-25,2014,4,17,25,375.13,0.5,5,Dry,29,5,4,2,33,73,0.2,302.1,0.81,302.1,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00798,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
2015-01-26,2014,4,17,26,384.15,0.49,5,Dry,29,5,4,2,33,73,0.19,311.1,0.81,311.1,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0459,0.00186,0.205,0.00829,2,0.153,0.357,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2015-01-27,2014,4,17,27,397,0.47,5,Dry,29,5,4,2,33,73,0.18,324,0.82,324,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0519,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2015-01-28,2014,4,18,28,410.4,0.46,5,Dry,29,5,4,2,33,73,0.18,337.4,0.82,337.4,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0583,0.00237,0.226,0.00922,2,0.17,0.397,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2015-01-29,2014,4,18,29,423.8,0.45,5,Dry,29,5,4,2,33,73,0.17,350.8,0.83,350.8,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0646,0.00264,0.237,0.00969,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.5,1840
2015-01-30,2014,4,18,30,441.03,0.44,5,Dry,29,5,4,2,33,73,0.17,368,0.83,368,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.252,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.5,1930
2015-01-31,2014,4,18,31,459.89,0.43,5,Dry,29,5,4,2,33,73,0.16,386.9,0.84,386.9,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0816,0.00335,0.267,0.011,2,0.204,0.471,0.0193,23.9,0.953,0.98,0.934,43.2,42.3,84.6,2030
2015-02-01,2014,5,18,32,479.86,0.41,5,Dry,31,6,4,3,41,85,0.18,394.9,0.82,394.9,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0854,0.00352,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86,2060
2015-02-02,2014,5,18,33,501.46,0.4,5,Dry,31,6,4,3,41,85,0.17,416.5,0.83,416.5,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0956,0.00396,0.293,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2015-02-03,2014,5,18,34,520.32,0.38,5,Dry,31,6,4,3,41,85,0.16,435.3,0.84,435.3,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.104,0.00434,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2015-02-04,2014,5,19,35,541.93,0.37,5,Dry,31,6,4,3,41,85,0.16,456.9,0.84,456.9,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2015-02-05,2014,5,19,36,562.98,0.36,5,Dry,31,6,4,3,41,85,0.15,478,0.85,478,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.125,0.00522,0.346,0.0145,2,0.265,0.611,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2015-02-06,2014,5,19,37,583.49,0.35,5,Dry,31,6,4,3,41,85,0.15,498.5,0.85,498.5,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00565,0.367,0.0155,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2015-02-07,2014,5,19,38,607.28,0.34,5,Dry,31,6,4,3,41,85,0.14,522.3,0.86,522.3,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00633,0.397,0.0168,3,0.178,0.574,0.0243,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
2015-02-08,2014,5,19,39,632.71,0.32,5,Dry,31,6,4,3,41,85,0.13,547.7,0.87,547.7,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00708,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38,114,2740
2015-02-09,2014,5,19,40,659.78,0.31,5,Dry,31,6,4,3,41,85,0.13,574.8,0.87,574.8,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.276,0.185,0.00788,0.461,0.0197,3,0.201,0.663,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2015-02-10,2014,5,19,41,683.57,0.3,5,Dry,31,6,4,3,41,85,0.12,598.6,0.88,598.6,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.0086,0.491,0.021,3,0.212,0.703,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2015-02-11,2014,5,20,42,706.26,0.29,5,Dry,31,6,4,3,41,85,0.12,621.3,0.88,621.3,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00928,0.519,0.0223,3,0.222,0.741,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,129,3080
2015-02-12,2014,5,20,43,732.24,0.27,5,Dry,31,6,4,3,41,85,0.12,647.2,0.88,647.2,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.318,0.233,0.0101,0.551,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2015-02-13,2014,5,20,44,756.57,0.26,5,Dry,31,6,4,3,41,85,0.11,671.6,0.89,671.6,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.331,0.25,0.0108,0.581,0.0252,3,0.245,0.826,0.0358,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2015-02-14,2014,5,20,45,772.42,0.26,5,Dry,31,6,4,3,41,85,0.11,687.4,0.89,687.4,0,0,0,0,-3,3,31,6,4,0,44,728,990,967,23,0.34,0.26,0.0113,0.601,0.0261,3,0.252,0.853,0.037,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
2015-02-15,2014,5,20,46,786.26,0.25,5,Dry,31,6,4,3,41,85,0.11,701.3,0.89,701.3,0,0,0,0,-3,3,31,6,4,0,44,742,990,967,23,0.348,0.269,0.0117,0.618,0.0269,3,0.258,0.876,0.0382,22.1,0.957,0.98,0.938,48.4,47.5,142,3420
2015-02-16,2014,5,20,47,803.4,0.24,5,Dry,31,6,4,3,41,85,0.11,718.4,0.89,718.4,0,0,0,0,-3,3,31,6,4,0,44,759,990,967.1,22.9,0.358,0.281,0.0123,0.639,0.0279,3,0.266,0.905,0.0395,22,0.957,0.98,0.938,49.4,48.2,145,3470
2015-02-17,2014,5,20,48,822.6,0.23,5,Dry,31,6,4,3,41,85,0.1,737.6,0.9,737.6,0,0,0,0,-3,3,31,6,4,0,44,779,990,967.2,22.8,0.369,0.294,0.0129,0.663,0.0291,3,0.274,0.937,0.0411,21.9,0.957,0.98,0.938,50.5,48.2,145,3470
2015-02-18,2014,5,21,49,843.38,0.23,5,Dry,31,6,4,3,41,85,0.1,758.4,0.9,758.4,0,0,0,0,-3,3,31,6,4,0,44,799,990,967.3,22.7,0.387,0.306,0.0135,0.693,0.0305,3,0.282,0.975,0.0429,21.8,0.957,0.98,0.937,51.6,48.2,145,3470
2015-02-19,2014,5,21,50,861.37,0.22,5,Dry,31,6,4,3,41,85,0.099,776.4,0.9,776.4,0,0,0,0,-3,3,31,6,4,0,44,817,990,967.3,22.7,0.403,0.315,0.0139,0.718,0.0317,4,0.205,0.922,0.0407,21.7,0.952,0.975,0.928,39.4,38.4,154,3690
2015-02-20,2014,5,21,51,880.12,0.21,5,Dry,31,6,4,3,41,85,0.097,795.1,0.9,795.1,0,0,0,0,-3,3,31,6,4,0,44,836,990,967.4,22.6,0.42,0.324,0.0143,0.744,0.033,4,0.211,0.955,0.0423,21.6,0.953,0.976,0.931,40.2,39.2,157,3770
2015-02-21,2014,5,21,52,899.58,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,794.6,0.88,794.6,0,0,0,0,-4,4,36,6,5,0,58,842,990,967.5,22.5,0.425,0.324,0.0144,0.749,0.0333,4,0.211,0.96,0.0426,21.5,0.953,0.976,0.93,40,39,156,3750
2015-02-22,2014,5,21,53,919.66,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,814.7,0.89,814.7,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.333,0.0149,0.777,0.0347,4,0.217,0.994,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2015-02-23,2014,5,21,54,935.69,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,830.7,0.89,830.7,0,0,0,0,-4,4,36,6,5,0,58,878,990,967.6,22.4,0.458,0.341,0.0153,0.799,0.0358,4,0.223,1.02,0.0457,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2015-02-24,2014,5,21,55,947.34,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,842.3,0.89,842.3,0,0,0,0,-4,4,36,6,5,0,58,889,990,967.7,22.3,0.469,0.347,0.0155,0.816,0.0366,4,0.227,1.04,0.0467,21.3,0.954,0.98,0.935,41.9,41.1,164,3940
2015-02-25,2014,5,22,56,959.16,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,854.2,0.89,854.2,0,0,0,0,-4,4,36,6,5,0,58,901,990,967.7,22.3,0.48,0.352,0.0158,0.832,0.0374,4,0.231,1.06,0.0477,21.2,0.955,0.98,0.936,42.4,41.5,166,3990
2015-02-26,2014,5,22,57,966.32,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,861.3,0.89,861.3,0,0,0,0,-4,4,36,6,5,0,58,908,990,967.8,22.2,0.486,0.356,0.016,0.842,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.7,41.8,167,4010
2015-02-27,2014,5,22,58,968.73,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,863.7,0.89,863.7,0,0,0,0,-4,4,36,6,5,0,58,911,990,967.8,22.2,0.489,0.357,0.0161,0.846,0.0381,4,0.234,1.08,0.0486,21.1,0.955,0.98,0.936,42.8,41.9,168,4020
2015-02-28,2014,5,22,59,971.13,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,866.1,0.89,866.1,0,0,0,0,-4,4,36,6,5,0,58,913,990,967.8,22.2,0.491,0.358,0.0161,0.849,0.0382,4,0.235,1.08,0.0488,21.1,0.955,0.98,0.936,42.8,42,168,4030
2015-03-01,2014,6,22,60,973.55,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,844.5,0.87,844.5,0,0,0,0,-6,6,41,8,7,0,73,901,990,967.8,22.2,0.479,0.348,0.0157,0.827,0.0372,4,0.228,1.05,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2015-03-02,2014,6,22,61,975.97,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,847,0.87,847,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.482,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2015-03-03,2014,6,22,62,978.39,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,849.4,0.87,849.4,0,0,0,0,-6,6,41,8,7,0,73,905,990,967.8,22.2,0.484,0.35,0.0158,0.834,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.1,165,3950
2015-03-04,2014,6,23,63,980.82,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,851.8,0.87,851.8,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.486,0.351,0.0158,0.837,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
2015-03-05,2014,6,23,64,978.39,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,849.4,0.87,849.4,0,0,0,0,-6,6,41,8,7,0,73,905,990,967.8,22.2,0.484,0.35,0.0158,0.834,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.1,165,3950
2015-03-06,2014,6,23,65,975.97,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,847,0.87,847,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.482,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2015-03-07,2014,6,23,66,973.55,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,844.5,0.87,844.5,0,0,0,0,-6,6,41,8,7,0,73,901,990,967.8,22.2,0.479,0.348,0.0157,0.827,0.0372,4,0.228,1.05,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2015-03-08,2014,6,23,67,971.13,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,842.1,0.87,842.1,0,0,0,0,-6,6,41,8,7,0,73,898,990,967.8,22.2,0.477,0.347,0.0156,0.824,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
2015-03-09,2014,6,23,68,968.73,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,839.7,0.87,839.7,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
2015-03-10,2014,6,23,69,971.13,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,842.1,0.87,842.1,0,0,0,0,-6,6,41,8,7,0,73,898,990,967.8,22.2,0.477,0.347,0.0156,0.824,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
2015-03-11,2014,6,24,70,968.73,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,839.7,0.87,839.7,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
2015-03-12,2014,6,24,71,966.32,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,837.3,0.87,837.3,0,0,0,0,-6,6,41,8,7,0,73,893,990,967.8,22.2,0.473,0.344,0.0155,0.817,0.0367,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2015-03-13,2014,6,24,72,963.93,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,834.9,0.87,834.9,0,0,0,0,-6,6,41,8,7,0,73,891,990,967.8,22.2,0.471,0.343,0.0154,0.814,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2015-03-14,2014,6,24,73,966.32,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,837.3,0.87,837.3,0,0,0,0,-6,6,41,8,7,0,73,893,990,967.8,22.2,0.473,0.344,0.0155,0.817,0.0367,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2015-03-15,2014,6,24,74,968.73,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,839.7,0.87,839.7,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
2015-03-16,2014,6,24,75,975.97,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,847,0.87,847,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.482,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2015-03-17,2014,6,24,76,983.26,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,854.3,0.87,854.3,0,0,0,0,-6,6,41,8,7,0,73,910,990,967.8,22.2,0.488,0.352,0.0159,0.841,0.0379,4,0.231,1.07,0.0483,21.1,0.954,0.98,0.935,42.2,41.3,165,3970
2015-03-18,2014,6,25,77,995.54,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,866.5,0.87,866.5,0,0,0,0,-6,6,41,8,7,0,73,923,990,967.9,22.1,0.499,0.358,0.0162,0.858,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.8,167,4010
2015-03-19,2014,6,25,78,1013,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,884,0.87,884,0,0,0,0,-6,6,41,8,7,0,73,940,990,967.9,22.1,0.515,0.367,0.0166,0.882,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
2015-03-20,2014,6,25,79,1030.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,901.7,0.88,901.7,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.375,0.0171,0.907,0.0412,4,0.247,1.15,0.0524,20.8,0.955,0.98,0.936,44,43.2,173,4140
2015-03-21,2014,6,25,80,1053.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,924.8,0.88,924.8,0,0,0,0,-6,6,41,8,7,0,73,981,990,968.1,21.9,0.553,0.387,0.0176,0.939,0.0428,4,0.255,1.19,0.0544,20.7,0.955,0.98,0.936,44.9,44,176,4230
2015-03-22,2014,6,25,81,1072.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,943.1,0.88,943.1,0,0,0,0,-6,6,41,8,7,0,73,999,990,968.1,21.9,0.569,0.395,0.0181,0.965,0.0441,4,0.261,1.23,0.056,20.6,0.956,0.98,0.936,45.6,44.7,179,4290
2015-03-23,2014,6,25,82,1095.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,966.9,0.88,966.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.591,0.407,0.0187,0.998,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2015-03-24,2014,6,25,83,1120.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,991.1,0.89,991.1,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.621,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0606,20.4,0.956,0.98,0.937,47.4,46.4,186,4460
2015-03-25,2014,6,26,84,1144.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1016,0.89,1016,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.657,0.458,0.0212,1.12,0.0515,4,0.283,1.4,0.0646,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
2015-03-26,2014,6,26,85,1164.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1035,0.89,1035,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.685,0.502,0.0233,1.19,0.055,4,0.287,1.47,0.0683,20.1,0.955,0.98,0.936,48.7,47.8,191,4590
2015-03-27,2014,6,26,86,1178.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1049,0.89,1049,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.706,0.533,0.0248,1.24,0.0575,4,0.29,1.53,0.071,20,0.955,0.98,0.936,49.2,48.2,193,4620
2015-03-28,2014,6,26,87,1186.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1057,0.89,1057,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.718,0.552,0.0257,1.27,0.0591,4,0.291,1.56,0.0726,20,0.955,0.98,0.936,49.4,48.2,193,4630
2015-03-29,2014,6,26,88,1189.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1060,0.89,1060,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.722,0.559,0.026,1.28,0.0596,4,0.292,1.57,0.0732,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2015-03-30,2014,6,26,89,1186.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1057,0.89,1057,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.718,0.552,0.0257,1.27,0.0591,4,0.291,1.56,0.0726,20,0.955,0.98,0.936,49.4,48.2,193,4630
2015-03-31,2014,6,26,90,1178.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1049,0.89,1049,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.706,0.533,0.0248,1.24,0.0575,4,0.29,1.53,0.071,20,0.955,0.98,0.936,49.2,48.2,193,4620
2015-04-01,2014,7,27,91,1169.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1022,0.87,1022,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.68,0.472,0.0219,1.15,0.0534,4,0.284,1.44,0.0666,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2015-04-02,2014,7,27,92,1161.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1013,0.87,1013,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.668,0.453,0.021,1.12,0.0519,4,0.283,1.4,0.065,20.2,0.955,0.98,0.936,47.9,47,188,4510
2015-04-03,2014,7,27,93,1153,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1005,0.87,1005,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.656,0.434,0.0201,1.09,0.0504,4,0.281,1.37,0.0634,20.2,0.955,0.98,0.936,47.7,46.7,187,4480
2015-04-04,2014,7,27,94,1144.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,996.7,0.87,996.7,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.644,0.421,0.0195,1.07,0.0492,4,0.279,1.34,0.0621,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
2015-04-05,2014,7,27,95,1131,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,983,0.87,983,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.624,0.415,0.0191,1.04,0.0479,4,0.274,1.31,0.0605,20.4,0.955,0.98,0.936,46.9,46,184,4410
2015-04-06,2014,7,27,96,1112,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,964,0.87,964,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.598,0.406,0.0186,1,0.0461,4,0.268,1.27,0.0585,20.5,0.955,0.98,0.936,46.2,45.3,181,4350
2015-04-07,2014,7,27,97,1098.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,950.6,0.86,950.6,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.585,0.399,0.0183,0.985,0.0452,4,0.263,1.25,0.0573,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2015-04-08,2014,7,28,98,1085.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,937.3,0.86,937.3,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.573,0.393,0.018,0.966,0.0442,4,0.259,1.22,0.0561,20.6,0.955,0.98,0.936,45.2,44.3,177,4260
2015-04-09,2014,7,28,99,1072.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,924.1,0.86,924.1,0,0,0,0,-10,10,45,11,10,0,82,990,990,968.1,21.9,0.561,0.386,0.0177,0.947,0.0433,4,0.254,1.2,0.0549,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
2015-04-10,2014,7,28,100,1059,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,911,0.86,911,0,0,0,0,-10,10,45,11,10,0,82,977,990,968.1,21.9,0.549,0.38,0.0173,0.929,0.0424,4,0.25,1.18,0.0538,20.7,0.955,0.98,0.936,44.2,43.4,173,4160
2015-04-11,2014,7,28,101,1051.2,0.17,5,Dry,40,10,8,5,62,125,0.12,926.2,0.88,926.2,0,0,0,0,-5,5,40,10,8,0,67,984,990,968.1,21.9,0.556,0.387,0.0177,0.943,0.043,4,0.255,1.2,0.0546,20.7,0.956,0.98,0.936,45,44.1,176,4230
2015-04-12,2014,7,28,102,1048.6,0.17,5,Dry,40,10,8,5,62,125,0.12,923.6,0.88,923.6,0,0,0,0,-5,5,40,10,8,0,67,982,990,968.1,21.9,0.553,0.386,0.0176,0.94,0.0428,4,0.254,1.19,0.0544,20.8,0.956,0.98,0.936,44.9,44,176,4220
2015-04-13,2014,7,28,103,1046,0.17,5,Dry,40,10,8,5,62,125,0.12,921,0.88,921,0,0,0,0,-5,5,40,10,8,0,67,979,990,968,22,0.551,0.385,0.0175,0.936,0.0426,4,0.253,1.19,0.0542,20.8,0.956,0.98,0.936,44.8,43.9,176,4220
2015-04-14,2014,7,28,104,1048.6,0.17,5,Dry,40,10,8,5,62,125,0.12,923.6,0.88,923.6,0,0,0,0,-5,5,40,10,8,0,67,982,990,968.1,21.9,0.553,0.386,0.0176,0.94,0.0428,4,0.254,1.19,0.0544,20.8,0.956,0.98,0.936,44.9,44,176,4220
2015-04-15,2014,7,29,105,1056.4,0.17,5,Dry,40,10,8,5,62,125,0.12,931.4,0.88,931.4,0,0,0,0,-5,5,40,10,8,0,67,989,990,968.1,21.9,0.561,0.39,0.0178,0.95,0.0434,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
2015-04-16,2014,7,29,106,1059,0.17,5,Dry,40,10,8,5,62,125,0.12,934,0.88,934,0,0,0,0,-5,5,40,10,8,0,67,992,990,968.1,21.9,0.563,0.391,0.0178,0.954,0.0435,4,0.258,1.21,0.0553,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
2015-04-17,2014,7,29,107,1066.8,0.17,5,Dry,40,10,8,5,62,125,0.12,941.8,0.88,941.8,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.57,0.395,0.018,0.965,0.0441,4,0.26,1.23,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2015-04-18,2014,7,29,108,1080,0.17,5,Dry,40,10,8,5,62,125,0.12,955,0.88,955,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.582,0.401,0.0184,0.983,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2015-04-19,2014,7,29,109,1093.3,0.16,5,Dry,40,10,8,5,62,125,0.11,968.3,0.89,968.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.594,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
2015-04-20,2014,7,29,110,1106.6,0.16,5,Dry,40,10,8,5,62,125,0.11,981.6,0.89,981.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.61,0.414,0.019,1.02,0.0471,4,0.274,1.3,0.0596,20.5,0.956,0.98,0.937,47.1,46.1,185,4430
2015-04-21,2014,7,29,111,1120.1,0.16,5,Dry,40,10,8,5,62,125,0.11,995.1,0.89,995.1,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.63,0.421,0.0194,1.05,0.0484,4,0.278,1.33,0.0612,20.4,0.956,0.98,0.937,47.6,46.6,186,4470
2015-04-22,2014,7,30,112,1133.8,0.16,5,Dry,40,10,8,5,62,125,0.11,1009,0.89,1009,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.65,0.443,0.0204,1.09,0.0504,4,0.282,1.37,0.0634,20.3,0.956,0.98,0.936,48,47,188,4510
2015-04-23,2014,7,30,113,1147.5,0.15,5,Dry,40,10,8,5,62,125,0.11,1022,0.89,1022,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.67,0.474,0.0219,1.14,0.0528,4,0.284,1.43,0.066,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2015-04-24,2014,7,30,114,1155.8,0.15,5,Dry,40,10,8,5,62,125,0.11,1031,0.89,1031,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.682,0.492,0.0228,1.17,0.0543,4,0.286,1.46,0.0676,20.2,0.955,0.98,0.936,48.6,47.7,191,4580
2015-04-25,2014,7,30,115,1158.5,0.15,5,Dry,40,10,8,5,62,125,0.11,1034,0.89,1034,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.686,0.498,0.0231,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.8,191,4580
2015-04-26,2014,7,30,116,1161.3,0.15,5,Dry,40,10,8,5,62,125,0.11,1036,0.89,1036,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.69,0.505,0.0234,1.19,0.0553,4,0.287,1.48,0.0686,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2015-04-27,2014,7,30,117,1158.5,0.15,5,Dry,40,10,8,5,62,125,0.11,1034,0.89,1034,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.686,0.498,0.0231,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.8,191,4580
2015-04-28,2014,7,30,118,1150.2,0.15,5,Dry,40,10,8,5,62,125,0.11,1025,0.89,1025,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.674,0.48,0.0222,1.15,0.0533,4,0.285,1.44,0.0665,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2015-04-29,2014,7,31,119,1136.5,0.15,5,Dry,40,10,8,5,62,125,0.11,1011,0.89,1011,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.654,0.449,0.0207,1.1,0.0509,4,0.282,1.38,0.0639,20.3,0.956,0.98,0.936,48.1,47.1,188,4520
2015-04-30,2014,7,31,120,1122.8,0.16,5,Dry,40,10,8,5,62,125,0.11,997.9,0.89,997.9,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.634,0.422,0.0194,1.06,0.0486,4,0.279,1.34,0.0615,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2015-05-01,2014,8,31,121,1109.3,0.16,5,Dry,42,9,8,6,82,147,0.13,962.3,0.87,962.3,0,0,0,0,-6,6,42,9,8,0,88,1020,990,968.2,21.8,0.59,0.405,0.0186,0.995,0.0457,4,0.267,1.26,0.058,20.5,0.955,0.98,0.936,46.2,45.3,181,4350
2015-05-02,2014,8,31,122,1090.6,0.16,5,Dry,42,9,8,6,82,147,0.14,943.6,0.86,943.6,0,0,0,0,-6,6,42,9,8,0,88,1000,990,968.2,21.8,0.573,0.396,0.0181,0.968,0.0444,4,0.261,1.23,0.0564,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2015-05-03,2014,8,31,123,1072.1,0.17,5,Dry,42,9,8,6,82,147,0.14,925.1,0.86,925.1,0,0,0,0,-6,6,42,9,8,0,88,984,990,968.1,21.9,0.556,0.387,0.0177,0.942,0.0431,4,0.255,1.2,0.0547,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
2015-05-04,2014,8,31,124,1053.8,0.17,5,Dry,42,9,8,6,82,147,0.14,906.8,0.86,906.8,0,0,0,0,-6,6,42,9,8,0,88,966,990,968.1,21.9,0.539,0.378,0.0172,0.917,0.0418,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2015-05-05,2014,8,31,125,1035.8,0.18,5,Dry,42,9,8,6,82,147,0.14,888.8,0.86,888.8,0,0,0,0,-6,6,42,9,8,0,88,948,990,968,22,0.523,0.369,0.0168,0.892,0.0406,4,0.242,1.13,0.0516,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2015-05-06,2014,8,32,126,1018,0.18,5,Dry,42,9,8,6,82,147,0.14,871,0.86,871,0,0,0,0,-6,6,42,9,8,0,88,930,990,968,22,0.506,0.361,0.0164,0.867,0.0393,4,0.236,1.1,0.05,20.9,0.955,0.98,0.936,42.7,41.8,167,4020
2015-05-07,2014,8,32,127,1000.5,0.18,5,Dry,42,9,8,6,82,147,0.15,853.5,0.85,853.5,0,0,0,0,-6,6,42,9,8,0,88,912,990,967.9,22.1,0.49,0.352,0.0159,0.842,0.0381,4,0.231,1.07,0.0485,21,0.954,0.98,0.935,42,41.2,165,3950
2015-05-08,2014,8,32,128,978.39,0.19,5,Dry,42,9,8,6,82,147,0.15,831.4,0.85,831.4,0,0,0,0,-6,6,42,9,8,0,88,890,990,967.8,22.2,0.47,0.341,0.0154,0.811,0.0366,4,0.223,1.03,0.0466,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2015-05-09,2014,8,32,129,961.54,0.19,5,Dry,42,9,8,6,82,147,0.15,814.5,0.85,814.5,0,0,0,0,-6,6,42,9,8,0,88,874,990,967.7,22.3,0.455,0.333,0.015,0.788,0.0354,4,0.217,1.01,0.0452,21.2,0.954,0.977,0.932,40.5,39.5,158,3800
2015-05-10,2014,8,32,130,945,0.2,5,Dry,42,9,8,6,82,147,0.16,798,0.84,798,0,0,0,0,-6,6,42,9,8,0,88,857,990,967.7,22.3,0.439,0.325,0.0146,0.765,0.0343,4,0.212,0.977,0.0438,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2015-05-11,2014,8,32,131,928.78,0.2,5,Dry,42,9,8,6,82,147,0.16,781.8,0.84,781.8,0,0,0,0,-6,6,42,9,8,0,88,841,990,967.6,22.4,0.425,0.317,0.0142,0.742,0.0331,3,0.288,1.03,0.046,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2015-05-12,2014,8,32,132,912.9,0.21,5,Dry,42,9,8,6,82,147,0.16,765.9,0.84,765.9,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.41,0.31,0.0138,0.72,0.0321,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2015-05-13,2014,8,33,133,897.38,0.21,5,Dry,42,9,8,6,82,147,0.16,750.4,0.84,750.4,0,0,0,0,-6,6,42,9,8,0,88,809,990,967.5,22.5,0.396,0.302,0.0134,0.698,0.031,3,0.28,0.978,0.0435,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2015-05-14,2014,8,33,134,882.25,0.21,5,Dry,42,9,8,6,82,147,0.17,735.3,0.83,735.3,0,0,0,0,-6,6,42,9,8,0,88,794,990,967.4,22.6,0.382,0.292,0.0129,0.674,0.0299,3,0.273,0.948,0.042,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2015-05-15,2014,8,33,135,867.54,0.22,5,Dry,42,9,8,6,82,147,0.17,720.5,0.83,720.5,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.282,0.0125,0.652,0.0288,3,0.267,0.919,0.0406,21.7,0.957,0.98,0.938,48.9,48,144,3450
2015-05-16,2014,8,33,136,853.27,0.22,5,Dry,42,9,8,6,82,147,0.17,706.3,0.83,706.3,0,0,0,0,-6,6,42,9,8,0,88,765,990,967.3,22.7,0.361,0.273,0.012,0.634,0.028,3,0.26,0.895,0.0394,21.8,0.957,0.98,0.938,48.1,47.2,142,3400
2015-05-17,2014,8,33,137,839.5,0.23,5,Dry,42,9,8,6,82,147,0.17,692.5,0.82,692.5,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.617,0.0271,3,0.254,0.871,0.0383,21.9,0.957,0.98,0.938,47.4,46.4,139,3340
2015-05-18,2014,8,33,138,826.27,0.23,5,Dry,42,9,8,6,82,147,0.18,679.3,0.82,679.3,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.849,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2015-05-19,2014,8,33,139,813.65,0.24,5,Dry,42,9,8,6,82,147,0.18,666.6,0.82,666.6,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.242,0.828,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2015-05-20,2014,8,34,140,801.75,0.24,5,Dry,42,9,8,6,82,147,0.18,654.8,0.82,654.8,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.238,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2015-05-21,2014,8,34,141,790.69,0.25,5,Dry,42,9,8,6,82,147,0.19,643.7,0.81,643.7,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.5,43.7,131,3140
2015-05-22,2014,8,34,142,780.72,0.25,5,Dry,42,9,8,6,82,147,0.19,633.7,0.81,633.7,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.224,0.00976,0.545,0.0237,3,0.228,0.772,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2015-05-23,2014,8,34,143,774.55,0.26,5,Dry,42,9,8,6,82,147,0.19,627.5,0.81,627.5,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00957,0.537,0.0233,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2015-05-24,2014,8,34,144,768.61,0.26,5,Dry,42,9,8,6,82,147,0.19,621.6,0.81,621.6,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.313,0.216,0.00939,0.53,0.023,3,0.222,0.752,0.0326,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
2015-05-25,2014,8,34,145,756.85,0.26,5,Dry,42,9,8,6,82,147,0.19,609.9,0.81,609.9,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.208,0.00903,0.515,0.0223,3,0.217,0.732,0.0317,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2015-05-26,2014,8,34,146,746.18,0.27,5,Dry,42,9,8,6,82,147,0.2,599.2,0.8,599.2,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.301,0.201,0.00871,0.502,0.0217,3,0.212,0.714,0.0309,22.4,0.954,0.98,0.935,41.9,41,123,2950
2015-05-27,2014,8,35,147,735.52,0.27,5,Dry,42,9,8,6,82,147,0.2,588.5,0.8,588.5,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.00838,0.489,0.0211,3,0.207,0.696,0.0301,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
2015-05-28,2014,8,35,148,726.5,0.28,5,Dry,42,9,8,6,82,147,0.2,579.5,0.8,579.5,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.289,0.188,0.00811,0.477,0.0206,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2015-05-29,2014,8,35,149,716.93,0.28,5,Dry,42,9,8,6,82,147,0.2,569.9,0.8,569.9,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00782,0.466,0.02,3,0.199,0.665,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
2015-05-30,2014,8,35,150,709,0.28,5,Dry,42,9,8,6,82,147,0.21,562,0.79,562,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.279,0.176,0.00758,0.456,0.0196,3,0.195,0.651,0.028,22.6,0.952,0.975,0.928,39.5,38.5,116,2780
2015-05-31,2014,8,35,151,702.16,0.29,5,Dry,42,9,8,6,82,147,0.21,555.2,0.79,555.2,0,0,0,0,-6,6,42,9,8,0,88,614,990,966.7,23.3,0.276,0.172,0.00738,0.447,0.0192,3,0.192,0.64,0.0275,22.7,0.951,0.974,0.926,39.1,38.1,114,2740
2015-06-01,2014,9,35,152,695.87,0.29,5,Dry,39,9,7,5,59,119,0.17,576.9,0.83,576.9,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.186,0.00799,0.472,0.0202,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.7,39.8,119,2860
2015-06-02,2014,9,35,153,690.68,0.29,5,Dry,39,9,7,5,59,119,0.17,571.7,0.83,571.7,0,0,0,0,-5,5,39,9,7,0,64,627,990,966.7,23.3,0.283,0.183,0.00784,0.466,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2015-06-03,2014,9,36,154,686.57,0.29,5,Dry,39,9,7,5,59,119,0.17,567.6,0.83,567.6,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.28,0.18,0.00771,0.46,0.0197,3,0.198,0.658,0.0282,22.7,0.952,0.976,0.929,40.1,39.1,117,2820
2015-06-04,2014,9,36,155,682.47,0.3,5,Dry,39,9,7,5,59,119,0.17,563.5,0.83,563.5,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00759,0.455,0.0195,3,0.196,0.651,0.0279,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
2015-06-05,2014,9,36,156,680.01,0.3,5,Dry,39,9,7,5,59,119,0.17,561,0.82,561,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.277,0.176,0.00752,0.452,0.0193,3,0.195,0.647,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
2015-06-06,2014,9,36,157,678.64,0.3,5,Dry,39,9,7,5,59,119,0.17,559.6,0.82,559.6,0,0,0,0,-5,5,39,9,7,0,64,615,990,966.6,23.4,0.276,0.175,0.00748,0.451,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2015-06-07,2014,9,36,158,678.37,0.3,5,Dry,39,9,7,5,59,119,0.17,559.4,0.82,559.4,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.276,0.175,0.00747,0.45,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2015-06-08,2014,9,36,159,677.55,0.3,5,Dry,39,9,7,5,59,119,0.18,558.5,0.82,558.5,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.275,0.174,0.00744,0.449,0.0192,3,0.194,0.643,0.0275,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
2015-06-09,2014,9,36,160,677.28,0.3,5,Dry,39,9,7,5,59,119,0.18,558.3,0.82,558.3,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00744,0.449,0.0192,3,0.194,0.643,0.0275,22.7,0.951,0.975,0.927,39.5,38.5,116,2770
2015-06-10,2014,9,37,161,675.91,0.3,5,Dry,39,9,7,5,59,119,0.18,556.9,0.82,556.9,0,0,0,0,-5,5,39,9,7,0,64,612,990,966.6,23.4,0.274,0.173,0.00739,0.447,0.0191,3,0.193,0.64,0.0274,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2015-06-11,2014,9,37,162,674.54,0.3,5,Dry,39,9,7,5,59,119,0.18,555.5,0.82,555.5,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.273,0.172,0.00735,0.446,0.019,3,0.192,0.638,0.0273,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2015-06-12,2014,9,37,163,671.54,0.3,5,Dry,39,9,7,5,59,119,0.18,552.5,0.82,552.5,0,0,0,0,-5,5,39,9,7,0,64,608,990,966.6,23.4,0.272,0.17,0.00726,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2015-06-13,2014,9,37,164,669.07,0.3,5,Dry,39,9,7,5,59,119,0.18,550.1,0.82,550.1,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.27,0.168,0.00719,0.439,0.0187,3,0.19,0.629,0.0268,22.8,0.951,0.974,0.926,39,37.9,114,2730
2015-06-14,2014,9,37,165,664.97,0.31,5,Dry,39,9,7,5,59,119,0.18,546,0.82,546,0,0,0,0,-5,5,39,9,7,0,64,601,990,966.6,23.4,0.268,0.166,0.00707,0.434,0.0185,3,0.188,0.622,0.0265,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2015-06-15,2014,9,37,166,661.42,0.31,5,Dry,39,9,7,5,59,119,0.18,542.4,0.82,542.4,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00696,0.429,0.0183,3,0.187,0.616,0.0263,22.8,0.95,0.973,0.924,38.5,37.4,112,2690
2015-06-16,2014,9,37,167,656.22,0.31,5,Dry,39,9,7,5,59,119,0.18,537.2,0.82,537.2,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.00681,0.423,0.018,3,0.184,0.607,0.0259,22.9,0.95,0.972,0.923,38.1,37.1,111,2670
2015-06-17,2014,9,38,168,650.48,0.31,5,Dry,39,9,7,5,59,119,0.18,531.5,0.82,531.5,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.26,0.156,0.00664,0.416,0.0177,3,0.182,0.598,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2015-06-18,2014,9,38,169,644.74,0.32,5,Dry,39,9,7,5,59,119,0.18,525.7,0.81,525.7,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.152,0.00647,0.409,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2015-06-19,2014,9,38,170,638.45,0.32,5,Dry,39,9,7,5,59,119,0.19,519.5,0.81,519.5,0,0,0,0,-5,5,39,9,7,0,64,574,990,966.5,23.5,0.253,0.148,0.00629,0.401,0.017,3,0.176,0.577,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
2015-06-20,2014,9,38,171,631.07,0.32,5,Dry,39,9,7,5,59,119,0.19,512.1,0.81,512.1,0,0,0,0,-5,5,39,9,7,0,64,567,990,966.4,23.6,0.249,0.143,0.00607,0.392,0.0166,3,0.173,0.565,0.024,23,0.947,0.97,0.919,36.5,35.4,106,2550
2015-06-21,2014,9,38,172,624.23,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,463.2,0.74,463.2,0,0,0,0,-9,9,45,10,9,0,97,527,990,966.4,23.6,0.226,0.118,0.00498,0.344,0.0146,2,0.255,0.599,0.0254,23,0.957,0.98,0.938,50,48.2,96.4,2310
2015-06-22,2014,9,38,173,616.85,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,455.9,0.74,455.9,0,0,0,0,-9,9,45,10,9,0,97,520,990,966.4,23.6,0.222,0.114,0.00483,0.336,0.0142,2,0.25,0.586,0.0248,23,0.958,0.98,0.939,49.3,48.2,96.4,2310
2015-06-23,2014,9,38,174,608.37,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,447.4,0.73,447.4,0,0,0,0,-9,9,45,10,9,0,97,511,990,966.3,23.7,0.217,0.11,0.00465,0.327,0.0138,2,0.244,0.572,0.0242,23.1,0.958,0.98,0.939,48.5,47.6,95.1,2280
2015-06-24,2014,9,39,175,600.44,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,439.4,0.73,439.4,0,0,0,0,-9,9,45,10,9,0,97,503,990,966.3,23.7,0.213,0.106,0.00449,0.32,0.0135,2,0.239,0.559,0.0236,23.1,0.957,0.98,0.938,47.7,46.8,93.6,2250
2015-06-25,2014,9,39,176,592.51,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,431.5,0.73,431.5,0,0,0,0,-9,9,45,10,9,0,97,496,990,966.3,23.7,0.21,0.103,0.00433,0.313,0.0132,2,0.234,0.547,0.023,23.2,0.957,0.98,0.938,46.9,46,92,2210
2015-06-26,2014,9,39,177,584.58,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,423.6,0.72,423.6,0,0,0,0,-9,9,45,10,9,0,97,488,990,966.2,23.8,0.208,0.0989,0.00416,0.307,0.0129,2,0.228,0.535,0.0225,23.2,0.956,0.98,0.937,46.2,45.2,90.5,2170
2015-06-27,2014,9,39,178,576.65,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,415.6,0.72,415.6,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0952,0.004,0.3,0.0126,2,0.223,0.523,0.022,23.3,0.956,0.98,0.937,45.4,44.5,88.9,2130
2015-06-28,2014,9,39,179,568.72,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,407.7,0.72,407.7,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0914,0.00384,0.293,0.0123,2,0.218,0.511,0.0214,23.3,0.955,0.98,0.936,44.6,43.7,87.3,2100
2015-06-29,2014,9,39,180,560.79,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,399.8,0.71,399.8,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0877,0.00367,0.287,0.012,2,0.212,0.499,0.0209,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
2015-06-30,2014,9,39,181,552.86,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,391.9,0.71,391.9,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.196,0.084,0.00351,0.28,0.0117,2,0.207,0.487,0.0204,23.4,0.954,0.98,0.935,42.9,42.1,84.1,2020
2015-07-01,2014,10,40,182,544.93,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,409.9,0.75,409.9,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0925,0.00386,0.294,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
2015-07-02,2014,10,40,183,537,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,402,0.75,402,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.0887,0.0037,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.2,43.3,86.6,2080
2015-07-03,2014,10,40,184,529.07,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,394.1,0.74,394.1,0,0,0,0,-6,6,42,9,8,0,76,453,990,966,24,0.195,0.085,0.00354,0.28,0.0117,2,0.208,0.489,0.0204,23.5,0.954,0.98,0.935,43.4,42.5,85,2040
2015-07-04,2014,10,40,185,521.14,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,386.1,0.74,386.1,0,0,0,0,-6,6,42,9,8,0,76,445,990,965.9,24.1,0.193,0.0813,0.00338,0.274,0.0114,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.6,41.7,83.4,2000
2015-07-05,2014,10,40,186,514.31,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,379.3,0.74,379.3,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.078,0.00324,0.268,0.0111,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,41,82,1970
2015-07-06,2014,10,40,187,506.93,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,371.9,0.73,371.9,0,0,0,0,-6,6,42,9,8,0,76,431,990,965.9,24.1,0.188,0.0746,0.00309,0.262,0.0109,2,0.194,0.456,0.0189,23.7,0.951,0.978,0.931,41.1,40.2,80.3,1930
2015-07-07,2014,10,40,188,499.54,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,364.5,0.73,364.5,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.8,24.2,0.185,0.0711,0.00294,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.928,40.3,39.3,78.7,1890
2015-07-08,2014,10,41,189,492.16,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,357.2,0.73,357.2,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0676,0.00279,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.949,0.975,0.926,39.5,38.5,77,1850
2015-07-09,2014,10,41,190,484.78,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,349.8,0.72,349.8,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0641,0.00265,0.244,0.0101,2,0.179,0.423,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.3,1810
2015-07-10,2014,10,41,191,477.94,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,342.9,0.72,342.9,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.177,0.0609,0.00251,0.238,0.00983,2,0.174,0.412,0.017,23.8,0.947,0.972,0.921,38,36.9,73.8,1770
2015-07-11,2014,10,41,192,471.11,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,336.1,0.71,336.1,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0576,0.00237,0.233,0.00958,2,0.169,0.402,0.0166,23.9,0.946,0.97,0.918,37.2,36.1,72.3,1730
2015-07-12,2014,10,41,193,464.27,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,329.3,0.71,329.3,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.173,0.0544,0.00224,0.227,0.00934,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
