date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-07-13,2014,10,41,194,458.53,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,323.5,0.71,323.5,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0517,0.00212,0.222,0.00913,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2015-07-14,2014,10,41,195,452.24,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,317.2,0.7,317.2,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0487,0.002,0.217,0.00891,2,0.157,0.374,0.0153,24,0.943,0.97,0.915,35.2,34.2,68.3,1640
2015-07-15,2014,10,42,196,445.95,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,310.9,0.7,310.9,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0458,0.00188,0.212,0.00869,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.5,33.5,67,1610
2015-07-16,2014,10,42,197,439.66,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,304.7,0.69,304.7,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0428,0.00175,0.207,0.00846,2,0.148,0.355,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.7,1580
2015-07-17,2014,10,42,198,433.37,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,298.4,0.69,298.4,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.6,24.4,0.162,0.0398,0.00163,0.201,0.00824,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.3,1540
2015-07-18,2014,10,42,199,427.63,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,292.6,0.68,292.6,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0371,0.00152,0.197,0.00804,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.6,63.1,1510
2015-07-19,2014,10,42,200,421.89,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,286.9,0.68,286.9,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0344,0.0014,0.192,0.00784,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.9,1480
2015-07-20,2014,10,42,201,417.24,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,282.2,0.68,282.2,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0322,0.00131,0.188,0.00767,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.9,1460
2015-07-21,2014,10,42,202,412.04,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,277,0.67,277,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0298,0.00121,0.184,0.00749,2,0.13,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1430
2015-07-22,2014,10,43,203,406.85,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,271.9,0.67,271.9,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0273,0.00111,0.18,0.00731,2,0.126,0.306,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2015-07-23,2014,10,43,204,401.65,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,266.6,0.66,266.6,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.15,0.0249,0.00101,0.175,0.00713,2,0.122,0.298,0.0121,24.3,0.933,0.97,0.905,29.6,28.8,57.5,1380
2015-07-24,2014,10,43,205,396.46,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,261.5,0.66,261.5,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.149,0.0224,0.00091,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2015-07-25,2014,10,43,206,391.26,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,256.3,0.66,256.3,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.02,0.00081,0.167,0.00677,2,0.115,0.282,0.0115,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
2015-07-26,2014,10,43,207,386.07,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,251.1,0.65,251.1,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0175,0.00071,0.162,0.00659,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2015-07-27,2014,10,43,208,381.42,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,246.4,0.65,246.4,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000676,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.2,1280
2015-07-28,2014,10,43,209,376.77,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,241.8,0.64,241.8,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.00639,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.1,1250
2015-07-29,2014,10,44,210,372.12,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,237.1,0.64,237.1,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.103,0.259,0.0104,24.5,0.925,0.97,0.898,26.3,25.6,51.1,1230
2015-07-30,2014,10,44,211,367.47,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,232.5,0.63,232.5,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000626,0.154,0.00622,2,0.0994,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50.1,1200
2015-07-31,2014,10,44,212,363.92,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,228.9,0.63,228.9,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2015-08-01,2014,11,44,213,358.72,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,243.7,0.68,243.7,0,0,0,0,-4,4,39,7,5,0,64,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00629,2,0.107,0.263,0.0106,24.5,0.927,0.97,0.9,27.2,26.4,52.8,1270
2015-08-02,2014,11,44,214,354.07,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,239.1,0.68,239.1,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.0161,0.000647,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
2015-08-03,2014,11,44,215,348.88,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,233.9,0.67,233.9,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0156,0.000629,0.152,0.0061,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1210
2015-08-04,2014,11,44,216,343.68,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,228.7,0.67,228.7,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.00601,1,0.251,0.401,0.0161,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2015-08-05,2014,11,45,217,338.49,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,223.5,0.66,223.5,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000592,0.147,0.00591,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2015-08-06,2014,11,45,218,333.84,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,218.8,0.66,218.8,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2015-08-07,2014,11,45,219,329.19,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,214.2,0.65,214.2,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.014,0.000559,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2015-08-08,2014,11,45,220,325.64,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,210.6,0.65,210.6,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00567,1,0.227,0.368,0.0148,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2015-08-09,2014,11,45,221,321.54,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,206.5,0.64,206.5,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2015-08-10,2014,11,45,222,317.43,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,202.4,0.64,202.4,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.013,0.000518,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
2015-08-11,2014,11,45,223,313.33,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,198.3,0.63,198.3,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2015-08-12,2014,11,46,224,309.23,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,194.2,0.63,194.2,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2015-08-13,2014,11,46,225,305.13,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,190.1,0.62,190.1,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00529,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2015-08-14,2014,11,46,226,301.57,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,186.6,0.62,186.6,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2015-08-15,2014,11,46,227,298.02,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,183,0.61,183,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00516,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,994
2015-08-16,2014,11,46,228,294.46,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,179.5,0.61,179.5,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,973
2015-08-17,2014,11,46,229,290.91,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,175.9,0.6,175.9,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2015-08-18,2014,11,46,230,287.36,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,172.4,0.6,172.4,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,931
2015-08-19,2014,11,47,231,284.89,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,169.9,0.6,169.9,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000405,0.124,0.00492,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2015-08-20,2014,11,47,232,281.89,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,166.9,0.59,166.9,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
2015-08-21,2014,11,47,233,278.88,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,163.9,0.59,163.9,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2015-08-22,2014,11,47,234,275.87,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,160.9,0.58,160.9,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00942,0.000374,0.12,0.00475,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2015-08-23,2014,11,47,235,272.86,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,157.9,0.58,157.9,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,846
2015-08-24,2014,11,47,236,269.86,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,154.9,0.57,154.9,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,830
2015-08-25,2014,11,47,237,266.85,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,151.8,0.57,151.8,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00866,0.000343,0.116,0.00459,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,814
2015-08-26,2014,11,48,238,263.84,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,148.8,0.56,148.8,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.0084,0.000333,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2015-08-27,2014,11,48,239,260.83,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,145.8,0.56,145.8,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00815,0.000323,0.113,0.00448,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2015-08-28,2014,11,48,240,258.37,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,143.4,0.56,143.4,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00444,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,32.9,32,32,767
2015-08-29,2014,11,48,241,255.91,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,140.9,0.55,140.9,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00439,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2015-08-30,2014,11,48,242,253.45,0.66,4,Mod_Dry,39,7,5,4,60,115,0.45,138.4,0.55,138.4,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00752,0.000297,0.11,0.00435,1,0.129,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2015-08-31,2014,11,48,243,250.99,0.66,4,Mod_Dry,39,7,5,4,60,115,0.46,136,0.54,136,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.102,0.00731,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2015-09-01,2014,12,48,244,247.43,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,156.4,0.63,156.4,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2015-09-02,2014,12,49,245,243.88,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,152.9,0.63,152.9,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,823
2015-09-03,2014,12,49,246,239.78,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,148.8,0.62,148.8,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.0084,0.000331,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2015-09-04,2014,12,49,247,235.68,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2015-09-05,2014,12,49,248,231.57,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,140.6,0.61,140.6,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00426,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2015-09-06,2014,12,49,249,229.11,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.00929,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2015-09-07,2014,12,49,250,225.01,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,134,0.6,134,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,30,30,719
2015-09-08,2014,12,49,251,221.46,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,130.5,0.59,130.5,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2015-09-09,2014,12,50,252,219,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,128,0.58,128,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2015-09-10,2014,12,50,253,215.99,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,125,0.58,125,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00834,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2015-09-11,2014,12,50,254,212.98,0.76,5,Dry,30,6,4,2,30,72,0.34,141,0.66,141,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0994,0.00773,0.000303,0.107,0.0042,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2015-09-12,2014,12,50,255,209.97,0.77,5,Dry,30,6,4,2,30,72,0.34,138,0.66,138,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0983,0.00748,0.000293,0.106,0.00414,1,0.129,0.235,0.00918,25.3,0.934,0.97,0.906,32,31,31,744
2015-09-13,2014,12,50,256,206.96,0.78,5,Dry,30,6,4,2,30,72,0.35,135,0.65,135,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0973,0.00722,0.000283,0.105,0.00409,1,0.125,0.229,0.00897,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2015-09-14,2014,12,50,257,203.96,0.79,5,Dry,30,6,4,2,30,72,0.35,132,0.65,132,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00697,0.000272,0.103,0.00403,1,0.121,0.224,0.00875,25.4,0.931,0.97,0.903,30.6,29.6,29.6,711
2015-09-15,2014,12,50,258,201.5,0.8,5,Dry,30,6,4,2,30,72,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00676,0.000264,0.102,0.00399,1,0.117,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2015-09-16,2014,12,51,259,199.04,0.8,5,Dry,30,6,4,2,30,72,0.36,127,0.64,127,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00655,0.000256,0.101,0.00395,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2015-09-17,2014,12,51,260,196.57,0.81,5,Dry,30,6,4,2,30,72,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0936,0.00634,0.000248,0.1,0.00391,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2015-09-18,2014,12,51,261,194.11,0.82,5,Dry,30,6,4,2,30,72,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00613,0.00024,0.0989,0.00386,1,0.107,0.206,0.00806,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2015-09-19,2014,12,51,262,191.65,0.83,5,Dry,30,6,4,2,30,72,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00592,0.000231,0.0978,0.00382,1,0.104,0.202,0.00789,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2015-09-20,2014,12,51,263,189.19,0.83,5,Dry,30,6,4,2,30,72,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00571,0.000223,0.0967,0.00378,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2015-09-21,2014,12,51,264,187.82,0.84,5,Dry,30,6,4,2,30,72,0.38,115.8,0.62,115.8,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00559,0.000219,0.0961,0.00376,1,0.0989,0.195,0.00762,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2015-09-22,2014,12,51,265,185.91,0.84,5,Dry,30,6,4,2,30,72,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00543,0.000212,0.0953,0.00373,1,0.0963,0.192,0.00749,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2015-09-23,2014,12,52,266,184,0.85,5,Dry,30,6,4,2,30,72,0.39,112,0.61,112,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00527,0.000206,0.0944,0.00369,1,0.0937,0.188,0.00736,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2015-09-24,2014,12,52,267,182.08,0.86,5,Dry,30,6,4,2,30,72,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0911,0.185,0.00723,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2015-09-25,2014,12,52,268,180.17,0.86,5,Dry,30,6,4,2,30,72,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0928,0.00363,1,0.0885,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2015-09-26,2014,12,52,269,178.25,0.87,5,Dry,30,6,4,2,30,72,0.4,106.3,0.6,106.3,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00478,0.000187,0.0919,0.0036,1,0.0859,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2015-09-27,2014,12,52,270,176.34,0.87,5,Dry,30,6,4,2,30,72,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00462,0.000181,0.0911,0.00356,1,0.0834,0.174,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,552
2015-09-28,2014,12,52,271,174.43,0.88,5,Dry,30,6,4,2,30,72,0.41,102.4,0.59,102.4,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000174,0.0903,0.00353,1,0.0808,0.171,0.00669,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2015-09-29,2014,12,52,272,172.51,0.88,5,Dry,30,6,4,2,30,72,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0851,0.00429,0.000168,0.0894,0.0035,1,0.0782,0.168,0.00656,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2015-09-30,2014,12,53,273,171.14,0.89,5,Dry,30,6,4,2,30,72,0.42,99.14,0.58,99.14,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00418,0.000164,0.0888,0.00348,1,0.0763,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2015-10-01,2015,1,1,274,169.78,0.89,5,Dry,24,4,2,2,20,52,0.31,117.8,0.69,117.8,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00576,0.000226,0.0934,0.00366,1,0.102,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2015-10-02,2015,1,1,275,169.5,0.89,5,Dry,24,4,2,2,20,52,0.31,117.5,0.69,117.5,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00574,0.000225,0.0933,0.00365,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2015-10-03,2015,1,1,276,168.68,0.89,5,Dry,24,4,2,2,20,52,0.31,116.7,0.69,116.7,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00567,0.000222,0.093,0.00364,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,623
2015-10-04,2015,1,1,277,169.5,0.89,5,Dry,24,4,2,2,20,52,0.31,117.5,0.69,117.5,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00574,0.000225,0.0933,0.00365,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2015-10-05,2015,1,1,278,169.23,0.89,5,Dry,24,4,2,2,20,52,0.31,117.2,0.69,117.2,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00571,0.000224,0.0932,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2015-10-06,2015,1,1,279,167.86,0.89,5,Dry,24,4,2,2,20,52,0.31,115.9,0.69,115.9,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.087,0.0056,0.000219,0.0926,0.00363,1,0.0989,0.192,0.0075,25.3,0.922,0.97,0.894,26.6,25.8,25.8,618
2015-10-07,2015,1,1,280,166.5,0.9,5,Dry,24,4,2,2,20,52,0.31,114.5,0.69,114.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0865,0.00548,0.000215,0.092,0.0036,1,0.0971,0.189,0.00741,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2015-10-08,2015,1,2,281,165.13,0.9,5,Dry,24,4,2,2,20,52,0.32,113.1,0.69,113.1,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00537,0.00021,0.0914,0.00358,1,0.0952,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2015-10-09,2015,1,2,282,163.76,0.9,5,Dry,24,4,2,2,20,52,0.32,111.8,0.68,111.8,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00525,0.000206,0.0908,0.00356,1,0.0934,0.184,0.00722,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2015-10-10,2015,1,2,283,162.39,0.91,5,Dry,24,4,2,2,20,52,0.32,110.4,0.68,110.4,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00513,0.000201,0.0902,0.00353,1,0.0915,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2015-10-11,2015,1,2,284,161.03,0.91,5,Dry,24,4,2,2,20,52,0.32,109,0.68,109,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00502,0.000197,0.0896,0.00351,1,0.0897,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2015-10-12,2015,1,2,285,159.66,0.91,5,Dry,24,4,2,2,20,52,0.33,107.7,0.67,107.7,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.0049,0.000192,0.089,0.00349,1,0.0878,0.177,0.00693,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2015-10-13,2015,1,2,286,158.29,0.91,5,Dry,24,4,2,2,20,52,0.33,106.3,0.67,106.3,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00478,0.000188,0.0884,0.00347,1,0.086,0.174,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2015-10-14,2015,1,2,287,156.93,0.92,5,Dry,24,4,2,2,20,52,0.33,104.9,0.67,104.9,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00467,0.000183,0.0878,0.00344,1,0.0842,0.172,0.00674,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2015-10-15,2015,1,3,288,157.75,0.91,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.173,0.0068,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2015-10-16,2015,1,3,289,158.57,0.91,5,Dry,24,4,2,2,20,52,0.33,106.6,0.67,106.6,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0837,0.00481,0.000188,0.0885,0.00347,1,0.0864,0.175,0.00685,25.3,0.916,0.97,0.888,24.2,23.5,23.5,565
2015-10-17,2015,1,3,290,157.2,0.92,5,Dry,24,4,2,2,20,52,0.33,105.2,0.67,105.2,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00469,0.000184,0.0879,0.00345,1,0.0845,0.172,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2015-10-18,2015,1,3,291,155.83,0.92,5,Dry,24,4,2,2,20,52,0.33,103.8,0.67,103.8,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.000179,0.0873,0.00342,1,0.0827,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2015-10-19,2015,1,3,292,154.46,0.92,5,Dry,24,4,2,2,20,52,0.34,102.5,0.66,102.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0823,0.00446,0.000175,0.0867,0.0034,1,0.0808,0.168,0.00657,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2015-10-20,2015,1,3,293,153.1,0.92,5,Dry,24,4,2,2,20,52,0.34,101.1,0.66,101.1,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00434,0.00017,0.0861,0.00338,1,0.079,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2015-10-21,2015,1,3,294,151.73,0.92,5,Dry,24,4,2,2,20,52,0.34,99.73,0.66,99.73,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0855,0.00335,1,0.0771,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2015-10-22,2015,1,4,295,150.36,0.93,5,Dry,24,4,2,2,20,52,0.35,98.36,0.65,98.36,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.0849,0.00333,1,0.0753,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2015-10-23,2015,1,4,296,149,0.93,5,Dry,24,4,2,2,20,52,0.35,97,0.65,97,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0843,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2015-10-24,2015,1,4,297,147.63,0.93,5,Dry,24,4,2,2,20,52,0.35,95.63,0.65,95.63,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0837,0.00328,1,0.0716,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21,21,505
2015-10-25,2015,1,4,298,146.26,0.93,5,Dry,24,4,2,2,20,52,0.36,94.26,0.64,94.26,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000148,0.0831,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2015-10-26,2015,1,4,299,144.89,0.94,5,Dry,24,4,2,2,20,52,0.36,92.89,0.64,92.89,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0825,0.00324,1,0.0679,0.15,0.0059,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
2015-10-27,2015,1,4,300,143.53,0.94,5,Dry,24,4,2,2,20,52,0.36,91.53,0.64,91.53,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00353,0.000138,0.082,0.00321,1,0.0661,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2015-10-28,2015,1,4,301,143.25,0.94,5,Dry,24,4,2,2,20,52,0.36,91.25,0.64,91.25,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000138,0.0818,0.00321,1,0.0657,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2015-10-29,2015,1,5,302,142.43,0.94,5,Dry,24,4,2,2,20,52,0.36,90.43,0.64,90.43,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00344,0.000135,0.0815,0.00319,1,0.0646,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,479
2015-10-30,2015,1,5,303,141.61,0.94,5,Dry,24,4,2,2,20,52,0.37,89.61,0.63,89.61,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00337,0.000132,0.0811,0.00318,1,0.0635,0.145,0.00567,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2015-10-31,2015,1,5,304,140.79,0.94,5,Dry,24,4,2,2,20,52,0.37,88.79,0.63,88.79,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2015-11-01,2015,2,5,305,143.25,0.94,5,Dry,23,4,2,2,19,50,0.35,93.25,0.65,93.25,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0684,0.151,0.00591,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2015-11-02,2015,2,5,306,146.81,0.93,5,Dry,23,4,2,2,19,50,0.34,96.81,0.66,96.81,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00398,0.000156,0.0839,0.00329,1,0.0732,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2015-11-03,2015,2,5,307,147.08,0.93,5,Dry,23,4,2,2,19,50,0.34,97.08,0.66,97.08,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.004,0.000157,0.084,0.0033,1,0.0736,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2015-11-04,2015,2,5,308,147.9,0.93,5,Dry,23,4,2,2,19,50,0.34,97.9,0.66,97.9,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00407,0.00016,0.0844,0.00331,1,0.0747,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2015-11-05,2015,2,6,309,148.72,0.93,5,Dry,23,4,2,2,19,50,0.34,98.72,0.66,98.72,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00414,0.000162,0.0847,0.00332,1,0.0758,0.161,0.00629,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2015-11-06,2015,2,6,310,149.54,0.93,5,Dry,23,4,2,2,19,50,0.33,99.54,0.67,99.54,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00421,0.000165,0.0851,0.00334,1,0.0769,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2015-11-07,2015,2,6,311,150.36,0.93,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00428,0.000168,0.0855,0.00335,1,0.078,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,528
2015-11-08,2015,2,6,312,150.09,0.93,5,Dry,23,4,2,2,19,50,0.33,100.1,0.67,100.1,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0853,0.00335,1,0.0776,0.163,0.00639,25.3,0.911,0.969,0.883,22.7,21.9,21.9,527
2015-11-09,2015,2,6,313,150.91,0.93,5,Dry,23,4,2,2,19,50,0.33,100.9,0.67,100.9,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0787,0.164,0.00645,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
2015-11-10,2015,2,6,314,152.82,0.92,5,Dry,23,4,2,2,19,50,0.33,102.8,0.67,102.8,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00449,0.000176,0.0865,0.00339,1,0.0813,0.168,0.00658,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2015-11-11,2015,2,6,315,152,0.92,5,Dry,23,4,2,2,19,50,0.33,102,0.67,102,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00442,0.000173,0.0862,0.00338,1,0.0802,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2015-11-12,2015,2,7,316,155.01,0.92,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
2015-11-13,2015,2,7,317,157.47,0.92,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0886,0.00347,1,0.0876,0.176,0.0069,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2015-11-14,2015,2,7,318,156.65,0.92,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0882,0.00346,1,0.0865,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2015-11-15,2015,2,7,319,156.38,0.92,5,Dry,23,4,2,2,19,50,0.32,106.4,0.68,106.4,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00479,0.000188,0.0881,0.00345,1,0.0861,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2015-11-16,2015,2,7,320,156.11,0.92,5,Dry,23,4,2,2,19,50,0.32,106.1,0.68,106.1,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0857,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2015-11-17,2015,2,7,321,160.21,0.91,5,Dry,23,4,2,2,19,50,0.31,110.2,0.69,110.2,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0913,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2015-11-18,2015,2,7,322,163.76,0.9,5,Dry,23,4,2,2,19,50,0.3,113.8,0.69,113.8,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00542,0.000212,0.0913,0.00358,1,0.0961,0.187,0.00734,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2015-11-19,2015,2,8,323,167.86,0.89,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0931,0.00365,1,0.102,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2015-11-20,2015,2,8,324,170.32,0.89,5,Dry,23,4,2,2,19,50,0.29,120.3,0.71,120.3,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2015-11-21,2015,2,8,325,173.33,0.88,5,Dry,23,4,2,2,19,50,0.29,123.3,0.71,123.3,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.899,28.4,27.6,27.6,662
2015-11-22,2015,2,8,326,178.53,0.87,5,Dry,23,4,2,2,19,50,0.28,128.5,0.72,128.5,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0911,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2015-11-23,2015,2,8,327,182.08,0.86,5,Dry,23,4,2,2,19,50,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2015-11-24,2015,2,8,328,184,0.85,5,Dry,23,4,2,2,19,50,0.27,134,0.73,134,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2015-11-25,2015,2,8,329,183.18,0.85,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00707,0.000277,0.0998,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2015-11-26,2015,2,9,330,182.36,0.85,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2015-11-27,2015,2,9,331,181.54,0.86,5,Dry,23,4,2,2,19,50,0.28,131.5,0.72,131.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00693,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,709
2015-11-28,2015,2,9,332,180.71,0.86,5,Dry,23,4,2,2,19,50,0.28,130.7,0.72,130.7,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00686,0.000268,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.2,29.3,29.3,704
2015-11-29,2015,2,9,333,179.89,0.86,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00679,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30,29.1,29.1,699
2015-11-30,2015,2,9,334,182.9,0.85,5,Dry,23,4,2,2,19,50,0.27,132.9,0.73,132.9,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00705,0.000276,0.0997,0.0039,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.8,29.9,29.9,716
2015-12-01,2015,3,9,335,184.27,0.85,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00382,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
2015-12-02,2015,3,9,336,183.45,0.85,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00633,0.000248,0.0974,0.00381,1,0.111,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2015-12-03,2015,3,10,337,186.46,0.84,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0922,0.00658,0.000257,0.0987,0.00386,1,0.115,0.213,0.00834,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2015-12-04,2015,3,10,338,191.65,0.83,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.0087,25.4,0.931,0.97,0.904,30.7,29.8,29.8,715
2015-12-05,2015,3,10,339,196.3,0.81,5,Dry,26,4,3,2,24,59,0.3,137.3,0.7,137.3,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00742,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2015-12-06,2015,3,10,340,198.76,0.81,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2015-12-07,2015,3,10,341,200.68,0.8,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,32.9,32,32,767
2015-12-08,2015,3,10,342,201.5,0.8,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.1,32.1,32.1,772
2015-12-09,2015,3,10,343,202.86,0.79,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00948,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2015-12-10,2015,3,11,344,208.06,0.78,5,Dry,26,4,3,2,24,59,0.28,149.1,0.72,149.1,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00842,0.00033,0.108,0.00423,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2015-12-11,2015,3,11,345,212.16,0.77,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2015-12-12,2015,3,11,346,214.62,0.76,5,Dry,26,4,3,2,24,59,0.28,155.6,0.72,155.6,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,844
2015-12-13,2015,3,11,347,217.63,0.75,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2015-12-14,2015,3,11,348,216.81,0.75,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,856
2015-12-15,2015,3,11,349,218.72,0.74,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
2015-12-16,2015,3,11,350,221.73,0.73,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2015-12-17,2015,3,12,351,224.74,0.72,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2015-12-18,2015,3,12,352,229.93,0.71,5,Dry,26,4,3,2,24,59,0.26,170.9,0.74,170.9,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.9,38.9,932
2015-12-19,2015,3,12,353,234.58,0.7,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2015-12-20,2015,3,12,354,235.95,0.69,5,Dry,26,4,3,2,24,59,0.25,176.9,0.75,176.9,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,968
2015-12-21,2015,3,12,355,234.04,0.7,5,Dry,26,4,3,2,24,59,0.25,175,0.75,175,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2015-12-22,2015,3,12,356,233.21,0.7,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2015-12-23,2015,3,12,357,234.58,0.7,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2015-12-24,2015,3,13,358,239.78,0.68,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2015-12-25,2015,3,13,359,246.07,0.67,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2015-12-26,2015,3,13,360,248.53,0.66,5,Dry,26,4,3,2,24,59,0.24,189.5,0.76,189.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2015-12-27,2015,3,13,361,251.54,0.66,5,Dry,26,4,3,2,24,59,0.23,192.5,0.77,192.5,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2015-12-28,2015,3,13,362,256.18,0.65,5,Dry,26,4,3,2,24,59,0.23,197.2,0.77,197.2,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2015-12-29,2015,3,13,363,260.29,0.64,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2015-12-30,2015,3,13,364,262.2,0.64,5,Dry,26,4,3,2,24,59,0.23,203.2,0.78,203.2,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00522,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1110
2015-12-31,2015,3,14,365,263.02,0.64,5,Dry,26,4,3,2,24,59,0.22,204,0.78,204,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
2016-01-01,2015,4,14,1,263.29,0.64,5,Dry,29,5,4,2,33,73,0.28,190.3,0.72,190.3,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2016-01-02,2015,4,14,2,265.75,0.63,5,Dry,29,5,4,2,33,73,0.28,192.8,0.72,192.8,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2016-01-03,2015,4,14,3,271.5,0.62,5,Dry,29,5,4,2,33,73,0.27,198.5,0.73,198.5,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2016-01-04,2015,4,14,4,279.97,0.61,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2016-01-05,2015,4,14,5,286.26,0.6,5,Dry,29,5,4,2,33,73,0.26,213.3,0.74,213.3,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2016-01-06,2015,4,14,6,289.82,0.59,5,Dry,29,5,4,2,33,73,0.25,216.8,0.75,216.8,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2016-01-07,2015,4,15,7,293.37,0.59,5,Dry,29,5,4,2,33,73,0.25,220.4,0.75,220.4,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2016-01-08,2015,4,15,8,301.85,0.58,5,Dry,29,5,4,2,33,73,0.24,228.8,0.76,228.8,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2016-01-09,2015,4,15,9,309.78,0.57,5,Dry,29,5,4,2,33,73,0.24,236.8,0.76,236.8,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2016-01-10,2015,4,15,10,314.43,0.56,5,Dry,29,5,4,2,33,73,0.23,241.4,0.77,241.4,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2016-01-11,2015,4,15,11,322.9,0.55,5,Dry,29,5,4,2,33,73,0.23,249.9,0.77,249.9,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2016-01-12,2015,4,15,12,331.38,0.54,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.00084,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2016-01-13,2015,4,15,13,338.76,0.53,5,Dry,29,5,4,2,33,73,0.21,265.8,0.79,265.8,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0244,0.000981,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2016-01-14,2015,4,16,14,348.33,0.52,5,Dry,29,5,4,2,33,73,0.21,275.3,0.79,275.3,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2016-01-15,2015,4,16,15,359,0.51,5,Dry,29,5,4,2,33,73,0.2,286,0.8,286,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.034,0.00137,0.184,0.00741,2,0.136,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2016-01-16,2015,4,16,16,369.11,0.5,5,Dry,29,5,4,2,33,73,0.2,296.1,0.8,296.1,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00776,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2016-01-17,2015,4,16,17,378.14,0.49,5,Dry,29,5,4,2,33,73,0.19,305.1,0.81,305.1,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.043,0.00174,0.2,0.00808,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.5,1600
2016-01-18,2015,4,16,18,387.71,0.48,5,Dry,29,5,4,2,33,73,0.19,314.7,0.81,314.7,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0475,0.00193,0.208,0.00842,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.6,1650
2016-01-19,2015,4,16,19,393.45,0.48,5,Dry,29,5,4,2,33,73,0.19,320.4,0.81,320.4,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0503,0.00204,0.212,0.00862,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1670
2016-01-20,2015,4,16,20,398.1,0.47,5,Dry,29,5,4,2,33,73,0.18,325.1,0.82,325.1,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0524,0.00213,0.216,0.00878,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2016-01-21,2015,4,17,21,404.39,0.47,5,Dry,29,5,4,2,33,73,0.18,331.4,0.82,331.4,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00225,0.221,0.009,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36,72.1,1730
2016-01-22,2015,4,17,22,409.04,0.46,5,Dry,29,5,4,2,33,73,0.18,336,0.82,336,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0576,0.00235,0.225,0.00917,2,0.169,0.394,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2016-01-23,2015,4,17,23,415.32,0.46,5,Dry,29,5,4,2,33,73,0.18,342.3,0.82,342.3,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0606,0.00247,0.23,0.00939,2,0.174,0.404,0.0165,24.1,0.947,0.972,0.921,38.4,37.3,74.6,1790
2016-01-24,2015,4,17,24,419.97,0.46,5,Dry,29,5,4,2,33,73,0.17,347,0.83,347,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0628,0.00256,0.234,0.00955,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.8,75.7,1820
2016-01-25,2015,4,17,25,424.07,0.45,5,Dry,29,5,4,2,33,73,0.17,351.1,0.83,351.1,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0647,0.00264,0.238,0.0097,2,0.179,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2016-01-26,2015,4,17,26,428.18,0.45,5,Dry,29,5,4,2,33,73,0.17,355.2,0.83,355.2,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0666,0.00272,0.241,0.00985,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.8,38.8,77.6,1860
2016-01-27,2015,4,17,27,431.18,0.45,5,Dry,29,5,4,2,33,73,0.17,358.2,0.83,358.2,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0681,0.00278,0.243,0.00995,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.2,1880
2016-01-28,2015,4,18,28,435.29,0.44,5,Dry,29,5,4,2,33,73,0.17,362.3,0.83,362.3,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.07,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
2016-01-29,2015,4,18,29,442.12,0.44,5,Dry,29,5,4,2,33,73,0.17,369.1,0.83,369.1,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0732,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.7,1940
2016-01-30,2015,4,18,30,450.6,0.43,5,Dry,29,5,4,2,33,73,0.16,377.6,0.84,377.6,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0772,0.00317,0.259,0.0106,2,0.197,0.457,0.0187,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
2016-01-31,2015,4,18,31,460.17,0.42,5,Dry,29,5,4,2,33,73,0.16,387.2,0.84,387.2,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.186,0.0817,0.00336,0.267,0.011,2,0.204,0.471,0.0194,23.9,0.953,0.98,0.934,43.2,42.3,84.6,2030
2016-02-01,2015,5,18,32,469.19,0.42,5,Dry,31,6,4,3,41,85,0.18,384.2,0.82,384.2,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0803,0.00331,0.266,0.0109,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,41.9,83.8,2010
2016-02-02,2015,5,18,33,479.31,0.41,5,Dry,31,6,4,3,41,85,0.18,394.3,0.82,394.3,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0851,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.8,43,85.9,2060
2016-02-03,2015,5,18,34,491.61,0.4,5,Dry,31,6,4,3,41,85,0.17,406.6,0.83,406.6,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0909,0.00376,0.284,0.0118,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2016-02-04,2015,5,19,35,503.92,0.39,5,Dry,31,6,4,3,41,85,0.17,418.9,0.83,418.9,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0967,0.00401,0.295,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.5,90.9,2180
2016-02-05,2015,5,19,36,517.86,0.39,5,Dry,31,6,4,3,41,85,0.16,432.9,0.84,432.9,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.8,93.7,2250
2016-02-06,2015,5,19,37,531.26,0.38,5,Dry,31,6,4,3,41,85,0.16,446.3,0.84,446.3,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.3,2310
2016-02-07,2015,5,19,38,542.47,0.37,5,Dry,31,6,4,3,41,85,0.16,457.5,0.84,457.5,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.251,0.578,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2016-02-08,2015,5,19,39,554.23,0.36,5,Dry,31,6,4,3,41,85,0.15,469.2,0.85,469.2,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2016-02-09,2015,5,19,40,564.35,0.36,5,Dry,31,6,4,3,41,85,0.15,479.4,0.85,479.4,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00525,0.347,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2016-02-10,2015,5,19,41,576.11,0.35,5,Dry,31,6,4,3,41,85,0.15,491.1,0.85,491.1,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00549,0.36,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2016-02-11,2015,5,20,42,587.32,0.35,5,Dry,31,6,4,3,41,85,0.14,502.3,0.85,502.3,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.137,0.00575,0.372,0.0157,3,0.169,0.54,0.0227,23.2,0.946,0.97,0.918,36.1,35,105,2520
2016-02-12,2015,5,20,43,599.62,0.34,5,Dry,31,6,4,3,41,85,0.14,514.6,0.86,514.6,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.242,0.145,0.00611,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
