date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-02-13,2015,5,20,44,616.85,0.33,5,Dry,31,6,4,3,41,85,0.14,531.9,0.86,531.9,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00661,0.408,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.923,38,37,111,2660
2016-02-14,2015,5,20,45,632.98,0.32,5,Dry,31,6,4,3,41,85,0.13,548,0.87,548,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00709,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38.1,114,2740
2016-02-15,2015,5,20,46,648.57,0.31,5,Dry,31,6,4,3,41,85,0.13,563.6,0.87,563.6,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.177,0.00755,0.448,0.019,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
2016-02-16,2015,5,20,47,667.98,0.3,5,Dry,31,6,4,3,41,85,0.13,583,0.87,583,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00813,0.472,0.0201,3,0.205,0.676,0.0289,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
2016-02-17,2015,5,20,48,686.85,0.29,5,Dry,31,6,4,3,41,85,0.12,601.9,0.88,601.9,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00869,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2016-02-18,2015,5,21,49,704.62,0.29,5,Dry,31,6,4,3,41,85,0.12,619.6,0.88,619.6,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00923,0.517,0.0222,3,0.221,0.738,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
2016-02-19,2015,5,21,50,720.21,0.28,5,Dry,31,6,4,3,41,85,0.12,635.2,0.88,635.2,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.0097,0.536,0.0231,3,0.228,0.764,0.0329,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
2016-02-20,2015,5,21,51,737.43,0.27,5,Dry,31,6,4,3,41,85,0.12,652.4,0.89,652.4,0,0,0,0,-3,3,31,6,4,0,44,693,990,966.8,23.2,0.321,0.237,0.0102,0.557,0.0241,3,0.236,0.794,0.0343,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2016-02-21,2015,5,21,52,756.85,0.26,5,Dry,31,6,4,3,41,85,0.11,671.9,0.89,671.9,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.581,0.0252,3,0.245,0.826,0.0358,22.2,0.957,0.98,0.938,46.8,45.8,137,3300
2016-02-22,2015,5,21,53,773.45,0.26,5,Dry,31,6,4,3,41,85,0.11,688.5,0.89,688.5,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.854,0.0371,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2016-02-23,2015,5,21,54,787.71,0.25,5,Dry,31,6,4,3,41,85,0.11,702.7,0.89,702.7,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.27,0.0118,0.62,0.027,3,0.259,0.878,0.0383,22.1,0.957,0.98,0.938,48.5,47.6,143,3420
2016-02-24,2015,5,21,55,801.75,0.24,5,Dry,31,6,4,3,41,85,0.11,716.8,0.89,716.8,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.637,0.0278,3,0.265,0.902,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
2016-02-25,2015,5,22,56,817.19,0.24,5,Dry,31,6,4,3,41,85,0.1,732.2,0.9,732.2,0,0,0,0,-3,3,31,6,4,0,44,773,990,967.2,22.8,0.366,0.29,0.0127,0.656,0.0287,3,0.272,0.928,0.0406,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2016-02-26,2015,5,22,57,833.76,0.23,5,Dry,31,6,4,3,41,85,0.1,748.8,0.9,748.8,0,0,0,0,-3,3,31,6,4,0,44,790,990,967.2,22.8,0.378,0.301,0.0132,0.679,0.0298,3,0.279,0.959,0.0421,21.8,0.957,0.98,0.938,51.1,48.2,145,3470
2016-02-27,2015,5,22,58,855.28,0.22,5,Dry,31,6,4,3,41,85,0.099,770.3,0.9,770.3,0,0,0,0,-3,3,31,6,4,0,44,811,990,967.3,22.7,0.398,0.312,0.0137,0.709,0.0313,3,0.285,0.995,0.0439,21.7,0.956,0.98,0.937,52.2,48.2,145,3470
2016-02-28,2015,5,22,59,878.01,0.22,5,Dry,31,6,4,3,41,85,0.097,793,0.9,793,0,0,0,0,-3,3,31,6,4,0,44,834,990,967.4,22.6,0.418,0.323,0.0143,0.741,0.0328,4,0.21,0.951,0.0421,21.6,0.953,0.976,0.931,40.1,39.1,157,3760
2016-02-29,2015,5,22,60,901.78,0.21,5,Dry,31,6,4,3,41,85,0.094,816.8,0.91,816.8,0,0,0,0,-3,3,31,6,4,0,44,858,990,967.5,22.5,0.44,0.334,0.0149,0.774,0.0344,4,0.218,0.993,0.0441,21.5,0.954,0.978,0.933,41.1,40.2,161,3860
2016-03-01,2015,6,22,61,926.49,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,797.5,0.86,797.5,0,0,0,0,-6,6,41,8,7,0,73,853,990,967.6,22.4,0.436,0.325,0.0145,0.761,0.034,4,0.212,0.973,0.0434,21.4,0.953,0.976,0.93,39.9,39,156,3740
2016-03-02,2015,6,22,62,947.34,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,818.3,0.86,818.3,0,0,0,0,-6,6,41,8,7,0,73,874,990,967.7,22.3,0.455,0.335,0.015,0.79,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.978,0.932,40.8,39.8,159,3830
2016-03-03,2015,6,23,63,968.73,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,839.7,0.87,839.7,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
2016-03-04,2015,6,23,64,990.61,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,861.6,0.87,861.6,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0384,4,0.233,1.08,0.049,21.1,0.955,0.98,0.936,42.5,41.6,166,3990
2016-03-05,2015,6,23,65,1013,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,884,0.87,884,0,0,0,0,-6,6,41,8,7,0,73,940,990,967.9,22.1,0.515,0.367,0.0166,0.882,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
2016-03-06,2015,6,23,66,1030.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,901.7,0.88,901.7,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.375,0.0171,0.907,0.0412,4,0.247,1.15,0.0524,20.8,0.955,0.98,0.936,44,43.2,173,4140
2016-03-07,2015,6,23,67,1048.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,919.6,0.88,919.6,0,0,0,0,-6,6,41,8,7,0,73,976,990,968.1,21.9,0.548,0.384,0.0175,0.932,0.0425,4,0.253,1.18,0.054,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
2016-03-08,2015,6,23,68,1066.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,937.8,0.88,937.8,0,0,0,0,-6,6,41,8,7,0,73,994,990,968.1,21.9,0.565,0.393,0.0179,0.958,0.0437,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2016-03-09,2015,6,23,69,1085.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,956.3,0.88,956.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.983,0.045,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2016-03-10,2015,6,24,70,1104,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,975,0.88,975,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.9,183,4400
2016-03-11,2015,6,24,71,1117.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,988.4,0.89,988.4,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.617,0.417,0.0192,1.03,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
2016-03-12,2015,6,24,72,1131,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1002,0.89,1002,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.637,0.428,0.0197,1.06,0.0491,4,0.28,1.34,0.062,20.3,0.956,0.98,0.936,47.8,46.8,187,4490
2016-03-13,2015,6,24,73,1144.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1016,0.89,1016,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.657,0.458,0.0212,1.12,0.0515,4,0.283,1.4,0.0646,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
2016-03-14,2015,6,24,74,1164.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1035,0.89,1035,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.685,0.502,0.0233,1.19,0.055,4,0.287,1.47,0.0683,20.1,0.955,0.98,0.936,48.7,47.8,191,4590
2016-03-15,2015,6,24,75,1183.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1055,0.89,1055,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.714,0.546,0.0254,1.26,0.0585,4,0.291,1.55,0.0721,20,0.955,0.98,0.936,49.3,48.2,193,4630
2016-03-16,2015,6,24,76,1209.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1080,0.89,1080,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.751,0.603,0.0281,1.35,0.0632,4,0.296,1.65,0.077,19.8,0.955,0.98,0.935,50,48.2,193,4630
2016-03-17,2015,6,25,77,1234.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1106,0.9,1100,6,1,0,0,-6,11,42,8,7,0,78,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2016-03-18,2015,6,25,78,1272.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1144,0.9,1100,44,10,1,1,-5,37,51,9,8,1,104,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2016-03-19,2015,6,25,79,1311.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.098,1182,0.9,1100,82,19,2,3,-4,62,60,10,10,2,129,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-03-20,2015,6,25,80,1356.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.095,1227,0.91,1100,127,29,4,4,-2,92,70,12,11,4,159,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-03-21,2015,6,25,81,1402,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1273,0.91,1100,173,39,5,5,-1,125,80,13,12,5,192,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-03-22,2015,6,25,82,1429.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1301,0.91,1100,201,45,6,6,0,144,86,14,13,6,211,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2016-03-23,2015,6,25,83,1457.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.088,1329,0.91,1100,229,52,7,7,1,162,93,15,14,7,229,1220,990,969.3,20.7,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-03-24,2015,6,26,84,1486.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1357,0.91,1100,257,58,8,8,2,181,99,16,15,8,248,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2016-03-25,2015,6,26,85,1514.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.085,1386,0.92,1100,286,59,9,9,3,206,100,17,16,9,273,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2016-03-26,2015,6,26,86,1543.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.084,1415,0.92,1100,315,59,9,10,3,234,100,17,17,9,301,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2016-03-27,2015,6,26,87,1572.8,0.098,4,Mod_Dry,41,8,7,6,67,129,0.082,1444,0.92,1100,344,59,10,10,4,261,100,18,17,10,328,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0766,4,0.3,1.85,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2016-03-28,2015,6,26,88,1595.5,0.096,4,Mod_Dry,41,8,7,6,67,129,0.081,1467,0.92,1100,367,59,10,11,5,282,100,18,18,11,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2016-03-29,2015,6,26,89,1618.4,0.093,4,Mod_Dry,41,8,7,6,67,129,0.08,1489,0.92,1100,389,59,10,12,6,302,100,18,19,12,369,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2016-03-30,2015,6,26,90,1634.9,0.092,4,Mod_Dry,41,8,7,6,67,129,0.079,1506,0.92,1100,406,59,10,12,6,319,100,18,19,12,386,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2016-03-31,2015,6,27,91,1644.8,0.091,4,Mod_Dry,41,8,7,6,67,129,0.078,1516,0.92,1100,416,59,10,13,6,328,100,18,20,12,395,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2016-04-01,2015,7,27,92,1654.7,0.09,4,Mod_Dry,45,11,10,10,72,148,0.089,1507,0.91,1100,407,55,7,12,2,331,100,18,22,12,403,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2016-04-02,2015,7,27,93,1664.7,0.088,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2016-04-03,2015,7,27,94,1668,0.088,4,Mod_Dry,45,11,10,10,72,148,0.089,1520,0.91,1100,420,55,7,13,3,342,100,18,23,13,414,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2016-04-04,2015,7,27,95,1671.3,0.087,4,Mod_Dry,45,11,10,10,72,148,0.089,1523,0.91,1100,423,55,7,13,3,345,100,18,23,13,417,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2016-04-05,2015,7,27,96,1674.6,0.087,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2016-04-06,2015,7,27,97,1678,0.087,4,Mod_Dry,45,11,10,10,72,148,0.088,1530,0.91,1100,430,55,7,13,3,352,100,18,23,13,424,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2016-04-07,2015,7,28,98,1681.3,0.086,4,Mod_Dry,45,11,10,10,72,148,0.088,1533,0.91,1100,433,55,7,13,3,355,100,18,23,13,427,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2016-04-08,2015,7,28,99,1684.6,0.086,4,Mod_Dry,45,11,10,10,72,148,0.088,1537,0.91,1100,437,55,7,13,3,359,100,18,23,13,431,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2016-04-09,2015,7,28,100,1688,0.085,4,Mod_Dry,45,11,10,10,72,148,0.088,1540,0.91,1100,440,55,7,13,3,362,100,18,23,13,434,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2016-04-10,2015,7,28,101,1691.3,0.085,4,Mod_Dry,45,11,10,10,72,148,0.087,1543,0.91,1100,443,55,7,14,3,364,100,18,24,13,436,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2016-04-11,2015,7,28,102,1694.6,0.084,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2016-04-12,2015,7,28,103,1698,0.084,4,Mod_Dry,45,11,10,10,72,148,0.087,1550,0.91,1100,450,55,7,14,4,370,100,18,24,14,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2016-04-13,2015,7,28,104,1701.3,0.083,4,Mod_Dry,45,11,10,10,72,148,0.087,1553,0.91,1100,453,55,7,14,4,373,100,18,24,14,445,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2016-04-14,2015,7,29,105,1704.7,0.083,4,Mod_Dry,45,11,10,10,72,148,0.087,1557,0.91,1100,457,55,7,14,4,377,100,18,24,14,449,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2016-04-15,2015,7,29,106,1708,0.083,4,Mod_Dry,45,11,10,10,72,148,0.087,1560,0.91,1100,460,55,7,14,4,380,100,18,24,14,452,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2016-04-16,2015,7,29,107,1704.7,0.083,4,Mod_Dry,45,11,10,10,72,148,0.087,1557,0.91,1100,457,55,7,14,4,377,100,18,24,14,449,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2016-04-17,2015,7,29,108,1701.3,0.083,4,Mod_Dry,45,11,10,10,72,148,0.087,1553,0.91,1100,453,55,7,14,4,373,100,18,24,14,445,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2016-04-18,2015,7,29,109,1698,0.084,4,Mod_Dry,45,11,10,10,72,148,0.087,1550,0.91,1100,450,55,7,14,4,370,100,18,24,14,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2016-04-19,2015,7,29,110,1688,0.085,4,Mod_Dry,45,11,10,10,72,148,0.088,1540,0.91,1100,440,55,7,13,3,362,100,18,23,13,434,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2016-04-20,2015,7,29,111,1671.3,0.087,4,Mod_Dry,45,11,10,10,72,148,0.089,1523,0.91,1100,423,55,7,13,3,345,100,18,23,13,417,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2016-04-21,2015,7,30,112,1654.7,0.09,4,Mod_Dry,45,11,10,10,72,148,0.089,1507,0.91,1100,407,55,7,12,2,331,100,18,22,12,403,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2016-04-22,2015,7,30,113,1638.2,0.091,4,Mod_Dry,45,11,10,10,72,148,0.09,1490,0.91,1100,390,55,7,12,2,314,100,18,22,12,386,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2016-04-23,2015,7,30,114,1621.7,0.093,4,Mod_Dry,45,11,10,10,72,148,0.091,1474,0.91,1100,374,55,7,11,1,300,100,18,21,11,372,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2016-04-24,2015,7,30,115,1598.8,0.095,4,Mod_Dry,45,11,10,10,72,148,0.093,1451,0.91,1100,351,55,7,11,1,277,100,18,21,11,349,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2016-04-25,2015,7,30,116,1576,0.098,4,Mod_Dry,45,11,10,10,72,148,0.094,1428,0.91,1100,328,55,7,10,0,256,100,18,20,10,328,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2016-04-26,2015,7,30,117,1553.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.095,1405,0.91,1100,305,55,7,9,-1,235,100,18,19,9,307,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2016-04-27,2015,7,30,118,1530.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.097,1383,0.9,1100,283,55,7,9,-2,214,100,18,19,8,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2016-04-28,2015,7,31,119,1508.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.098,1360,0.9,1100,260,55,7,8,-2,192,100,18,18,8,264,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2016-04-29,2015,7,31,120,1486.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1338,0.9,1100,238,54,7,7,-3,173,99,18,17,7,245,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
2016-04-30,2015,7,31,121,1464.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1316,0.9,1100,216,49,6,7,-4,158,94,17,17,6,230,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.089,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-05-01,2015,8,31,122,1442.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1250,0.87,1100,150,34,5,5,-5,111,81,15,15,5,226,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2016-05-02,2015,8,31,123,1420.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
2016-05-03,2015,8,31,124,1398.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1207,0.86,1100,107,24,3,3,-7,84,71,13,13,3,199,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2016-05-04,2015,8,31,125,1359.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1167,0.86,1100,67,15,2,2,-8,56,62,12,12,2,171,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-05-05,2015,8,32,126,1314.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1122,0.85,1100,22,5,1,1,-9,24,52,11,11,1,139,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-05-06,2015,8,32,127,1275.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1084,0.85,1084,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.773,0.611,0.0288,1.38,0.0652,4,0.297,1.68,0.0791,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
2016-05-07,2015,8,32,128,1237.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1046,0.84,1046,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.717,0.526,0.0246,1.24,0.0582,4,0.289,1.53,0.0718,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2016-05-08,2015,8,32,129,1200.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1009,0.84,1009,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.663,0.442,0.0206,1.11,0.0515,4,0.282,1.39,0.0646,20.1,0.955,0.98,0.936,47.4,46.5,186,4460
2016-05-09,2015,8,32,130,1169.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,977.7,0.84,977.7,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.617,0.412,0.0191,1.03,0.0477,4,0.272,1.3,0.0604,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
2016-05-10,2015,8,32,131,1139.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,947.2,0.83,947.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.583,0.397,0.0183,0.981,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
2016-05-11,2015,8,32,132,1109.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,917.3,0.83,917.3,0,0,0,0,-10,10,47,10,10,0,125,984,990,968.2,21.8,0.556,0.383,0.0176,0.939,0.0432,4,0.252,1.19,0.0547,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2016-05-12,2015,8,33,133,1085.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,893.3,0.82,893.3,0,0,0,0,-10,10,47,10,10,0,125,960,990,968.2,21.8,0.534,0.371,0.017,0.905,0.0415,4,0.244,1.15,0.0526,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2016-05-13,2015,8,33,134,1061.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,869.6,0.82,869.6,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.512,0.36,0.0164,0.872,0.0398,4,0.236,1.11,0.0506,20.8,0.954,0.98,0.935,42.3,41.5,166,3980
2016-05-14,2015,8,33,135,1038.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,846.3,0.81,846.3,0,0,0,0,-10,10,47,10,10,0,125,913,990,968,22,0.491,0.349,0.0159,0.84,0.0382,4,0.228,1.07,0.0486,20.9,0.954,0.979,0.934,41.4,40.5,162,3890
2016-05-15,2015,8,33,136,1015.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,823.5,0.81,823.5,0,0,0,0,-10,10,47,10,10,0,125,890,990,967.9,22.1,0.47,0.338,0.0153,0.808,0.0366,4,0.22,1.03,0.0466,21,0.954,0.977,0.932,40.5,39.5,158,3800
2016-05-16,2015,8,33,137,993.07,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,801.1,0.81,801.1,0,0,0,0,-10,10,47,10,10,0,125,868,990,967.9,22.1,0.45,0.327,0.0148,0.776,0.0351,4,0.213,0.989,0.0447,21.1,0.953,0.975,0.929,39.6,38.6,154,3700
2016-05-17,2015,8,33,138,971.13,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,779.1,0.8,779.1,0,0,0,0,-10,10,47,10,10,0,125,846,990,967.8,22.2,0.43,0.316,0.0142,0.746,0.0336,3,0.288,1.03,0.0465,21.2,0.956,0.98,0.937,51.6,48.2,145,3470
2016-05-18,2015,8,33,139,954.41,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,762.4,0.8,762.4,0,0,0,0,-10,10,47,10,10,0,125,829,990,967.7,22.3,0.414,0.308,0.0138,0.722,0.0324,3,0.283,1.01,0.0451,21.3,0.957,0.98,0.937,50.7,48.2,145,3470
2016-05-19,2015,8,34,140,938,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,746,0.8,746,0,0,0,0,-10,10,47,10,10,0,125,813,990,967.7,22.3,0.399,0.299,0.0134,0.699,0.0313,3,0.278,0.977,0.0437,21.4,0.957,0.98,0.938,49.9,48.2,145,3470
2016-05-20,2015,8,34,141,921.93,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,729.9,0.79,729.9,0,0,0,0,-10,10,47,10,10,0,125,797,990,967.6,22.4,0.384,0.289,0.0129,0.673,0.03,3,0.271,0.944,0.0421,21.5,0.957,0.98,0.938,49,48,144,3460
2016-05-21,2015,8,34,142,906.2,0.21,5,Dry,42,9,8,6,82,147,0.16,759.2,0.84,759.2,0,0,0,0,-6,6,42,9,8,0,88,818,990,967.5,22.5,0.404,0.306,0.0136,0.71,0.0316,3,0.282,0.993,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
2016-05-22,2015,8,34,143,890.85,0.21,5,Dry,42,9,8,6,82,147,0.17,743.9,0.83,743.9,0,0,0,0,-6,6,42,9,8,0,88,803,990,967.5,22.5,0.39,0.298,0.0132,0.688,0.0305,3,0.277,0.965,0.0428,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2016-05-23,2015,8,34,144,875.89,0.22,5,Dry,42,9,8,6,82,147,0.17,728.9,0.83,728.9,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.376,0.288,0.0127,0.664,0.0294,3,0.271,0.935,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2016-05-24,2015,8,34,145,861.37,0.22,5,Dry,42,9,8,6,82,147,0.17,714.4,0.83,714.4,0,0,0,0,-6,6,42,9,8,0,88,773,990,967.3,22.7,0.366,0.278,0.0123,0.644,0.0284,3,0.264,0.908,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2016-05-25,2015,8,34,146,847.31,0.23,5,Dry,42,9,8,6,82,147,0.17,700.3,0.83,700.3,0,0,0,0,-6,6,42,9,8,0,88,759,990,967.3,22.7,0.358,0.269,0.0118,0.627,0.0276,3,0.258,0.884,0.0389,21.8,0.957,0.98,0.938,47.8,46.9,141,3370
2016-05-26,2015,8,35,147,833.76,0.23,5,Dry,42,9,8,6,82,147,0.18,686.8,0.82,686.8,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.35,0.26,0.0114,0.61,0.0268,3,0.252,0.862,0.0378,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2016-05-27,2015,8,35,148,820.78,0.24,5,Dry,42,9,8,6,82,147,0.18,673.8,0.82,673.8,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.594,0.026,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
2016-05-28,2015,8,35,149,808.46,0.24,5,Dry,42,9,8,6,82,147,0.18,661.5,0.82,661.5,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.819,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
2016-05-29,2015,8,35,150,800.11,0.24,5,Dry,42,9,8,6,82,147,0.18,653.1,0.82,653.1,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0104,0.568,0.0248,3,0.236,0.805,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2016-05-30,2015,8,35,151,792.21,0.25,5,Dry,42,9,8,6,82,147,0.19,645.2,0.81,645.2,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2016-05-31,2015,8,35,152,784.84,0.25,5,Dry,42,9,8,6,82,147,0.19,637.8,0.81,637.8,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.00989,0.55,0.0239,3,0.23,0.779,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2016-06-01,2015,9,35,153,778.14,0.26,5,Dry,39,9,7,5,59,119,0.15,659.1,0.85,659.1,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.574,0.025,3,0.239,0.813,0.0354,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2016-06-02,2015,9,36,154,770.52,0.26,5,Dry,39,9,7,5,59,119,0.15,651.5,0.85,651.5,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.3,133,3190
2016-06-03,2015,9,36,155,759.86,0.26,5,Dry,39,9,7,5,59,119,0.16,640.9,0.84,640.9,0,0,0,0,-5,5,39,9,7,0,64,696,990,966.9,23.1,0.322,0.229,0.00993,0.551,0.0239,3,0.231,0.782,0.0339,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2016-06-04,2015,9,36,156,747,0.27,5,Dry,39,9,7,5,59,119,0.16,628,0.84,628,0,0,0,0,-5,5,39,9,7,0,64,683,990,966.9,23.1,0.315,0.221,0.00954,0.535,0.0232,3,0.225,0.76,0.0329,22.4,0.955,0.98,0.936,43.8,43,129,3090
2016-06-05,2015,9,36,157,735.79,0.27,5,Dry,39,9,7,5,59,119,0.16,616.8,0.84,616.8,0,0,0,0,-5,5,39,9,7,0,64,672,990,966.8,23.2,0.308,0.213,0.0092,0.521,0.0225,3,0.22,0.741,0.032,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
2016-06-06,2015,9,36,158,724.04,0.28,5,Dry,39,9,7,5,59,119,0.16,605,0.84,605,0,0,0,0,-5,5,39,9,7,0,64,660,990,966.8,23.2,0.302,0.205,0.00884,0.507,0.0218,3,0.215,0.722,0.0311,22.5,0.955,0.98,0.935,42.4,41.6,125,3000
2016-06-07,2015,9,36,159,712.28,0.28,5,Dry,39,9,7,5,59,119,0.17,593.3,0.83,593.3,0,0,0,0,-5,5,39,9,7,0,64,648,990,966.7,23.3,0.295,0.197,0.00849,0.492,0.0212,3,0.209,0.702,0.0302,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2016-06-08,2015,9,36,160,701.07,0.29,5,Dry,39,9,7,5,59,119,0.17,582.1,0.83,582.1,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.289,0.19,0.00815,0.478,0.0205,3,0.204,0.683,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2016-06-09,2015,9,37,161,690.95,0.29,5,Dry,39,9,7,5,59,119,0.17,572,0.83,572,0,0,0,0,-5,5,39,9,7,0,64,627,990,966.7,23.3,0.283,0.183,0.00784,0.466,0.02,3,0.2,0.666,0.0285,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
2016-06-10,2015,9,37,162,680.29,0.3,5,Dry,39,9,7,5,59,119,0.17,561.3,0.82,561.3,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.277,0.176,0.00753,0.453,0.0194,3,0.195,0.648,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
2016-06-11,2015,9,37,163,669.62,0.3,5,Dry,39,9,7,5,59,119,0.18,550.6,0.82,550.6,0,0,0,0,-5,5,39,9,7,0,64,606,990,966.6,23.4,0.271,0.169,0.00721,0.44,0.0188,3,0.19,0.63,0.0269,22.8,0.951,0.974,0.926,39,38,114,2730
2016-06-12,2015,9,37,164,659.5,0.31,5,Dry,39,9,7,5,59,119,0.18,540.5,0.82,540.5,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.162,0.00691,0.427,0.0182,3,0.186,0.613,0.0261,22.8,0.95,0.972,0.924,38.4,37.3,112,2690
2016-06-13,2015,9,37,165,650.48,0.31,5,Dry,39,9,7,5,59,119,0.18,531.5,0.82,531.5,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.26,0.156,0.00664,0.416,0.0177,3,0.182,0.598,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2016-06-14,2015,9,37,166,640.91,0.32,5,Dry,39,9,7,5,59,119,0.19,521.9,0.81,521.9,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.254,0.15,0.00636,0.404,0.0172,3,0.177,0.581,0.0247,23,0.948,0.97,0.92,37.1,36,108,2590
2016-06-15,2015,9,37,167,631.34,0.32,5,Dry,39,9,7,5,59,119,0.19,512.3,0.81,512.3,0,0,0,0,-5,5,39,9,7,0,64,567,990,966.4,23.6,0.249,0.143,0.00608,0.392,0.0166,3,0.173,0.565,0.024,23,0.948,0.97,0.919,36.5,35.4,106,2550
2016-06-16,2015,9,38,168,621.77,0.33,5,Dry,39,9,7,5,59,119,0.19,502.8,0.81,502.8,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.243,0.137,0.0058,0.38,0.0161,3,0.169,0.549,0.0233,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2016-06-17,2015,9,38,169,612.75,0.33,5,Dry,39,9,7,5,59,119,0.19,493.8,0.81,493.8,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.238,0.132,0.00558,0.37,0.0157,3,0.165,0.535,0.0226,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2016-06-18,2015,9,38,170,603.72,0.34,5,Dry,39,9,7,5,59,119,0.2,484.7,0.8,484.7,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.0054,0.361,0.0152,2,0.27,0.631,0.0266,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2016-06-19,2015,9,38,171,595.79,0.34,5,Dry,39,9,7,5,59,119,0.2,476.8,0.8,476.8,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00523,0.353,0.0149,2,0.264,0.617,0.026,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2016-06-20,2015,9,38,172,587.32,0.35,5,Dry,39,9,7,5,59,119,0.2,468.3,0.8,468.3,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00505,0.344,0.0145,2,0.259,0.603,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2016-06-21,2015,9,38,173,578.84,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,417.8,0.72,417.8,0,0,0,0,-9,9,45,10,9,0,97,482,990,966.2,23.8,0.206,0.0962,0.00404,0.302,0.0127,2,0.225,0.526,0.0221,23.3,0.956,0.98,0.937,45.6,44.7,89.3,2140
2016-06-22,2015,9,38,174,570.36,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,409.4,0.72,409.4,0,0,0,0,-9,9,45,10,9,0,97,473,990,966.2,23.8,0.203,0.0922,0.00387,0.295,0.0124,2,0.219,0.514,0.0216,23.3,0.955,0.98,0.936,44.7,43.8,87.7,2100
2016-06-23,2015,9,39,175,562.43,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,401.4,0.71,401.4,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0885,0.00371,0.288,0.0121,2,0.213,0.502,0.021,23.4,0.955,0.98,0.936,43.9,43,86.1,2070
2016-06-24,2015,9,39,176,555.6,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,394.6,0.71,394.6,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.197,0.0853,0.00357,0.283,0.0118,2,0.209,0.491,0.0206,23.4,0.954,0.98,0.935,43.2,42.4,84.7,2030
2016-06-25,2015,9,39,177,548.21,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,387.2,0.71,387.2,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0818,0.00342,0.277,0.0116,2,0.204,0.48,0.0201,23.5,0.953,0.98,0.934,42.4,41.6,83.2,2000
2016-06-26,2015,9,39,178,540.83,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,379.8,0.7,379.8,0,0,0,0,-9,9,45,10,9,0,97,444,990,966,24,0.192,0.0783,0.00327,0.27,0.0113,2,0.199,0.469,0.0196,23.5,0.952,0.98,0.933,41.7,40.8,81.7,1960
2016-06-27,2015,9,39,179,533.45,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,372.4,0.7,372.4,0,0,0,0,-9,9,45,10,9,0,97,436,990,966,24,0.19,0.0748,0.00312,0.264,0.011,2,0.194,0.458,0.0191,23.5,0.951,0.978,0.93,40.9,40,80,1920
2016-06-28,2015,9,39,180,526.07,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,365.1,0.69,365.1,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0713,0.00297,0.258,0.0107,2,0.189,0.447,0.0186,23.6,0.95,0.976,0.928,40.1,39.2,78.4,1880
2016-06-29,2015,9,39,181,519.23,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,358.2,0.69,358.2,0,0,0,0,-9,9,45,10,9,0,97,422,990,965.9,24.1,0.185,0.0681,0.00283,0.253,0.0105,2,0.184,0.437,0.0182,23.6,0.95,0.975,0.926,39.4,38.4,76.8,1840
2016-06-30,2015,9,40,182,512.39,0.39,4,Mod_Dry,45,10,9,9,88,161,0.31,351.4,0.69,351.4,0,0,0,0,-9,9,45,10,9,0,97,415,990,965.9,24.1,0.182,0.0649,0.00269,0.247,0.0103,2,0.18,0.427,0.0177,23.7,0.949,0.973,0.923,38.7,37.7,75.3,1810
2016-07-01,2015,10,40,183,505.56,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,370.6,0.73,370.6,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0739,0.00306,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.93,40.9,40,80,1920
2016-07-02,2015,10,40,184,499.82,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,364.8,0.73,364.8,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.8,24.2,0.185,0.0712,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.928,40.3,39.4,78.7,1890
2016-07-03,2015,10,40,185,493.53,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,358.5,0.73,358.5,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0682,0.00282,0.251,0.0104,2,0.185,0.436,0.018,23.7,0.95,0.975,0.926,39.6,38.7,77.3,1860
2016-07-04,2015,10,40,186,487.24,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,352.2,0.72,352.2,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.0653,0.0027,0.246,0.0102,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39,38,75.9,1820
2016-07-05,2015,10,40,187,480.95,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,345.9,0.72,345.9,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.178,0.0623,0.00257,0.241,0.00993,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.2,74.5,1790
2016-07-06,2015,10,40,188,474.66,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,339.7,0.72,339.7,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0593,0.00244,0.236,0.00971,2,0.172,0.407,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73.1,1750
2016-07-07,2015,10,41,189,468.92,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,333.9,0.71,333.9,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0566,0.00233,0.231,0.0095,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
2016-07-08,2015,10,41,190,463.18,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,328.2,0.71,328.2,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0539,0.00222,0.226,0.0093,2,0.164,0.39,0.016,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2016-07-09,2015,10,41,191,457.43,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,322.4,0.7,322.4,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0512,0.0021,0.221,0.00909,2,0.16,0.381,0.0157,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
2016-07-10,2015,10,41,192,451.69,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,316.7,0.7,316.7,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0485,0.00199,0.217,0.00889,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
2016-07-11,2015,10,41,193,447.04,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,312,0.7,312,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0463,0.0019,0.213,0.00872,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.6,33.6,67.2,1610
2016-07-12,2015,10,41,194,441.85,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,306.9,0.69,306.9,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0438,0.0018,0.208,0.00854,2,0.15,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33.1,66.1,1590
2016-07-13,2015,10,41,195,436.65,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,301.6,0.69,301.6,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0414,0.00169,0.204,0.00836,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
2016-07-14,2015,10,42,196,431.46,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,296.5,0.69,296.5,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0389,0.00159,0.2,0.00817,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,33,32,63.9,1530
2016-07-15,2015,10,42,197,426.26,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,291.3,0.68,291.3,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0365,0.00149,0.196,0.00799,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2016-07-16,2015,10,42,198,421.07,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,286.1,0.68,286.1,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.034,0.00139,0.191,0.00781,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,31.8,30.8,61.7,1480
2016-07-17,2015,10,42,199,416.42,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,281.4,0.68,281.4,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0318,0.0013,0.188,0.00765,2,0.132,0.32,0.013,24.2,0.937,0.97,0.909,31.3,30.3,60.7,1460
2016-07-18,2015,10,42,200,411.77,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,276.8,0.67,276.8,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0296,0.00121,0.184,0.00748,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.8,59.7,1430
2016-07-19,2015,10,42,201,407.12,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,272.1,0.67,272.1,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0274,0.00112,0.18,0.00732,2,0.126,0.306,0.0125,24.3,0.935,0.97,0.907,30.3,29.3,58.7,1410
2016-07-20,2015,10,42,202,402.47,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,267.5,0.67,267.5,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.7,28.8,57.7,1380
2016-07-21,2015,10,43,203,397.82,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,262.8,0.66,262.8,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0231,0.000937,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.905,29.2,28.3,56.7,1360
2016-07-22,2015,10,43,204,394.27,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,259.3,0.66,259.3,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0214,0.000868,0.169,0.00687,2,0.118,0.287,0.0116,24.3,0.932,0.97,0.904,28.8,28,55.9,1340
2016-07-23,2015,10,43,205,390.17,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,255.2,0.65,255.2,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0194,0.000789,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2016-07-24,2015,10,43,206,386.07,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,251.1,0.65,251.1,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0175,0.00071,0.162,0.00659,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2016-07-25,2015,10,43,207,381.96,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,247,0.65,247,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0167,0.000678,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.5,26.6,53.3,1280
2016-07-26,2015,10,43,208,377.86,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,242.9,0.64,242.9,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000663,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.2,52.4,1260
2016-07-27,2015,10,43,209,373.76,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,238.8,0.64,238.8,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.016,0.000649,0.157,0.00633,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1240
2016-07-28,2015,10,44,210,369.66,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,234.7,0.64,234.7,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2016-07-29,2015,10,44,211,365.56,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,230.6,0.63,230.6,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0153,0.00062,0.153,0.00618,2,0.0981,0.251,0.0101,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
2016-07-30,2015,10,44,212,362,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,227,0.63,227,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.136,0.015,0.000607,0.152,0.00611,1,0.249,0.4,0.0162,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2016-07-31,2015,10,44,213,358.45,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,223.4,0.62,223.4,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2016-08-01,2015,11,44,214,354.89,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,239.9,0.68,239.9,0,0,0,0,-4,4,39,7,5,0,64,291,990,965.2,24.8,0.138,0.0161,0.00065,0.154,0.00622,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
2016-08-02,2015,11,44,215,349.7,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,234.7,0.67,234.7,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2016-08-03,2015,11,44,216,345.05,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,230.1,0.67,230.1,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0978,0.248,0.00996,24.6,0.923,0.97,0.895,25.6,24.9,49.7,1190
2016-08-04,2015,11,45,217,340.4,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,225.4,0.66,225.4,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2016-08-05,2015,11,45,218,336.85,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,221.8,0.66,221.8,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000586,0.146,0.00588,1,0.242,0.388,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2016-08-06,2015,11,45,219,332.75,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,217.8,0.65,217.8,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0143,0.000572,0.145,0.0058,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2016-08-07,2015,11,45,220,328.64,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,213.6,0.65,213.6,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2016-08-08,2015,11,45,221,324.54,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,209.5,0.65,209.5,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.127,0.0136,0.000543,0.141,0.00565,1,0.225,0.366,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2016-08-09,2015,11,45,222,320.44,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,205.4,0.64,205.4,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.4,46.5,46.5,1120
2016-08-10,2015,11,45,223,316.89,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,201.9,0.64,201.9,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000516,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2016-08-11,2015,11,46,224,313.33,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,198.3,0.63,198.3,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2016-08-12,2015,11,46,225,309.78,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,194.8,0.63,194.8,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2016-08-13,2015,11,46,226,306.22,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,191.2,0.62,191.2,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2016-08-14,2015,11,46,227,302.67,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,187.7,0.62,187.7,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2016-08-15,2015,11,46,228,300.21,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,185.2,0.62,185.2,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2016-08-16,2015,11,46,229,297.2,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,182.2,0.61,182.2,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2016-08-17,2015,11,46,230,294.19,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,179.2,0.61,179.2,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00509,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,971
2016-08-18,2015,11,47,231,291.18,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,176.2,0.6,176.2,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2016-08-19,2015,11,47,232,288.18,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,173.2,0.6,173.2,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00498,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,39,39,935
2016-08-20,2015,11,47,233,285.17,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,170.2,0.6,170.2,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2016-08-21,2015,11,47,234,282.16,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,167.2,0.59,167.2,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00996,0.000396,0.122,0.00487,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2016-08-22,2015,11,47,235,279.15,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,164.2,0.59,164.2,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.0097,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2016-08-23,2015,11,47,236,276.14,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,161.1,0.58,161.1,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2016-08-24,2015,11,47,237,273.68,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,158.7,0.58,158.7,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00924,0.000367,0.119,0.00471,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
2016-08-25,2015,11,48,238,271.22,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,156.2,0.58,156.2,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00903,0.000358,0.118,0.00467,1,0.153,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,837
2016-08-26,2015,11,48,239,268.76,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,153.8,0.57,153.8,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00882,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2016-08-27,2015,11,48,240,266.3,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,151.3,0.57,151.3,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00861,0.000341,0.116,0.00458,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2016-08-28,2015,11,48,241,263.84,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,148.8,0.56,148.8,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.0084,0.000333,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2016-08-29,2015,11,48,242,261.38,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,146.4,0.56,146.4,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00819,0.000324,0.113,0.00449,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,783
2016-08-30,2015,11,48,243,258.92,0.65,4,Mod_Dry,39,7,5,4,60,115,0.44,143.9,0.56,143.9,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00445,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2016-08-31,2015,11,48,244,256.46,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,141.5,0.55,141.5,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00777,0.000308,0.111,0.0044,1,0.133,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2016-09-01,2015,12,49,245,254,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,163,0.64,163,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00961,0.00038,0.118,0.00467,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,879
2016-09-02,2015,12,49,246,249.89,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,158.9,0.64,158.9,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00926,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2016-09-03,2015,12,49,247,246.34,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,155.3,0.63,155.3,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.912,35.9,34.8,34.8,836
2016-09-04,2015,12,49,248,242.79,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,151.8,0.63,151.8,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2016-09-05,2015,12,49,249,239.23,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,148.2,0.62,148.2,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.0044,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2016-09-06,2015,12,49,250,236.77,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,145.8,0.62,145.8,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2016-09-07,2015,12,49,251,233.76,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,142.8,0.61,142.8,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00788,0.00031,0.109,0.0043,1,0.135,0.245,0.00963,25.2,0.936,0.97,0.908,33,32,32,767
2016-09-08,2015,12,50,252,230.75,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,139.8,0.61,139.8,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.3,31.3,31.3,751
2016-09-09,2015,12,50,253,227.75,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,136.8,0.6,136.8,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.00919,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-09-10,2015,12,50,254,224.74,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2016-09-11,2015,12,50,255,221.73,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,130.7,0.59,130.7,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2016-09-12,2015,12,50,256,219.27,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,128.3,0.58,128.3,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2016-09-13,2015,12,50,257,216.81,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,125.8,0.58,125.8,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,675
