date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-09-14,2015,12,50,258,214.35,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,123.3,0.57,123.3,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2016-09-15,2015,12,51,259,211.89,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,120.9,0.57,120.9,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2016-09-16,2015,12,51,260,209.43,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,118.4,0.56,118.4,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2016-09-17,2015,12,51,261,208.06,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2016-09-18,2015,12,51,262,206.14,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,115.1,0.56,115.1,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.0038,1,0.0979,0.195,0.00763,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2016-09-19,2015,12,51,263,204.23,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,113.2,0.55,113.2,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00537,0.00021,0.0964,0.00377,1,0.0954,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2016-09-20,2015,12,51,264,202.32,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,111.3,0.55,111.3,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.00521,0.000204,0.0956,0.00373,1,0.0928,0.188,0.00736,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2016-09-21,2015,12,51,265,200.4,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,109.4,0.55,109.4,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0897,0.00505,0.000197,0.0947,0.0037,1,0.0902,0.185,0.00722,25.4,0,0,0,0,0,0,0
2016-09-22,2015,12,52,266,198.49,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,107.5,0.54,107.5,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.089,0.00489,0.000191,0.0939,0.00367,1,0.0876,0.181,0.00709,25.4,0,0,0,0,0,0,0
2016-09-23,2015,12,52,267,196.57,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,105.6,0.54,105.6,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0883,0.00472,0.000185,0.093,0.00364,1,0.085,0.178,0.00696,25.4,0,0,0,0,0,0,0
2016-09-24,2015,12,52,268,194.66,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,103.7,0.53,103.7,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0876,0.00456,0.000178,0.0922,0.0036,1,0.0824,0.175,0.00683,25.4,0,0,0,0,0,0,0
2016-09-25,2015,12,52,269,192.75,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,101.8,0.53,101.8,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.087,0.0044,0.000172,0.0914,0.00357,1,0.0799,0.171,0.00669,25.4,0,0,0,0,0,0,0
2016-09-26,2015,12,52,270,190.83,0.83,4,Mod_Dry,34,6,4,3,44,91,0.48,99.83,0.52,99.83,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0863,0.00424,0.000166,0.0905,0.00354,1,0.0773,0.168,0.00656,25.4,0,0,0,0,0,0,0
2016-09-27,2015,12,52,271,188.92,0.83,4,Mod_Dry,34,6,4,3,44,91,0.48,97.92,0.52,97.92,0,0,0,0,-3,3,34,6,4,0,47,142,990,964.4,25.6,0.0856,0.00407,0.000159,0.0897,0.00351,1,0.0747,0.164,0.00643,25.4,0,0,0,0,0,0,0
2016-09-28,2015,12,52,272,187,0.84,4,Mod_Dry,34,6,4,3,44,91,0.49,96,0.51,96,0,0,0,0,-3,3,34,6,4,0,47,140,990,964.4,25.6,0.0849,0.00391,0.000153,0.0889,0.00347,1,0.0721,0.161,0.00629,25.4,0,0,0,0,0,0,0
2016-09-29,2015,12,53,273,185.09,0.85,4,Mod_Dry,34,6,4,3,44,91,0.49,94.09,0.51,94.09,0,0,0,0,-3,3,34,6,4,0,47,138,990,964.4,25.6,0.0843,0.00375,0.000147,0.088,0.00344,1,0.0695,0.158,0.00616,25.4,0,0,0,0,0,0,0
2016-09-30,2015,12,53,274,183.18,0.85,4,Mod_Dry,34,6,4,3,44,91,0.5,92.18,0.5,92.18,0,0,0,0,-3,3,34,6,4,0,47,136,990,964.4,25.6,0.0836,0.00359,0.00014,0.0872,0.00341,1,0.0669,0.154,0.00603,25.4,0,0,0,0,0,0,0
2016-10-01,2016,1,1,275,181.81,0.86,5,Dry,24,4,2,2,20,52,0.29,129.8,0.71,129.8,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0919,0.00678,0.000265,0.0987,0.00386,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2016-10-02,2016,1,1,276,182.08,0.86,5,Dry,24,4,2,2,20,52,0.29,130.1,0.71,130.1,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.092,0.00681,0.000266,0.0988,0.00387,1,0.118,0.217,0.00849,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2016-10-03,2016,1,1,277,182.36,0.85,5,Dry,24,4,2,2,20,52,0.28,130.4,0.71,130.4,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0921,0.00683,0.000267,0.099,0.00387,1,0.118,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,702
2016-10-04,2016,1,1,278,180.44,0.86,5,Dry,24,4,2,2,20,52,0.29,128.4,0.71,128.4,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0914,0.00667,0.000261,0.0981,0.00384,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2016-10-05,2016,1,1,279,178.53,0.87,5,Dry,24,4,2,2,20,52,0.29,126.5,0.71,126.5,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0908,0.00651,0.000255,0.0973,0.00381,1,0.113,0.211,0.00824,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2016-10-06,2016,1,1,280,176.61,0.87,5,Dry,24,4,2,2,20,52,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0901,0.00634,0.000248,0.0964,0.00377,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,669
2016-10-07,2016,1,1,281,174.7,0.88,5,Dry,24,4,2,2,20,52,0.3,122.7,0.7,122.7,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00618,0.000242,0.0956,0.00374,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2016-10-08,2016,1,2,282,173.88,0.88,5,Dry,24,4,2,2,20,52,0.3,121.9,0.7,121.9,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0891,0.00611,0.000239,0.0952,0.00373,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.898,28.1,27.2,27.2,653
2016-10-09,2016,1,2,283,174.7,0.88,5,Dry,24,4,2,2,20,52,0.3,122.7,0.7,122.7,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00618,0.000242,0.0956,0.00374,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2016-10-10,2016,1,2,284,172.79,0.88,5,Dry,24,4,2,2,20,52,0.3,120.8,0.7,120.8,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0887,0.00602,0.000236,0.0948,0.00371,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,647
2016-10-11,2016,1,2,285,171.42,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,98.42,0.57,98.42,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0754,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
2016-10-12,2016,1,2,286,169.5,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,96.5,0.57,96.5,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00395,0.000155,0.087,0.0034,1,0.0728,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2016-10-13,2016,1,2,287,167.59,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,94.59,0.56,94.59,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0823,0.00379,0.000148,0.0861,0.00337,1,0.0702,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2016-10-14,2016,1,2,288,165.68,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,92.68,0.56,92.68,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00363,0.000142,0.0853,0.00334,1,0.0676,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2016-10-15,2016,1,3,289,163.76,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.76,0.55,90.76,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00346,0.000136,0.0844,0.00331,1,0.065,0.149,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2016-10-16,2016,1,3,290,162.39,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,89.39,0.55,89.39,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0805,0.00335,0.000131,0.0838,0.00328,1,0.0632,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2016-10-17,2016,1,3,291,161.03,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,88.03,0.55,88.03,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.08,0.00323,0.000127,0.0832,0.00326,1,0.0613,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,468
2016-10-18,2016,1,3,292,159.66,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,86.66,0.54,86.66,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0795,0.00312,0.000122,0.0826,0.00324,1,0.0595,0.142,0.00557,25.4,0.926,0.963,0.892,20,19.2,19.2,462
2016-10-19,2016,1,3,293,158.29,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,85.29,0.54,85.29,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.079,0.003,0.000118,0.082,0.00322,1,0.0576,0.14,0.00547,25.4,0.928,0.962,0.893,19.7,19,19,455
2016-10-20,2016,1,3,294,156.93,0.92,4,Mod_Dry,31,4,3,2,33,73,0.47,83.93,0.54,83.93,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0786,0.00288,0.000113,0.0814,0.00319,1,0.0558,0.137,0.00538,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2016-10-21,2016,1,3,295,155.56,0.92,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00455,0.000178,0.0872,0.00342,1,0.0823,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2016-10-22,2016,1,4,296,154.19,0.92,5,Dry,24,4,2,2,20,52,0.34,102.2,0.66,102.2,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0866,0.0034,1,0.0805,0.167,0.00655,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2016-10-23,2016,1,4,297,152.82,0.92,5,Dry,24,4,2,2,20,52,0.34,100.8,0.66,100.8,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00432,0.000169,0.086,0.00337,1,0.0786,0.165,0.00645,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
2016-10-24,2016,1,4,298,151.46,0.92,5,Dry,24,4,2,2,20,52,0.34,99.46,0.66,99.46,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.0042,0.000165,0.0854,0.00335,1,0.0768,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2016-10-25,2016,1,4,299,150.09,0.93,5,Dry,24,4,2,2,20,52,0.35,98.09,0.65,98.09,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00409,0.00016,0.0848,0.00333,1,0.0749,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
2016-10-26,2016,1,4,300,149.82,0.93,5,Dry,24,4,2,2,20,52,0.35,97.82,0.65,97.82,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0746,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2016-10-27,2016,1,4,301,149,0.93,5,Dry,24,4,2,2,20,52,0.35,97,0.65,97,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0843,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2016-10-28,2016,1,4,302,148.18,0.93,5,Dry,24,4,2,2,20,52,0.35,96.18,0.65,96.18,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.00329,1,0.0723,0.156,0.00613,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2016-10-29,2016,1,5,303,147.9,0.93,5,Dry,24,4,2,2,20,52,0.35,95.9,0.65,95.9,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.0039,0.000153,0.0839,0.00329,1,0.072,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2016-10-30,2016,1,5,304,147.63,0.93,5,Dry,24,4,2,2,20,52,0.35,95.63,0.65,95.63,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0837,0.00328,1,0.0716,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21,21,505
2016-10-31,2016,1,5,305,145.71,0.93,5,Dry,24,4,2,2,20,52,0.36,93.71,0.64,93.71,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.069,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2016-11-01,2016,2,5,306,147.63,0.93,5,Dry,23,4,2,2,19,50,0.34,97.63,0.66,97.63,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.0033,1,0.0743,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.4,21.4,515
2016-11-02,2016,2,5,307,149,0.93,5,Dry,23,4,2,2,19,50,0.34,99,0.66,99,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000163,0.0849,0.00333,1,0.0761,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2016-11-03,2016,2,5,308,150.91,0.93,5,Dry,23,4,2,2,19,50,0.33,100.9,0.67,100.9,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0787,0.164,0.00645,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
2016-11-04,2016,2,5,309,155.56,0.92,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.085,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2016-11-05,2016,2,6,310,162.39,0.91,5,Dry,23,4,2,2,19,50,0.31,112.4,0.69,112.4,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.0053,0.000208,0.0907,0.00355,1,0.0942,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2016-11-06,2016,2,6,311,164.86,0.9,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00551,0.000216,0.0918,0.0036,1,0.0976,0.189,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2016-11-07,2016,2,6,312,164.58,0.9,5,Dry,23,4,2,2,19,50,0.3,114.6,0.7,114.6,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00549,0.000215,0.0917,0.00359,1,0.0972,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2016-11-08,2016,2,6,313,164.31,0.9,5,Dry,23,4,2,2,19,50,0.3,114.3,0.7,114.3,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0968,0.188,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2016-11-09,2016,2,6,314,166.77,0.9,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000222,0.0927,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,623
2016-11-10,2016,2,6,315,173.06,0.88,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00621,0.000243,0.0954,0.00373,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2016-11-11,2016,2,6,316,175.52,0.88,5,Dry,23,4,2,2,19,50,0.28,125.5,0.71,125.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00642,0.000251,0.0965,0.00378,1,0.112,0.208,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2016-11-12,2016,2,7,317,176.89,0.87,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2016-11-13,2016,2,7,318,178.8,0.87,5,Dry,23,4,2,2,19,50,0.28,128.8,0.72,128.8,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.0979,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2016-11-14,2016,2,7,319,176.89,0.87,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2016-11-15,2016,2,7,320,174.97,0.88,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0899,0.00637,0.000249,0.0962,0.00377,1,0.111,0.207,0.00812,25.3,0.928,0.97,0.901,28.8,28,28,671
2016-11-16,2016,2,7,321,173.06,0.88,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00621,0.000243,0.0954,0.00373,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2016-11-17,2016,2,7,322,173.33,0.88,5,Dry,23,4,2,2,19,50,0.29,123.3,0.71,123.3,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.899,28.4,27.6,27.6,662
2016-11-18,2016,2,7,323,176.34,0.87,5,Dry,23,4,2,2,19,50,0.28,126.3,0.72,126.3,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2016-11-19,2016,2,8,324,178.8,0.87,5,Dry,23,4,2,2,19,50,0.28,128.8,0.72,128.8,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.0979,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2016-11-20,2016,2,8,325,181.81,0.86,5,Dry,23,4,2,2,19,50,0.28,131.8,0.72,131.8,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00695,0.000272,0.0992,0.00388,1,0.12,0.22,0.00859,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2016-11-21,2016,2,8,326,183.18,0.85,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00707,0.000277,0.0998,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2016-11-22,2016,2,8,327,184.54,0.85,5,Dry,23,4,2,2,19,50,0.27,134.5,0.73,134.5,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0932,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2016-11-23,2016,2,8,328,185.91,0.84,5,Dry,23,4,2,2,19,50,0.27,135.9,0.73,135.9,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.0073,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-11-24,2016,2,8,329,187.82,0.84,5,Dry,23,4,2,2,19,50,0.27,137.8,0.73,137.8,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00746,0.000292,0.102,0.00398,1,0.129,0.23,0.00901,25.3,0.934,0.97,0.906,32,31,31,745
2016-11-25,2016,2,8,330,189.74,0.83,5,Dry,23,4,2,2,19,50,0.26,139.7,0.74,139.7,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00763,0.000298,0.103,0.00402,1,0.131,0.234,0.00914,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2016-11-26,2016,2,9,331,190.56,0.83,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,760
2016-11-27,2016,2,9,332,187.55,0.84,5,Dry,23,4,2,2,19,50,0.27,137.6,0.73,137.6,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00744,0.000291,0.102,0.00398,1,0.128,0.23,0.00899,25.3,0.933,0.97,0.905,31.9,31,31,743
2016-11-28,2016,2,9,333,185.09,0.85,5,Dry,23,4,2,2,19,50,0.27,135.1,0.73,135.1,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00723,0.000283,0.101,0.00394,1,0.125,0.226,0.00882,25.3,0.932,0.97,0.905,31.3,30.4,30.4,729
2016-11-29,2016,2,9,334,185.36,0.84,5,Dry,23,4,2,2,19,50,0.27,135.4,0.73,135.4,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2016-11-30,2016,2,9,335,188.37,0.83,5,Dry,23,4,2,2,19,50,0.27,138.4,0.73,138.4,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00751,0.000294,0.102,0.00399,1,0.129,0.231,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2016-12-01,2016,3,9,336,188.64,0.83,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000265,0.0997,0.0039,1,0.118,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2016-12-02,2016,3,9,337,187.82,0.84,5,Dry,26,4,3,2,24,59,0.31,128.8,0.69,128.8,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.0067,0.000262,0.0993,0.00388,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2016-12-03,2016,3,10,338,187,0.84,5,Dry,26,4,3,2,24,59,0.32,128,0.68,128,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00663,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2016-12-04,2016,3,10,339,186.73,0.84,5,Dry,26,4,3,2,24,59,0.32,127.7,0.68,127.7,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000258,0.0989,0.00387,1,0.115,0.214,0.00836,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
2016-12-05,2016,3,10,340,185.36,0.84,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.00649,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2016-12-06,2016,3,10,341,185.09,0.85,5,Dry,26,4,3,2,24,59,0.32,126.1,0.68,126.1,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0981,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2016-12-07,2016,3,10,342,186.46,0.84,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0922,0.00658,0.000257,0.0987,0.00386,1,0.115,0.213,0.00834,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2016-12-08,2016,3,10,343,187.82,0.84,5,Dry,26,4,3,2,24,59,0.31,128.8,0.69,128.8,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.0067,0.000262,0.0993,0.00388,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2016-12-09,2016,3,10,344,188.64,0.83,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000265,0.0997,0.0039,1,0.118,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2016-12-10,2016,3,11,345,190.01,0.83,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2016-12-11,2016,3,11,346,194.11,0.82,5,Dry,26,4,3,2,24,59,0.3,135.1,0.7,135.1,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00723,0.000283,0.102,0.00399,1,0.125,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2016-12-12,2016,3,11,347,197.12,0.81,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2016-12-13,2016,3,11,348,199.04,0.8,5,Dry,26,4,3,2,24,59,0.3,140,0.7,140,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.132,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.6,31.6,758
2016-12-14,2016,3,11,349,202.04,0.8,5,Dry,26,4,3,2,24,59,0.29,143,0.71,143,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2016-12-15,2016,3,11,350,206.14,0.78,5,Dry,26,4,3,2,24,59,0.29,147.1,0.71,147.1,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2016-12-16,2016,3,11,351,209.15,0.78,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2016-12-17,2016,3,12,352,210.52,0.77,5,Dry,26,4,3,2,24,59,0.28,151.5,0.72,151.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2016-12-18,2016,3,12,353,214.62,0.76,5,Dry,26,4,3,2,24,59,0.28,155.6,0.72,155.6,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,844
2016-12-19,2016,3,12,354,217.08,0.75,5,Dry,26,4,3,2,24,59,0.27,158.1,0.73,158.1,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2016-12-20,2016,3,12,355,220.09,0.74,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.000371,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2016-12-21,2016,3,12,356,223.1,0.73,5,Dry,26,4,3,2,24,59,0.26,164.1,0.74,164.1,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2016-12-22,2016,3,12,357,225.56,0.72,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,906
2016-12-23,2016,3,12,358,228.02,0.71,5,Dry,26,4,3,2,24,59,0.26,169,0.74,169,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2016-12-24,2016,3,13,359,230.48,0.71,5,Dry,26,4,3,2,24,59,0.26,171.5,0.74,171.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2016-12-25,2016,3,13,360,232.94,0.7,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2016-12-26,2016,3,13,361,232.12,0.7,5,Dry,26,4,3,2,24,59,0.25,173.1,0.75,173.1,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,946
2016-12-27,2016,3,13,362,232.39,0.7,5,Dry,26,4,3,2,24,59,0.25,173.4,0.75,173.4,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2016-12-28,2016,3,13,363,236.5,0.69,5,Dry,26,4,3,2,24,59,0.25,177.5,0.75,177.5,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2016-12-29,2016,3,13,364,238.41,0.69,5,Dry,26,4,3,2,24,59,0.25,179.4,0.75,179.4,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000434,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,983
2016-12-30,2016,3,13,365,239.23,0.68,5,Dry,26,4,3,2,24,59,0.25,180.2,0.75,180.2,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2016-12-31,2016,3,14,366,241.69,0.68,5,Dry,26,4,3,2,24,59,0.24,182.7,0.76,182.7,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2017-01-01,2016,4,14,1,247.98,0.67,5,Dry,29,5,4,2,33,73,0.29,175,0.71,175,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,953
2017-01-02,2016,4,14,2,253.72,0.65,5,Dry,29,5,4,2,33,73,0.29,180.7,0.71,180.7,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.0049,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,988
2017-01-03,2016,4,14,3,259.46,0.64,5,Dry,29,5,4,2,33,73,0.28,186.5,0.72,186.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2017-01-04,2016,4,14,4,266.85,0.63,5,Dry,29,5,4,2,33,73,0.27,193.8,0.73,193.8,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2017-01-05,2016,4,14,5,271.5,0.62,5,Dry,29,5,4,2,33,73,0.27,198.5,0.73,198.5,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2017-01-06,2016,4,14,6,273.96,0.62,5,Dry,29,5,4,2,33,73,0.27,201,0.73,201,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2017-01-07,2016,4,15,7,276.42,0.61,5,Dry,29,5,4,2,33,73,0.26,203.4,0.74,203.4,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2017-01-08,2016,4,15,8,283.8,0.6,5,Dry,29,5,4,2,33,73,0.26,210.8,0.74,210.8,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2017-01-09,2016,4,15,9,290.64,0.59,5,Dry,29,5,4,2,33,73,0.25,217.6,0.75,217.6,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2017-01-10,2016,4,15,10,296.93,0.58,5,Dry,29,5,4,2,33,73,0.25,223.9,0.75,223.9,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00568,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2017-01-11,2016,4,15,11,304.31,0.57,5,Dry,29,5,4,2,33,73,0.24,231.3,0.76,231.3,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0986,0.245,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2017-01-12,2016,4,15,12,311.69,0.56,5,Dry,29,5,4,2,33,73,0.23,238.7,0.77,238.7,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
2017-01-13,2016,4,15,13,321.26,0.55,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.2,1300
2017-01-14,2016,4,16,14,334.11,0.54,5,Dry,29,5,4,2,33,73,0.22,261.1,0.78,261.1,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.000892,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2017-01-15,2016,4,16,15,343.14,0.53,5,Dry,29,5,4,2,33,73,0.21,270.1,0.79,270.1,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0265,0.00107,0.171,0.00686,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2017-01-16,2016,4,16,16,351.07,0.52,5,Dry,29,5,4,2,33,73,0.21,278.1,0.79,278.1,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0302,0.00122,0.177,0.00714,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
2017-01-17,2016,4,16,17,361.73,0.51,5,Dry,29,5,4,2,33,73,0.2,288.7,0.8,288.7,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00142,0.186,0.00751,2,0.137,0.324,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2017-01-18,2016,4,16,18,372.39,0.5,5,Dry,29,5,4,2,33,73,0.2,299.4,0.8,299.4,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
2017-01-19,2016,4,16,19,379.23,0.49,5,Dry,29,5,4,2,33,73,0.19,306.2,0.81,306.2,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0435,0.00176,0.201,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2017-01-20,2016,4,16,20,384.97,0.49,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,68,1630
2017-01-21,2016,4,17,21,393.45,0.48,5,Dry,29,5,4,2,33,73,0.19,320.4,0.81,320.4,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0503,0.00204,0.212,0.00862,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1670
2017-01-22,2016,4,17,22,401.93,0.47,5,Dry,29,5,4,2,33,73,0.18,328.9,0.82,328.9,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2017-01-23,2016,4,17,23,410.4,0.46,5,Dry,29,5,4,2,33,73,0.18,337.4,0.82,337.4,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0583,0.00237,0.226,0.00922,2,0.17,0.397,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2017-01-24,2016,4,17,24,417.79,0.46,5,Dry,29,5,4,2,33,73,0.17,344.8,0.82,344.8,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0617,0.00252,0.232,0.00948,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.2,1800
2017-01-25,2016,4,17,25,421.34,0.45,5,Dry,29,5,4,2,33,73,0.17,348.3,0.83,348.3,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2017-01-26,2016,4,17,26,425.99,0.45,5,Dry,29,5,4,2,33,73,0.17,353,0.83,353,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0656,0.00268,0.239,0.00977,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.5,38.5,77.1,1850
2017-01-27,2016,4,17,27,433.37,0.44,5,Dry,29,5,4,2,33,73,0.17,360.4,0.83,360.4,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.6,24.4,0.176,0.0691,0.00283,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.7,1890
2017-01-28,2016,4,18,28,439.66,0.44,5,Dry,29,5,4,2,33,73,0.17,366.7,0.83,366.7,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0721,0.00295,0.25,0.0103,2,0.19,0.44,0.018,24,0.951,0.978,0.93,41,40.1,80.2,1920
2017-01-29,2016,4,18,29,445.4,0.44,5,Dry,29,5,4,2,33,73,0.16,372.4,0.84,372.4,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0748,0.00306,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.5,1960
2017-01-30,2016,4,18,30,450.05,0.43,5,Dry,29,5,4,2,33,73,0.16,377.1,0.84,377.1,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.077,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2017-01-31,2016,4,18,31,457.43,0.43,5,Dry,29,5,4,2,33,73,0.16,384.4,0.84,384.4,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0805,0.00331,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84.1,2020
2017-02-01,2016,5,18,32,466.46,0.42,5,Dry,31,6,4,3,41,85,0.18,381.5,0.82,381.5,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.185,0.079,0.00325,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.2,2000
2017-02-02,2016,5,18,33,477.12,0.41,5,Dry,31,6,4,3,41,85,0.18,392.1,0.82,392.1,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0841,0.00347,0.272,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.5,2050
2017-02-03,2016,5,18,34,487.24,0.41,5,Dry,31,6,4,3,41,85,0.17,402.2,0.83,402.2,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0889,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2017-02-04,2016,5,19,35,497.9,0.4,5,Dry,31,6,4,3,41,85,0.17,412.9,0.83,412.9,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0939,0.00389,0.29,0.012,2,0.221,0.511,0.0211,23.6,0.956,0.98,0.937,45.8,44.9,89.7,2150
2017-02-05,2016,5,19,36,505.83,0.39,5,Dry,31,6,4,3,41,85,0.17,420.8,0.83,420.8,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0976,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.6,91.3,2190
2017-02-06,2016,5,19,37,513.76,0.39,5,Dry,31,6,4,3,41,85,0.17,428.8,0.83,428.8,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.00421,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.9,2230
2017-02-07,2016,5,19,38,523.88,0.38,5,Dry,31,6,4,3,41,85,0.16,438.9,0.84,438.9,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.4,47.4,94.9,2280
2017-02-08,2016,5,19,39,532.9,0.38,5,Dry,31,6,4,3,41,85,0.16,447.9,0.84,447.9,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.318,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2017-02-09,2016,5,19,40,542.47,0.37,5,Dry,31,6,4,3,41,85,0.16,457.5,0.84,457.5,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.251,0.578,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2017-02-10,2016,5,19,41,550.4,0.37,5,Dry,31,6,4,3,41,85,0.15,465.4,0.85,465.4,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.59,0.0246,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2017-02-11,2016,5,20,42,556.14,0.36,5,Dry,31,6,4,3,41,85,0.15,471.1,0.85,471.1,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.218,0.121,0.00508,0.339,0.0142,2,0.261,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2017-02-12,2016,5,20,43,564.62,0.36,5,Dry,31,6,4,3,41,85,0.15,479.6,0.85,479.6,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.222,0.125,0.00526,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2017-02-13,2016,5,20,44,572.55,0.36,5,Dry,31,6,4,3,41,85,0.15,487.6,0.85,487.6,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00542,0.356,0.0149,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2017-02-14,2016,5,20,45,578.84,0.35,5,Dry,31,6,4,3,41,85,0.15,493.8,0.85,493.8,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.23,0.132,0.00555,0.363,0.0152,3,0.165,0.527,0.0222,23.3,0.946,0.97,0.917,35.5,34.5,103,2480
2017-02-15,2016,5,20,46,586.77,0.35,5,Dry,31,6,4,3,41,85,0.14,501.8,0.85,501.8,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00573,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,35,105,2520
2017-02-16,2016,5,20,47,599.07,0.34,5,Dry,31,6,4,3,41,85,0.14,514.1,0.86,514.1,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.9,35.8,107,2570
2017-02-17,2016,5,20,48,612.47,0.33,5,Dry,31,6,4,3,41,85,0.14,527.5,0.86,527.5,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.25,0.153,0.00648,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.971,0.922,37.7,36.7,110,2640
2017-02-18,2016,5,21,49,625.87,0.33,5,Dry,31,6,4,3,41,85,0.14,540.9,0.86,540.9,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00688,0.419,0.0178,3,0.186,0.605,0.0257,23,0.95,0.973,0.924,38.6,37.6,113,2710
2017-02-19,2016,5,21,50,642,0.32,5,Dry,31,6,4,3,41,85,0.13,557,0.87,557,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00735,0.439,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2017-02-20,2016,5,21,51,659.78,0.31,5,Dry,31,6,4,3,41,85,0.13,574.8,0.87,574.8,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.276,0.185,0.00788,0.461,0.0197,3,0.201,0.663,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2017-02-21,2016,5,21,52,678.64,0.3,5,Dry,31,6,4,3,41,85,0.13,593.6,0.88,593.6,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.198,0.00845,0.485,0.0207,3,0.21,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.2,124,2960
2017-02-22,2016,5,21,53,697.51,0.29,5,Dry,31,6,4,3,41,85,0.12,612.5,0.88,612.5,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00902,0.508,0.0218,3,0.218,0.726,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2017-02-23,2016,5,21,54,717.47,0.28,5,Dry,31,6,4,3,41,85,0.12,632.5,0.88,632.5,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00962,0.533,0.0229,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
2017-02-24,2016,5,21,55,740.17,0.27,5,Dry,31,6,4,3,41,85,0.12,655.2,0.89,655.2,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0242,3,0.237,0.798,0.0345,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2017-02-25,2016,5,22,56,763.41,0.26,5,Dry,31,6,4,3,41,85,0.11,678.4,0.89,678.4,0,0,0,0,-3,3,31,6,4,0,44,719,990,967,23,0.335,0.254,0.011,0.59,0.0256,3,0.248,0.837,0.0363,22.2,0.957,0.98,0.938,47.1,46.2,139,3330
2017-02-26,2016,5,22,57,778.14,0.26,5,Dry,31,6,4,3,41,85,0.11,693.1,0.89,693.1,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.344,0.264,0.0115,0.608,0.0264,3,0.254,0.862,0.0375,22.1,0.957,0.98,0.938,48,47,141,3390
2017-02-27,2016,5,22,58,793.75,0.25,5,Dry,31,6,4,3,41,85,0.11,708.8,0.89,708.8,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.274,0.012,0.627,0.0274,3,0.261,0.888,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2017-02-28,2016,5,22,59,815.42,0.24,5,Dry,31,6,4,3,41,85,0.1,730.4,0.9,730.4,0,0,0,0,-3,3,31,6,4,0,44,771,990,967.2,22.8,0.365,0.289,0.0127,0.654,0.0286,3,0.271,0.925,0.0405,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
2017-03-01,2016,6,22,60,839.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,710.5,0.85,710.5,0,0,0,0,-6,6,41,8,7,0,73,767,990,967.3,22.7,0.362,0.276,0.0121,0.638,0.028,3,0.262,0.9,0.0396,21.8,0.957,0.98,0.938,48.5,47.6,143,3430
2017-03-02,2016,6,22,61,865.47,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,736.5,0.85,736.5,0,0,0,0,-6,6,41,8,7,0,73,792,990,967.4,22.6,0.38,0.293,0.0129,0.673,0.0297,3,0.274,0.947,0.0418,21.7,0.957,0.98,0.938,50,48.2,145,3470
2017-03-03,2016,6,22,62,897.38,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,768.4,0.86,768.4,0,0,0,0,-6,6,41,8,7,0,73,824,990,967.5,22.5,0.41,0.311,0.0138,0.721,0.032,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2017-03-04,2016,6,23,63,935.69,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,806.7,0.86,806.7,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.215,0.989,0.0442,21.4,0.953,0.977,0.931,40.3,39.4,157,3780
2017-03-05,2016,6,23,64,975.97,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,847,0.87,847,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.482,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2017-03-06,2016,6,23,65,1023,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,894,0.87,894,0,0,0,0,-6,6,41,8,7,0,73,950,990,968,22,0.525,0.372,0.0169,0.896,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.7,42.9,171,4110
2017-03-07,2016,6,23,66,1072.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,943.1,0.88,943.1,0,0,0,0,-6,6,41,8,7,0,73,999,990,968.1,21.9,0.569,0.395,0.0181,0.965,0.0441,4,0.261,1.23,0.056,20.6,0.956,0.98,0.936,45.6,44.7,179,4290
2017-03-08,2016,6,23,67,1117.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,988.4,0.89,988.4,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.617,0.417,0.0192,1.03,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
2017-03-09,2016,6,23,68,1169.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.694,0.515,0.0239,1.21,0.056,4,0.288,1.5,0.0694,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2017-03-10,2016,6,23,69,1223.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1094,0.9,1094,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.772,0.635,0.0297,1.41,0.0658,4,0.299,1.71,0.0798,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2017-03-11,2016,6,24,70,1278.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1150,0.9,1100,50,11,2,2,-4,39,52,10,9,2,106,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2017-03-12,2016,6,24,71,1341.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.096,1212,0.9,1100,112,25,3,3,-3,84,66,11,10,3,151,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2017-03-13,2016,6,24,72,1398.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1270,0.91,1100,170,38,5,5,-1,123,79,13,12,5,190,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2017-03-14,2016,6,24,73,1439.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.09,1310,0.91,1100,210,47,6,6,0,151,88,14,13,6,218,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2017-03-15,2016,6,24,74,1486.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1357,0.91,1100,257,58,8,8,2,181,99,16,15,8,248,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2017-03-16,2016,6,24,75,1540.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.084,1411,0.92,1100,311,59,9,9,3,231,100,17,16,9,298,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2017-03-17,2016,6,24,76,1608.6,0.094,4,Mod_Dry,41,8,7,6,67,129,0.08,1480,0.92,1100,380,59,10,12,5,294,100,18,19,11,361,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2017-03-18,2016,6,25,77,1684.6,0.086,4,Mod_Dry,41,8,7,6,67,129,0.077,1556,0.92,1100,456,59,10,14,8,365,100,18,21,14,432,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2017-03-19,2016,6,25,78,1768.8,0.076,4,Mod_Dry,41,8,7,6,67,129,0.073,1640,0.93,1100,540,59,10,16,10,445,100,18,23,16,512,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-03-20,2016,6,25,79,1854.6,0.067,4,Mod_Dry,41,8,7,6,67,129,0.07,1726,0.93,1100,626,59,10,18,13,526,100,18,25,19,593,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2017-03-21,2016,6,25,80,1948.9,0.056,3,Normal,49,9,9,9,107,183,0.094,1766,0.91,1100,666,51,9,16,11,579,100,18,25,20,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2017-03-22,2016,6,25,81,2052.1,0.045,3,Normal,49,9,9,9,107,183,0.089,1869,0.91,1100,769,51,9,16,14,679,100,18,25,23,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2017-03-23,2016,6,25,82,2171.7,0.037,3,Normal,49,9,9,9,107,183,0.084,1989,0.92,1100,889,51,9,16,18,795,100,18,25,27,902,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2017-03-24,2016,6,25,83,2286.2,0.03,3,Normal,49,9,9,9,107,183,0.08,2103,0.92,1100,1000,51,9,16,21,906,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2017-03-25,2016,6,26,84,2372.4,0.025,3,Normal,49,9,9,9,107,183,0.077,2189,0.92,1100,1090,51,9,16,24,989,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-03-26,2016,6,26,85,2459.6,0.021,3,Normal,49,9,9,9,107,183,0.074,2277,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3800
2017-03-27,2016,6,26,86,2540.1,0.017,3,Normal,49,9,9,9,107,183,0.072,2357,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-03-28,2016,6,26,87,2621.3,0.014,3,Normal,49,9,9,9,107,183,0.07,2438,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2017-03-29,2016,6,26,88,2695.6,0.011,3,Normal,49,9,9,9,107,183,0.068,2513,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2017-03-30,2016,6,26,89,2762.5,0.0092,3,Normal,49,9,9,9,107,183,0.066,2580,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2017-03-31,2016,6,26,90,2814.1,0.0084,3,Normal,49,9,9,9,107,183,0.065,2631,0.94,1100,1530,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2017-04-01,2016,7,27,91,2857.9,0.0077,3,Normal,54,13,14,19,117,217,0.076,2641,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2017-04-02,2016,7,27,92,2885.9,0.0073,3,Normal,54,13,14,19,117,217,0.075,2669,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2017-04-03,2016,7,27,93,2905.9,0.007,3,Normal,54,13,14,19,117,217,0.075,2689,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2017-04-04,2016,7,27,94,2918,0.0068,3,Normal,54,13,14,19,117,217,0.074,2701,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2017-04-05,2016,7,27,95,2922,0.0067,3,Normal,54,13,14,19,117,217,0.074,2705,0.93,1100,1610,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2017-04-06,2016,7,27,96,2926.1,0.0067,3,Normal,54,13,14,19,117,217,0.074,2709,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2017-04-07,2016,7,27,97,2922,0.0067,3,Normal,54,13,14,19,117,217,0.074,2705,0.93,1100,1610,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2017-04-08,2016,7,28,98,2918,0.0068,3,Normal,54,13,14,19,117,217,0.074,2701,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2017-04-09,2016,7,28,99,2914,0.0068,3,Normal,54,13,14,19,117,217,0.074,2697,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2017-04-10,2016,7,28,100,2901.9,0.007,3,Normal,54,13,14,19,117,217,0.075,2685,0.93,1100,1590,46,5,11,29,1490,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.6,146,3510
2017-04-11,2016,7,28,101,2889.9,0.0072,3,Normal,54,13,14,19,117,217,0.075,2673,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2017-04-12,2016,7,28,102,2877.9,0.0074,3,Normal,54,13,14,19,117,217,0.075,2661,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3530
2017-04-13,2016,7,28,103,2865.9,0.0076,3,Normal,54,13,14,19,117,217,0.076,2649,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0937,4,0.3,1.87,0.111,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2017-04-14,2016,7,28,104,2853.9,0.0078,3,Normal,54,13,14,19,117,217,0.076,2637,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2017-04-15,2016,7,29,105,2834,0.0081,3,Normal,54,13,14,19,117,217,0.077,2617,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2017-04-16,2016,7,29,106,2806.1,0.0085,3,Normal,54,13,14,19,117,217,0.077,2589,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2017-04-17,2016,7,29,107,2778.4,0.0089,3,Normal,54,13,14,19,117,217,0.078,2561,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
