date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-04-18,2016,7,29,108,2750.7,0.0094,3,Normal,54,13,14,19,117,217,0.079,2534,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2017-04-19,2016,7,29,109,2715.2,0.0099,3,Normal,54,13,14,19,117,217,0.08,2498,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2017-04-20,2016,7,29,110,2679.9,0.011,3,Normal,54,13,14,19,117,217,0.081,2463,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2017-04-21,2016,7,29,111,2644.7,0.013,3,Normal,54,13,14,19,117,217,0.082,2428,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2017-04-22,2016,7,30,112,2609.7,0.014,3,Normal,54,13,14,19,117,217,0.083,2393,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2017-04-23,2016,7,30,113,2574.8,0.016,3,Normal,54,13,14,19,117,217,0.084,2358,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2017-04-24,2016,7,30,114,2540.1,0.017,3,Normal,54,13,14,19,117,217,0.085,2323,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-04-25,2016,7,30,115,2505.5,0.019,3,Normal,54,13,14,19,117,217,0.087,2288,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2017-04-26,2016,7,30,116,2471,0.02,3,Normal,54,13,14,19,117,217,0.088,2254,0.91,1100,1150,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2017-04-27,2016,7,30,117,2436.7,0.022,3,Normal,54,13,14,19,117,217,0.089,2220,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-04-28,2016,7,30,118,2402.6,0.024,3,Normal,54,13,14,19,117,217,0.09,2186,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2017-04-29,2016,7,31,119,2368.6,0.026,3,Normal,54,13,14,19,117,217,0.092,2152,0.91,1100,1050,46,5,11,13,977,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2017-04-30,2016,7,31,120,2334.8,0.028,3,Normal,54,13,14,19,117,217,0.093,2118,0.91,1100,1020,46,5,11,12,944,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-05-01,2016,8,31,121,2301.1,0.029,3,Normal,55,13,13,17,178,276,0.12,2025,0.88,1100,925,45,5,12,11,852,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2017-05-02,2016,8,31,122,2267.6,0.031,3,Normal,55,13,13,17,178,276,0.12,1992,0.88,1100,892,45,5,12,10,820,100,18,25,27,998,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2017-05-03,2016,8,31,123,2219.5,0.034,3,Normal,55,13,13,17,178,276,0.12,1943,0.88,1100,843,45,5,12,8,773,100,18,25,25,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2017-05-04,2016,8,31,124,2179.1,0.036,3,Normal,55,13,13,17,178,276,0.13,1903,0.87,1100,803,45,5,12,7,734,100,18,25,24,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2017-05-05,2016,8,31,125,2138.9,0.039,3,Normal,55,13,13,17,178,276,0.13,1863,0.87,1100,763,45,5,12,6,695,100,18,25,23,873,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2017-05-06,2016,8,32,126,2098.9,0.041,3,Normal,55,13,13,17,178,276,0.13,1823,0.87,1100,723,45,5,12,5,656,100,18,25,22,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2017-05-07,2016,8,32,127,2066.5,0.044,3,Normal,55,13,13,17,178,276,0.13,1790,0.87,1100,690,45,5,12,4,624,100,18,25,21,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2017-05-08,2016,8,32,128,2034.2,0.047,3,Normal,55,13,13,17,178,276,0.14,1758,0.86,1100,658,45,5,12,3,593,100,18,25,20,771,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2017-05-09,2016,8,32,129,2002,0.049,3,Normal,55,13,13,17,178,276,0.14,1726,0.86,1100,626,45,5,12,2,562,100,18,25,19,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2017-05-10,2016,8,32,130,1970.1,0.053,3,Normal,55,13,13,17,178,276,0.14,1694,0.86,1100,594,45,5,12,1,531,100,18,25,18,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2017-05-11,2016,8,32,131,1945.4,0.056,3,Normal,55,13,13,17,178,276,0.14,1669,0.86,1100,569,45,5,12,0,507,100,18,25,17,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2017-05-12,2016,8,32,132,1920.8,0.06,3,Normal,55,13,13,17,178,276,0.14,1645,0.86,1100,545,45,5,12,-1,484,100,18,25,16,662,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2017-05-13,2016,8,33,133,1896.3,0.062,3,Normal,55,13,13,17,178,276,0.15,1620,0.85,1100,520,45,5,12,-1,459,100,18,25,16,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2017-05-14,2016,8,33,134,1871.9,0.065,3,Normal,55,13,13,17,178,276,0.15,1596,0.85,1100,496,45,5,12,-2,436,100,18,25,15,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2017-05-15,2016,8,33,135,1847.7,0.068,3,Normal,55,13,13,17,178,276,0.15,1572,0.85,1100,472,45,5,12,-3,413,100,18,25,14,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2017-05-16,2016,8,33,136,1816.7,0.071,3,Normal,55,13,13,17,178,276,0.15,1541,0.85,1100,441,45,5,12,-4,383,100,18,25,13,561,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2017-05-17,2016,8,33,137,1785.8,0.074,3,Normal,55,13,13,17,178,276,0.15,1510,0.84,1100,410,45,5,12,-5,353,100,18,25,12,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-05-18,2016,8,33,138,1755.2,0.077,3,Normal,55,13,13,17,178,276,0.16,1479,0.84,1100,379,45,5,12,-6,323,100,18,25,11,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-05-19,2016,8,33,139,1724.8,0.08,3,Normal,55,13,13,17,178,276,0.16,1449,0.84,1100,349,45,5,11,-7,295,100,18,24,10,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2017-05-20,2016,8,34,140,1694.6,0.084,3,Normal,55,13,13,17,178,276,0.16,1419,0.84,1100,319,45,5,10,-7,266,100,18,23,10,444,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2017-05-21,2016,8,34,141,1664.7,0.088,3,Normal,55,13,13,17,178,276,0.17,1389,0.83,1100,289,45,5,9,-8,238,100,18,22,9,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2017-05-22,2016,8,34,142,1634.9,0.092,3,Normal,55,13,13,17,178,276,0.17,1359,0.83,1100,259,45,5,8,-9,210,100,18,21,8,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2017-05-23,2016,8,34,143,1605.3,0.095,3,Normal,55,13,13,17,178,276,0.17,1329,0.83,1100,229,45,5,7,-10,182,100,18,20,7,360,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2017-05-24,2016,8,34,144,1576,0.098,3,Normal,55,13,13,17,178,276,0.17,1300,0.82,1100,200,45,5,6,-11,155,100,18,19,6,333,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2017-05-25,2016,8,34,145,1546.9,0.1,3,Normal,55,13,13,17,178,276,0.18,1271,0.82,1100,171,39,5,5,-12,134,94,18,18,5,312,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2017-05-26,2016,8,34,146,1518.1,0.1,3,Normal,55,13,13,17,178,276,0.18,1242,0.82,1100,142,32,4,4,-13,115,87,17,17,4,293,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0892,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2017-05-27,2016,8,35,147,1489.4,0.11,3,Normal,55,13,13,17,178,276,0.18,1213,0.81,1100,113,26,3,3,-14,95,81,16,16,3,273,1210,990,969.5,20.5,0.864,0.648,0.0315,1.51,0.0736,4,0.3,1.81,0.0882,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2017-05-28,2016,8,35,148,1461.1,0.11,3,Normal,55,13,13,17,178,276,0.19,1185,0.81,1100,85,19,3,3,-14,74,74,16,16,3,252,1210,990,969.4,20.6,0.854,0.648,0.0314,1.5,0.0728,4,0.3,1.8,0.0873,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2017-05-29,2016,8,35,149,1439.2,0.11,3,Normal,55,13,13,17,178,276,0.19,1163,0.81,1100,63,14,2,2,-15,60,69,15,15,2,238,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2017-05-30,2016,8,35,150,1417.4,0.12,3,Normal,55,13,13,17,178,276,0.2,1141,0.81,1100,41,9,1,1,-16,46,64,14,14,1,224,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0713,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.8,191,4590
2017-05-31,2016,8,35,151,1395.8,0.12,3,Normal,55,13,13,17,178,276,0.2,1120,0.8,1100,20,5,1,1,-16,29,60,14,14,1,207,1190,990,969.1,20.9,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49,48,192,4610
2017-06-01,2016,9,35,152,1356.2,0.12,4,Mod_Dry,45,10,9,9,88,161,0.12,1195,0.88,1100,95,21,3,3,-6,74,66,13,12,3,162,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2017-06-02,2016,9,35,153,1311.1,0.13,4,Mod_Dry,45,10,9,9,88,161,0.12,1150,0.88,1100,50,11,2,2,-7,42,56,12,11,2,130,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2017-06-03,2016,9,36,154,1272.7,0.13,4,Mod_Dry,45,10,9,9,88,161,0.13,1112,0.87,1100,12,3,0,0,-9,18,48,10,9,0,106,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2017-06-04,2016,9,36,155,1234.9,0.14,4,Mod_Dry,45,10,9,9,88,161,0.13,1074,0.87,1074,0,0,0,0,-9,9,45,10,9,0,97,1140,990,968.6,21.4,0.754,0.589,0.0276,1.34,0.0629,4,0.295,1.64,0.0767,19.7,0.954,0.98,0.935,49.6,48.2,193,4630
2017-06-05,2016,9,36,156,1197.8,0.14,4,Mod_Dry,45,10,9,9,88,161,0.13,1037,0.87,1037,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.7,0.506,0.0235,1.21,0.0561,4,0.287,1.49,0.0695,20,0.955,0.98,0.936,48.5,47.5,190,4560
2017-06-06,2016,9,36,157,1166.9,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1006,0.86,1006,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.654,0.436,0.0202,1.09,0.0505,4,0.281,1.37,0.0636,20.2,0.955,0.98,0.936,47.6,46.7,187,4480
2017-06-07,2016,9,36,158,1136.5,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,975.5,0.86,975.5,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.61,0.411,0.019,1.02,0.0471,4,0.272,1.29,0.0596,20.4,0.955,0.98,0.936,46.6,45.6,183,4380
2017-06-08,2016,9,36,159,1106.6,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,945.6,0.85,945.6,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.579,0.397,0.0182,0.976,0.0448,4,0.262,1.24,0.0569,20.5,0.955,0.98,0.936,45.5,44.6,178,4280
2017-06-09,2016,9,36,160,1082.6,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,921.6,0.85,921.6,0,0,0,0,-9,9,45,10,9,0,97,986,990,968.2,21.8,0.557,0.385,0.0176,0.942,0.0431,4,0.254,1.2,0.0548,20.6,0.955,0.98,0.936,44.6,43.7,175,4190
2017-06-10,2016,9,37,161,1059,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,898,0.85,898,0,0,0,0,-9,9,45,10,9,0,97,962,990,968.1,21.9,0.536,0.374,0.017,0.909,0.0415,4,0.246,1.15,0.0527,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2017-06-11,2016,9,37,162,1035.8,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,874.8,0.84,874.8,0,0,0,0,-9,9,45,10,9,0,97,939,990,968,22,0.514,0.362,0.0165,0.877,0.0399,4,0.238,1.11,0.0507,20.9,0.955,0.98,0.936,42.7,41.9,168,4020
2017-06-12,2016,9,37,163,1013,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,852,0.84,852,0,0,0,0,-9,9,45,10,9,0,97,916,990,967.9,22.1,0.493,0.351,0.0159,0.845,0.0383,4,0.23,1.07,0.0487,21,0.954,0.98,0.935,41.8,41,164,3940
2017-06-13,2016,9,37,164,995.54,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,834.5,0.84,834.5,0,0,0,0,-9,9,45,10,9,0,97,899,990,967.9,22.1,0.477,0.343,0.0155,0.82,0.0371,4,0.224,1.04,0.0472,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2017-06-14,2016,9,37,165,978.39,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,817.4,0.83,817.4,0,0,0,0,-9,9,45,10,9,0,97,881,990,967.8,22.2,0.462,0.335,0.0151,0.796,0.0359,4,0.218,1.01,0.0457,21.2,0.954,0.977,0.932,40.5,39.5,158,3790
2017-06-15,2016,9,37,166,961.54,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,800.5,0.83,800.5,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.446,0.326,0.0147,0.773,0.0347,4,0.213,0.986,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2017-06-16,2016,9,37,167,945,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,784,0.83,784,0,0,0,0,-9,9,45,10,9,0,97,848,990,967.7,22.3,0.431,0.318,0.0143,0.75,0.0336,3,0.289,1.04,0.0465,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2017-06-17,2016,9,38,168,928.78,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,767.8,0.83,767.8,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.416,0.311,0.0139,0.727,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2017-06-18,2016,9,38,169,912.9,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,751.9,0.82,751.9,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.705,0.0314,3,0.281,0.985,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2017-06-19,2016,9,38,170,897.38,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,736.4,0.82,736.4,0,0,0,0,-9,9,45,10,9,0,97,800,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0302,3,0.274,0.954,0.0424,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2017-06-20,2016,9,38,171,882.25,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,721.3,0.82,721.3,0,0,0,0,-9,9,45,10,9,0,97,785,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.924,0.0409,21.6,0.957,0.98,0.938,48.8,47.9,144,3450
2017-06-21,2016,9,38,172,867.54,0.22,3,Normal,53,12,12,13,120,210,0.24,657.5,0.76,657.5,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.24,0.0106,0.584,0.0258,3,0.238,0.823,0.0363,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2017-06-22,2016,9,38,173,853.27,0.22,3,Normal,53,12,12,13,120,210,0.25,643.3,0.75,643.3,0,0,0,0,-13,13,53,12,12,0,133,720,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3100
2017-06-23,2016,9,38,174,843.38,0.23,3,Normal,53,12,12,13,120,210,0.25,633.4,0.75,633.4,0,0,0,0,-13,13,53,12,12,0,133,710,990,967.3,22.7,0.33,0.224,0.00986,0.554,0.0244,3,0.228,0.782,0.0344,21.9,0.955,0.98,0.936,43.4,42.5,128,3060
2017-06-24,2016,9,39,175,833.76,0.23,3,Normal,53,12,12,13,120,210,0.25,623.8,0.75,623.8,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00956,0.542,0.0238,3,0.223,0.766,0.0336,22,0.955,0.98,0.936,42.8,42,126,3020
2017-06-25,2016,9,39,176,824.43,0.23,3,Normal,53,12,12,13,120,210,0.26,614.4,0.74,614.4,0,0,0,0,-13,13,53,12,12,0,133,691,990,967.2,22.8,0.319,0.211,0.00927,0.531,0.0233,3,0.219,0.75,0.0329,22.1,0.955,0.98,0.936,42.3,41.4,124,2980
2017-06-26,2016,9,39,177,815.42,0.24,3,Normal,53,12,12,13,120,210,0.26,605.4,0.74,605.4,0,0,0,0,-13,13,53,12,12,0,133,682,990,967.2,22.8,0.314,0.205,0.00899,0.52,0.0228,3,0.215,0.735,0.0322,22.1,0.954,0.98,0.935,41.7,40.9,123,2940
2017-06-27,2016,9,39,178,806.75,0.24,3,Normal,53,12,12,13,120,210,0.26,596.8,0.74,596.8,0,0,0,0,-13,13,53,12,12,0,133,674,990,967.1,22.9,0.309,0.2,0.00873,0.509,0.0223,3,0.211,0.72,0.0315,22.2,0.954,0.979,0.934,41.2,40.3,121,2900
2017-06-28,2016,9,39,179,798.49,0.25,3,Normal,53,12,12,13,120,210,0.26,588.5,0.74,588.5,0,0,0,0,-13,13,53,12,12,0,133,665,990,967.1,22.9,0.305,0.194,0.00847,0.499,0.0218,3,0.207,0.706,0.0308,22.2,0.953,0.978,0.932,40.7,39.8,119,2870
2017-06-29,2016,9,39,180,790.69,0.25,3,Normal,53,12,12,13,120,210,0.27,580.7,0.73,580.7,0,0,0,0,-13,13,53,12,12,0,133,658,990,967.1,22.9,0.3,0.189,0.00824,0.489,0.0213,3,0.204,0.693,0.0302,22.2,0.953,0.977,0.93,40.2,39.3,118,2830
2017-06-30,2016,9,39,181,783.44,0.25,3,Normal,53,12,12,13,120,210,0.27,573.4,0.73,573.4,0,0,0,0,-13,13,53,12,12,0,133,650,990,967,23,0.296,0.184,0.00801,0.48,0.0209,3,0.201,0.681,0.0296,22.3,0.952,0.976,0.929,39.8,38.8,116,2790
2017-07-01,2016,10,40,182,776.9,0.26,3,Normal,50,10,9,9,108,186,0.24,590.9,0.76,590.9,0,0,0,0,-9,9,50,10,9,0,117,660,990,967,23,0.302,0.196,0.00851,0.497,0.0216,3,0.208,0.706,0.0307,22.3,0.954,0.978,0.933,41,40.2,120,2890
2017-07-02,2016,10,40,183,770.25,0.26,3,Normal,50,10,9,9,108,186,0.24,584.3,0.76,584.3,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2017-07-03,2016,10,40,184,761.22,0.26,3,Normal,50,10,9,9,108,186,0.24,575.2,0.76,575.2,0,0,0,0,-9,9,50,10,9,0,117,644,990,966.9,23.1,0.293,0.185,0.00803,0.478,0.0207,3,0.201,0.679,0.0295,22.4,0.952,0.976,0.93,40.1,39.1,117,2820
2017-07-04,2016,10,40,185,750.01,0.27,3,Normal,50,10,9,9,108,186,0.25,564,0.75,564,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.178,0.0077,0.464,0.0201,3,0.196,0.66,0.0286,22.4,0.952,0.975,0.928,39.4,38.4,115,2760
2017-07-05,2016,10,40,186,738.25,0.27,3,Normal,50,10,9,9,108,186,0.25,552.3,0.75,552.3,0,0,0,0,-9,9,50,10,9,0,117,621,990,966.9,23.1,0.28,0.17,0.00734,0.449,0.0194,3,0.191,0.64,0.0277,22.5,0.951,0.973,0.925,38.6,37.6,113,2710
2017-07-06,2016,10,40,187,726.5,0.28,3,Normal,50,10,9,9,108,186,0.26,540.5,0.74,540.5,0,0,0,0,-9,9,50,10,9,0,117,610,990,966.8,23.2,0.273,0.162,0.00699,0.435,0.0188,3,0.186,0.621,0.0268,22.6,0.95,0.971,0.923,37.9,36.8,110,2650
2017-07-07,2016,10,40,188,715.29,0.28,3,Normal,50,10,9,9,108,186,0.26,529.3,0.74,529.3,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.267,0.155,0.00665,0.421,0.0181,3,0.181,0.602,0.0259,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2017-07-08,2016,10,41,189,705.17,0.29,3,Normal,50,10,9,9,108,186,0.26,519.2,0.74,519.2,0,0,0,0,-9,9,50,10,9,0,117,588,990,966.7,23.3,0.261,0.148,0.00635,0.409,0.0176,3,0.176,0.585,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2017-07-09,2016,10,41,190,694.5,0.29,3,Normal,50,10,9,9,108,186,0.27,508.5,0.73,508.5,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00603,0.395,0.017,3,0.171,0.567,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2017-07-10,2016,10,41,191,683.84,0.3,3,Normal,50,10,9,9,108,186,0.27,497.8,0.73,497.8,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00573,0.383,0.0164,3,0.167,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34.1,102,2450
2017-07-11,2016,10,41,192,673.72,0.3,3,Normal,50,10,9,9,108,186,0.28,487.7,0.72,487.7,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00552,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2017-07-12,2016,10,41,193,664.7,0.31,3,Normal,50,10,9,9,108,186,0.28,478.7,0.72,478.7,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00533,0.363,0.0155,2,0.266,0.628,0.0268,22.8,0.956,0.98,0.937,51.2,48.2,96.4,2310
2017-07-13,2016,10,41,194,655.13,0.31,3,Normal,50,10,9,9,108,186,0.28,469.1,0.72,469.1,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00513,0.353,0.015,2,0.259,0.612,0.0261,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2017-07-14,2016,10,41,195,645.56,0.32,3,Normal,50,10,9,9,108,186,0.29,459.6,0.71,459.6,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00493,0.343,0.0146,2,0.253,0.596,0.0253,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2017-07-15,2016,10,42,196,635.99,0.32,3,Normal,50,10,9,9,108,186,0.29,450,0.71,450,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00473,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2280
2017-07-16,2016,10,42,197,626.96,0.33,3,Normal,50,10,9,9,108,186,0.3,441,0.7,441,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00454,0.323,0.0137,2,0.24,0.564,0.0239,23,0.957,0.98,0.938,47.7,46.7,93.4,2240
2017-07-17,2016,10,42,198,619.04,0.33,3,Normal,50,10,9,9,108,186,0.3,433,0.7,433,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00438,0.316,0.0134,2,0.235,0.551,0.0233,23.1,0.957,0.98,0.938,46.9,45.9,91.9,2210
2017-07-18,2016,10,42,199,610.56,0.34,3,Normal,50,10,9,9,108,186,0.3,424.6,0.69,424.6,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0994,0.0042,0.309,0.0131,2,0.229,0.538,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.2,2170
2017-07-19,2016,10,42,200,602.08,0.34,3,Normal,50,10,9,9,108,186,0.31,416.1,0.69,416.1,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0954,0.00403,0.302,0.0128,2,0.223,0.525,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2017-07-20,2016,10,42,201,593.61,0.34,3,Normal,50,10,9,9,108,186,0.31,407.6,0.69,407.6,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0914,0.00385,0.295,0.0124,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2090
2017-07-21,2016,10,42,202,585.68,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,358.7,0.61,358.7,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.19,0.0683,0.00287,0.259,0.0109,2,0.185,0.443,0.0187,23.3,0.95,0.974,0.925,39,37.9,75.9,1820
2017-07-22,2016,10,43,203,577.75,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,350.8,0.61,350.8,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0646,0.00271,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37.1,74.1,1780
2017-07-23,2016,10,43,204,570.91,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,343.9,0.6,343.9,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0613,0.00257,0.246,0.0103,2,0.175,0.421,0.0177,23.4,0.948,0.97,0.92,37.4,36.3,72.6,1740
2017-07-24,2016,10,43,205,563.53,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,336.5,0.6,336.5,0,0,0,0,-11,11,58,11,11,0,147,417,990,966.1,23.9,0.183,0.0578,0.00242,0.24,0.0101,2,0.17,0.41,0.0172,23.5,0.947,0.97,0.918,36.6,35.5,71.1,1710
2017-07-25,2016,10,43,206,556.14,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,329.1,0.59,329.1,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0544,0.00227,0.234,0.0098,2,0.165,0.399,0.0167,23.5,0.945,0.97,0.917,35.9,34.8,69.6,1670
2017-07-26,2016,10,43,207,548.76,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,321.8,0.59,321.8,0,0,0,0,-11,11,58,11,11,0,147,402,990,966.1,23.9,0.177,0.0509,0.00213,0.228,0.00954,2,0.16,0.388,0.0162,23.5,0.944,0.97,0.916,35.1,34,68,1630
2017-07-27,2016,10,43,208,541.93,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,314.9,0.58,314.9,0,0,0,0,-11,11,58,11,11,0,147,395,990,966,24,0.175,0.0476,0.00199,0.223,0.00929,2,0.155,0.378,0.0158,23.6,0.943,0.97,0.915,34.4,33.3,66.6,1600
2017-07-28,2016,10,43,209,535.09,0.38,2,Mod_Wet,58,11,11,11,136,227,0.42,308.1,0.58,308.1,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.173,0.0444,0.00185,0.217,0.00904,2,0.15,0.367,0.0153,23.6,0.942,0.97,0.914,33.6,32.6,65.2,1570
2017-07-29,2016,10,44,210,529.35,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,302.4,0.57,302.4,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0417,0.00174,0.212,0.00883,2,0.147,0.359,0.0149,23.7,0.941,0.97,0.913,33,32,64.1,1540
2017-07-30,2016,10,44,211,523.06,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,296.1,0.57,296.1,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0387,0.00161,0.207,0.00861,2,0.142,0.349,0.0145,23.7,0.94,0.97,0.912,32.3,31.4,62.7,1510
2017-07-31,2016,10,44,212,516.77,0.39,2,Mod_Wet,58,11,11,11,136,227,0.44,289.8,0.56,289.8,0,0,0,0,-11,11,58,11,11,0,147,370,990,965.9,24.1,0.166,0.0358,0.00149,0.202,0.00838,2,0.138,0.34,0.0141,23.7,0.939,0.97,0.911,31.7,30.7,61.4,1470
2017-08-01,2016,11,44,213,509.39,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,325.4,0.64,325.4,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0526,0.00218,0.228,0.00946,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.8,34.7,69.4,1660
2017-08-02,2016,11,44,214,502.55,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,318.6,0.63,318.6,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0494,0.00204,0.222,0.00921,2,0.158,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,67.9,1630
2017-08-03,2016,11,44,215,495.17,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,311.2,0.63,311.2,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2017-08-04,2016,11,44,216,488.33,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,304.3,0.62,304.3,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0426,0.00176,0.211,0.0087,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2017-08-05,2016,11,45,217,481.5,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,297.5,0.62,297.5,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0394,0.00163,0.205,0.00846,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2017-08-06,2016,11,45,218,475.75,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,291.8,0.61,291.8,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0367,0.00151,0.2,0.00826,2,0.139,0.34,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2017-08-07,2016,11,45,219,469.46,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,285.5,0.61,285.5,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0337,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2017-08-08,2016,11,45,220,463.18,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,279.2,0.6,279.2,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0308,0.00127,0.19,0.00781,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.8,29.8,59.7,1430
2017-08-09,2016,11,45,221,456.89,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,272.9,0.6,272.9,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0278,0.00114,0.185,0.00759,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.3,1400
2017-08-10,2016,11,45,222,451.14,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,267.1,0.59,267.1,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0251,0.00103,0.18,0.00738,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2017-08-11,2016,11,45,223,445.4,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,261.4,0.59,261.4,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0224,0.000917,0.175,0.00718,2,0.119,0.294,0.0121,24.1,0.932,0.97,0.905,28.8,27.9,55.9,1340
2017-08-12,2016,11,46,224,439.66,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,255.7,0.58,255.7,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0197,0.000805,0.17,0.00698,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2017-08-13,2016,11,46,225,435.01,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,251,0.58,251,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000715,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2017-08-14,2016,11,46,226,429.82,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,245.8,0.57,245.8,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0166,0.00068,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2017-08-15,2016,11,46,227,424.62,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,240.6,0.57,240.6,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.0066,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2017-08-16,2016,11,46,228,419.43,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,235.4,0.56,235.4,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0158,0.000643,0.159,0.0065,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.2,1210
2017-08-17,2016,11,46,229,414.23,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,230.2,0.56,230.2,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000624,0.157,0.00641,1,0.253,0.41,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2017-08-18,2016,11,46,230,409.58,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,225.6,0.55,225.6,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2017-08-19,2016,11,47,231,404.93,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,220.9,0.55,220.9,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000591,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2017-08-20,2016,11,47,232,400.29,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,216.3,0.54,216.3,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000575,0.151,0.00614,1,0.234,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2017-08-21,2016,11,47,233,395.64,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,211.6,0.54,211.6,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0137,0.000558,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.2,47.2,1130
2017-08-22,2016,11,47,234,390.99,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,207,0.53,207,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0133,0.000541,0.147,0.00596,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.2,46.2,1110
2017-08-23,2016,11,47,235,387.43,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,203.4,0.53,203.4,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000529,0.145,0.0059,1,0.217,0.363,0.0147,24.3,0.955,0.98,0.936,46.3,45.4,45.4,1090
2017-08-24,2016,11,47,236,383.33,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,199.3,0.52,199.3,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000514,0.144,0.00582,1,0.212,0.355,0.0144,24.3,0.955,0.98,0.936,45.4,44.5,44.5,1070
2017-08-25,2016,11,47,237,379.23,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,195.2,0.52,195.2,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.0005,0.142,0.00574,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.934,44.5,43.6,43.6,1050
2017-08-26,2016,11,48,238,375.13,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,191.1,0.51,191.1,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000485,0.14,0.00566,1,0.201,0.341,0.0138,24.4,0.952,0.98,0.933,43.5,42.7,42.7,1020
2017-08-27,2016,11,48,239,371.03,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,187,0.5,187,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.127,0.0116,0.000471,0.138,0.00559,1,0.195,0.333,0.0135,24.4,0.951,0.98,0.932,42.6,41.7,41.7,1000
2017-08-28,2016,11,48,240,366.93,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,182.9,0.5,182.9,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000456,0.136,0.00551,1,0.189,0.326,0.0132,24.4,0.95,0.98,0.931,41.7,40.8,40.8,979
2017-08-29,2016,11,48,241,362.82,0.51,2,Mod_Wet,54,9,8,6,107,184,0.51,178.8,0.49,178.8,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.0109,0.000442,0.135,0.00543,1,0.184,0.319,0.0129,24.5,0.949,0.978,0.927,40.7,39.8,39.8,955
2017-08-30,2016,11,48,242,359.27,0.51,2,Mod_Wet,54,9,8,6,107,184,0.51,175.3,0.49,175.3,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0106,0.000429,0.133,0.00537,1,0.179,0.312,0.0126,24.5,0.948,0.976,0.925,39.9,38.9,38.9,934
2017-08-31,2016,11,48,243,355.71,0.52,2,Mod_Wet,54,9,8,6,107,184,0.52,171.7,0.48,171.7,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0103,0.000417,0.132,0.0053,1,0.174,0.306,0.0123,24.5,0.947,0.974,0.922,39.1,38.1,38.1,914
2017-09-01,2016,12,48,244,351.07,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,213.1,0.61,213.1,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000558,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,48.9,48,48,1150
2017-09-02,2016,12,49,245,346.42,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,208.4,0.6,208.4,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2017-09-03,2016,12,49,246,341.22,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,203.2,0.6,203.2,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2017-09-04,2016,12,49,247,336.57,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.7,44.7,1070
2017-09-05,2016,12,49,248,331.93,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,193.9,0.58,193.9,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2017-09-06,2016,12,49,249,327.28,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.6,42.6,1020
2017-09-07,2016,12,49,250,323.72,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,185.7,0.57,185.7,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2017-09-08,2016,12,49,251,319.62,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,181.6,0.57,181.6,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000447,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,981
2017-09-09,2016,12,50,252,315.52,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,177.5,0.56,177.5,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2017-09-10,2016,12,50,253,311.42,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,173.4,0.56,173.4,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2017-09-11,2016,12,50,254,307.32,0.57,3,Normal,40,6,4,3,65,118,0.38,189.3,0.62,189.3,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.932,43.7,42.8,42.8,1030
2017-09-12,2016,12,50,255,303.76,0.57,3,Normal,40,6,4,3,65,118,0.39,185.8,0.61,185.8,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.00046,0.13,0.00519,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2017-09-13,2016,12,50,256,300.21,0.58,3,Normal,40,6,4,3,65,118,0.39,182.2,0.61,182.2,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000448,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,989
2017-09-14,2016,12,50,257,296.65,0.58,3,Normal,40,6,4,3,65,118,0.4,178.7,0.6,178.7,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2017-09-15,2016,12,50,258,293.1,0.59,3,Normal,40,6,4,3,65,118,0.4,175.1,0.6,175.1,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.005,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.4,39.4,39.4,946
2017-09-16,2016,12,51,259,289.54,0.59,3,Normal,40,6,4,3,65,118,0.41,171.5,0.59,171.5,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00493,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.5,38.6,38.6,925
2017-09-17,2016,12,51,260,287.08,0.6,3,Normal,40,6,4,3,65,118,0.41,169.1,0.59,169.1,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,37.9,37.9,911
2017-09-18,2016,12,51,261,284.07,0.6,3,Normal,40,6,4,3,65,118,0.41,166.1,0.58,166.1,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00483,1,0.167,0.288,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2017-09-19,2016,12,51,262,281.07,0.61,3,Normal,40,6,4,3,65,118,0.42,163.1,0.58,163.1,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00961,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2017-09-20,2016,12,51,263,278.06,0.61,3,Normal,40,6,4,3,65,118,0.42,160.1,0.58,160.1,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00936,0.000371,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,858
2017-09-21,2016,12,51,264,275.05,0.62,3,Normal,40,6,4,3,65,118,0.43,157.1,0.57,157.1,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35.1,35.1,841
2017-09-22,2016,12,51,265,272.04,0.62,3,Normal,40,6,4,3,65,118,0.43,154,0.57,154,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00884,0.000351,0.116,0.00462,1,0.15,0.267,0.0106,24.9,0.941,0.97,0.912,35.4,34.4,34.4,825
2017-09-23,2016,12,52,266,269.04,0.63,3,Normal,40,6,4,3,65,118,0.44,151,0.56,151,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00859,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,809
2017-09-24,2016,12,52,267,266.03,0.63,3,Normal,40,6,4,3,65,118,0.44,148,0.56,148,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2017-09-25,2016,12,52,268,263.57,0.64,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00812,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.4,32.4,32.4,779
2017-09-26,2016,12,52,269,261.11,0.64,3,Normal,40,6,4,3,65,118,0.45,143.1,0.55,143.1,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00791,0.000313,0.112,0.00442,1,0.136,0.247,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2017-09-27,2016,12,52,270,258.64,0.65,3,Normal,40,6,4,3,65,118,0.46,140.6,0.54,140.6,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.0077,0.000305,0.111,0.00437,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2017-09-28,2016,12,52,271,256.18,0.65,3,Normal,40,6,4,3,65,118,0.46,138.2,0.54,138.2,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.238,0.00944,25,0.934,0.97,0.906,31.7,30.7,30.7,738
2017-09-29,2016,12,52,272,253.72,0.65,3,Normal,40,6,4,3,65,118,0.47,135.7,0.54,135.7,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2017-09-30,2016,12,53,273,251.26,0.66,3,Normal,40,6,4,3,65,118,0.47,133.3,0.53,133.3,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00708,0.00028,0.107,0.00424,1,0.122,0.23,0.00908,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2017-10-01,2017,1,1,274,249.89,0.66,3,Normal,37,5,3,2,50,97,0.39,152.9,0.61,152.9,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00875,0.000346,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.3,34.2,34.2,822
2017-10-02,2017,1,1,275,247.98,0.67,3,Normal,37,5,3,2,50,97,0.39,151,0.61,151,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00858,0.000339,0.113,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2017-10-03,2017,1,1,276,246.61,0.67,3,Normal,37,5,3,2,50,97,0.39,149.6,0.61,149.6,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00847,0.000334,0.113,0.00445,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
2017-10-04,2017,1,1,277,245.25,0.67,3,Normal,37,5,3,2,50,97,0.4,148.3,0.6,148.3,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00835,0.00033,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
2017-10-05,2017,1,1,278,243.33,0.68,3,Normal,37,5,3,2,50,97,0.4,146.3,0.6,146.3,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.7,32.7,786
2017-10-06,2017,1,1,279,241.96,0.68,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00807,0.000318,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2017-10-07,2017,1,1,280,240.6,0.68,3,Normal,37,5,3,2,50,97,0.4,143.6,0.6,143.6,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.246,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2017-10-08,2017,1,2,281,242.51,0.68,3,Normal,37,5,3,2,50,97,0.4,145.5,0.6,145.5,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,781
2017-10-09,2017,1,2,282,243.88,0.67,3,Normal,37,5,3,2,50,97,0.4,146.9,0.6,146.9,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00823,0.000325,0.111,0.0044,1,0.141,0.252,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2017-10-10,2017,1,2,283,241.96,0.68,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00807,0.000318,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2017-10-11,2017,1,2,284,240.6,0.68,3,Normal,37,5,3,2,50,97,0.4,143.6,0.6,143.6,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.246,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2017-10-12,2017,1,2,285,238.68,0.69,3,Normal,37,5,3,2,50,97,0.41,141.7,0.59,141.7,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00431,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.907,32.7,31.7,31.7,760
2017-10-13,2017,1,2,286,236.77,0.69,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00763,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.2,31.2,750
2017-10-14,2017,1,2,287,234.86,0.69,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,739
2017-10-15,2017,1,3,288,233.49,0.7,3,Normal,37,5,3,2,50,97,0.41,136.5,0.58,136.5,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0996,0.00735,0.000289,0.107,0.00421,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2017-10-16,2017,1,3,289,231.57,0.7,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31,30.1,30.1,721
2017-10-17,2017,1,3,290,229.66,0.71,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00703,0.000276,0.105,0.00414,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2017-10-18,2017,1,3,291,227.75,0.71,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00686,0.00027,0.104,0.00411,1,0.119,0.223,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2017-10-19,2017,1,3,292,225.83,0.72,3,Normal,37,5,3,2,50,97,0.43,128.8,0.57,128.8,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.0067,0.000263,0.104,0.00407,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
2017-10-20,2017,1,3,293,223.92,0.73,3,Normal,37,5,3,2,50,97,0.43,126.9,0.57,126.9,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.901,29.2,28.3,28.3,680
2017-10-21,2017,1,3,294,222.55,0.73,3,Normal,37,5,3,2,50,97,0.44,125.5,0.56,125.5,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00642,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,672
2017-10-22,2017,1,4,295,221.18,0.73,3,Normal,37,5,3,2,50,97,0.44,124.2,0.56,124.2,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.5,27.7,27.7,665
2017-10-23,2017,1,4,296,219.27,0.74,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00614,0.000241,0.101,0.00395,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
2017-10-24,2017,1,4,297,217.36,0.75,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00598,0.000235,0.0999,0.00392,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2017-10-25,2017,1,4,298,215.44,0.76,3,Normal,37,5,3,2,50,97,0.45,118.4,0.55,118.4,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00582,0.000228,0.099,0.00388,1,0.102,0.201,0.0079,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2017-10-26,2017,1,4,299,213.53,0.76,3,Normal,37,5,3,2,50,97,0.45,116.5,0.55,116.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0925,0.00566,0.000222,0.0982,0.00385,1,0.0998,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2017-10-27,2017,1,4,300,212.16,0.77,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00766,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2017-10-28,2017,1,4,301,212.98,0.76,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00561,0.00022,0.098,0.00384,1,0.0991,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,618
2017-10-29,2017,1,5,302,213.25,0.76,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00563,0.000221,0.0981,0.00384,1,0.0994,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2017-10-30,2017,1,5,303,212.43,0.77,3,Normal,37,5,3,2,50,97,0.46,115.4,0.54,115.4,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0922,0.00556,0.000218,0.0977,0.00383,1,0.0983,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2017-10-31,2017,1,5,304,211.61,0.77,3,Normal,37,5,3,2,50,97,0.46,114.6,0.54,114.6,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.00549,0.000215,0.0974,0.00381,1,0.0972,0.195,0.00762,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2017-11-01,2017,2,5,305,211.34,0.77,3,Normal,36,5,3,2,47,93,0.44,118.3,0.56,118.3,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00581,0.000228,0.0986,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2017-11-02,2017,2,5,306,212.16,0.77,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.00023,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2017-11-03,2017,2,5,307,215.71,0.75,3,Normal,36,5,3,2,47,93,0.43,122.7,0.57,122.7,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2017-11-04,2017,2,5,308,218.72,0.74,3,Normal,36,5,3,2,47,93,0.42,125.7,0.57,125.7,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2017-11-05,2017,2,6,309,218.45,0.74,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.00641,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,672
2017-11-06,2017,2,6,310,217.63,0.75,3,Normal,36,5,3,2,47,93,0.43,124.6,0.57,124.6,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2017-11-07,2017,2,6,311,215.71,0.75,3,Normal,36,5,3,2,47,93,0.43,122.7,0.57,122.7,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2017-11-08,2017,2,6,312,215.44,0.76,3,Normal,36,5,3,2,47,93,0.43,122.4,0.57,122.4,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0943,0.00616,0.000241,0.1,0.00394,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2017-11-09,2017,2,6,313,217.9,0.75,3,Normal,36,5,3,2,47,93,0.43,124.9,0.57,124.9,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.901,28.8,27.9,27.9,669
2017-11-10,2017,2,6,314,223.64,0.73,3,Normal,36,5,3,2,47,93,0.42,130.6,0.58,130.6,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00685,0.000269,0.104,0.00409,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2017-11-11,2017,2,6,315,227.2,0.72,3,Normal,36,5,3,2,47,93,0.41,134.2,0.59,134.2,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000281,0.106,0.00415,1,0.124,0.229,0.00901,25.2,0.932,0.97,0.904,30.9,30,30,720
2017-11-12,2017,2,7,316,227.47,0.71,3,Normal,36,5,3,2,47,93,0.41,134.5,0.59,134.5,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0985,0.00718,0.000282,0.106,0.00416,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,31,30.1,30.1,722
2017-11-13,2017,2,7,317,226.11,0.72,3,Normal,36,5,3,2,47,93,0.41,133.1,0.59,133.1,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00706,0.000278,0.105,0.00413,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2017-11-14,2017,2,7,318,224.74,0.72,3,Normal,36,5,3,2,47,93,0.41,131.7,0.59,131.7,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.4,29.4,707
