date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-11-15,2017,2,7,319,222.82,0.73,3,Normal,36,5,3,2,47,93,0.42,129.8,0.58,129.8,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,696
2017-11-16,2017,2,7,320,224.19,0.73,3,Normal,36,5,3,2,47,93,0.41,131.2,0.58,131.2,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.0069,0.000271,0.104,0.0041,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2017-11-17,2017,2,7,321,224.46,0.72,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0975,0.00692,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2017-11-18,2017,2,7,322,223.1,0.73,3,Normal,36,5,3,2,47,93,0.42,130.1,0.58,130.1,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000267,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2017-11-19,2017,2,8,323,221.18,0.73,3,Normal,36,5,3,2,47,93,0.42,128.2,0.58,128.2,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.218,0.00858,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2017-11-20,2017,2,8,324,219.27,0.74,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2017-11-21,2017,2,8,325,217.36,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00853,0.000335,0.109,0.00429,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2017-11-22,2017,2,8,326,218.72,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.7,0.69,151.7,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2017-11-23,2017,2,8,327,223.92,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.9,0.7,156.9,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00441,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2017-11-24,2017,2,8,328,228.57,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,161.6,0.71,161.6,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00948,0.000373,0.114,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2017-11-25,2017,2,8,329,232.12,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,165.1,0.71,165.1,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00979,0.000385,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2017-11-26,2017,2,9,330,232.94,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,165.9,0.71,165.9,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00985,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.5,37.5,901
2017-11-27,2017,2,9,331,231.03,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,164,0.71,164,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00969,0.000381,0.115,0.00454,1,0.164,0.279,0.011,25.1,0.943,0.972,0.917,38.1,37.1,37.1,890
2017-11-28,2017,2,9,332,229.11,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,162.1,0.71,162.1,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00953,0.000375,0.115,0.00451,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2017-11-29,2017,2,9,333,226.11,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,159.1,0.7,159.1,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00927,0.000365,0.113,0.00445,1,0.157,0.271,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,861
2017-11-30,2017,2,9,334,223.64,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.6,0.7,156.6,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00906,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2017-12-01,2017,3,9,335,222.28,0.73,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2017-12-02,2017,3,9,336,222.55,0.73,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,889
2017-12-03,2017,3,10,337,223.37,0.73,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00972,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2017-12-04,2017,3,10,338,224.74,0.72,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2017-12-05,2017,3,10,339,229.39,0.71,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2017-12-06,2017,3,10,340,232.94,0.7,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2017-12-07,2017,3,10,341,234.86,0.69,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2017-12-08,2017,3,10,342,236.22,0.69,5,Dry,26,4,3,2,24,59,0.25,177.2,0.75,177.2,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2017-12-09,2017,3,10,343,239.78,0.68,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2017-12-10,2017,3,11,344,243.88,0.67,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2017-12-11,2017,3,11,345,246.89,0.67,5,Dry,26,4,3,2,24,59,0.24,187.9,0.76,187.9,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2017-12-12,2017,3,11,346,248.25,0.67,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2017-12-13,2017,3,11,347,250.17,0.66,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2017-12-14,2017,3,11,348,249.35,0.66,5,Dry,26,4,3,2,24,59,0.24,190.3,0.76,190.3,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2017-12-15,2017,3,11,349,249.07,0.66,5,Dry,26,4,3,2,24,59,0.24,190.1,0.76,190.1,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.932,44.3,43.4,43.4,1040
2017-12-16,2017,3,11,350,250.99,0.66,5,Dry,26,4,3,2,24,59,0.23,192,0.77,192,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2017-12-17,2017,3,12,351,256.18,0.65,5,Dry,26,4,3,2,24,59,0.23,197.2,0.77,197.2,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2017-12-18,2017,3,12,352,260.83,0.64,5,Dry,26,4,3,2,24,59,0.23,201.8,0.77,201.8,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2017-12-19,2017,3,12,353,265.48,0.63,5,Dry,26,4,3,2,24,59,0.22,206.5,0.78,206.5,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2017-12-20,2017,3,12,354,267.94,0.63,5,Dry,26,4,3,2,24,59,0.22,208.9,0.78,208.9,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.8,47.8,1150
2017-12-21,2017,3,12,355,269.86,0.63,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2017-12-22,2017,3,12,356,270.68,0.62,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2017-12-23,2017,3,12,357,273.68,0.62,5,Dry,26,4,3,2,24,59,0.22,214.7,0.78,214.7,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2017-12-24,2017,3,13,358,279.97,0.61,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2017-12-25,2017,3,13,359,286.26,0.6,5,Dry,26,4,3,2,24,59,0.21,227.3,0.79,227.3,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.142,0.00566,2,0.0959,0.238,0.00948,24.9,0.922,0.97,0.894,25.6,24.8,49.7,1190
2017-12-26,2017,3,13,360,292.55,0.59,5,Dry,26,4,3,2,24,59,0.2,233.6,0.8,233.6,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00976,24.9,0.924,0.97,0.896,26.3,25.5,51.1,1230
2017-12-27,2017,3,13,361,298.29,0.58,5,Dry,26,4,3,2,24,59,0.2,239.3,0.8,239.3,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.000641,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.4,1260
2017-12-28,2017,3,13,362,305.68,0.57,5,Dry,26,4,3,2,24,59,0.19,246.7,0.81,246.7,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000667,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27,54,1300
2017-12-29,2017,3,13,363,311.96,0.56,5,Dry,26,4,3,2,24,59,0.19,253,0.81,253,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0184,0.000735,0.155,0.00618,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.6,27.7,55.4,1330
2017-12-30,2017,3,13,364,317.71,0.56,5,Dry,26,4,3,2,24,59,0.19,258.7,0.81,258.7,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.138,0.0211,0.000844,0.16,0.00638,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2017-12-31,2017,3,14,365,323.45,0.55,5,Dry,26,4,3,2,24,59,0.18,264.4,0.82,264.4,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.141,0.0238,0.000953,0.164,0.00658,2,0.121,0.285,0.0114,24.7,0.932,0.97,0.904,29.9,29,57.9,1390
2018-01-01,2017,4,14,1,331.38,0.54,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.00084,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2018-01-02,2017,4,14,2,342.04,0.53,5,Dry,29,5,4,2,33,73,0.21,269,0.79,269,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.026,0.00104,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2018-01-03,2017,4,14,3,350.52,0.52,5,Dry,29,5,4,2,33,73,0.21,277.5,0.79,277.5,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.03,0.00121,0.177,0.00712,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2018-01-04,2017,4,14,4,357.36,0.51,5,Dry,29,5,4,2,33,73,0.2,284.4,0.8,284.4,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.183,0.00736,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2018-01-05,2017,4,14,5,364.19,0.51,5,Dry,29,5,4,2,33,73,0.2,291.2,0.8,291.2,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2018-01-06,2017,4,14,6,371.03,0.5,5,Dry,29,5,4,2,33,73,0.2,298,0.8,298,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0397,0.0016,0.194,0.00783,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2018-01-07,2017,4,15,7,377.86,0.49,5,Dry,29,5,4,2,33,73,0.19,304.9,0.81,304.9,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0429,0.00174,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1600
2018-01-08,2017,4,15,8,384.7,0.49,5,Dry,29,5,4,2,33,73,0.19,311.7,0.81,311.7,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0461,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
2018-01-09,2017,4,15,9,393.72,0.48,5,Dry,29,5,4,2,33,73,0.18,320.7,0.81,320.7,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1680
2018-01-10,2017,4,15,10,404.93,0.47,5,Dry,29,5,4,2,33,73,0.18,331.9,0.82,331.9,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0557,0.00227,0.222,0.00902,2,0.167,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2018-01-11,2017,4,15,11,415.6,0.46,5,Dry,29,5,4,2,33,73,0.18,342.6,0.82,342.6,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0607,0.00247,0.231,0.0094,2,0.174,0.404,0.0165,24.1,0.947,0.973,0.921,38.4,37.3,74.7,1790
2018-01-12,2017,4,15,12,422.43,0.45,5,Dry,29,5,4,2,33,73,0.17,349.4,0.83,349.4,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0639,0.00261,0.236,0.00964,2,0.178,0.415,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.2,1830
2018-01-13,2017,4,15,13,428.18,0.45,5,Dry,29,5,4,2,33,73,0.17,355.2,0.83,355.2,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0666,0.00272,0.241,0.00985,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.8,38.8,77.6,1860
2018-01-14,2017,4,16,14,437.75,0.44,5,Dry,29,5,4,2,33,73,0.17,364.8,0.83,364.8,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0712,0.00291,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.7,1910
2018-01-15,2017,4,16,15,445.68,0.44,5,Dry,29,5,4,2,33,73,0.16,372.7,0.84,372.7,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.18,0.0749,0.00307,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.98,0.932,41.6,40.8,81.6,1960
2018-01-16,2017,4,16,16,452.51,0.43,5,Dry,29,5,4,2,33,73,0.16,379.5,0.84,379.5,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0781,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83,1990
2018-01-17,2017,4,16,17,463.18,0.42,5,Dry,29,5,4,2,33,73,0.16,390.2,0.84,390.2,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0832,0.00342,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2018-01-18,2017,4,16,18,470.01,0.42,5,Dry,29,5,4,2,33,73,0.15,397,0.84,397,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0864,0.00356,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.7,2080
2018-01-19,2017,4,16,19,474.11,0.41,5,Dry,29,5,4,2,33,73,0.15,401.1,0.85,401.1,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0883,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.5,2100
2018-01-20,2017,4,16,20,478.21,0.41,5,Dry,29,5,4,2,33,73,0.15,405.2,0.85,405.2,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0903,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2018-01-21,2017,4,17,21,482.32,0.41,5,Dry,29,5,4,2,33,73,0.15,409.3,0.85,409.3,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0922,0.00381,0.286,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2018-01-22,2017,4,17,22,488.61,0.4,5,Dry,29,5,4,2,33,73,0.15,415.6,0.85,415.6,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0952,0.00393,0.291,0.012,2,0.223,0.514,0.0212,23.7,0.956,0.98,0.937,46.2,45.2,90.5,2170
2018-01-23,2017,4,17,23,495.44,0.4,5,Dry,29,5,4,2,33,73,0.15,422.4,0.85,422.4,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0984,0.00407,0.296,0.0123,2,0.228,0.524,0.0217,23.6,0.956,0.98,0.937,46.9,45.9,91.8,2200
2018-01-24,2017,4,17,24,500.09,0.4,5,Dry,29,5,4,2,33,73,0.15,427.1,0.85,427.1,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.9,24.1,0.2,0.101,0.00417,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2018-01-25,2017,4,17,25,504.19,0.39,5,Dry,29,5,4,2,33,73,0.14,431.2,0.85,431.2,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.103,0.00425,0.304,0.0126,2,0.234,0.537,0.0223,23.6,0.957,0.98,0.938,47.7,46.8,93.6,2250
2018-01-26,2017,4,17,26,507.75,0.39,5,Dry,29,5,4,2,33,73,0.14,434.8,0.86,434.8,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00432,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.1,94.3,2260
2018-01-27,2017,4,17,27,514.04,0.39,5,Dry,29,5,4,2,33,73,0.14,441,0.86,441,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.205,0.107,0.00445,0.312,0.0129,2,0.24,0.552,0.0229,23.5,0.958,0.98,0.939,48.7,47.8,95.5,2290
2018-01-28,2017,4,18,28,517.59,0.39,5,Dry,29,5,4,2,33,73,0.14,444.6,0.86,444.6,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00452,0.315,0.0131,2,0.243,0.557,0.0232,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2018-01-29,2017,4,18,29,521.14,0.38,5,Dry,29,5,4,2,33,73,0.14,448.1,0.86,448.1,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.111,0.00459,0.318,0.0132,2,0.245,0.563,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2018-01-30,2017,4,18,30,525.25,0.38,5,Dry,29,5,4,2,33,73,0.14,452.3,0.86,452.3,0,0,0,0,-2,2,29,5,4,0,35,490,990,966,24,0.209,0.112,0.00468,0.321,0.0134,2,0.248,0.569,0.0237,23.5,0.958,0.98,0.939,49.9,48.2,96.4,2310
2018-01-31,2017,4,18,31,530.44,0.38,5,Dry,29,5,4,2,33,73,0.14,457.4,0.86,457.4,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.115,0.00479,0.325,0.0135,2,0.251,0.577,0.024,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2018-02-01,2017,5,18,32,538.37,0.37,5,Dry,31,6,4,3,41,85,0.16,453.4,0.84,453.4,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.249,0.572,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2018-02-02,2017,5,18,33,546.3,0.37,5,Dry,31,6,4,3,41,85,0.16,461.3,0.84,461.3,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.583,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2018-02-03,2017,5,18,34,552.04,0.37,5,Dry,31,6,4,3,41,85,0.15,467,0.85,467,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.335,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2018-02-04,2017,5,19,35,558.88,0.36,5,Dry,31,6,4,3,41,85,0.15,473.9,0.85,473.9,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00514,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2018-02-05,2017,5,19,36,569,0.36,5,Dry,31,6,4,3,41,85,0.15,484,0.85,484,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00535,0.352,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.7,48.2,96.4,2310
2018-02-06,2017,5,19,37,580.21,0.35,5,Dry,31,6,4,3,41,85,0.15,495.2,0.85,495.2,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.529,0.0223,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2018-02-07,2017,5,19,38,592.51,0.34,5,Dry,31,6,4,3,41,85,0.14,507.5,0.86,507.5,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2018-02-08,2017,5,19,39,604.82,0.34,5,Dry,31,6,4,3,41,85,0.14,519.8,0.86,519.8,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00626,0.393,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2018-02-09,2017,5,19,40,618.76,0.33,5,Dry,31,6,4,3,41,85,0.14,533.8,0.86,533.8,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00667,0.411,0.0174,3,0.183,0.593,0.0251,23,0.949,0.972,0.923,38.2,37.1,111,2670
2018-02-10,2017,5,19,41,632.16,0.32,5,Dry,31,6,4,3,41,85,0.13,547.2,0.87,547.2,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.167,0.00706,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2018-02-11,2017,5,20,42,643.37,0.32,5,Dry,31,6,4,3,41,85,0.13,558.4,0.87,558.4,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.975,0.928,39.8,38.8,116,2790
2018-02-12,2017,5,20,43,656.22,0.31,5,Dry,31,6,4,3,41,85,0.13,571.2,0.87,571.2,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.183,0.00778,0.457,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2018-02-13,2017,5,20,44,670.71,0.3,5,Dry,31,6,4,3,41,85,0.13,585.7,0.87,585.7,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00821,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
2018-02-14,2017,5,20,45,689.04,0.29,5,Dry,31,6,4,3,41,85,0.12,604,0.88,604,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.204,0.00876,0.498,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2018-02-15,2017,5,20,46,709,0.28,5,Dry,31,6,4,3,41,85,0.12,624,0.88,624,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00936,0.522,0.0224,3,0.223,0.746,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3100
2018-02-16,2017,5,20,47,730.05,0.27,5,Dry,31,6,4,3,41,85,0.12,645,0.88,645,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.316,0.232,0.01,0.548,0.0237,3,0.233,0.781,0.0337,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2018-02-17,2017,5,20,48,753.84,0.27,5,Dry,31,6,4,3,41,85,0.11,668.8,0.89,668.8,0,0,0,0,-3,3,31,6,4,0,44,710,990,966.9,23.1,0.33,0.248,0.0107,0.578,0.025,3,0.243,0.821,0.0356,22.3,0.957,0.98,0.938,46.6,45.7,137,3290
2018-02-18,2017,5,21,49,774.55,0.26,5,Dry,31,6,4,3,41,85,0.11,689.5,0.89,689.5,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.603,0.0262,3,0.253,0.856,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
2018-02-19,2017,5,21,50,792.21,0.25,5,Dry,31,6,4,3,41,85,0.11,707.2,0.89,707.2,0,0,0,0,-3,3,31,6,4,0,44,748,990,967.1,22.9,0.352,0.273,0.0119,0.625,0.0273,3,0.261,0.886,0.0386,22,0.957,0.98,0.938,48.8,47.8,143,3440
2018-02-20,2017,5,21,51,817.19,0.24,5,Dry,31,6,4,3,41,85,0.1,732.2,0.9,732.2,0,0,0,0,-3,3,31,6,4,0,44,773,990,967.2,22.8,0.366,0.29,0.0127,0.656,0.0287,3,0.272,0.928,0.0406,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2018-02-21,2017,5,21,52,845.34,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,740.3,0.88,740.3,0,0,0,0,-4,4,36,6,5,0,58,787,990,967.3,22.7,0.376,0.296,0.013,0.671,0.0295,3,0.276,0.947,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2018-02-22,2017,5,21,53,880.12,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,775.1,0.88,775.1,0,0,0,0,-4,4,36,6,5,0,58,822,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2018-02-23,2017,5,21,54,921.93,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,816.9,0.89,816.9,0,0,0,0,-4,4,36,6,5,0,58,864,990,967.6,22.4,0.446,0.334,0.0149,0.78,0.0348,4,0.218,0.998,0.0445,21.4,0.954,0.978,0.933,40.9,40,160,3840
2018-02-24,2017,5,21,55,971.13,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,866.1,0.89,866.1,0,0,0,0,-4,4,36,6,5,0,58,913,990,967.8,22.2,0.491,0.358,0.0161,0.849,0.0382,4,0.235,1.08,0.0488,21.1,0.955,0.98,0.936,42.8,42,168,4030
2018-02-25,2017,5,22,56,1023,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,918,0.9,918,0,0,0,0,-4,4,36,6,5,0,58,965,990,968,22,0.538,0.383,0.0174,0.922,0.0418,4,0.252,1.17,0.0533,20.9,0.956,0.98,0.937,44.9,44,176,4220
2018-02-26,2017,5,22,57,1077.3,0.17,4,Mod_Dry,36,6,5,4,54,105,0.098,972.3,0.9,972.3,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.588,0.41,0.0187,0.998,0.0456,4,0.271,1.27,0.058,20.6,0.956,0.98,0.937,46.9,46,184,4410
2018-02-27,2017,5,22,58,1128.3,0.16,4,Mod_Dry,36,6,5,4,54,105,0.093,1023,0.91,1023,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.655,0.475,0.0219,1.13,0.0521,4,0.285,1.42,0.0652,20.3,0.955,0.98,0.936,48.6,47.6,191,4570
2018-02-28,2017,5,22,59,1180.9,0.15,4,Mod_Dry,36,6,5,4,54,105,0.089,1076,0.91,1076,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.732,0.594,0.0276,1.33,0.0616,4,0.295,1.62,0.0753,19.9,0.955,0.98,0.936,50.1,48.2,193,4630
2018-03-01,2017,6,22,60,1240.7,0.14,3,Normal,49,9,9,9,107,183,0.15,1058,0.85,1058,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.7,21.3,0.735,0.553,0.0259,1.29,0.0603,4,0.292,1.58,0.074,19.8,0.954,0.98,0.935,48.9,47.9,192,4600
2018-03-02,2017,6,22,61,1296.3,0.13,3,Normal,49,9,9,9,107,183,0.14,1113,0.86,1100,13,3,0,0,-9,19,52,9,9,0,126,1170,990,968.8,21.2,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2018-03-03,2017,6,22,62,1347.1,0.13,3,Normal,49,9,9,9,107,183,0.14,1164,0.86,1100,64,14,2,2,-7,53,63,11,11,2,160,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2018-03-04,2017,6,23,63,1392.8,0.12,3,Normal,49,9,9,9,107,183,0.13,1210,0.87,1100,110,25,3,3,-6,85,74,12,12,3,192,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2018-03-05,2017,6,23,64,1414.3,0.12,3,Normal,49,9,9,9,107,183,0.13,1231,0.87,1100,131,30,4,4,-5,98,79,13,13,4,205,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2018-03-06,2017,6,23,65,1429.8,0.12,3,Normal,49,9,9,9,107,183,0.13,1247,0.87,1100,147,33,4,4,-5,111,82,13,13,4,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2018-03-07,2017,6,23,66,1445.4,0.11,3,Normal,49,9,9,9,107,183,0.13,1262,0.87,1100,162,37,5,5,-4,119,86,14,14,5,226,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-03-08,2017,6,23,67,1461.1,0.11,3,Normal,49,9,9,9,107,183,0.13,1278,0.88,1100,178,40,5,5,-4,132,89,14,14,5,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2018-03-09,2017,6,23,68,1476.8,0.11,3,Normal,49,9,9,9,107,183,0.12,1294,0.88,1100,194,44,6,6,-3,141,93,15,15,6,248,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2018-03-10,2017,6,23,69,1499,0.11,3,Normal,49,9,9,9,107,183,0.12,1316,0.88,1100,216,49,6,7,-3,157,98,15,16,6,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2018-03-11,2017,6,24,70,1521.3,0.1,3,Normal,49,9,9,9,107,183,0.12,1338,0.88,1100,238,51,7,7,-2,175,100,16,16,7,282,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2018-03-12,2017,6,24,71,1543.7,0.1,3,Normal,49,9,9,9,107,183,0.12,1361,0.88,1100,261,51,8,8,-1,195,100,17,17,8,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2018-03-13,2017,6,24,72,1566.3,0.099,3,Normal,49,9,9,9,107,183,0.12,1383,0.88,1100,283,51,8,9,-1,216,100,17,18,8,323,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2018-03-14,2017,6,24,73,1589,0.096,3,Normal,49,9,9,9,107,183,0.12,1406,0.89,1100,306,51,9,9,0,237,100,18,18,9,344,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-03-15,2017,6,24,74,1611.9,0.094,3,Normal,49,9,9,9,107,183,0.11,1429,0.89,1100,329,51,9,10,1,258,100,18,19,10,365,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2018-03-16,2017,6,24,75,1634.9,0.092,3,Normal,49,9,9,9,107,183,0.11,1452,0.89,1100,352,51,9,11,2,279,100,18,20,11,386,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2018-03-17,2017,6,24,76,1658,0.089,3,Normal,49,9,9,9,107,183,0.11,1475,0.89,1100,375,51,9,11,2,302,100,18,20,11,409,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2018-03-18,2017,6,25,77,1681.3,0.086,3,Normal,49,9,9,9,107,183,0.11,1498,0.89,1100,398,51,9,12,3,323,100,18,21,12,430,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2018-03-19,2017,6,25,78,1704.7,0.083,3,Normal,49,9,9,9,107,183,0.11,1522,0.89,1100,422,51,9,13,4,345,100,18,22,13,452,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-03-20,2017,6,25,79,1728.2,0.08,3,Normal,49,9,9,9,107,183,0.11,1545,0.89,1100,445,51,9,14,4,367,100,18,23,13,474,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-03-21,2017,6,25,80,1751.8,0.078,3,Normal,49,9,9,9,107,183,0.1,1569,0.9,1100,469,51,9,14,5,390,100,18,23,14,497,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-03-22,2017,6,25,81,1775.6,0.075,3,Normal,49,9,9,9,107,183,0.1,1593,0.9,1100,493,51,9,15,6,412,100,18,24,15,519,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2018-03-23,2017,6,25,82,1799.5,0.073,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2018-03-24,2017,6,25,83,1816.7,0.071,3,Normal,49,9,9,9,107,183,0.1,1634,0.9,1100,534,51,9,16,7,451,100,18,25,16,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2018-03-25,2017,6,26,84,1827,0.07,3,Normal,49,9,9,9,107,183,0.1,1644,0.9,1100,544,51,9,16,7,461,100,18,25,16,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.1,177,4240
2018-03-26,2017,6,26,85,1837.3,0.069,3,Normal,49,9,9,9,107,183,0.1,1654,0.9,1100,554,51,9,16,8,470,100,18,25,17,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-03-27,2017,6,26,86,1847.7,0.068,3,Normal,49,9,9,9,107,183,0.099,1665,0.9,1100,565,51,9,16,8,481,100,18,25,17,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2018-03-28,2017,6,26,87,1865,0.066,3,Normal,49,9,9,9,107,183,0.098,1682,0.9,1100,582,51,9,16,8,498,100,18,25,17,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2018-03-29,2017,6,26,88,1882.4,0.064,3,Normal,49,9,9,9,107,183,0.097,1699,0.9,1100,599,51,9,16,9,514,100,18,25,18,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2018-03-30,2017,6,26,89,1899.8,0.062,3,Normal,49,9,9,9,107,183,0.096,1717,0.9,1100,617,51,9,16,10,531,100,18,25,19,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2018-03-31,2017,6,26,90,1924.3,0.059,3,Normal,49,9,9,9,107,183,0.095,1741,0.91,1100,641,51,9,16,10,555,100,18,25,19,662,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-04-01,2017,7,27,91,1948.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.076,1801,0.92,1100,701,55,7,15,11,613,100,18,25,21,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2018-04-02,2017,7,27,92,1973.7,0.052,4,Mod_Dry,45,11,10,10,72,148,0.075,1826,0.93,1100,726,55,7,15,12,637,100,18,25,22,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-04-03,2017,7,27,93,2005.6,0.049,4,Mod_Dry,45,11,10,10,72,148,0.074,1858,0.93,1100,758,55,7,15,13,668,100,18,25,23,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2018-04-04,2017,7,27,94,2037.8,0.046,4,Mod_Dry,45,11,10,10,72,148,0.073,1890,0.93,1100,790,55,7,15,14,699,100,18,25,24,771,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2018-04-05,2017,7,27,95,2077.3,0.043,4,Mod_Dry,45,11,10,10,72,148,0.071,1929,0.93,1100,829,55,7,15,15,737,100,18,25,25,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2018-04-06,2017,7,27,96,2117.1,0.04,4,Mod_Dry,45,11,10,10,72,148,0.07,1969,0.93,1100,869,55,7,15,16,776,100,18,25,26,848,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2018-04-07,2017,7,27,97,2157.1,0.038,4,Mod_Dry,45,11,10,10,72,148,0.069,2009,0.93,1100,909,55,7,15,17,815,100,18,25,27,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2018-04-08,2017,7,28,98,2204.8,0.035,4,Mod_Dry,45,11,10,10,72,148,0.067,2057,0.93,1100,957,55,7,15,19,861,100,18,25,29,933,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2018-04-09,2017,7,28,99,2252.8,0.032,4,Mod_Dry,45,11,10,10,72,148,0.066,2105,0.93,1100,1010,55,7,15,20,908,100,18,25,30,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2018-04-10,2017,7,28,100,2293.7,0.03,4,Mod_Dry,45,11,10,10,72,148,0.065,2146,0.94,1100,1050,55,7,15,21,948,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2018-04-11,2017,7,28,101,2327.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.064,2179,0.94,1100,1080,55,7,15,22,980,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-04-12,2017,7,28,102,2361.1,0.026,4,Mod_Dry,45,11,10,10,72,148,0.063,2213,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2018-04-13,2017,7,28,103,2395,0.024,4,Mod_Dry,45,11,10,10,72,148,0.062,2247,0.94,1100,1150,55,7,15,24,1050,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-04-14,2017,7,28,104,2421.5,0.023,4,Mod_Dry,45,11,10,10,72,148,0.061,2274,0.94,1100,1170,55,7,15,25,1070,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-04-15,2017,7,29,105,2440.5,0.022,4,Mod_Dry,45,11,10,10,72,148,0.061,2293,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2018-04-16,2017,7,29,106,2459.6,0.021,4,Mod_Dry,45,11,10,10,72,148,0.06,2312,0.94,1100,1210,55,7,15,26,1110,100,18,25,36,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3800
2018-04-17,2017,7,29,107,2471,0.02,4,Mod_Dry,45,11,10,10,72,148,0.06,2323,0.94,1100,1220,55,7,15,27,1120,100,18,25,37,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2018-04-18,2017,7,29,108,2482.5,0.02,4,Mod_Dry,45,11,10,10,72,148,0.06,2334,0.94,1100,1230,55,7,15,27,1130,100,18,25,37,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2018-04-19,2017,7,29,109,2486.3,0.019,4,Mod_Dry,45,11,10,10,72,148,0.059,2338,0.94,1100,1240,55,7,15,27,1130,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.4,158,3790
2018-04-20,2017,7,29,110,2490.1,0.019,4,Mod_Dry,45,11,10,10,72,148,0.059,2342,0.94,1100,1240,55,7,15,27,1140,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2018-04-21,2017,7,29,111,2494,0.019,3,Normal,54,13,14,19,117,217,0.087,2277,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2018-04-22,2017,7,30,112,2490.1,0.019,3,Normal,54,13,14,19,117,217,0.087,2273,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2018-04-23,2017,7,30,113,2486.3,0.019,3,Normal,54,13,14,19,117,217,0.087,2269,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.4,158,3790
2018-04-24,2017,7,30,114,2482.5,0.02,3,Normal,54,13,14,19,117,217,0.087,2265,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2018-04-25,2017,7,30,115,2471,0.02,3,Normal,54,13,14,19,117,217,0.088,2254,0.91,1100,1150,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2018-04-26,2017,7,30,116,2459.6,0.021,3,Normal,54,13,14,19,117,217,0.088,2243,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3800
2018-04-27,2017,7,30,117,2448.1,0.021,3,Normal,54,13,14,19,117,217,0.089,2231,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2018-04-28,2017,7,30,118,2436.7,0.022,3,Normal,54,13,14,19,117,217,0.089,2220,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-04-29,2017,7,31,119,2425.3,0.023,3,Normal,54,13,14,19,117,217,0.089,2208,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2018-04-30,2017,7,31,120,2413.9,0.023,3,Normal,54,13,14,19,117,217,0.09,2197,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-05-01,2017,8,31,121,2402.6,0.024,3,Normal,55,13,13,17,178,276,0.12,2127,0.89,1100,1030,45,5,12,14,951,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2018-05-02,2017,8,31,122,2391.2,0.024,3,Normal,55,13,13,17,178,276,0.12,2115,0.89,1100,1020,45,5,12,13,940,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-05-03,2017,8,31,123,2372.4,0.025,3,Normal,55,13,13,17,178,276,0.12,2096,0.88,1100,996,45,5,12,13,921,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-05-04,2017,8,31,124,2353.6,0.027,3,Normal,55,13,13,17,178,276,0.12,2078,0.88,1100,978,45,5,12,12,904,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2018-05-05,2017,8,31,125,2334.8,0.028,3,Normal,55,13,13,17,178,276,0.12,2059,0.88,1100,959,45,5,12,12,885,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-05-06,2017,8,32,126,2316.1,0.029,3,Normal,55,13,13,17,178,276,0.12,2040,0.88,1100,940,45,5,12,11,867,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2018-05-07,2017,8,32,127,2297.4,0.03,3,Normal,55,13,13,17,178,276,0.12,2021,0.88,1100,921,45,5,12,11,848,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.7,163,3910
2018-05-08,2017,8,32,128,2271.3,0.031,3,Normal,55,13,13,17,178,276,0.12,1995,0.88,1100,895,45,5,12,10,823,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2018-05-09,2017,8,32,129,2238,0.033,3,Normal,55,13,13,17,178,276,0.12,1962,0.88,1100,862,45,5,12,9,791,100,18,25,26,969,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.1,165,3950
2018-05-10,2017,8,32,130,2197.4,0.035,3,Normal,55,13,13,17,178,276,0.13,1921,0.87,1100,821,45,5,12,8,751,100,18,25,25,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.3,41.4,166,3970
2018-05-11,2017,8,32,131,2157.1,0.038,3,Normal,55,13,13,17,178,276,0.13,1881,0.87,1100,781,45,5,12,6,713,100,18,25,23,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2018-05-12,2017,8,32,132,2117.1,0.04,3,Normal,55,13,13,17,178,276,0.13,1841,0.87,1100,741,45,5,12,5,674,100,18,25,22,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2018-05-13,2017,8,33,133,2077.3,0.043,3,Normal,55,13,13,17,178,276,0.13,1801,0.87,1100,701,45,5,12,4,635,100,18,25,21,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2018-05-14,2017,8,33,134,2037.8,0.046,3,Normal,55,13,13,17,178,276,0.14,1762,0.86,1100,662,45,5,12,3,597,100,18,25,20,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2018-05-15,2017,8,33,135,1998.5,0.049,3,Normal,55,13,13,17,178,276,0.14,1722,0.86,1100,622,45,5,12,2,558,100,18,25,19,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2018-05-16,2017,8,33,136,1959.5,0.054,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2018-05-17,2017,8,33,137,1920.8,0.06,3,Normal,55,13,13,17,178,276,0.14,1645,0.86,1100,545,45,5,12,-1,484,100,18,25,16,662,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-05-18,2017,8,33,138,1882.4,0.064,3,Normal,55,13,13,17,178,276,0.15,1606,0.85,1100,506,45,5,12,-2,446,100,18,25,15,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2018-05-19,2017,8,33,139,1844.2,0.068,3,Normal,55,13,13,17,178,276,0.15,1568,0.85,1100,468,45,5,12,-3,409,100,18,25,14,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2018-05-20,2017,8,34,140,1806.4,0.072,3,Normal,55,13,13,17,178,276,0.15,1530,0.85,1100,430,45,5,12,-4,372,100,18,25,13,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2018-05-21,2017,8,34,141,1768.8,0.076,3,Normal,55,13,13,17,178,276,0.16,1493,0.84,1100,393,45,5,12,-5,336,100,18,25,12,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-05-22,2017,8,34,142,1731.6,0.08,3,Normal,55,13,13,17,178,276,0.16,1456,0.84,1100,356,45,5,11,-6,301,100,18,24,11,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-05-23,2017,8,34,143,1694.6,0.084,3,Normal,55,13,13,17,178,276,0.16,1419,0.84,1100,319,45,5,10,-7,266,100,18,23,10,444,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2018-05-24,2017,8,34,144,1664.7,0.088,3,Normal,55,13,13,17,178,276,0.17,1389,0.83,1100,289,45,5,9,-8,238,100,18,22,9,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2018-05-25,2017,8,34,145,1634.9,0.092,3,Normal,55,13,13,17,178,276,0.17,1359,0.83,1100,259,45,5,8,-9,210,100,18,21,8,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2018-05-26,2017,8,34,146,1605.3,0.095,3,Normal,55,13,13,17,178,276,0.17,1329,0.83,1100,229,45,5,7,-10,182,100,18,20,7,360,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-05-27,2017,8,35,147,1576,0.098,3,Normal,55,13,13,17,178,276,0.17,1300,0.82,1100,200,45,5,6,-11,155,100,18,19,6,333,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-05-28,2017,8,35,148,1546.9,0.1,3,Normal,55,13,13,17,178,276,0.18,1271,0.82,1100,171,39,5,5,-12,134,94,18,18,5,312,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2018-05-29,2017,8,35,149,1518.1,0.1,3,Normal,55,13,13,17,178,276,0.18,1242,0.82,1100,142,32,4,4,-13,115,87,17,17,4,293,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0892,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2018-05-30,2017,8,35,150,1489.4,0.11,3,Normal,55,13,13,17,178,276,0.18,1213,0.81,1100,113,26,3,3,-14,95,81,16,16,3,273,1210,990,969.5,20.5,0.864,0.648,0.0315,1.51,0.0736,4,0.3,1.81,0.0882,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2018-05-31,2017,8,35,151,1461.1,0.11,3,Normal,55,13,13,17,178,276,0.19,1185,0.81,1100,85,19,3,3,-14,74,74,16,16,3,252,1210,990,969.4,20.6,0.854,0.648,0.0314,1.5,0.0728,4,0.3,1.8,0.0873,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2018-06-01,2017,9,35,152,1432.9,0.12,3,Normal,53,12,12,13,120,210,0.15,1223,0.85,1100,123,28,4,4,-9,96,81,16,16,4,216,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2018-06-02,2017,9,35,153,1405.1,0.12,3,Normal,53,12,12,13,120,210,0.15,1195,0.85,1100,95,21,3,3,-10,78,74,15,15,3,198,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-06-03,2017,9,36,154,1371.4,0.12,3,Normal,53,12,12,13,120,210,0.15,1161,0.85,1100,61,14,2,2,-11,54,67,14,14,2,174,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2018-06-04,2017,9,36,155,1326,0.13,3,Normal,53,12,12,13,120,210,0.16,1116,0.84,1100,16,4,0,0,-13,25,57,12,12,0,145,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2018-06-05,2017,9,36,156,1281.5,0.13,3,Normal,53,12,12,13,120,210,0.16,1072,0.84,1072,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.77,0.584,0.0275,1.35,0.0638,4,0.294,1.65,0.0777,19.6,0.954,0.98,0.935,49,48.1,192,4610
2018-06-06,2017,9,36,157,1243.6,0.14,3,Normal,53,12,12,13,120,210,0.17,1034,0.83,1034,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.714,0.499,0.0234,1.21,0.0568,4,0.287,1.5,0.0703,19.8,0.955,0.98,0.936,48,47,188,4510
2018-06-07,2017,9,36,158,1206.3,0.14,3,Normal,53,12,12,13,120,210,0.17,996.3,0.83,996.3,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.659,0.421,0.0196,1.08,0.0504,4,0.279,1.36,0.0634,20.1,0.955,0.98,0.936,46.9,45.9,184,4410
2018-06-08,2017,9,36,159,1169.7,0.15,3,Normal,53,12,12,13,120,210,0.18,959.7,0.82,959.7,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.606,0.403,0.0187,1.01,0.0468,4,0.266,1.28,0.0591,20.3,0.955,0.98,0.936,45.6,44.7,179,4290
2018-06-09,2017,9,36,160,1139.2,0.15,3,Normal,53,12,12,13,120,210,0.18,929.2,0.82,929.2,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.576,0.389,0.0179,0.965,0.0445,4,0.256,1.22,0.0564,20.4,0.955,0.98,0.936,44.5,43.6,174,4180
2018-06-10,2017,9,37,161,1109.3,0.16,3,Normal,53,12,12,13,120,210,0.19,899.3,0.81,899.3,0,0,0,0,-13,13,53,12,12,0,133,976,990,968.2,21.8,0.549,0.374,0.0172,0.923,0.0424,4,0.246,1.17,0.0537,20.6,0.955,0.98,0.936,43.4,42.5,170,4080
2018-06-11,2017,9,37,162,1085.3,0.17,3,Normal,53,12,12,13,120,210,0.19,875.3,0.81,875.3,0,0,0,0,-13,13,53,12,12,0,133,952,990,968.2,21.8,0.527,0.363,0.0166,0.889,0.0407,4,0.238,1.13,0.0516,20.7,0.955,0.98,0.935,42.4,41.6,166,3990
2018-06-12,2017,9,37,163,1061.6,0.17,3,Normal,53,12,12,13,120,210,0.2,851.6,0.8,851.6,0,0,0,0,-13,13,53,12,12,0,133,929,990,968.1,21.9,0.505,0.351,0.016,0.856,0.0391,4,0.23,1.09,0.0496,20.8,0.954,0.979,0.934,41.5,40.6,162,3900
2018-06-13,2017,9,37,164,1038.3,0.18,3,Normal,53,12,12,13,120,210,0.2,828.3,0.8,828.3,0,0,0,0,-13,13,53,12,12,0,133,905,990,968,22,0.484,0.34,0.0155,0.824,0.0375,4,0.222,1.05,0.0476,20.9,0.954,0.977,0.932,40.5,39.6,158,3800
2018-06-14,2017,9,37,165,1015.5,0.18,3,Normal,53,12,12,13,120,210,0.21,805.5,0.79,805.5,0,0,0,0,-13,13,53,12,12,0,133,882,990,967.9,22.1,0.463,0.329,0.0149,0.792,0.0359,4,0.214,1.01,0.0456,21,0.953,0.975,0.929,39.6,38.6,155,3710
2018-06-15,2017,9,37,166,993.07,0.19,3,Normal,53,12,12,13,120,210,0.21,783.1,0.79,783.1,0,0,0,0,-13,13,53,12,12,0,133,860,990,967.9,22.1,0.442,0.318,0.0144,0.76,0.0344,3,0.289,1.05,0.0474,21.1,0.956,0.98,0.937,51.6,48.2,145,3470
2018-06-16,2017,9,37,167,975.97,0.19,3,Normal,53,12,12,13,120,210,0.21,766,0.79,766,0,0,0,0,-13,13,53,12,12,0,133,843,990,967.8,22.2,0.427,0.31,0.014,0.736,0.0332,3,0.284,1.02,0.046,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
