date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-06-17,2017,9,38,168,959.16,0.19,3,Normal,53,12,12,13,120,210,0.22,749.2,0.78,749.2,0,0,0,0,-13,13,53,12,12,0,133,826,990,967.7,22.3,0.411,0.301,0.0135,0.713,0.032,3,0.28,0.992,0.0446,21.3,0.957,0.98,0.938,49.8,48.2,145,3470
2018-06-18,2017,9,38,169,942.66,0.2,3,Normal,53,12,12,13,120,210,0.22,732.7,0.78,732.7,0,0,0,0,-13,13,53,12,12,0,133,810,990,967.7,22.3,0.396,0.29,0.013,0.687,0.0307,3,0.272,0.959,0.0429,21.4,0.957,0.98,0.937,49,48,144,3450
2018-06-19,2017,9,38,170,926.49,0.2,3,Normal,53,12,12,13,120,210,0.23,716.5,0.77,716.5,0,0,0,0,-13,13,53,12,12,0,133,793,990,967.6,22.4,0.381,0.28,0.0125,0.661,0.0295,3,0.265,0.926,0.0413,21.5,0.957,0.98,0.937,48.1,47.1,141,3390
2018-06-20,2017,9,38,171,910.66,0.21,3,Normal,53,12,12,13,120,210,0.23,700.7,0.77,700.7,0,0,0,0,-13,13,53,12,12,0,133,778,990,967.5,22.5,0.368,0.269,0.012,0.637,0.0284,3,0.258,0.895,0.0399,21.6,0.957,0.98,0.937,47.2,46.3,139,3330
2018-06-21,2017,9,38,172,895.2,0.21,3,Normal,53,12,12,13,120,210,0.23,685.2,0.77,685.2,0,0,0,0,-13,13,53,12,12,0,133,762,990,967.5,22.5,0.36,0.259,0.0115,0.618,0.0275,3,0.251,0.869,0.0386,21.6,0.957,0.98,0.937,46.4,45.5,136,3270
2018-06-22,2017,9,38,173,880.12,0.21,3,Normal,53,12,12,13,120,210,0.24,670.1,0.76,670.1,0,0,0,0,-13,13,53,12,12,0,133,747,990,967.4,22.6,0.351,0.249,0.011,0.6,0.0266,3,0.244,0.844,0.0374,21.7,0.956,0.98,0.937,45.5,44.6,134,3210
2018-06-23,2017,9,38,174,865.47,0.22,3,Normal,53,12,12,13,120,210,0.24,655.5,0.76,655.5,0,0,0,0,-13,13,53,12,12,0,133,732,990,967.4,22.6,0.343,0.239,0.0106,0.582,0.0257,3,0.237,0.819,0.0362,21.8,0.956,0.98,0.937,44.7,43.8,131,3150
2018-06-24,2017,9,39,175,851.28,0.22,3,Normal,53,12,12,13,120,210,0.25,641.3,0.75,641.3,0,0,0,0,-13,13,53,12,12,0,133,718,990,967.3,22.7,0.335,0.229,0.0101,0.564,0.0249,3,0.231,0.795,0.035,21.9,0.956,0.98,0.936,43.9,43,129,3100
2018-06-25,2017,9,39,176,841.44,0.23,3,Normal,53,12,12,13,120,210,0.25,631.4,0.75,631.4,0,0,0,0,-13,13,53,12,12,0,133,708,990,967.3,22.7,0.329,0.223,0.0098,0.552,0.0243,3,0.227,0.779,0.0342,22,0.955,0.98,0.936,43.3,42.4,127,3050
2018-06-26,2017,9,39,177,831.87,0.23,3,Normal,53,12,12,13,120,210,0.25,621.9,0.75,621.9,0,0,0,0,-13,13,53,12,12,0,133,699,990,967.2,22.8,0.324,0.216,0.0095,0.54,0.0237,3,0.222,0.762,0.0335,22,0.955,0.98,0.936,42.7,41.9,126,3010
2018-06-27,2017,9,39,178,822.6,0.23,3,Normal,53,12,12,13,120,210,0.26,612.6,0.74,612.6,0,0,0,0,-13,13,53,12,12,0,133,690,990,967.2,22.8,0.318,0.21,0.00922,0.529,0.0232,3,0.218,0.747,0.0327,22.1,0.955,0.98,0.935,42.2,41.3,124,2980
2018-06-28,2017,9,39,179,813.65,0.24,3,Normal,53,12,12,13,120,210,0.26,603.6,0.74,603.6,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.313,0.204,0.00894,0.518,0.0227,3,0.214,0.732,0.032,22.1,0.954,0.98,0.935,41.6,40.8,122,2940
2018-06-29,2017,9,39,180,805.07,0.24,3,Normal,53,12,12,13,120,210,0.26,595.1,0.74,595.1,0,0,0,0,-13,13,53,12,12,0,133,672,990,967.1,22.9,0.308,0.199,0.00868,0.507,0.0222,3,0.21,0.717,0.0313,22.2,0.954,0.978,0.933,41.1,40.2,121,2900
2018-06-30,2017,9,39,181,796.89,0.25,3,Normal,53,12,12,13,120,210,0.26,586.9,0.74,586.9,0,0,0,0,-13,13,53,12,12,0,133,664,990,967.1,22.9,0.304,0.193,0.00843,0.497,0.0217,3,0.207,0.703,0.0307,22.2,0.953,0.977,0.932,40.6,39.7,119,2860
2018-07-01,2017,10,40,182,789.19,0.25,3,Normal,50,10,9,9,108,186,0.24,603.2,0.76,603.2,0,0,0,0,-9,9,50,10,9,0,117,672,990,967.1,22.9,0.309,0.204,0.00889,0.512,0.0223,3,0.214,0.726,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2018-07-02,2017,10,40,183,782.07,0.25,3,Normal,50,10,9,9,108,186,0.24,596.1,0.76,596.1,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.304,0.199,0.00867,0.504,0.0219,3,0.211,0.714,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,121,2920
2018-07-03,2017,10,40,184,775.7,0.26,3,Normal,50,10,9,9,108,186,0.24,589.7,0.76,589.7,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00848,0.496,0.0216,3,0.208,0.704,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
2018-07-04,2017,10,40,185,769.97,0.26,3,Normal,50,10,9,9,108,186,0.24,584,0.76,584,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.0083,0.489,0.0212,3,0.205,0.694,0.0301,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2018-07-05,2017,10,40,186,759.86,0.26,3,Normal,50,10,9,9,108,186,0.24,573.9,0.76,573.9,0,0,0,0,-9,9,50,10,9,0,117,643,990,966.9,23.1,0.292,0.184,0.00799,0.476,0.0206,3,0.201,0.677,0.0294,22.4,0.952,0.976,0.929,40,39,117,2810
2018-07-06,2017,10,40,187,748.64,0.27,3,Normal,50,10,9,9,108,186,0.25,562.6,0.75,562.6,0,0,0,0,-9,9,50,10,9,0,117,632,990,966.9,23.1,0.285,0.177,0.00765,0.462,0.02,3,0.196,0.658,0.0285,22.4,0.952,0.974,0.927,39.3,38.3,115,2760
2018-07-07,2017,10,40,188,736.89,0.27,3,Normal,50,10,9,9,108,186,0.25,550.9,0.75,550.9,0,0,0,0,-9,9,50,10,9,0,117,620,990,966.8,23.2,0.279,0.169,0.0073,0.448,0.0193,3,0.19,0.638,0.0276,22.5,0.951,0.973,0.925,38.5,37.5,112,2700
2018-07-08,2017,10,41,189,725.13,0.28,3,Normal,50,10,9,9,108,186,0.26,539.1,0.74,539.1,0,0,0,0,-9,9,50,10,9,0,117,608,990,966.8,23.2,0.272,0.161,0.00695,0.433,0.0187,3,0.185,0.618,0.0267,22.6,0.95,0.971,0.923,37.8,36.7,110,2640
2018-07-09,2017,10,41,190,715.01,0.28,3,Normal,50,10,9,9,108,186,0.26,529,0.74,529,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.266,0.154,0.00664,0.421,0.0181,3,0.181,0.601,0.0259,22.6,0.949,0.97,0.921,37.2,36,108,2590
2018-07-10,2017,10,41,191,704.35,0.29,3,Normal,50,10,9,9,108,186,0.26,518.4,0.74,518.4,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00632,0.408,0.0175,3,0.176,0.583,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2018-07-11,2017,10,41,192,693.68,0.29,2,Mod_Wet,58,11,11,11,136,227,0.33,466.7,0.67,466.7,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00511,0.356,0.0153,2,0.258,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2018-07-12,2017,10,41,193,683.57,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,456.6,0.67,456.6,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.231,0.115,0.0049,0.346,0.0148,2,0.251,0.597,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.7,2300
2018-07-13,2017,10,41,194,673.45,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,446.4,0.66,446.4,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.226,0.11,0.00469,0.335,0.0143,2,0.244,0.579,0.0247,22.8,0.958,0.98,0.939,47.9,46.9,93.8,2250
2018-07-14,2017,10,41,195,664.43,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,437.4,0.66,437.4,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.221,0.105,0.0045,0.326,0.0139,2,0.238,0.564,0.0241,22.9,0.957,0.98,0.938,47,46,92.1,2210
2018-07-15,2017,10,42,196,654.86,0.31,2,Mod_Wet,58,11,11,11,136,227,0.35,427.9,0.65,427.9,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.0043,0.316,0.0135,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.2,2160
2018-07-16,2017,10,42,197,645.29,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,418.3,0.65,418.3,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0964,0.0041,0.308,0.0131,2,0.225,0.533,0.0226,23,0.956,0.98,0.937,45.1,44.2,88.3,2120
2018-07-17,2017,10,42,198,636.26,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,409.3,0.64,409.3,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0922,0.00391,0.3,0.0128,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.2,43.3,86.6,2080
2018-07-18,2017,10,42,199,628.33,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,401.3,0.64,401.3,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0884,0.00375,0.294,0.0125,2,0.213,0.507,0.0215,23.1,0.955,0.98,0.936,43.4,42.5,85,2040
2018-07-19,2017,10,42,200,619.86,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,392.9,0.63,392.9,0,0,0,0,-11,11,58,11,11,0,147,473,990,966.4,23.6,0.202,0.0844,0.00357,0.287,0.0121,2,0.208,0.495,0.0209,23.1,0.954,0.98,0.935,42.5,41.6,83.3,2000
2018-07-20,2017,10,42,201,611.38,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,384.4,0.63,384.4,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0804,0.0034,0.28,0.0118,2,0.202,0.482,0.0204,23.2,0.953,0.98,0.933,41.6,40.8,81.5,1960
2018-07-21,2017,10,42,202,602.9,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,375.9,0.62,375.9,0,0,0,0,-11,11,58,11,11,0,147,456,990,966.3,23.7,0.196,0.0764,0.00323,0.273,0.0115,2,0.196,0.469,0.0198,23.2,0.952,0.978,0.931,40.7,39.8,79.7,1910
2018-07-22,2017,10,43,203,594.97,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,368,0.62,368,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0727,0.00306,0.266,0.0112,2,0.191,0.457,0.0193,23.3,0.951,0.976,0.928,39.9,39,77.9,1870
2018-07-23,2017,10,43,204,587.04,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,360,0.61,360,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.0689,0.0029,0.26,0.0109,2,0.186,0.445,0.0187,23.3,0.95,0.974,0.925,39.1,38.1,76.2,1830
2018-07-24,2017,10,43,205,580.21,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,353.2,0.61,353.2,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0657,0.00276,0.254,0.0107,2,0.181,0.435,0.0183,23.4,0.949,0.973,0.923,38.4,37.3,74.7,1790
2018-07-25,2017,10,43,206,572.82,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,345.8,0.6,345.8,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0622,0.00261,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.92,37.6,36.5,73,1750
2018-07-26,2017,10,43,207,565.44,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,338.4,0.6,338.4,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0587,0.00246,0.242,0.0101,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.5,1720
2018-07-27,2017,10,43,208,558.06,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,331.1,0.59,331.1,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.181,0.0553,0.00231,0.236,0.00987,2,0.166,0.402,0.0168,23.5,0.946,0.97,0.917,36.1,35,70,1680
2018-07-28,2017,10,43,209,550.68,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,323.7,0.59,323.7,0,0,0,0,-11,11,58,11,11,0,147,404,990,966.1,23.9,0.178,0.0518,0.00216,0.23,0.00961,2,0.161,0.391,0.0163,23.5,0.945,0.97,0.916,35.3,34.2,68.4,1640
2018-07-29,2017,10,44,210,543.84,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,316.8,0.58,316.8,0,0,0,0,-11,11,58,11,11,0,147,397,990,966,24,0.176,0.0485,0.00203,0.224,0.00936,2,0.156,0.381,0.0159,23.6,0.944,0.97,0.915,34.6,33.5,67,1610
2018-07-30,2017,10,44,211,537,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,310,0.58,310,0,0,0,0,-11,11,58,11,11,0,147,390,990,966,24,0.173,0.0453,0.00189,0.218,0.00911,2,0.152,0.37,0.0154,23.6,0.943,0.97,0.914,33.8,32.8,65.6,1580
2018-07-31,2017,10,44,212,531.26,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,304.3,0.57,304.3,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0426,0.00177,0.214,0.0089,2,0.148,0.362,0.0151,23.6,0.942,0.97,0.913,33.2,32.2,64.5,1550
2018-08-01,2017,11,44,213,523.88,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,339.9,0.65,339.9,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0594,0.00247,0.24,0.00998,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2018-08-02,2017,11,44,214,517.04,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,333,0.64,333,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0562,0.00233,0.234,0.00973,2,0.167,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,70.9,1700
2018-08-03,2017,11,44,215,509.66,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,325.7,0.64,325.7,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.0527,0.00219,0.228,0.00947,2,0.162,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2018-08-04,2017,11,44,216,502.28,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,318.3,0.63,318.3,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0492,0.00204,0.222,0.0092,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2018-08-05,2017,11,45,217,495.44,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,311.4,0.63,311.4,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.171,0.046,0.0019,0.217,0.00896,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
2018-08-06,2017,11,45,218,488.61,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,304.6,0.62,304.6,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0428,0.00177,0.211,0.00871,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65.1,1560
2018-08-07,2017,11,45,219,482.86,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,298.9,0.62,298.9,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0401,0.00165,0.206,0.00851,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.912,32.9,31.9,63.9,1530
2018-08-08,2017,11,45,220,476.57,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,292.6,0.61,292.6,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0371,0.00153,0.201,0.00828,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
2018-08-09,2017,11,45,221,470.29,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,286.3,0.61,286.3,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0341,0.00141,0.196,0.00806,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
2018-08-10,2017,11,45,222,464,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,280,0.6,280,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0312,0.00128,0.191,0.00784,2,0.132,0.322,0.0132,24,0.937,0.97,0.909,30.9,29.9,59.8,1440
2018-08-11,2017,11,45,223,457.71,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,273.7,0.6,273.7,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0282,0.00116,0.185,0.00762,2,0.127,0.313,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2018-08-12,2017,11,46,224,451.96,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,268,0.59,268,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0255,0.00105,0.181,0.00741,2,0.123,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.3,1370
2018-08-13,2017,11,46,225,446.22,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,262.2,0.59,262.2,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0228,0.000933,0.176,0.00721,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56.1,1350
2018-08-14,2017,11,46,226,441.57,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,257.6,0.58,257.6,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.151,0.0206,0.000843,0.172,0.00705,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2018-08-15,2017,11,46,227,436.38,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,252.4,0.58,252.4,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0181,0.000742,0.168,0.00687,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.8,27,54,1300
2018-08-16,2017,11,46,228,431.18,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,247.2,0.57,247.2,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2018-08-17,2017,11,46,229,425.99,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,242,0.57,242,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000667,0.162,0.00663,2,0.106,0.268,0.011,24.2,0.927,0.97,0.899,26.6,25.8,51.7,1240
2018-08-18,2017,11,46,230,420.79,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,236.8,0.56,236.8,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.5,1210
2018-08-19,2017,11,47,231,415.6,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,231.6,0.56,231.6,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.000629,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2018-08-20,2017,11,47,232,410.95,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,226.9,0.55,226.9,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000613,0.156,0.00634,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2018-08-21,2017,11,47,233,406.3,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,222.3,0.55,222.3,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000596,0.154,0.00625,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2018-08-22,2017,11,47,234,401.65,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,217.7,0.54,217.7,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0143,0.000579,0.152,0.00617,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.5,48.2,48.2,1160
2018-08-23,2017,11,47,235,397,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,213,0.54,213,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000563,0.15,0.00608,1,0.23,0.38,0.0154,24.2,0.957,0.98,0.938,48.4,47.5,47.5,1140
2018-08-24,2017,11,47,236,393.45,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,209.4,0.53,209.4,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.135,0.0136,0.00055,0.148,0.00601,1,0.225,0.373,0.0152,24.3,0.956,0.98,0.937,47.7,46.7,46.7,1120
2018-08-25,2017,11,47,237,389.35,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,205.3,0.53,205.3,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000536,0.146,0.00593,1,0.22,0.366,0.0148,24.3,0.956,0.98,0.937,46.7,45.8,45.8,1100
2018-08-26,2017,11,48,238,385.25,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,201.3,0.52,201.3,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0129,0.000521,0.144,0.00586,1,0.214,0.359,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2018-08-27,2017,11,48,239,381.14,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,197.1,0.52,197.1,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000506,0.143,0.00578,1,0.209,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2018-08-28,2017,11,48,240,377.04,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,193,0.51,193,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000492,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,44,43.1,43.1,1030
2018-08-29,2017,11,48,241,372.94,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,188.9,0.51,188.9,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000477,0.139,0.00562,1,0.198,0.337,0.0136,24.4,0.952,0.98,0.933,43,42.2,42.2,1010
2018-08-30,2017,11,48,242,369.39,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,185.4,0.5,185.4,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0115,0.000465,0.138,0.00556,1,0.193,0.33,0.0133,24.4,0.951,0.98,0.932,42.2,41.4,41.4,993
2018-08-31,2017,11,48,243,365.83,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,181.8,0.5,181.8,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000452,0.136,0.00549,1,0.188,0.324,0.0131,24.4,0.95,0.979,0.93,41.4,40.5,40.5,973
2018-09-01,2017,12,48,244,362.28,0.51,2,Mod_Wet,46,7,6,4,75,138,0.38,224.3,0.62,224.3,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.136,0.0148,0.000598,0.15,0.00606,1,0.245,0.396,0.016,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2018-09-02,2017,12,49,245,357.08,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,219.1,0.61,219.1,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00597,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2018-09-03,2017,12,49,246,352.43,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,214.4,0.61,214.4,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2018-09-04,2017,12,49,247,347.79,0.52,2,Mod_Wet,46,7,6,4,75,138,0.4,209.8,0.6,209.8,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2018-09-05,2017,12,49,248,344.23,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,206.2,0.6,206.2,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
2018-09-06,2017,12,49,249,340.13,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,202.1,0.59,202.1,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000519,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.5,45.5,1090
2018-09-07,2017,12,49,250,336.03,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,198,0.59,198,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2018-09-08,2017,12,49,251,332.47,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,194.5,0.58,194.5,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2018-09-09,2017,12,50,252,328.92,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,190.9,0.58,190.9,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2018-09-10,2017,12,50,253,326.46,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,188.5,0.58,188.5,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.5,42.5,1020
2018-09-11,2017,12,50,254,323.45,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,185.4,0.57,185.4,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.95,0.98,0.931,42.6,41.8,41.8,1000
2018-09-12,2017,12,50,255,320.44,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,182.4,0.57,182.4,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0113,0.00045,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,41.9,41.1,41.1,986
2018-09-13,2017,12,50,256,317.43,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,179.4,0.56,179.4,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.00044,0.131,0.00522,1,0.185,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,968
2018-09-14,2017,12,50,257,314.43,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,176.4,0.56,176.4,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,951
2018-09-15,2017,12,50,258,311.42,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,173.4,0.56,173.4,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2018-09-16,2017,12,51,259,308.41,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,170.4,0.55,170.4,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00506,1,0.173,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,915
2018-09-17,2017,12,51,260,305.4,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,167.4,0.55,167.4,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.4,37.4,897
2018-09-18,2017,12,51,261,302.39,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,164.4,0.54,164.4,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00972,0.000388,0.124,0.00495,1,0.164,0.289,0.0115,24.8,0.944,0.971,0.917,37.7,36.7,36.7,880
2018-09-19,2017,12,51,262,299.39,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,161.4,0.54,161.4,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00947,0.000377,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37,35.9,35.9,862
2018-09-20,2017,12,51,263,296.38,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,158.4,0.53,158.4,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00921,0.000367,0.121,0.00484,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.3,35.3,35.3,846
2018-09-21,2017,12,51,264,293.37,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,155.4,0.53,155.4,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00896,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.6,34.6,830
2018-09-22,2017,12,51,265,290.36,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,152.4,0.53,152.4,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.0087,0.000346,0.119,0.00473,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.9,33.9,813
2018-09-23,2017,12,52,266,287.9,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,149.9,0.52,149.9,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00849,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.3,33.3,800
2018-09-24,2017,12,52,267,285.44,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,147.4,0.52,147.4,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00828,0.000329,0.117,0.00464,1,0.142,0.258,0.0103,24.9,0.938,0.97,0.91,33.8,32.8,32.8,786
2018-09-25,2017,12,52,268,282.98,0.6,2,Mod_Wet,46,7,6,4,75,138,0.49,145,0.51,145,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00807,0.000321,0.116,0.00459,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,773
2018-09-26,2017,12,52,269,280.52,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,142.5,0.51,142.5,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00786,0.000312,0.115,0.00455,1,0.135,0.249,0.00991,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
2018-09-27,2017,12,52,270,278.06,0.61,2,Mod_Wet,46,7,6,4,75,138,0.5,140.1,0.5,140.1,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00766,0.000304,0.113,0.0045,1,0.132,0.245,0.00973,24.9,0.935,0.97,0.907,32,31.1,31.1,746
2018-09-28,2017,12,52,271,275.6,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,137.6,0.5,137.6,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00745,0.000296,0.112,0.00446,1,0.128,0.241,0.00955,25,0.934,0.97,0.906,31.5,30.5,30.5,732
2018-09-29,2017,12,52,272,273.14,0.62,2,Mod_Wet,46,7,6,4,75,138,0.51,135.1,0.49,135.1,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00724,0.000287,0.111,0.00441,1,0.125,0.236,0.00937,25,0.933,0.97,0.905,30.9,30,30,719
2018-09-30,2017,12,53,273,270.68,0.62,2,Mod_Wet,46,7,6,4,75,138,0.51,132.7,0.49,132.7,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00703,0.000279,0.11,0.00437,1,0.122,0.232,0.00919,25,0.932,0.97,0.904,30.3,29.4,29.4,705
2018-10-01,2018,1,1,274,268.21,0.63,2,Mod_Wet,41,6,4,3,56,110,0.41,158.2,0.59,158.2,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
2018-10-02,2018,1,1,275,265.75,0.63,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00899,0.000356,0.117,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2018-10-03,2018,1,1,276,263.29,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,153.3,0.58,153.3,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00878,0.000348,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2018-10-04,2018,1,1,277,260.83,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,150.8,0.58,150.8,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00857,0.000339,0.115,0.00457,1,0.146,0.261,0.0104,25,0.939,0.97,0.911,34.7,33.7,33.7,809
2018-10-05,2018,1,1,278,258.37,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00836,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2018-10-06,2018,1,1,279,255.91,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,145.9,0.57,145.9,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00815,0.000323,0.113,0.00448,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,781
2018-10-07,2018,1,1,280,253.45,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,143.4,0.57,143.4,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2018-10-08,2018,1,2,281,250.99,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,141,0.56,141,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00439,1,0.133,0.244,0.00964,25.1,0.935,0.97,0.907,32.4,31.4,31.4,754
2018-10-09,2018,1,2,282,248.53,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,138.5,0.56,138.5,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000297,0.11,0.00434,1,0.13,0.239,0.00946,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2018-10-10,2018,1,2,283,246.07,0.67,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00928,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
2018-10-11,2018,1,2,284,244.7,0.67,3,Normal,37,5,3,2,50,97,0.4,147.7,0.6,147.7,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.0083,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,793
2018-10-12,2018,1,2,285,242.79,0.68,3,Normal,37,5,3,2,50,97,0.4,145.8,0.6,145.8,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00814,0.000321,0.111,0.00438,1,0.139,0.25,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2018-10-13,2018,1,2,286,240.87,0.68,3,Normal,37,5,3,2,50,97,0.4,143.9,0.6,143.9,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00798,0.000315,0.11,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2018-10-14,2018,1,2,287,238.96,0.68,3,Normal,37,5,3,2,50,97,0.41,142,0.59,142,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00782,0.000308,0.109,0.00431,1,0.134,0.243,0.0096,25.1,0.936,0.97,0.908,32.7,31.7,31.7,762
2018-10-15,2018,1,3,288,240.32,0.68,3,Normal,37,5,3,2,50,97,0.4,143.3,0.6,143.3,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00793,0.000313,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33,32.1,32.1,769
2018-10-16,2018,1,3,289,240.6,0.68,3,Normal,37,5,3,2,50,97,0.4,143.6,0.6,143.6,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.246,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2018-10-17,2018,1,3,290,238.14,0.69,3,Normal,37,5,3,2,50,97,0.41,141.1,0.59,141.1,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,757
2018-10-18,2018,1,3,291,235.68,0.69,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2018-10-19,2018,1,3,292,233.21,0.7,3,Normal,37,5,3,2,50,97,0.42,136.2,0.58,136.2,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000288,0.107,0.00421,1,0.126,0.233,0.00918,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
2018-10-20,2018,1,3,293,230.75,0.71,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2018-10-21,2018,1,3,294,229.39,0.71,2,Mod_Wet,41,6,4,3,56,110,0.48,119.4,0.52,119.4,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2018-10-22,2018,1,4,295,227.47,0.71,2,Mod_Wet,41,6,4,3,56,110,0.48,117.5,0.52,117.5,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.095,0.00573,0.000225,0.101,0.00396,1,0.101,0.202,0.00793,25.2,0.924,0.97,0.896,26.8,26,26,625
2018-10-23,2018,1,4,296,225.56,0.72,2,Mod_Wet,41,6,4,3,56,110,0.49,115.6,0.51,115.6,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0943,0.00557,0.000219,0.0999,0.00393,1,0.0985,0.198,0.0078,25.2,0.922,0.97,0.895,26.4,25.6,25.6,614
2018-10-24,2018,1,4,297,223.64,0.73,2,Mod_Wet,41,6,4,3,56,110,0.49,113.6,0.51,113.6,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0936,0.00541,0.000212,0.099,0.00389,1,0.0959,0.195,0.00766,25.3,0.921,0.97,0.893,25.9,25.1,25.1,604
2018-10-25,2018,1,4,298,221.73,0.73,2,Mod_Wet,41,6,4,3,56,110,0.5,111.7,0.5,111.7,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.093,0.00525,0.000206,0.0982,0.00386,1,0.0933,0.192,0.00752,25.3,0.919,0.97,0.892,25.5,24.7,24.7,593
2018-10-26,2018,1,4,299,219.82,0.74,2,Mod_Wet,41,6,4,3,56,110,0.5,109.8,0.5,109.8,0,0,0,0,-3,3,41,6,4,0,59,161,990,964.5,25.5,0.0923,0.00508,0.0002,0.0974,0.00382,1,0.0908,0.188,0.00738,25.3,0.918,0.97,0.891,25,24.3,24.3,582
2018-10-27,2018,1,4,300,217.9,0.75,2,Mod_Wet,41,6,4,3,56,110,0.51,107.9,0.49,107.9,0,0,0,0,-3,3,41,6,4,0,59,159,990,964.5,25.5,0.0916,0.00492,0.000193,0.0965,0.00379,1,0.0882,0.185,0.00725,25.3,0.917,0.97,0.889,24.5,23.8,23.8,572
2018-10-28,2018,1,4,301,215.99,0.75,2,Mod_Wet,41,6,4,3,56,110,0.51,106,0.49,106,0,0,0,0,-3,3,41,6,4,0,59,157,990,964.5,25.5,0.0909,0.00476,0.000187,0.0957,0.00375,1,0.0856,0.181,0.00711,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2018-10-29,2018,1,5,302,214.07,0.76,2,Mod_Wet,41,6,4,3,56,110,0.51,104.1,0.49,104.1,0,0,0,0,-3,3,41,6,4,0,59,155,990,964.5,25.5,0.0903,0.0046,0.00018,0.0949,0.00372,1,0.083,0.178,0.00697,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2018-10-30,2018,1,5,303,212.16,0.77,2,Mod_Wet,41,6,4,3,56,110,0.52,102.2,0.48,102.2,0,0,0,0,-3,3,41,6,4,0,59,153,990,964.5,25.5,0.0896,0.00443,0.000174,0.094,0.00368,1,0.0804,0.174,0.00683,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2018-10-31,2018,1,5,304,210.25,0.77,2,Mod_Wet,41,6,4,3,56,110,0.52,100.3,0.48,100.3,0,0,0,0,-3,3,41,6,4,0,59,151,990,964.5,25.5,0.0889,0.00427,0.000167,0.0932,0.00365,1,0.0778,0.171,0.0067,25.4,0.911,0.969,0.883,22.7,22,22,528
2018-11-01,2018,2,5,305,209.43,0.78,3,Normal,36,5,3,2,47,93,0.44,116.4,0.56,116.4,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0997,0.197,0.00773,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2018-11-02,2018,2,5,306,209.7,0.77,3,Normal,36,5,3,2,47,93,0.44,116.7,0.56,116.7,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0922,0.00567,0.000222,0.0979,0.00383,1,0.1,0.198,0.00775,25.3,0.923,0.97,0.895,26.8,26,26,623
2018-11-03,2018,2,5,307,211.61,0.77,3,Normal,36,5,3,2,47,93,0.44,118.6,0.56,118.6,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0988,0.00387,1,0.103,0.201,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2018-11-04,2018,2,5,308,214.62,0.76,3,Normal,36,5,3,2,47,93,0.43,121.6,0.57,121.6,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2018-11-05,2018,2,6,309,215.99,0.75,3,Normal,36,5,3,2,47,93,0.43,123,0.57,123,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.0062,0.000243,0.101,0.00395,1,0.109,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2018-11-06,2018,2,6,310,219,0.74,3,Normal,36,5,3,2,47,93,0.42,126,0.57,126,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00646,0.000253,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2018-11-07,2018,2,6,311,219.27,0.74,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2018-11-08,2018,2,6,312,221.18,0.73,3,Normal,36,5,3,2,47,93,0.42,128.2,0.58,128.2,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.218,0.00858,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2018-11-09,2018,2,6,313,224.19,0.73,3,Normal,36,5,3,2,47,93,0.41,131.2,0.58,131.2,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.0069,0.000271,0.104,0.0041,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2018-11-10,2018,2,6,314,223.37,0.73,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00683,0.000268,0.104,0.00408,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2018-11-11,2018,2,6,315,221.46,0.73,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0964,0.00667,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2018-11-12,2018,2,7,316,221.73,0.73,3,Normal,36,5,3,2,47,93,0.42,128.7,0.58,128.7,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.00669,0.000263,0.103,0.00405,1,0.116,0.219,0.00862,25.3,0.93,0.97,0.902,29.6,28.8,28.8,690
2018-11-13,2018,2,7,317,223.1,0.73,3,Normal,36,5,3,2,47,93,0.42,130.1,0.58,130.1,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000267,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2018-11-14,2018,2,7,318,222.28,0.73,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2018-11-15,2018,2,7,319,220.36,0.74,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.114,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.4,28.4,683
2018-11-16,2018,2,7,320,218.45,0.74,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.00641,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,672
2018-11-17,2018,2,7,321,219.82,0.74,3,Normal,36,5,3,2,47,93,0.42,126.8,0.58,126.8,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00653,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2018-11-18,2018,2,7,322,220.09,0.74,3,Normal,36,5,3,2,47,93,0.42,127.1,0.58,127.1,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,681
2018-11-19,2018,2,8,323,218.72,0.74,3,Normal,36,5,3,2,47,93,0.42,125.7,0.57,125.7,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2018-11-20,2018,2,8,324,218.45,0.74,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.00641,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,672
2018-11-21,2018,2,8,325,218.72,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.7,0.69,151.7,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2018-11-22,2018,2,8,326,219,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,152,0.69,152,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00867,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2018-11-23,2018,2,8,327,218.18,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.0086,0.000337,0.11,0.00431,1,0.147,0.256,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2018-11-24,2018,2,8,328,221.18,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.2,0.7,154.2,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00886,0.000348,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.8,34.8,834
2018-11-25,2018,2,8,329,222.55,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00897,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2018-11-26,2018,2,9,330,223.92,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.9,0.7,156.9,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00441,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2018-11-27,2018,2,9,331,225.29,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,158.3,0.7,158.3,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.0092,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2018-11-28,2018,2,9,332,226.65,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,159.7,0.7,159.7,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00932,0.000366,0.114,0.00446,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,864
2018-11-29,2018,2,9,333,228.02,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,161,0.71,161,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00944,0.000371,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2018-11-30,2018,2,9,334,227.2,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,160.2,0.7,160.2,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00937,0.000368,0.114,0.00447,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2018-12-01,2018,3,9,335,230.21,0.71,5,Dry,26,4,3,2,24,59,0.26,171.2,0.74,171.2,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,934
2018-12-02,2018,3,9,336,231.57,0.7,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2018-12-03,2018,3,10,337,231.85,0.7,5,Dry,26,4,3,2,24,59,0.25,172.8,0.75,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2018-12-04,2018,3,10,338,234.86,0.69,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2018-12-05,2018,3,10,339,236.77,0.69,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.6,40.6,973
2018-12-06,2018,3,10,340,238.68,0.69,5,Dry,26,4,3,2,24,59,0.25,179.7,0.75,179.7,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.00479,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41,41,985
2018-12-07,2018,3,10,341,241.69,0.68,5,Dry,26,4,3,2,24,59,0.24,182.7,0.76,182.7,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2018-12-08,2018,3,10,342,244.7,0.67,5,Dry,26,4,3,2,24,59,0.24,185.7,0.76,185.7,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2018-12-09,2018,3,10,343,245.52,0.67,5,Dry,26,4,3,2,24,59,0.24,186.5,0.76,186.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2018-12-10,2018,3,11,344,244.15,0.67,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1010
2018-12-11,2018,3,11,345,242.79,0.68,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
2018-12-12,2018,3,11,346,241.42,0.68,5,Dry,26,4,3,2,24,59,0.24,182.4,0.76,182.4,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00484,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2018-12-13,2018,3,11,347,238.41,0.69,5,Dry,26,4,3,2,24,59,0.25,179.4,0.75,179.4,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000434,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,983
2018-12-14,2018,3,11,348,237.04,0.69,5,Dry,26,4,3,2,24,59,0.25,178,0.75,178,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2018-12-15,2018,3,11,349,237.32,0.69,5,Dry,26,4,3,2,24,59,0.25,178.3,0.75,178.3,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2018-12-16,2018,3,11,350,238.14,0.69,5,Dry,26,4,3,2,24,59,0.25,179.1,0.75,179.1,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,982
2018-12-17,2018,3,12,351,236.22,0.69,5,Dry,26,4,3,2,24,59,0.25,177.2,0.75,177.2,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2018-12-18,2018,3,12,352,234.86,0.69,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2018-12-19,2018,3,12,353,233.49,0.7,5,Dry,26,4,3,2,24,59,0.25,174.5,0.75,174.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.7,39.7,39.7,954
2018-12-20,2018,3,12,354,235.4,0.69,5,Dry,26,4,3,2,24,59,0.25,176.4,0.75,176.4,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.181,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,965
2018-12-21,2018,3,12,355,236.77,0.69,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.6,40.6,973
2018-12-22,2018,3,12,356,237.04,0.69,5,Dry,26,4,3,2,24,59,0.25,178,0.75,178,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2018-12-23,2018,3,12,357,238.41,0.69,5,Dry,26,4,3,2,24,59,0.25,179.4,0.75,179.4,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000434,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,983
2018-12-24,2018,3,13,358,238.14,0.69,5,Dry,26,4,3,2,24,59,0.25,179.1,0.75,179.1,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,982
2018-12-25,2018,3,13,359,237.86,0.69,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2018-12-26,2018,3,13,360,240.87,0.68,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.5,41.5,997
2018-12-27,2018,3,13,361,241.69,0.68,5,Dry,26,4,3,2,24,59,0.24,182.7,0.76,182.7,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2018-12-28,2018,3,13,362,242.51,0.68,5,Dry,26,4,3,2,24,59,0.24,183.5,0.76,183.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0113,0.000448,0.123,0.00486,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2018-12-29,2018,3,13,363,245.52,0.67,5,Dry,26,4,3,2,24,59,0.24,186.5,0.76,186.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2018-12-30,2018,3,13,364,247.98,0.67,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2018-12-31,2018,3,14,365,249.35,0.66,5,Dry,26,4,3,2,24,59,0.24,190.3,0.76,190.3,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2019-01-01,2018,4,14,1,249.07,0.66,5,Dry,29,5,4,2,33,73,0.29,176.1,0.71,176.1,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,960
2019-01-02,2018,4,14,2,248.8,0.66,5,Dry,29,5,4,2,33,73,0.29,175.8,0.71,175.8,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2019-01-03,2018,4,14,3,251.81,0.66,5,Dry,29,5,4,2,33,73,0.29,178.8,0.71,178.8,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
2019-01-04,2018,4,14,4,254.27,0.65,5,Dry,29,5,4,2,33,73,0.29,181.3,0.71,181.3,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2019-01-05,2018,4,14,5,256.73,0.65,5,Dry,29,5,4,2,33,73,0.28,183.7,0.72,183.7,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2019-01-06,2018,4,14,6,257,0.65,5,Dry,29,5,4,2,33,73,0.28,184,0.72,184,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2019-01-07,2018,4,15,7,257.82,0.65,5,Dry,29,5,4,2,33,73,0.28,184.8,0.72,184.8,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2019-01-08,2018,4,15,8,260.83,0.64,5,Dry,29,5,4,2,33,73,0.28,187.8,0.72,187.8,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2019-01-09,2018,4,15,9,261.11,0.64,5,Dry,29,5,4,2,33,73,0.28,188.1,0.72,188.1,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000465,0.127,0.00503,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.7,42.9,42.9,1030
2019-01-10,2018,4,15,10,259.19,0.65,5,Dry,29,5,4,2,33,73,0.28,186.2,0.72,186.2,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2019-01-11,2018,4,15,11,259.46,0.64,5,Dry,29,5,4,2,33,73,0.28,186.5,0.72,186.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2019-01-12,2018,4,15,12,263.02,0.64,5,Dry,29,5,4,2,33,73,0.28,190,0.72,190,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00507,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2019-01-13,2018,4,15,13,266.57,0.63,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2019-01-14,2018,4,16,14,270.13,0.62,5,Dry,29,5,4,2,33,73,0.27,197.1,0.73,197.1,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2019-01-15,2018,4,16,15,272.04,0.62,5,Dry,29,5,4,2,33,73,0.27,199,0.73,199,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
