date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-01-16,2018,4,16,16,271.22,0.62,5,Dry,29,5,4,2,33,73,0.27,198.2,0.73,198.2,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.131,0.00522,1,0.21,0.342,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2019-01-17,2018,4,16,17,272.59,0.62,5,Dry,29,5,4,2,33,73,0.27,199.6,0.73,199.6,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.955,0.98,0.935,46.5,45.5,45.5,1090
2019-01-18,2018,4,16,18,275.6,0.62,5,Dry,29,5,4,2,33,73,0.27,202.6,0.73,202.6,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2019-01-19,2018,4,16,19,275.87,0.62,5,Dry,29,5,4,2,33,73,0.27,202.9,0.73,202.9,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2019-01-20,2018,4,16,20,278.88,0.61,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2019-01-21,2018,4,17,21,285.17,0.6,5,Dry,29,5,4,2,33,73,0.26,212.2,0.74,212.2,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2019-01-22,2018,4,17,22,289.82,0.59,5,Dry,29,5,4,2,33,73,0.25,216.8,0.75,216.8,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2019-01-23,2018,4,17,23,292.82,0.59,5,Dry,29,5,4,2,33,73,0.25,219.8,0.75,219.8,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2019-01-24,2018,4,17,24,296.93,0.58,5,Dry,29,5,4,2,33,73,0.25,223.9,0.75,223.9,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00568,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2019-01-25,2018,4,17,25,301.57,0.58,5,Dry,29,5,4,2,33,73,0.24,228.6,0.76,228.6,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0968,0.242,0.00963,24.9,0.923,0.97,0.895,25.7,24.9,49.8,1200
2019-01-26,2018,4,17,26,306.22,0.57,5,Dry,29,5,4,2,33,73,0.24,233.2,0.76,233.2,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.0999,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2019-01-27,2018,4,17,27,313.61,0.56,5,Dry,29,5,4,2,33,73,0.23,240.6,0.77,240.6,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.3,52.5,1260
2019-01-28,2018,4,18,28,322.63,0.55,5,Dry,29,5,4,2,33,73,0.23,249.6,0.77,249.6,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2019-01-29,2018,4,18,29,332.75,0.54,5,Dry,29,5,4,2,33,73,0.22,259.8,0.78,259.8,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000866,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2019-01-30,2018,4,18,30,343.41,0.53,5,Dry,29,5,4,2,33,73,0.21,270.4,0.79,270.4,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59.1,1420
2019-01-31,2018,4,18,31,351.34,0.52,5,Dry,29,5,4,2,33,73,0.21,278.3,0.79,278.3,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2019-02-01,2018,5,18,32,358.18,0.51,5,Dry,31,6,4,3,41,85,0.24,273.2,0.76,273.2,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0279,0.00113,0.174,0.00703,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.7,29.8,59.5,1430
2019-02-02,2018,5,18,33,367.75,0.5,5,Dry,31,6,4,3,41,85,0.23,282.8,0.77,282.8,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0325,0.00131,0.182,0.00736,2,0.133,0.316,0.0127,24.4,0.937,0.97,0.908,31.7,30.8,61.6,1480
2019-02-03,2018,5,18,34,377.32,0.49,5,Dry,31,6,4,3,41,85,0.23,292.3,0.78,292.3,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.037,0.0015,0.19,0.00769,2,0.14,0.33,0.0134,24.4,0.939,0.97,0.91,32.8,31.8,63.6,1530
2019-02-04,2018,5,19,35,386.89,0.48,5,Dry,31,6,4,3,41,85,0.22,301.9,0.78,301.9,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0415,0.00168,0.198,0.00803,2,0.146,0.344,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.7,1580
2019-02-05,2018,5,19,36,397.55,0.47,5,Dry,31,6,4,3,41,85,0.21,312.6,0.79,312.6,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0465,0.00189,0.207,0.0084,2,0.153,0.36,0.0146,24.3,0.942,0.97,0.914,35,34,68,1630
2019-02-06,2018,5,19,37,407.12,0.47,5,Dry,31,6,4,3,41,85,0.21,322.1,0.79,322.1,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.051,0.00208,0.215,0.00874,2,0.16,0.375,0.0152,24.2,0.944,0.97,0.916,36.1,35,70,1680
2019-02-07,2018,5,19,38,415.6,0.46,5,Dry,31,6,4,3,41,85,0.2,330.6,0.8,330.6,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.055,0.00224,0.222,0.00904,2,0.166,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
2019-02-08,2018,5,19,39,422.43,0.45,5,Dry,31,6,4,3,41,85,0.2,337.4,0.8,337.4,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00928,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.7,36.7,73.3,1760
2019-02-09,2018,5,19,40,430.36,0.45,5,Dry,31,6,4,3,41,85,0.2,345.4,0.8,345.4,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.062,0.00253,0.234,0.00956,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.6,37.6,75.1,1800
2019-02-10,2018,5,19,41,442.12,0.44,5,Dry,31,6,4,3,41,85,0.19,357.1,0.81,357.1,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2019-02-11,2018,5,20,42,452.24,0.43,5,Dry,31,6,4,3,41,85,0.19,367.2,0.81,367.2,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0723,0.00297,0.252,0.0103,2,0.19,0.442,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.1,1920
2019-02-12,2018,5,20,43,462.36,0.42,5,Dry,31,6,4,3,41,85,0.18,377.4,0.82,377.4,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0771,0.00317,0.26,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2019-02-13,2018,5,20,44,475.21,0.41,5,Dry,31,6,4,3,41,85,0.18,390.2,0.82,390.2,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2019-02-14,2018,5,20,45,485.87,0.41,5,Dry,31,6,4,3,41,85,0.17,400.9,0.82,400.9,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.191,0.0882,0.00364,0.28,0.0116,2,0.213,0.493,0.0204,23.7,0.955,0.98,0.936,44.5,43.6,87.3,2090
2019-02-15,2018,5,20,46,497.63,0.4,5,Dry,31,6,4,3,41,85,0.17,412.6,0.83,412.6,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0938,0.00388,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2019-02-16,2018,5,20,47,508.84,0.39,5,Dry,31,6,4,3,41,85,0.17,423.8,0.83,423.8,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0991,0.00411,0.299,0.0124,2,0.229,0.527,0.0219,23.6,0.957,0.98,0.937,46.9,45.9,91.9,2210
2019-02-17,2018,5,20,48,517.86,0.39,5,Dry,31,6,4,3,41,85,0.16,432.9,0.84,432.9,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.8,93.7,2250
2019-02-18,2018,5,21,49,531.26,0.38,5,Dry,31,6,4,3,41,85,0.16,446.3,0.84,446.3,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.3,2310
2019-02-19,2018,5,21,50,546.3,0.37,5,Dry,31,6,4,3,41,85,0.16,461.3,0.84,461.3,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.583,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2019-02-20,2018,5,21,51,557.51,0.36,5,Dry,31,6,4,3,41,85,0.15,472.5,0.85,472.5,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.218,0.122,0.00511,0.34,0.0142,2,0.261,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2019-02-21,2018,5,21,52,568.18,0.36,5,Dry,31,6,4,3,41,85,0.15,483.2,0.85,483.2,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00533,0.351,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-02-22,2018,5,21,53,581.03,0.35,5,Dry,31,6,4,3,41,85,0.15,496,0.85,496,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.0056,0.365,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2019-02-23,2018,5,21,54,592.79,0.34,5,Dry,31,6,4,3,41,85,0.14,507.8,0.86,507.8,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.00591,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.4,35.3,106,2550
2019-02-24,2018,5,21,55,601.26,0.34,5,Dry,31,6,4,3,41,85,0.14,516.3,0.86,516.3,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00616,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2019-02-25,2018,5,22,56,608.1,0.34,5,Dry,31,6,4,3,41,85,0.14,523.1,0.86,523.1,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00636,0.398,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2019-02-26,2018,5,22,57,613.84,0.33,5,Dry,31,6,4,3,41,85,0.14,528.8,0.86,528.8,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00652,0.405,0.0171,3,0.18,0.585,0.0247,23.1,0.949,0.971,0.922,37.8,36.8,110,2650
2019-02-27,2018,5,22,58,619.58,0.33,5,Dry,31,6,4,3,41,85,0.14,534.6,0.86,534.6,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.00669,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.1,111,2670
2019-02-28,2018,5,22,59,625.32,0.33,5,Dry,31,6,4,3,41,85,0.14,540.3,0.86,540.3,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00686,0.419,0.0177,3,0.186,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
2019-03-01,2018,6,22,60,632.71,0.32,5,Dry,36,8,6,4,53,107,0.17,525.7,0.83,525.7,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00646,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2019-03-02,2018,6,22,61,638.45,0.32,5,Dry,36,8,6,4,53,107,0.17,531.5,0.83,531.5,0,0,0,0,-4,4,36,8,6,0,57,581,990,966.5,23.5,0.257,0.156,0.00663,0.413,0.0175,3,0.182,0.595,0.0253,23,0.949,0.971,0.922,37.9,36.8,110,2650
2019-03-03,2018,6,22,62,645.83,0.32,5,Dry,36,8,6,4,53,107,0.17,538.8,0.83,538.8,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00684,0.422,0.0179,3,0.185,0.607,0.0258,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2019-03-04,2018,6,23,63,652.67,0.31,5,Dry,36,8,6,4,53,107,0.16,545.7,0.84,545.7,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00705,0.431,0.0183,3,0.188,0.619,0.0263,22.9,0.95,0.973,0.925,38.8,37.7,113,2720
2019-03-05,2018,6,23,64,661.69,0.31,5,Dry,36,8,6,4,53,107,0.16,554.7,0.84,554.7,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00731,0.442,0.0188,3,0.192,0.634,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2019-03-06,2018,6,23,65,670.17,0.3,5,Dry,36,8,6,4,53,107,0.16,563.2,0.84,563.2,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00757,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2019-03-07,2018,6,23,66,674.82,0.3,5,Dry,36,8,6,4,53,107,0.16,567.8,0.84,567.8,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.18,0.00771,0.458,0.0196,3,0.198,0.656,0.028,22.7,0.952,0.976,0.93,40.2,39.2,118,2830
2019-03-08,2018,6,23,67,683.29,0.3,5,Dry,36,8,6,4,53,107,0.16,576.3,0.84,576.3,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00796,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2019-03-09,2018,6,23,68,689.04,0.29,5,Dry,36,8,6,4,53,107,0.15,582,0.84,582,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00813,0.476,0.0204,3,0.204,0.68,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2900
2019-03-10,2018,6,23,69,690.95,0.29,5,Dry,36,8,6,4,53,107,0.15,584,0.84,584,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00819,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2019-03-11,2018,6,24,70,695.05,0.29,5,Dry,36,8,6,4,53,107,0.15,588,0.85,588,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00831,0.483,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2019-03-12,2018,6,24,71,698.61,0.29,5,Dry,36,8,6,4,53,107,0.15,591.6,0.85,591.6,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.196,0.00842,0.487,0.0209,3,0.209,0.696,0.0299,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
2019-03-13,2018,6,24,72,697.79,0.29,5,Dry,36,8,6,4,53,107,0.15,590.8,0.85,590.8,0,0,0,0,-4,4,36,8,6,0,57,641,990,966.7,23.3,0.291,0.196,0.00839,0.486,0.0209,3,0.208,0.695,0.0298,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
2019-03-14,2018,6,24,73,693.68,0.29,5,Dry,36,8,6,4,53,107,0.15,586.7,0.85,586.7,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.288,0.193,0.00827,0.481,0.0206,3,0.207,0.688,0.0295,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2019-03-15,2018,6,24,74,690.13,0.29,5,Dry,36,8,6,4,53,107,0.15,583.1,0.84,583.1,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.191,0.00816,0.477,0.0204,3,0.205,0.682,0.0292,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2019-03-16,2018,6,24,75,684.93,0.3,5,Dry,36,8,6,4,53,107,0.16,577.9,0.84,577.9,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.283,0.187,0.00801,0.47,0.0201,3,0.203,0.673,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2880
2019-03-17,2018,6,24,76,682.47,0.3,5,Dry,36,8,6,4,53,107,0.16,575.5,0.84,575.5,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00793,0.467,0.02,3,0.201,0.669,0.0286,22.7,0.953,0.977,0.931,40.7,39.8,119,2860
2019-03-18,2018,6,25,77,680.01,0.3,5,Dry,36,8,6,4,53,107,0.16,573,0.84,573,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.281,0.184,0.00786,0.464,0.0199,3,0.2,0.665,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2019-03-19,2018,6,25,78,673.72,0.3,5,Dry,36,8,6,4,53,107,0.16,566.7,0.84,566.7,0,0,0,0,-4,4,36,8,6,0,57,617,990,966.6,23.4,0.277,0.18,0.00767,0.457,0.0195,3,0.198,0.654,0.0279,22.8,0.952,0.976,0.929,40.1,39.2,118,2820
2019-03-20,2018,6,25,79,666.34,0.31,5,Dry,36,8,6,4,53,107,0.16,559.3,0.84,559.3,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.175,0.00745,0.447,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2780
2019-03-21,2018,6,25,80,657.86,0.31,5,Dry,36,8,6,4,53,107,0.16,550.9,0.84,550.9,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.0072,0.437,0.0186,3,0.19,0.627,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2019-03-22,2018,6,25,81,649.93,0.31,5,Dry,36,8,6,4,53,107,0.17,542.9,0.83,542.9,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.263,0.164,0.00696,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.925,38.6,37.6,113,2700
2019-03-23,2018,6,25,82,642,0.32,5,Dry,36,8,6,4,53,107,0.17,535,0.83,535,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.158,0.00673,0.417,0.0177,3,0.183,0.601,0.0255,22.9,0.95,0.972,0.923,38.1,37,111,2660
2019-03-24,2018,6,25,83,635.17,0.32,5,Dry,36,8,6,4,53,107,0.17,528.2,0.83,528.2,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00653,0.409,0.0174,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
2019-03-25,2018,6,26,84,627.79,0.33,5,Dry,36,8,6,4,53,107,0.17,520.8,0.83,520.8,0,0,0,0,-4,4,36,8,6,0,57,571,990,966.4,23.6,0.251,0.149,0.00631,0.4,0.0169,3,0.177,0.577,0.0244,23,0.948,0.97,0.92,37.2,36,108,2590
2019-03-26,2018,6,26,85,622.04,0.33,5,Dry,36,8,6,4,53,107,0.17,515,0.83,515,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.248,0.145,0.00614,0.393,0.0166,3,0.174,0.567,0.024,23,0.948,0.97,0.919,36.8,35.7,107,2570
2019-03-27,2018,6,26,86,617.39,0.33,5,Dry,36,8,6,4,53,107,0.17,510.4,0.83,510.4,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.142,0.00601,0.387,0.0164,3,0.172,0.559,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2019-03-28,2018,6,26,87,613.84,0.33,5,Dry,36,8,6,4,53,107,0.17,506.8,0.83,506.8,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.0059,0.383,0.0162,3,0.171,0.553,0.0234,23.1,0.947,0.97,0.919,36.2,35.1,105,2530
2019-03-29,2018,6,26,88,611.38,0.33,5,Dry,36,8,6,4,53,107,0.17,504.4,0.82,504.4,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.242,0.138,0.00583,0.379,0.016,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,36.1,35,105,2520
2019-03-30,2018,6,26,89,610.01,0.34,5,Dry,36,8,6,4,53,107,0.17,503,0.82,503,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00579,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2019-03-31,2018,6,26,90,609.74,0.34,5,Dry,36,8,6,4,53,107,0.17,502.7,0.82,502.7,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00578,0.377,0.016,3,0.169,0.546,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2019-04-01,2018,7,27,91,610.56,0.34,5,Dry,40,10,8,5,62,125,0.2,485.6,0.8,485.6,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.235,0.128,0.00542,0.364,0.0154,2,0.27,0.634,0.0268,23,0.956,0.98,0.937,52.4,48.2,96.4,2310
2019-04-02,2018,7,27,92,610.83,0.34,5,Dry,40,10,8,5,62,125,0.2,485.8,0.8,485.8,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.236,0.128,0.00542,0.364,0.0154,2,0.27,0.634,0.0268,23,0.956,0.98,0.937,52.4,48.2,96.4,2310
2019-04-03,2018,7,27,93,612.75,0.33,5,Dry,40,10,8,5,62,125,0.2,487.8,0.8,487.8,0,0,0,0,-5,5,40,10,8,0,67,546,990,966.4,23.6,0.237,0.129,0.00546,0.366,0.0155,2,0.272,0.638,0.027,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-04-04,2018,7,27,94,613.02,0.33,5,Dry,40,10,8,5,62,125,0.2,488,0.8,488,0,0,0,0,-5,5,40,10,8,0,67,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.272,0.638,0.027,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-04-05,2018,7,27,95,613.84,0.33,5,Dry,40,10,8,5,62,125,0.2,488.8,0.8,488.8,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.237,0.13,0.00549,0.367,0.0155,3,0.162,0.529,0.0224,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2019-04-06,2018,7,27,96,617.39,0.33,5,Dry,40,10,8,5,62,125,0.2,492.4,0.8,492.4,0,0,0,0,-5,5,40,10,8,0,67,550,990,966.4,23.6,0.239,0.131,0.00556,0.371,0.0157,3,0.164,0.535,0.0226,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2019-04-07,2018,7,27,97,624.23,0.33,5,Dry,40,10,8,5,62,125,0.2,499.2,0.8,499.2,0,0,0,0,-5,5,40,10,8,0,67,557,990,966.4,23.6,0.243,0.135,0.0057,0.378,0.016,3,0.167,0.545,0.0231,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2019-04-08,2018,7,28,98,627.79,0.33,5,Dry,40,10,8,5,62,125,0.2,502.8,0.8,502.8,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.0058,0.382,0.0162,3,0.169,0.551,0.0234,23,0.947,0.97,0.918,35.8,34.8,104,2500
2019-04-09,2018,7,28,99,629.15,0.33,5,Dry,40,10,8,5,62,125,0.2,504.1,0.8,504.1,0,0,0,0,-5,5,40,10,8,0,67,562,990,966.4,23.6,0.246,0.138,0.00584,0.384,0.0163,3,0.169,0.553,0.0235,23,0.947,0.97,0.918,35.9,34.9,105,2510
2019-04-10,2018,7,28,100,632.71,0.32,5,Dry,40,10,8,5,62,125,0.2,507.7,0.8,507.7,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
2019-04-11,2018,7,28,101,636.81,0.32,5,Dry,40,10,8,5,62,125,0.2,511.8,0.8,511.8,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.25,0.143,0.00607,0.393,0.0167,3,0.173,0.566,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
2019-04-12,2018,7,28,102,635.99,0.32,5,Dry,40,10,8,5,62,125,0.2,511,0.8,511,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.142,0.00604,0.392,0.0167,3,0.172,0.565,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
2019-04-13,2018,7,28,103,634.07,0.32,5,Dry,40,10,8,5,62,125,0.2,509.1,0.8,509.1,0,0,0,0,-5,5,40,10,8,0,67,567,990,966.4,23.6,0.249,0.141,0.00599,0.39,0.0165,3,0.172,0.561,0.0238,23,0.947,0.97,0.919,36.3,35.2,106,2530
2019-04-14,2018,7,28,104,632.71,0.32,5,Dry,40,10,8,5,62,125,0.2,507.7,0.8,507.7,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
2019-04-15,2018,7,29,105,629.7,0.32,5,Dry,40,10,8,5,62,125,0.2,504.7,0.8,504.7,0,0,0,0,-5,5,40,10,8,0,67,563,990,966.4,23.6,0.246,0.138,0.00586,0.384,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36,34.9,105,2510
2019-04-16,2018,7,29,106,630.52,0.32,5,Dry,40,10,8,5,62,125,0.2,505.5,0.8,505.5,0,0,0,0,-5,5,40,10,8,0,67,564,990,966.4,23.6,0.247,0.139,0.00588,0.385,0.0163,3,0.17,0.555,0.0236,23,0.947,0.97,0.918,36,34.9,105,2520
2019-04-17,2018,7,29,107,632.98,0.32,5,Dry,40,10,8,5,62,125,0.2,508,0.8,508,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.56,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
2019-04-18,2018,7,29,108,632.71,0.32,5,Dry,40,10,8,5,62,125,0.2,507.7,0.8,507.7,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
2019-04-19,2018,7,29,109,627.51,0.33,5,Dry,40,10,8,5,62,125,0.2,502.5,0.8,502.5,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.00579,0.382,0.0162,3,0.169,0.55,0.0233,23,0.947,0.97,0.918,35.8,34.7,104,2500
2019-04-20,2018,7,29,110,622.86,0.33,5,Dry,40,10,8,5,62,125,0.2,497.9,0.8,497.9,0,0,0,0,-5,5,40,10,8,0,67,556,990,966.4,23.6,0.242,0.134,0.00568,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2019-04-21,2018,7,29,111,617.67,0.33,5,Dry,40,10,8,5,62,125,0.2,492.7,0.8,492.7,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.239,0.132,0.00557,0.371,0.0157,3,0.164,0.535,0.0226,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
2019-04-22,2018,7,30,112,613.57,0.33,5,Dry,40,10,8,5,62,125,0.2,488.6,0.8,488.6,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.237,0.13,0.00548,0.367,0.0155,2,0.272,0.639,0.027,23,0.956,0.98,0.937,52.7,48.2,96.4,2310
2019-04-23,2018,7,30,113,610.01,0.34,5,Dry,40,10,8,5,62,125,0.2,485,0.8,485,0,0,0,0,-5,5,40,10,8,0,67,543,990,966.3,23.7,0.235,0.128,0.00541,0.363,0.0153,2,0.27,0.633,0.0268,23,0.956,0.98,0.937,52.4,48.2,96.4,2310
2019-04-24,2018,7,30,114,603.18,0.34,5,Dry,40,10,8,5,62,125,0.21,478.2,0.79,478.2,0,0,0,0,-5,5,40,10,8,0,67,536,990,966.3,23.7,0.231,0.125,0.00526,0.356,0.015,2,0.265,0.621,0.0262,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2019-04-25,2018,7,30,115,596.34,0.34,5,Dry,40,10,8,5,62,125,0.21,471.3,0.79,471.3,0,0,0,0,-5,5,40,10,8,0,67,529,990,966.3,23.7,0.227,0.121,0.00512,0.349,0.0147,2,0.261,0.609,0.0257,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2019-04-26,2018,7,30,116,589.5,0.35,5,Dry,40,10,8,5,62,125,0.21,464.5,0.79,464.5,0,0,0,0,-5,5,40,10,8,0,67,523,990,966.3,23.7,0.223,0.118,0.00498,0.342,0.0144,2,0.256,0.598,0.0252,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-04-27,2018,7,30,117,582.67,0.35,5,Dry,40,10,8,5,62,125,0.21,457.7,0.79,457.7,0,0,0,0,-5,5,40,10,8,0,67,516,990,966.2,23.8,0.22,0.115,0.00484,0.335,0.0141,2,0.251,0.586,0.0246,23.2,0.958,0.98,0.938,49.8,48.2,96.4,2310
2019-04-28,2018,7,30,118,575.29,0.35,5,Dry,40,10,8,5,62,125,0.22,450.3,0.78,450.3,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.112,0.00468,0.327,0.0137,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2019-04-29,2018,7,31,119,567.9,0.36,5,Dry,40,10,8,5,62,125,0.22,442.9,0.78,442.9,0,0,0,0,-5,5,40,10,8,0,67,501,990,966.2,23.8,0.212,0.108,0.00453,0.32,0.0134,2,0.241,0.562,0.0236,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2019-04-30,2018,7,31,120,560.52,0.36,5,Dry,40,10,8,5,62,125,0.22,435.5,0.78,435.5,0,0,0,0,-5,5,40,10,8,0,67,494,990,966.1,23.9,0.21,0.105,0.00438,0.314,0.0132,2,0.236,0.551,0.0231,23.3,0.957,0.98,0.938,47.7,46.7,93.5,2240
2019-05-01,2018,8,31,121,553.14,0.37,5,Dry,42,9,8,6,82,147,0.27,406.1,0.73,406.1,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.2,0.0907,0.00379,0.29,0.0121,2,0.217,0.507,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.3,2090
2019-05-02,2018,8,31,122,547.39,0.37,5,Dry,42,9,8,6,82,147,0.27,400.4,0.73,400.4,0,0,0,0,-6,6,42,9,8,0,88,459,990,966.1,23.9,0.198,0.088,0.00368,0.286,0.0119,2,0.213,0.498,0.0208,23.4,0.955,0.98,0.936,43.9,43.1,86.1,2070
2019-05-03,2018,8,31,123,541.11,0.37,5,Dry,42,9,8,6,82,147,0.27,394.1,0.73,394.1,0,0,0,0,-6,6,42,9,8,0,88,453,990,966,24,0.195,0.085,0.00355,0.28,0.0117,2,0.209,0.489,0.0204,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2040
2019-05-04,2018,8,31,124,534.82,0.38,5,Dry,42,9,8,6,82,147,0.28,387.8,0.72,387.8,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.0821,0.00342,0.275,0.0115,2,0.204,0.48,0.02,23.5,0.953,0.98,0.934,42.6,41.8,83.6,2010
2019-05-05,2018,8,31,125,528.53,0.38,5,Dry,42,9,8,6,82,147,0.28,381.5,0.72,381.5,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0791,0.00329,0.27,0.0112,2,0.2,0.47,0.0196,23.6,0.953,0.98,0.934,42,41.1,82.3,1970
2019-05-06,2018,8,32,126,522.79,0.38,5,Dry,42,9,8,6,82,147,0.28,375.8,0.72,375.8,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0764,0.00318,0.265,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.4,40.5,81,1940
2019-05-07,2018,8,32,127,518.14,0.39,5,Dry,42,9,8,6,82,147,0.28,371.1,0.72,371.1,0,0,0,0,-6,6,42,9,8,0,88,430,990,965.9,24.1,0.187,0.0742,0.00308,0.262,0.0109,2,0.193,0.455,0.0189,23.6,0.951,0.978,0.93,40.9,40,80,1920
2019-05-08,2018,8,32,128,511.85,0.39,5,Dry,42,9,8,6,82,147,0.29,364.9,0.71,364.9,0,0,0,0,-6,6,42,9,8,0,88,424,990,965.9,24.1,0.185,0.0712,0.00296,0.256,0.0106,2,0.189,0.445,0.0185,23.7,0.95,0.976,0.928,40.2,39.3,78.5,1890
2019-05-09,2018,8,32,129,506.11,0.39,5,Dry,42,9,8,6,82,147,0.29,359.1,0.71,359.1,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0685,0.00284,0.252,0.0104,2,0.185,0.436,0.0181,23.7,0.95,0.975,0.926,39.6,38.6,77.3,1850
2019-05-10,2018,8,32,130,500.36,0.4,5,Dry,42,9,8,6,82,147,0.29,353.4,0.71,353.4,0,0,0,0,-6,6,42,9,8,0,88,412,990,965.9,24.1,0.181,0.0658,0.00272,0.247,0.0102,2,0.181,0.428,0.0177,23.7,0.949,0.974,0.924,39,38,76,1820
2019-05-11,2018,8,32,131,494.62,0.4,5,Dry,42,9,8,6,82,147,0.3,347.6,0.7,347.6,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0631,0.00261,0.242,0.01,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.4,37.3,74.7,1790
2019-05-12,2018,8,32,132,488.33,0.4,5,Dry,42,9,8,6,82,147,0.3,341.3,0.7,341.3,0,0,0,0,-6,6,42,9,8,0,88,400,990,965.8,24.2,0.177,0.0601,0.00248,0.237,0.00979,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.7,36.6,73.3,1760
2019-05-13,2018,8,33,133,482.04,0.41,5,Dry,42,9,8,6,82,147,0.3,335,0.69,335,0,0,0,0,-6,6,42,9,8,0,88,394,990,965.8,24.2,0.175,0.0571,0.00236,0.232,0.00956,2,0.169,0.4,0.0165,23.8,0.946,0.97,0.918,37,35.9,71.9,1720
2019-05-14,2018,8,33,134,475.75,0.41,5,Dry,42,9,8,6,82,147,0.31,328.8,0.69,328.8,0,0,0,0,-6,6,42,9,8,0,88,388,990,965.7,24.3,0.172,0.0542,0.00223,0.227,0.00934,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2019-05-15,2018,8,33,135,469.46,0.42,5,Dry,42,9,8,6,82,147,0.31,322.5,0.69,322.5,0,0,0,0,-6,6,42,9,8,0,88,381,990,965.7,24.3,0.17,0.0512,0.00211,0.221,0.00911,2,0.16,0.382,0.0157,23.9,0.944,0.97,0.916,35.7,34.6,69.2,1660
2019-05-16,2018,8,33,136,463.18,0.42,5,Dry,42,9,8,6,82,147,0.32,316.2,0.68,316.2,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0482,0.00198,0.216,0.00889,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,34,67.9,1630
2019-05-17,2018,8,33,137,456.89,0.43,5,Dry,42,9,8,6,82,147,0.32,309.9,0.68,309.9,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0453,0.00186,0.211,0.00867,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2019-05-18,2018,8,33,138,450.6,0.43,5,Dry,42,9,8,6,82,147,0.33,303.6,0.67,303.6,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.164,0.0423,0.00174,0.206,0.00844,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.7,32.7,65.3,1570
2019-05-19,2018,8,33,139,444.31,0.44,5,Dry,42,9,8,6,82,147,0.33,297.3,0.67,297.3,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.0393,0.00161,0.201,0.00822,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64,1540
2019-05-20,2018,8,34,140,438.02,0.44,5,Dry,42,9,8,6,82,147,0.34,291,0.66,291,0,0,0,0,-6,6,42,9,8,0,88,350,990,965.6,24.4,0.159,0.0364,0.00149,0.195,0.008,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
2019-05-21,2018,8,34,141,431.73,0.45,5,Dry,42,9,8,6,82,147,0.34,284.7,0.66,284.7,0,0,0,0,-6,6,42,9,8,0,88,344,990,965.5,24.5,0.157,0.0334,0.00137,0.19,0.00778,2,0.135,0.325,0.0133,24.1,0.937,0.97,0.909,31.6,30.6,61.3,1470
2019-05-22,2018,8,34,142,425.44,0.45,5,Dry,42,9,8,6,82,147,0.35,278.4,0.65,278.4,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.155,0.0304,0.00124,0.185,0.00756,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
2019-05-23,2018,8,34,143,419.15,0.46,5,Dry,42,9,8,6,82,147,0.35,272.1,0.65,272.1,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.152,0.0275,0.00112,0.18,0.00734,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.6,1410
2019-05-24,2018,8,34,144,412.86,0.46,5,Dry,42,9,8,6,82,147,0.36,265.9,0.64,265.9,0,0,0,0,-6,6,42,9,8,0,88,325,990,965.5,24.5,0.15,0.0245,0.000998,0.175,0.00712,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2019-05-25,2018,8,34,145,406.57,0.47,5,Dry,42,9,8,6,82,147,0.36,259.6,0.64,259.6,0,0,0,0,-6,6,42,9,8,0,88,319,990,965.4,24.6,0.148,0.0215,0.000876,0.169,0.0069,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
2019-05-26,2018,8,34,146,400.83,0.47,5,Dry,42,9,8,6,82,147,0.37,253.8,0.63,253.8,0,0,0,0,-6,6,42,9,8,0,88,313,990,965.4,24.6,0.146,0.0188,0.000765,0.165,0.0067,2,0.114,0.279,0.0113,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2019-05-27,2018,8,35,147,395.09,0.48,5,Dry,42,9,8,6,82,147,0.37,248.1,0.63,248.1,0,0,0,0,-6,6,42,9,8,0,88,307,990,965.4,24.6,0.144,0.0168,0.000684,0.161,0.00653,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2019-05-28,2018,8,35,148,389.35,0.48,5,Dry,42,9,8,6,82,147,0.38,242.3,0.62,242.3,0,0,0,0,-6,6,42,9,8,0,88,301,990,965.3,24.7,0.142,0.0163,0.000663,0.158,0.00642,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.1,1250
2019-05-29,2018,8,35,149,383.61,0.49,5,Dry,42,9,8,6,82,147,0.38,236.6,0.62,236.6,0,0,0,0,-6,6,42,9,8,0,88,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.00631,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.9,1220
2019-05-30,2018,8,35,150,378.96,0.49,5,Dry,42,9,8,6,82,147,0.39,232,0.61,232,0,0,0,0,-6,6,42,9,8,0,88,291,990,965.3,24.7,0.138,0.0155,0.000626,0.154,0.00622,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.8,1200
2019-05-31,2018,8,35,151,373.76,0.5,5,Dry,42,9,8,6,82,147,0.39,226.8,0.61,226.8,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.136,0.015,0.000608,0.151,0.00612,1,0.249,0.4,0.0162,24.3,0.959,0.98,0.939,51.9,48.2,48.2,1160
2019-06-01,2018,9,35,152,368.57,0.5,5,Dry,39,9,7,5,59,119,0.32,249.6,0.68,249.6,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000685,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.902,27.9,27,54,1300
2019-06-02,2018,9,35,153,363.37,0.51,5,Dry,39,9,7,5,59,119,0.33,244.4,0.67,244.4,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000667,0.158,0.00636,2,0.107,0.265,0.0107,24.5,0.928,0.97,0.9,27.3,26.4,52.9,1270
2019-06-03,2018,9,36,154,358.72,0.51,5,Dry,39,9,7,5,59,119,0.33,239.7,0.67,239.7,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0161,0.00065,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.8,1240
2019-06-04,2018,9,36,155,354.07,0.52,5,Dry,39,9,7,5,59,119,0.34,235.1,0.66,235.1,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000634,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2019-06-05,2018,9,36,156,349.43,0.52,5,Dry,39,9,7,5,59,119,0.34,230.4,0.66,230.4,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000617,0.152,0.0061,2,0.098,0.25,0.01,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1190
2019-06-06,2018,9,36,157,344.78,0.53,5,Dry,39,9,7,5,59,119,0.34,225.8,0.66,225.8,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.0149,0.000601,0.15,0.00601,1,0.247,0.397,0.016,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2019-06-07,2018,9,36,158,341.22,0.53,5,Dry,39,9,7,5,59,119,0.35,222.2,0.65,222.2,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000588,0.148,0.00595,1,0.242,0.391,0.0157,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2019-06-08,2018,9,36,159,337.12,0.53,5,Dry,39,9,7,5,59,119,0.35,218.1,0.65,218.1,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000574,0.146,0.00587,1,0.237,0.383,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
2019-06-09,2018,9,36,160,333.02,0.54,5,Dry,39,9,7,5,59,119,0.36,214,0.64,214,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.13,0.0139,0.000559,0.144,0.00579,1,0.231,0.376,0.0151,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2019-06-10,2018,9,37,161,328.92,0.54,5,Dry,39,9,7,5,59,119,0.36,209.9,0.64,209.9,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000545,0.143,0.00572,1,0.226,0.369,0.0148,24.6,0.957,0.98,0.937,48.4,47.4,47.4,1140
2019-06-11,2018,9,37,162,324.82,0.55,5,Dry,39,9,7,5,59,119,0.37,205.8,0.63,205.8,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0132,0.00053,0.141,0.00564,1,0.22,0.361,0.0145,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2019-06-12,2018,9,37,163,320.71,0.55,5,Dry,39,9,7,5,59,119,0.37,201.7,0.63,201.7,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000516,0.139,0.00556,1,0.215,0.354,0.0142,24.6,0.955,0.98,0.936,46.6,45.6,45.6,1100
2019-06-13,2018,9,37,164,316.61,0.56,5,Dry,39,9,7,5,59,119,0.38,197.6,0.62,197.6,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0125,0.000502,0.137,0.00549,1,0.209,0.347,0.0139,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2019-06-14,2018,9,37,165,312.51,0.56,5,Dry,39,9,7,5,59,119,0.38,193.5,0.62,193.5,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000487,0.135,0.00541,1,0.204,0.339,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2019-06-15,2018,9,37,166,308.96,0.57,5,Dry,39,9,7,5,59,119,0.39,190,0.61,190,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000475,0.134,0.00534,1,0.199,0.333,0.0133,24.7,0.952,0.98,0.933,43.8,43,43,1030
2019-06-16,2018,9,37,167,305.4,0.57,5,Dry,39,9,7,5,59,119,0.39,186.4,0.61,186.4,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000462,0.132,0.00528,1,0.194,0.326,0.013,24.7,0.951,0.98,0.932,43,42.1,42.1,1010
2019-06-17,2018,9,38,168,301.85,0.58,5,Dry,39,9,7,5,59,119,0.39,182.8,0.61,182.8,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.119,0.0113,0.00045,0.131,0.00521,1,0.189,0.32,0.0128,24.8,0.95,0.98,0.931,42.2,41.3,41.3,992
2019-06-18,2018,9,38,169,298.29,0.58,5,Dry,39,9,7,5,59,119,0.4,179.3,0.6,179.3,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000438,0.129,0.00515,1,0.185,0.314,0.0125,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
2019-06-19,2018,9,38,170,294.74,0.59,5,Dry,39,9,7,5,59,119,0.4,175.7,0.6,175.7,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000425,0.128,0.00508,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2019-06-20,2018,9,38,171,292.28,0.59,5,Dry,39,9,7,5,59,119,0.41,173.3,0.59,173.3,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000417,0.127,0.00504,1,0.176,0.303,0.0121,24.8,0.947,0.976,0.924,39.9,39,39,935
2019-06-21,2018,9,38,172,289.27,0.59,5,Dry,39,9,7,5,59,119,0.41,170.3,0.59,170.3,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000407,0.125,0.00498,1,0.172,0.298,0.0118,24.8,0.946,0.974,0.921,39.2,38.2,38.2,917
2019-06-22,2018,9,38,173,286.26,0.6,5,Dry,39,9,7,5,59,119,0.42,167.3,0.58,167.3,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00997,0.000396,0.124,0.00493,1,0.168,0.292,0.0116,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2019-06-23,2018,9,38,174,283.25,0.6,5,Dry,39,9,7,5,59,119,0.42,164.3,0.58,164.3,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00971,0.000386,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2019-06-24,2018,9,39,175,280.25,0.61,5,Dry,39,9,7,5,59,119,0.42,161.3,0.57,161.3,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00946,0.000376,0.121,0.00482,1,0.16,0.281,0.0112,24.9,0.943,0.97,0.915,37.1,36,36,864
2019-06-25,2018,9,39,176,277.24,0.61,5,Dry,39,9,7,5,59,119,0.43,158.2,0.57,158.2,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.0092,0.000365,0.12,0.00476,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2019-06-26,2018,9,39,177,274.23,0.62,5,Dry,39,9,7,5,59,119,0.43,155.2,0.57,155.2,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00894,0.000355,0.119,0.00471,1,0.152,0.271,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2019-06-27,2018,9,39,178,271.22,0.62,5,Dry,39,9,7,5,59,119,0.44,152.2,0.56,152.2,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.00869,0.000345,0.117,0.00465,1,0.148,0.265,0.0105,24.9,0.94,0.97,0.912,35,34,34,815
2019-06-28,2018,9,39,179,268.21,0.63,5,Dry,39,9,7,5,59,119,0.44,149.2,0.56,149.2,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.108,0.00843,0.000334,0.116,0.0046,1,0.144,0.26,0.0103,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2019-06-29,2018,9,39,180,265.21,0.63,5,Dry,39,9,7,5,59,119,0.45,146.2,0.55,146.2,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.107,0.00818,0.000324,0.115,0.00455,1,0.14,0.255,0.0101,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2019-06-30,2018,9,39,181,262.75,0.64,5,Dry,39,9,7,5,59,119,0.45,143.8,0.55,143.8,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00797,0.000316,0.114,0.0045,1,0.137,0.25,0.00991,25,0.937,0.97,0.909,33,32,32,768
2019-07-01,2018,10,40,182,260.29,0.64,5,Dry,37,8,6,4,53,108,0.41,152.3,0.58,152.3,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2019-07-02,2018,10,40,183,257.28,0.65,5,Dry,37,8,6,4,53,108,0.42,149.3,0.58,149.3,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2019-07-03,2018,10,40,184,254.27,0.65,5,Dry,37,8,6,4,53,108,0.42,146.3,0.57,146.3,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.7,32.7,32.7,784
2019-07-04,2018,10,40,185,251.26,0.66,5,Dry,37,8,6,4,53,108,0.43,143.3,0.57,143.3,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,32,32,767
2019-07-05,2018,10,40,186,248.25,0.67,5,Dry,37,8,6,4,53,108,0.43,140.3,0.56,140.3,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00437,1,0.132,0.243,0.00958,25.1,0.935,0.97,0.907,32.2,31.3,31.3,751
2019-07-06,2018,10,40,187,245.79,0.67,5,Dry,37,8,6,4,53,108,0.44,137.8,0.56,137.8,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.0094,25.1,0.934,0.97,0.906,31.7,30.7,30.7,737
2019-07-07,2018,10,40,188,243.33,0.68,5,Dry,37,8,6,4,53,108,0.44,135.3,0.56,135.3,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00428,1,0.125,0.234,0.00922,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2019-07-08,2018,10,41,189,240.87,0.68,5,Dry,37,8,6,4,53,108,0.45,132.9,0.55,132.9,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2019-07-09,2018,10,41,190,238.41,0.69,5,Dry,37,8,6,4,53,108,0.45,130.4,0.55,130.4,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0996,0.00683,0.000269,0.106,0.00419,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,697
2019-07-10,2018,10,41,191,235.95,0.69,5,Dry,37,8,6,4,53,108,0.46,128,0.54,128,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0987,0.00663,0.000261,0.105,0.00415,1,0.115,0.221,0.00869,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2019-07-11,2018,10,41,192,233.49,0.7,5,Dry,37,8,6,4,53,108,0.46,125.5,0.54,125.5,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0978,0.00642,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
2019-07-12,2018,10,41,193,231.03,0.7,5,Dry,37,8,6,4,53,108,0.47,123,0.53,123,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.097,0.00621,0.000244,0.103,0.00406,1,0.109,0.212,0.00833,25.2,0.927,0.97,0.9,28.2,27.4,27.4,656
2019-07-13,2018,10,41,194,228.57,0.71,5,Dry,37,8,6,4,53,108,0.47,120.6,0.53,120.6,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0961,0.006,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2019-07-14,2018,10,41,195,227.2,0.72,5,Dry,37,8,6,4,53,108,0.47,119.2,0.53,119.2,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0956,0.00588,0.000231,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2019-07-15,2018,10,42,196,225.29,0.72,5,Dry,37,8,6,4,53,108,0.48,117.3,0.52,117.3,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.0949,0.00572,0.000225,0.101,0.00395,1,0.101,0.201,0.00792,25.2,0.923,0.97,0.896,26.8,26,26,624
2019-07-16,2018,10,42,197,223.37,0.73,5,Dry,37,8,6,4,53,108,0.48,115.4,0.52,115.4,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0942,0.00556,0.000218,0.0998,0.00392,1,0.0982,0.198,0.00778,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2019-07-17,2018,10,42,198,221.46,0.73,5,Dry,37,8,6,4,53,108,0.49,113.5,0.51,113.5,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0936,0.00539,0.000212,0.099,0.00389,1,0.0957,0.195,0.00764,25.3,0.921,0.97,0.893,25.9,25.1,25.1,603
2019-07-18,2018,10,42,199,219.54,0.74,5,Dry,37,8,6,4,53,108,0.49,111.5,0.51,111.5,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0929,0.00523,0.000205,0.0981,0.00385,1,0.0931,0.191,0.0075,25.3,0.919,0.97,0.892,25.4,24.7,24.7,592
2019-07-19,2018,10,42,200,217.63,0.75,5,Dry,37,8,6,4,53,108,0.5,109.6,0.5,109.6,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0922,0.00507,0.000199,0.0973,0.00382,1,0.0905,0.188,0.00737,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2019-07-20,2018,10,42,201,215.71,0.75,5,Dry,37,8,6,4,53,108,0.5,107.7,0.5,107.7,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0915,0.00491,0.000192,0.0965,0.00378,1,0.0879,0.184,0.00723,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2019-07-21,2018,10,42,202,213.8,0.76,5,Dry,37,8,6,4,53,108,0.51,105.8,0.49,105.8,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0909,0.00474,0.000186,0.0956,0.00375,1,0.0853,0.181,0.00709,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2019-07-22,2018,10,43,203,211.89,0.77,5,Dry,37,8,6,4,53,108,0.51,103.9,0.49,103.9,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0902,0.00458,0.000179,0.0948,0.00371,1,0.0828,0.178,0.00695,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
2019-07-23,2018,10,43,204,209.97,0.77,5,Dry,37,8,6,4,53,108,0.51,102,0.49,102,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0895,0.00442,0.000173,0.0939,0.00368,1,0.0802,0.174,0.00682,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
2019-07-24,2018,10,43,205,208.06,0.78,5,Dry,37,8,6,4,53,108,0.52,100.1,0.48,100.1,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0888,0.00426,0.000167,0.0931,0.00364,1,0.0776,0.171,0.00668,25.4,0.911,0.969,0.882,22.7,22,22,527
2019-07-25,2018,10,43,206,206.14,0.78,5,Dry,37,8,6,4,53,108,0.52,98.14,0.48,98.14,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0882,0.00409,0.00016,0.0923,0.00361,1,0.075,0.167,0.00654,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2019-07-26,2018,10,43,207,204.23,0.79,5,Dry,37,8,6,4,53,108,0.53,96.23,0.47,96.23,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0875,0.00393,0.000154,0.0914,0.00357,1,0.0724,0.164,0.00641,25.4,0,0,0,0,0,0,0
2019-07-27,2018,10,43,208,202.32,0.8,5,Dry,37,8,6,4,53,108,0.53,94.32,0.47,94.32,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0868,0.00377,0.000147,0.0906,0.00354,1,0.0698,0.16,0.00627,25.4,0,0,0,0,0,0,0
2019-07-28,2018,10,43,209,200.4,0.8,5,Dry,37,8,6,4,53,108,0.54,92.4,0.46,92.4,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0861,0.0036,0.000141,0.0897,0.00351,1,0.0672,0.157,0.00613,25.4,0,0,0,0,0,0,0
2019-07-29,2018,10,44,210,198.49,0.81,5,Dry,37,8,6,4,53,108,0.54,90.49,0.46,90.49,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0855,0.00344,0.000134,0.0889,0.00347,1,0.0647,0.154,0.006,25.4,0,0,0,0,0,0,0
2019-07-30,2018,10,44,211,197.12,0.81,5,Dry,37,8,6,4,53,108,0.55,89.12,0.45,89.12,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.085,0.00333,0.00013,0.0883,0.00345,1,0.0628,0.151,0.0059,25.4,0,0,0,0,0,0,0
2019-07-31,2018,10,44,212,195.75,0.81,5,Dry,37,8,6,4,53,108,0.55,87.75,0.45,87.75,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0845,0.00321,0.000125,0.0877,0.00343,1,0.061,0.149,0.00581,25.4,0,0,0,0,0,0,0
2019-08-01,2018,11,44,213,194.39,0.82,5,Dry,34,7,5,3,44,93,0.48,101.4,0.52,101.4,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00437,0.000171,0.0919,0.00359,1,0.0794,0.171,0.00669,25.4,0,0,0,0,0,0,0
2019-08-02,2018,11,44,214,191.38,0.83,5,Dry,34,7,5,3,44,93,0.49,98.38,0.51,98.38,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0865,0.00411,0.000161,0.0906,0.00354,1,0.0753,0.166,0.00649,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,188.92,0.83,5,Dry,34,7,5,3,44,93,0.49,95.92,0.51,95.92,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.0039,0.000153,0.0895,0.0035,1,0.072,0.162,0.00631,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,186.46,0.84,5,Dry,34,7,5,3,44,93,0.5,93.46,0.5,93.46,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0848,0.00369,0.000144,0.0884,0.00346,1,0.0687,0.157,0.00614,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,184,0.85,5,Dry,34,7,5,3,44,93,0.51,91,0.49,91,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.00349,0.000136,0.0874,0.00342,1,0.0654,0.153,0.00597,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,182.63,0.85,5,Dry,34,7,5,3,44,93,0.51,89.63,0.49,89.63,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0834,0.00337,0.000132,0.0868,0.00339,1,0.0635,0.15,0.00588,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,180.71,0.86,5,Dry,34,7,5,3,44,93,0.52,87.71,0.48,87.71,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00321,0.000125,0.0859,0.00336,1,0.0609,0.147,0.00574,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,178.8,0.87,5,Dry,34,7,5,3,44,93,0.52,85.8,0.48,85.8,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00304,0.000119,0.0851,0.00333,1,0.0583,0.143,0.00561,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,176.89,0.87,5,Dry,34,7,5,3,44,93,0.53,83.89,0.47,83.89,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.00288,0.000113,0.0843,0.0033,1,0.0558,0.14,0.00548,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,174.97,0.88,5,Dry,34,7,5,3,44,93,0.53,81.97,0.47,81.97,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0807,0.00272,0.000106,0.0834,0.00326,1,0.0532,0.137,0.00535,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,173.06,0.88,5,Dry,34,7,5,3,44,93,0.54,80.06,0.46,80.06,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00256,0.0001,0.0826,0.00323,1,0.0506,0.133,0.00521,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,171.14,0.89,5,Dry,34,7,5,3,44,93,0.54,78.14,0.46,78.14,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00239,0.0000936,0.0817,0.0032,1,0.048,0.13,0.00508,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,169.23,0.89,5,Dry,34,7,5,3,44,93,0.55,76.23,0.45,76.23,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00223,0.0000873,0.0809,0.00317,1,0.0454,0.126,0.00495,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,167.32,0.9,5,Dry,34,7,5,3,44,93,0.56,74.32,0.44,74.32,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.078,0.00207,0.000081,0.0801,0.00314,1,0.0428,0.123,0.00481,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,165.4,0.9,5,Dry,34,7,5,3,44,93,0.56,72.4,0.44,72.4,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.0019,0.0000746,0.0792,0.0031,1,0.0402,0.119,0.00468,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,164.04,0.9,5,Dry,34,7,5,3,44,93,0.57,71.04,0.43,71.04,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0768,0.00179,0.0000701,0.0786,0.00308,1,0.0384,0.117,0.00458,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,162.67,0.91,5,Dry,34,7,5,3,44,93,0.57,69.67,0.43,69.67,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0764,0.00167,0.0000655,0.078,0.00306,1,0.0366,0.115,0.00449,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,161.3,0.91,5,Dry,34,7,5,3,44,93,0.58,68.3,0.42,68.3,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00156,0.0000609,0.0774,0.00303,1,0.0347,0.112,0.00439,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,159.93,0.91,5,Dry,34,7,5,3,44,93,0.58,66.93,0.42,66.93,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00144,0.0000564,0.0768,0.00301,1,0.0329,0.11,0.0043,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,158.57,0.91,5,Dry,34,7,5,3,44,93,0.59,65.57,0.41,65.57,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00132,0.0000519,0.0762,0.00299,1,0.031,0.107,0.0042,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,157.2,0.92,5,Dry,34,7,5,3,44,93,0.59,64.2,0.41,64.2,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.00121,0.0000473,0.0756,0.00296,1,0.0292,0.105,0.00411,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,155.83,0.92,5,Dry,34,7,5,3,44,93,0.6,62.83,0.4,62.83,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00109,0.0000427,0.075,0.00294,1,0.0273,0.102,0.00401,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,154.46,0.92,5,Dry,34,7,5,3,44,93,0.6,61.46,0.4,61.46,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0735,0.000974,0.0000382,0.0744,0.00292,1,0.0255,0.0999,0.00392,25.4,0,0,0,0,0,0,0
