date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-08-24,2018,11,47,236,153.1,0.92,5,Dry,34,7,5,3,44,93,0.61,60.1,0.39,60.1,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.000859,0.0000337,0.0738,0.00289,1,0.0236,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,151.73,0.92,5,Dry,34,7,5,3,44,93,0.61,58.73,0.39,58.73,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.000742,0.0000291,0.0732,0.00287,1,0.0218,0.095,0.00373,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,150.36,0.93,5,Dry,34,7,5,3,44,93,0.62,57.36,0.38,57.36,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000626,0.0000245,0.0726,0.00285,1,0.0199,0.0926,0.00363,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,150.09,0.93,5,Dry,34,7,5,3,44,93,0.62,57.09,0.38,57.09,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000603,0.0000236,0.0725,0.00284,1,0.0196,0.0921,0.00361,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,149.27,0.93,5,Dry,34,7,5,3,44,93,0.62,56.27,0.38,56.27,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.000533,0.0000209,0.0722,0.00283,1,0.0185,0.0906,0.00355,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,147.36,0.93,5,Dry,34,7,5,3,44,93,0.63,54.36,0.37,54.36,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.071,0.000371,0.0000145,0.0713,0.0028,1,0.0159,0.0872,0.00342,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,145.99,0.93,5,Dry,34,7,5,3,44,93,0.64,52.99,0.36,52.99,0,0,0,0,-3,3,34,7,5,0,47,99,990,964.5,25.5,0.0708,0.000254,0.00000997,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,145.71,0.93,5,Dry,34,7,5,3,44,93,0.64,52.71,0.36,52.71,0,0,0,0,-3,3,34,7,5,0,47,98.7,990,964.5,25.5,0.0708,0.00023,0.00000903,0.0711,0.00279,1,0.0137,0.0847,0.00332,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,143.8,0.94,5,Dry,30,6,4,2,30,72,0.5,71.8,0.5,71.8,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00185,0.0000727,0.0768,0.00301,1,0.0394,0.116,0.00456,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2019-09-02,2018,12,49,245,141.89,0.94,5,Dry,30,6,4,2,30,72,0.51,69.89,0.49,69.89,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.00169,0.0000663,0.076,0.00298,1,0.0369,0.113,0.00443,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
2019-09-03,2018,12,49,246,139.97,0.94,5,Dry,30,6,4,2,30,72,0.51,67.97,0.49,67.97,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00153,0.0000599,0.0752,0.00295,1,0.0343,0.109,0.00429,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2019-09-04,2018,12,49,247,138.06,0.95,5,Dry,30,6,4,2,30,72,0.52,66.06,0.48,66.06,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00137,0.0000535,0.0743,0.00291,1,0.0317,0.106,0.00416,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
2019-09-05,2018,12,49,248,136.14,0.95,5,Dry,30,6,4,2,30,72,0.53,64.14,0.47,64.14,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.0012,0.0000471,0.0735,0.00288,1,0.0291,0.103,0.00402,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2019-09-06,2018,12,49,249,134.23,0.95,5,Dry,30,6,4,2,30,72,0.54,62.23,0.46,62.23,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00104,0.0000408,0.0727,0.00285,1,0.0265,0.0992,0.00389,25.4,0,0,0,0,0,0,0
2019-09-07,2018,12,49,250,132.32,0.96,5,Dry,30,6,4,2,30,72,0.54,60.32,0.46,60.32,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000877,0.0000344,0.0718,0.00282,1,0.0239,0.0957,0.00375,25.4,0,0,0,0,0,0,0
2019-09-08,2018,12,49,251,130.4,0.96,5,Dry,30,6,4,2,30,72,0.55,58.4,0.45,58.4,0,0,0,0,-2,2,30,6,4,0,32,98.4,990,964.5,25.5,0.0708,0.000714,0.000028,0.0715,0.00281,1,0.0213,0.0929,0.00364,25.4,0,0,0,0,0,0,0
2019-09-09,2018,12,50,252,128.49,0.96,5,Dry,30,6,4,2,30,72,0.56,56.49,0.44,56.49,0,0,0,0,-2,2,30,6,4,0,32,96.5,990,964.5,25.5,0.0708,0.000552,0.0000216,0.0714,0.0028,1,0.0188,0.0901,0.00353,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,127.12,0.96,5,Dry,30,6,4,2,30,72,0.57,55.12,0.43,55.12,0,0,0,0,-2,2,30,6,4,0,32,95.1,990,964.5,25.5,0.0708,0.000435,0.0000171,0.0713,0.00279,1,0.0169,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,125.75,0.97,5,Dry,30,6,4,2,30,72,0.57,53.75,0.43,53.75,0,0,0,0,-2,2,30,6,4,0,32,93.8,990,964.5,25.5,0.0708,0.000319,0.0000125,0.0711,0.00279,1,0.0151,0.0862,0.00338,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,124.39,0.97,5,Dry,30,6,4,2,30,72,0.58,52.39,0.42,52.39,0,0,0,0,-2,2,30,6,4,0,32,92.4,990,964.5,25.5,0.0708,0.000203,0.00000797,0.071,0.00279,1,0.0132,0.0843,0.0033,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,123.02,0.97,5,Dry,30,6,4,2,30,72,0.58,51.02,0.41,51.02,0,0,0,0,-2,2,30,6,4,0,32,91,990,964.5,25.5,0.0708,0.0000867,0.0000034,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,121.65,0.97,5,Dry,30,6,4,2,30,72,0.59,49.65,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,120.29,0.97,5,Dry,30,6,4,2,30,72,0.6,48.29,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,118.92,0.97,5,Dry,30,6,4,2,30,72,0.6,46.92,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,117.55,0.97,5,Dry,30,6,4,2,30,72,0.61,45.55,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,117.28,0.97,5,Dry,30,6,4,2,30,72,0.61,45.28,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,116.46,0.97,5,Dry,30,6,4,2,30,72,0.62,44.46,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,115.64,0.97,5,Dry,30,6,4,2,30,72,0.62,43.64,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,114.82,0.97,5,Dry,30,6,4,2,30,72,0.63,42.82,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,114,0.98,5,Dry,30,6,4,2,30,72,0.63,42,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,113.18,0.98,5,Dry,30,6,4,2,30,72,0.64,41.18,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,112.36,0.98,5,Dry,30,6,4,2,30,72,0.64,40.36,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,111.54,0.98,5,Dry,30,6,4,2,30,72,0.65,39.54,0.35,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,110.71,0.98,5,Dry,30,6,4,2,30,72,0.65,38.71,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,109.89,0.98,5,Dry,30,6,4,2,30,72,0.66,37.89,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,109.07,0.98,5,Dry,30,6,4,2,30,72,0.66,37.07,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,108.25,0.98,5,Dry,30,6,4,2,30,72,0.67,36.25,0.34,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,107.43,0.98,5,Dry,30,6,4,2,30,72,0.67,35.43,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,106.61,0.98,5,Dry,24,4,2,2,20,52,0.49,54.61,0.51,54.61,0,0,0,0,-2,2,24,4,2,0,22,84.6,990,964.5,25.5,0.0708,0.000392,0.0000154,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,104.7,0.98,5,Dry,24,4,2,2,20,52,0.5,52.7,0.5,52.7,0,0,0,0,-2,2,24,4,2,0,22,82.7,990,964.5,25.5,0.0708,0.00023,0.000009,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,104.43,0.98,5,Dry,24,4,2,2,20,52,0.5,52.43,0.5,52.43,0,0,0,0,-2,2,24,4,2,0,22,82.4,990,964.5,25.5,0.0708,0.000207,0.0000081,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,103.61,0.98,5,Dry,24,4,2,2,20,52,0.5,51.61,0.5,51.61,0,0,0,0,-2,2,24,4,2,0,22,81.6,990,964.5,25.5,0.0708,0.000137,0.00000537,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,102.79,0.98,5,Dry,24,4,2,2,20,52,0.51,50.79,0.49,50.79,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000671,0.00000263,0.0709,0.00278,1,0.0111,0.082,0.00321,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,101.96,0.98,5,Dry,24,4,2,2,20,52,0.51,49.96,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,101.14,0.98,5,Dry,24,4,2,2,20,52,0.51,49.14,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,100.32,0.98,5,Dry,24,4,2,2,20,52,0.52,48.32,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,100.6,0.98,5,Dry,24,4,2,2,20,52,0.52,48.6,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,104.15,0.98,5,Dry,24,4,2,2,20,52,0.5,52.15,0.5,52.15,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000183,0.00000717,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,106.61,0.98,5,Dry,24,4,2,2,20,52,0.49,54.61,0.51,54.61,0,0,0,0,-2,2,24,4,2,0,22,84.6,990,964.5,25.5,0.0708,0.000392,0.0000154,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,106.89,0.98,5,Dry,24,4,2,2,20,52,0.49,54.89,0.51,54.89,0,0,0,0,-2,2,24,4,2,0,22,84.9,990,964.5,25.5,0.0708,0.000416,0.0000163,0.0712,0.00279,1,0.0166,0.0878,0.00344,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,106.07,0.98,5,Dry,24,4,2,2,20,52,0.49,54.07,0.51,54.07,0,0,0,0,-2,2,24,4,2,0,22,84.1,990,964.5,25.5,0.0708,0.000346,0.0000136,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,104.7,0.98,5,Dry,24,4,2,2,20,52,0.5,52.7,0.5,52.7,0,0,0,0,-2,2,24,4,2,0,22,82.7,990,964.5,25.5,0.0708,0.00023,0.000009,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,103.33,0.98,5,Dry,24,4,2,2,20,52,0.5,51.33,0.5,51.33,0,0,0,0,-2,2,24,4,2,0,22,81.3,990,964.5,25.5,0.0708,0.000113,0.00000443,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,103.06,0.98,5,Dry,24,4,2,2,20,52,0.51,51.06,0.49,51.06,0,0,0,0,-2,2,24,4,2,0,22,81.1,990,964.5,25.5,0.0708,0.0000901,0.00000353,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,101.14,0.98,5,Dry,24,4,2,2,20,52,0.51,49.14,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,99.78,0.99,5,Dry,24,4,2,2,20,52,0.52,47.78,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,98.41,0.99,5,Dry,24,4,2,2,20,52,0.53,46.41,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,97.04,0.99,5,Dry,24,4,2,2,20,52,0.54,45.04,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,95.68,0.99,5,Dry,24,4,2,2,20,52,0.54,43.68,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,94.31,0.99,5,Dry,24,4,2,2,20,52,0.55,42.31,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,94.04,0.99,5,Dry,24,4,2,2,20,52,0.55,42.04,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,94.31,0.99,5,Dry,24,4,2,2,20,52,0.55,42.31,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,95.68,0.99,5,Dry,24,4,2,2,20,52,0.54,43.68,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,97.04,0.99,5,Dry,24,4,2,2,20,52,0.54,45.04,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,97.32,0.99,5,Dry,24,4,2,2,20,52,0.53,45.32,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,96.5,0.99,5,Dry,24,4,2,2,20,52,0.54,44.5,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,96.77,0.99,5,Dry,24,4,2,2,20,52,0.54,44.77,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,97.04,0.99,5,Dry,24,4,2,2,20,52,0.54,45.04,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,96.22,0.99,5,Dry,24,4,2,2,20,52,0.54,44.22,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,95.4,0.99,5,Dry,23,4,2,2,19,50,0.52,45.4,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,96.22,0.99,5,Dry,23,4,2,2,19,50,0.52,46.22,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,97.04,0.99,5,Dry,23,4,2,2,19,50,0.52,47.04,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,97.32,0.99,5,Dry,23,4,2,2,19,50,0.51,47.32,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,97.59,0.99,5,Dry,23,4,2,2,19,50,0.51,47.59,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,98.41,0.99,5,Dry,23,4,2,2,19,50,0.51,48.41,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,99.23,0.99,5,Dry,23,4,2,2,19,50,0.5,49.23,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,103.33,0.98,5,Dry,23,4,2,2,19,50,0.48,53.33,0.52,53.33,0,0,0,0,-2,2,23,4,2,0,21,82.3,990,964.5,25.5,0.0708,0.000283,0.0000111,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,106.89,0.98,5,Dry,23,4,2,2,19,50,0.47,56.89,0.53,56.89,0,0,0,0,-2,2,23,4,2,0,21,85.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,107.16,0.98,5,Dry,23,4,2,2,19,50,0.47,57.16,0.53,57.16,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,107.98,0.98,5,Dry,23,4,2,2,19,50,0.46,57.98,0.54,57.98,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000678,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,108.25,0.98,5,Dry,23,4,2,2,19,50,0.46,58.25,0.54,58.25,0,0,0,0,-2,2,23,4,2,0,21,87.3,990,964.5,25.5,0.0708,0.000701,0.0000275,0.0715,0.0028,1,0.0211,0.0927,0.00363,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,111.81,0.98,5,Dry,23,4,2,2,19,50,0.45,61.81,0.55,61.81,0,0,0,0,-2,2,23,4,2,0,21,90.8,990,964.5,25.5,0.0708,0.001,0.0000394,0.0718,0.00282,1,0.0259,0.0978,0.00383,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,114.27,0.98,5,Dry,23,4,2,2,19,50,0.44,64.27,0.56,64.27,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00121,0.0000476,0.072,0.00282,1,0.0293,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2019-11-15,2019,2,7,319,113.45,0.98,5,Dry,23,4,2,2,19,50,0.44,63.45,0.56,63.45,0,0,0,0,-2,2,23,4,2,0,21,92.5,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2019-11-16,2019,2,7,320,115.91,0.97,5,Dry,23,4,2,2,19,50,0.43,65.91,0.57,65.91,0,0,0,0,-2,2,23,4,2,0,21,94.9,990,964.5,25.5,0.0708,0.00135,0.000053,0.0722,0.00283,1,0.0315,0.104,0.00406,25.4,0.891,0.96,0.855,14.6,14,14,337
2019-11-17,2019,2,7,321,118.92,0.97,5,Dry,23,4,2,2,19,50,0.42,68.92,0.58,68.92,0,0,0,0,-2,2,23,4,2,0,21,97.9,990,964.5,25.5,0.0708,0.00161,0.0000631,0.0724,0.00284,1,0.0355,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2019-11-18,2019,2,7,322,121.38,0.97,5,Dry,23,4,2,2,19,50,0.41,71.38,0.59,71.38,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.071,0.00182,0.0000713,0.0728,0.00285,1,0.0389,0.112,0.00438,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2019-11-19,2019,2,8,323,127.12,0.96,5,Dry,23,4,2,2,19,50,0.39,77.12,0.61,77.12,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000904,0.0753,0.00295,1,0.0466,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,415
2019-11-20,2019,2,8,324,128.49,0.96,5,Dry,23,4,2,2,19,50,0.39,78.49,0.61,78.49,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0735,0.00242,0.000095,0.0759,0.00298,1,0.0485,0.124,0.00488,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2019-11-21,2019,2,8,325,127.12,0.96,5,Dry,23,4,2,2,19,50,0.39,77.12,0.61,77.12,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000904,0.0753,0.00295,1,0.0466,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,415
2019-11-22,2019,2,8,326,128.49,0.96,5,Dry,23,4,2,2,19,50,0.39,78.49,0.61,78.49,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0735,0.00242,0.000095,0.0759,0.00298,1,0.0485,0.124,0.00488,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2019-11-23,2019,2,8,327,131.5,0.96,5,Dry,23,4,2,2,19,50,0.38,81.5,0.62,81.5,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0745,0.00268,0.000105,0.0772,0.00303,1,0.0525,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,436
2019-11-24,2019,2,8,328,130.68,0.96,5,Dry,23,4,2,2,19,50,0.38,80.68,0.62,80.68,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.00261,0.000102,0.0768,0.00301,1,0.0514,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,432
2019-11-25,2019,2,8,329,130.95,0.96,5,Dry,23,4,2,2,19,50,0.38,80.95,0.62,80.95,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00263,0.000103,0.077,0.00302,1,0.0518,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18,18,433
2019-11-26,2019,2,9,330,134.5,0.95,5,Dry,23,4,2,2,19,50,0.37,84.5,0.63,84.5,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00293,0.000115,0.0785,0.00308,1,0.0566,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.8,18.8,450
2019-11-27,2019,2,9,331,136.96,0.95,5,Dry,23,4,2,2,19,50,0.36,86.96,0.64,86.96,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00314,0.000123,0.0796,0.00312,1,0.0599,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.3,19.3,462
2019-11-28,2019,2,9,332,136.69,0.95,5,Dry,23,4,2,2,19,50,0.37,86.69,0.63,86.69,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00312,0.000122,0.0795,0.00312,1,0.0595,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2019-11-29,2019,2,9,333,137.51,0.95,5,Dry,23,4,2,2,19,50,0.36,87.51,0.64,87.51,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.00319,0.000125,0.0798,0.00313,1,0.0606,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2019-11-30,2019,2,9,334,138.33,0.95,5,Dry,23,4,2,2,19,50,0.36,88.33,0.64,88.33,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00326,0.000128,0.0802,0.00315,1,0.0617,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2019-12-01,2019,3,9,335,138.61,0.95,5,Dry,26,4,3,2,24,59,0.43,79.61,0.57,79.61,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00252,0.0000987,0.0778,0.00305,1,0.05,0.128,0.00501,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2019-12-02,2019,3,9,336,141.07,0.94,5,Dry,26,4,3,2,24,59,0.42,82.07,0.58,82.07,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00273,0.000107,0.0789,0.00309,1,0.0533,0.132,0.00518,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2019-12-03,2019,3,10,337,145.17,0.93,5,Dry,26,4,3,2,24,59,0.41,86.17,0.59,86.17,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00307,0.000121,0.0807,0.00316,1,0.0588,0.139,0.00547,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2019-12-04,2019,3,10,338,150.36,0.93,5,Dry,26,4,3,2,24,59,0.39,91.36,0.61,91.36,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00352,0.000138,0.0829,0.00325,1,0.0658,0.149,0.00583,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2019-12-05,2019,3,10,339,155.01,0.92,5,Dry,26,4,3,2,24,59,0.38,96.01,0.62,96.01,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00391,0.000153,0.085,0.00333,1,0.0721,0.157,0.00616,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
2019-12-06,2019,3,10,340,158.57,0.91,5,Dry,26,4,3,2,24,59,0.37,99.57,0.63,99.57,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0823,0.00421,0.000165,0.0865,0.00339,1,0.0769,0.163,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,524
2019-12-07,2019,3,10,341,162.12,0.91,5,Dry,26,4,3,2,24,59,0.36,103.1,0.64,103.1,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0817,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
2019-12-08,2019,3,10,342,163.49,0.9,5,Dry,26,4,3,2,24,59,0.36,104.5,0.64,104.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0841,0.00463,0.000181,0.0887,0.00347,1,0.0836,0.172,0.00675,25.4,0.914,0.97,0.887,23.7,23,23,553
2019-12-09,2019,3,10,343,164.31,0.9,5,Dry,26,4,3,2,24,59,0.36,105.3,0.64,105.3,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.0047,0.000184,0.089,0.00349,1,0.0847,0.174,0.0068,25.4,0.915,0.97,0.887,23.9,23.2,23.2,558
2019-12-10,2019,3,11,344,163.49,0.9,5,Dry,26,4,3,2,24,59,0.36,104.5,0.64,104.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0841,0.00463,0.000181,0.0887,0.00347,1,0.0836,0.172,0.00675,25.4,0.914,0.97,0.887,23.7,23,23,553
2019-12-11,2019,3,11,345,162.12,0.91,5,Dry,26,4,3,2,24,59,0.36,103.1,0.64,103.1,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0817,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
2019-12-12,2019,3,11,346,161.3,0.91,5,Dry,26,4,3,2,24,59,0.37,102.3,0.63,102.3,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0877,0.00344,1,0.0806,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2019-12-13,2019,3,11,347,163.21,0.91,5,Dry,26,4,3,2,24,59,0.36,104.2,0.64,104.2,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0832,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,551
2019-12-14,2019,3,11,348,162.39,0.91,5,Dry,26,4,3,2,24,59,0.36,103.4,0.64,103.4,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0837,0.00454,0.000178,0.0882,0.00346,1,0.0821,0.17,0.00667,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2019-12-15,2019,3,11,349,164.31,0.9,5,Dry,26,4,3,2,24,59,0.36,105.3,0.64,105.3,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.0047,0.000184,0.089,0.00349,1,0.0847,0.174,0.0068,25.4,0.915,0.97,0.887,23.9,23.2,23.2,558
2019-12-16,2019,3,11,350,167.32,0.9,5,Dry,26,4,3,2,24,59,0.35,108.3,0.65,108.3,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0887,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,24,24,575
2019-12-17,2019,3,12,351,169.78,0.89,5,Dry,26,4,3,2,24,59,0.35,110.8,0.65,110.8,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00517,0.000202,0.0914,0.00358,1,0.0921,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2019-12-18,2019,3,12,352,171.14,0.89,5,Dry,26,4,3,2,24,59,0.34,112.1,0.66,112.1,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00528,0.000207,0.092,0.0036,1,0.0939,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2019-12-19,2019,3,12,353,170.87,0.89,5,Dry,26,4,3,2,24,59,0.34,111.9,0.66,111.9,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00526,0.000206,0.0919,0.0036,1,0.0935,0.185,0.00726,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2019-12-20,2019,3,12,354,172.79,0.88,5,Dry,26,4,3,2,24,59,0.34,113.8,0.66,113.8,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00542,0.000212,0.0928,0.00363,1,0.0961,0.189,0.00739,25.4,0.921,0.97,0.893,26,25.3,25.3,606
2019-12-21,2019,3,12,355,177.43,0.87,5,Dry,26,4,3,2,24,59,0.33,118.4,0.67,118.4,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2019-12-22,2019,3,12,356,179.89,0.86,5,Dry,26,4,3,2,24,59,0.33,120.9,0.67,120.9,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2019-12-23,2019,3,12,357,179.62,0.86,5,Dry,26,4,3,2,24,59,0.33,120.6,0.67,120.6,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.006,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2019-12-24,2019,3,13,358,179.35,0.86,5,Dry,26,4,3,2,24,59,0.33,120.3,0.67,120.3,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00598,0.000234,0.0956,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2019-12-25,2019,3,13,359,180.17,0.86,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00605,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2019-12-26,2019,3,13,360,183.72,0.85,5,Dry,26,4,3,2,24,59,0.32,124.7,0.68,124.7,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00635,0.000248,0.0975,0.00382,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2019-12-27,2019,3,13,361,190.56,0.83,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
2019-12-28,2019,3,13,362,197.39,0.81,5,Dry,26,4,3,2,24,59,0.3,138.4,0.7,138.4,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00751,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
2019-12-29,2019,3,13,363,203.14,0.79,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2019-12-30,2019,3,13,364,206.14,0.78,5,Dry,26,4,3,2,24,59,0.29,147.1,0.71,147.1,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2019-12-31,2019,3,14,365,209.15,0.78,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2020-01-01,2019,4,14,1,214.35,0.76,5,Dry,29,5,4,2,33,73,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00776,0.000304,0.107,0.00418,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2020-01-02,2019,4,14,2,219.54,0.74,5,Dry,29,5,4,2,33,73,0.33,146.5,0.67,146.5,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,34,33,33,791
2020-01-03,2019,4,14,3,224.19,0.73,5,Dry,29,5,4,2,33,73,0.33,151.2,0.67,151.2,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.0086,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
2020-01-04,2019,4,14,4,227.75,0.71,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2020-01-05,2019,4,14,5,231.85,0.7,5,Dry,29,5,4,2,33,73,0.32,158.8,0.69,158.8,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00925,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,858
2020-01-06,2019,4,14,6,234.31,0.7,5,Dry,29,5,4,2,33,73,0.31,161.3,0.69,161.3,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00946,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.4,36.3,36.3,872
2020-01-07,2019,4,15,7,236.77,0.69,5,Dry,29,5,4,2,33,73,0.31,163.8,0.69,163.8,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00967,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38,36.9,36.9,887
2020-01-08,2019,4,15,8,239.23,0.68,5,Dry,29,5,4,2,33,73,0.3,166.2,0.69,166.2,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00988,0.00039,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.6,37.6,901
2020-01-09,2019,4,15,9,242.24,0.68,5,Dry,29,5,4,2,33,73,0.3,169.2,0.7,169.2,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
2020-01-10,2019,4,15,10,245.25,0.67,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39,39,937
2020-01-11,2019,4,15,11,249.35,0.66,5,Dry,29,5,4,2,33,73,0.29,176.3,0.71,176.3,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.181,0.302,0.012,25,0.947,0.978,0.926,41,40.1,40.1,961
2020-01-12,2019,4,15,12,252.9,0.66,5,Dry,29,5,4,2,33,73,0.29,179.9,0.71,179.9,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000437,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2020-01-13,2019,4,15,13,256.46,0.65,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.931,42.6,41.8,41.8,1000
2020-01-14,2019,4,16,14,260.01,0.64,5,Dry,29,5,4,2,33,73,0.28,187,0.72,187,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2020-01-15,2019,4,16,15,264.11,0.64,5,Dry,29,5,4,2,33,73,0.28,191.1,0.72,191.1,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00509,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.6,43.6,1050
2020-01-16,2019,4,16,16,269.31,0.63,5,Dry,29,5,4,2,33,73,0.27,196.3,0.73,196.3,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
2020-01-17,2019,4,16,17,273.96,0.62,5,Dry,29,5,4,2,33,73,0.27,201,0.73,201,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2020-01-18,2019,4,16,18,278.61,0.61,5,Dry,29,5,4,2,33,73,0.26,205.6,0.74,205.6,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2020-01-19,2019,4,16,19,283.8,0.6,5,Dry,29,5,4,2,33,73,0.26,210.8,0.74,210.8,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2020-01-20,2019,4,16,20,289.54,0.59,5,Dry,29,5,4,2,33,73,0.25,216.5,0.75,216.5,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000563,0.14,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2020-01-21,2019,4,17,21,298.57,0.58,5,Dry,29,5,4,2,33,73,0.24,225.6,0.76,225.6,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2020-01-22,2019,4,17,22,306.5,0.57,5,Dry,29,5,4,2,33,73,0.24,233.5,0.76,233.5,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,50.9,1220
2020-01-23,2019,4,17,23,313.33,0.56,5,Dry,29,5,4,2,33,73,0.23,240.3,0.77,240.3,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.5,1260
2020-01-24,2019,4,17,24,320.17,0.55,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2020-01-25,2019,4,17,25,327,0.55,5,Dry,29,5,4,2,33,73,0.22,254,0.78,254,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000757,0.157,0.00631,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2020-01-26,2019,4,17,26,337.67,0.53,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.00096,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2020-01-27,2019,4,17,27,347.79,0.52,5,Dry,29,5,4,2,33,73,0.21,274.8,0.79,274.8,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00115,0.175,0.00702,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2020-01-28,2019,4,18,28,356.81,0.51,5,Dry,29,5,4,2,33,73,0.2,283.8,0.8,283.8,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2020-01-29,2019,4,18,29,367.47,0.5,5,Dry,29,5,4,2,33,73,0.2,294.5,0.8,294.5,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.038,0.00153,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2020-01-30,2019,4,18,30,379.78,0.49,5,Dry,29,5,4,2,33,73,0.19,306.8,0.81,306.8,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.9,1610
2020-01-31,2019,4,18,31,395.91,0.48,5,Dry,29,5,4,2,33,73,0.18,322.9,0.82,322.9,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0514,0.00209,0.214,0.00871,2,0.16,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.2,70.3,1690
2020-02-01,2019,5,18,32,410.4,0.46,5,Dry,31,6,4,3,41,85,0.21,325.4,0.79,325.4,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0526,0.00214,0.217,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2020-02-02,2019,5,18,33,425.44,0.45,5,Dry,31,6,4,3,41,85,0.2,340.4,0.8,340.4,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0597,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2020-02-03,2019,5,18,34,439.39,0.44,5,Dry,31,6,4,3,41,85,0.19,354.4,0.81,354.4,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0663,0.00271,0.241,0.00988,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2020-02-04,2019,5,19,35,451.69,0.43,5,Dry,31,6,4,3,41,85,0.19,366.7,0.81,366.7,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.179,0.0721,0.00296,0.251,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80,1920
2020-02-05,2019,5,19,36,465.64,0.42,5,Dry,31,6,4,3,41,85,0.18,380.6,0.82,380.6,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0787,0.00324,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.4,41.5,83.1,1990
2020-02-06,2019,5,19,37,479.04,0.41,5,Dry,31,6,4,3,41,85,0.18,394,0.82,394,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.085,0.00351,0.274,0.0113,2,0.208,0.483,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.9,2060
2020-02-07,2019,5,19,38,492.43,0.4,5,Dry,31,6,4,3,41,85,0.17,407.4,0.83,407.4,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0913,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2020-02-08,2019,5,19,39,507.47,0.39,5,Dry,31,6,4,3,41,85,0.17,422.5,0.83,422.5,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0984,0.00408,0.298,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2020-02-09,2019,5,19,40,524.15,0.38,5,Dry,31,6,4,3,41,85,0.16,439.1,0.84,439.1,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.4,47.5,94.9,2280
2020-02-10,2019,5,19,41,541.93,0.37,5,Dry,31,6,4,3,41,85,0.16,456.9,0.84,456.9,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2020-02-11,2019,5,20,42,560.25,0.36,5,Dry,31,6,4,3,41,85,0.15,475.3,0.85,475.3,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00516,0.343,0.0144,2,0.263,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2020-02-12,2019,5,20,43,578.02,0.35,5,Dry,31,6,4,3,41,85,0.15,493,0.85,493,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2020-02-13,2019,5,20,44,598.53,0.34,5,Dry,31,6,4,3,41,85,0.14,513.5,0.86,513.5,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2020-02-14,2019,5,20,45,623.41,0.33,5,Dry,31,6,4,3,41,85,0.14,538.4,0.86,538.4,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.161,0.00681,0.416,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2690
2020-02-15,2019,5,20,46,654.86,0.31,5,Dry,31,6,4,3,41,85,0.13,569.9,0.87,569.9,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00774,0.455,0.0194,3,0.199,0.654,0.0279,22.8,0.952,0.977,0.93,40.5,39.6,119,2850
2020-02-16,2019,5,20,47,687.94,0.29,5,Dry,31,6,4,3,41,85,0.12,602.9,0.88,602.9,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.292,0.204,0.00873,0.496,0.0213,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3010
2020-02-17,2019,5,20,48,722.67,0.28,5,Dry,31,6,4,3,41,85,0.12,637.7,0.88,637.7,0,0,0,0,-3,3,31,6,4,0,44,679,990,966.8,23.2,0.312,0.227,0.00978,0.539,0.0232,3,0.229,0.769,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3160
2020-02-18,2019,5,21,49,761.77,0.26,5,Dry,31,6,4,3,41,85,0.11,676.8,0.89,676.8,0,0,0,0,-3,3,31,6,4,0,44,718,990,966.9,23.1,0.334,0.253,0.011,0.588,0.0255,3,0.247,0.835,0.0362,22.2,0.957,0.98,0.938,47.1,46.1,138,3320
2020-02-19,2019,5,21,50,792.21,0.25,5,Dry,31,6,4,3,41,85,0.11,707.2,0.89,707.2,0,0,0,0,-3,3,31,6,4,0,44,748,990,967.1,22.9,0.352,0.273,0.0119,0.625,0.0273,3,0.261,0.886,0.0386,22,0.957,0.98,0.938,48.8,47.8,143,3440
2020-02-20,2019,5,21,51,835.66,0.23,5,Dry,31,6,4,3,41,85,0.1,750.7,0.9,750.7,0,0,0,0,-3,3,31,6,4,0,44,792,990,967.2,22.8,0.38,0.302,0.0133,0.682,0.03,3,0.28,0.962,0.0423,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2020-02-21,2019,5,21,52,882.25,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,777.3,0.88,777.3,0,0,0,0,-4,4,36,6,5,0,58,824,990,967.4,22.6,0.409,0.315,0.014,0.725,0.0321,3,0.287,1.01,0.0448,21.6,0.956,0.98,0.937,52.4,48.2,145,3470
2020-02-22,2019,5,21,53,928.78,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,823.8,0.89,823.8,0,0,0,0,-4,4,36,6,5,0,58,871,990,967.6,22.4,0.452,0.338,0.0151,0.79,0.0353,4,0.221,1.01,0.0451,21.4,0.954,0.979,0.933,41.2,40.3,161,3870
2020-02-23,2019,5,21,54,978.39,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,873.4,0.89,873.4,0,0,0,0,-4,4,36,6,5,0,58,920,990,967.8,22.2,0.497,0.362,0.0163,0.859,0.0387,4,0.237,1.1,0.0494,21.1,0.955,0.98,0.936,43.1,42.3,169,4060
2020-02-24,2019,5,21,55,1025.6,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,920.6,0.9,920.6,0,0,0,0,-4,4,36,6,5,0,58,968,990,968,22,0.541,0.385,0.0175,0.925,0.042,4,0.253,1.18,0.0535,20.8,0.956,0.98,0.937,45,44.1,176,4230
2020-02-25,2019,5,22,56,1074.7,0.17,4,Mod_Dry,36,6,5,4,54,105,0.098,969.7,0.9,969.7,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.586,0.408,0.0187,0.994,0.0455,4,0.27,1.26,0.0578,20.6,0.956,0.98,0.937,46.8,45.9,183,4400
2020-02-26,2019,5,22,57,1114.7,0.16,4,Mod_Dry,36,6,5,4,54,105,0.094,1010,0.91,1010,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.635,0.445,0.0205,1.08,0.0497,4,0.282,1.36,0.0626,20.4,0.956,0.98,0.937,48.2,47.2,189,4540
2020-02-27,2019,5,22,58,1150.2,0.15,4,Mod_Dry,36,6,5,4,54,105,0.091,1045,0.91,1045,0,0,0,0,-4,4,36,6,5,0,58,1090,990,968.4,21.6,0.687,0.525,0.0243,1.21,0.056,4,0.289,1.5,0.0694,20.1,0.955,0.98,0.936,49.3,48.2,193,4630
2020-02-28,2019,5,22,59,1180.9,0.15,4,Mod_Dry,36,6,5,4,54,105,0.089,1076,0.91,1076,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.732,0.594,0.0276,1.33,0.0616,4,0.295,1.62,0.0753,19.9,0.955,0.98,0.936,50.1,48.2,193,4630
2020-02-29,2019,5,22,60,1206.3,0.14,4,Mod_Dry,36,6,5,4,54,105,0.087,1101,0.91,1100,1,0,0,0,-4,5,36,6,5,0,59,1150,990,968.5,21.5,0.767,0.648,0.0302,1.42,0.066,4,0.3,1.72,0.08,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2020-03-01,2019,6,22,61,1226.3,0.14,3,Normal,49,9,9,9,107,183,0.15,1043,0.85,1043,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.714,0.52,0.0243,1.23,0.0577,4,0.289,1.52,0.0712,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
2020-03-02,2019,6,22,62,1240.7,0.14,3,Normal,49,9,9,9,107,183,0.15,1058,0.85,1058,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.7,21.3,0.735,0.553,0.0259,1.29,0.0603,4,0.292,1.58,0.074,19.8,0.954,0.98,0.935,48.9,47.9,192,4600
2020-03-03,2019,6,23,63,1261,0.14,3,Normal,49,9,9,9,107,183,0.14,1078,0.85,1078,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.764,0.599,0.0281,1.36,0.064,4,0.296,1.66,0.0779,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2020-03-04,2019,6,23,64,1281.5,0.13,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.794,0.645,0.0304,1.44,0.0678,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50,48.2,193,4630
2020-03-05,2019,6,23,65,1308.1,0.13,3,Normal,49,9,9,9,107,183,0.14,1125,0.86,1100,25,6,1,1,-8,25,55,10,10,1,132,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2020-03-06,2019,6,23,66,1335,0.13,3,Normal,49,9,9,9,107,183,0.14,1152,0.86,1100,52,12,2,2,-7,43,61,11,11,2,150,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2020-03-07,2019,6,23,67,1356.2,0.12,3,Normal,49,9,9,9,107,183,0.14,1173,0.86,1100,73,16,2,2,-7,60,65,11,11,2,167,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2020-03-08,2019,6,23,68,1383.6,0.12,3,Normal,49,9,9,9,107,183,0.13,1201,0.87,1100,101,23,3,3,-6,78,72,12,12,3,185,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2020-03-09,2019,6,23,69,1405.1,0.12,3,Normal,49,9,9,9,107,183,0.13,1222,0.87,1100,122,28,4,4,-5,91,77,13,13,4,198,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-03-10,2019,6,24,70,1426.7,0.12,3,Normal,49,9,9,9,107,183,0.13,1244,0.87,1100,144,33,4,4,-5,108,82,13,13,4,215,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-11,2019,6,24,71,1448.5,0.11,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-03-12,2019,6,24,72,1470.5,0.11,3,Normal,49,9,9,9,107,183,0.12,1287,0.88,1100,187,42,6,6,-3,136,91,15,15,6,243,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2020-03-13,2019,6,24,73,1492.6,0.11,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2020-03-14,2019,6,24,74,1521.3,0.1,3,Normal,49,9,9,9,107,183,0.12,1338,0.88,1100,238,51,7,7,-2,175,100,16,16,7,282,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2020-03-15,2019,6,24,75,1556.6,0.1,3,Normal,49,9,9,9,107,183,0.12,1374,0.88,1100,274,51,8,8,-1,208,100,17,17,8,315,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2020-03-16,2019,6,24,76,1598.8,0.095,3,Normal,49,9,9,9,107,183,0.11,1416,0.89,1100,316,51,9,10,0,246,100,18,19,9,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2020-03-17,2019,6,25,77,1641.5,0.091,3,Normal,49,9,9,9,107,183,0.11,1458,0.89,1100,358,51,9,11,2,285,100,18,20,11,392,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2020-03-18,2019,6,25,78,1678,0.087,3,Normal,49,9,9,9,107,183,0.11,1495,0.89,1100,395,51,9,12,3,320,100,18,21,12,427,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2020-03-19,2019,6,25,79,1714.7,0.082,3,Normal,49,9,9,9,107,183,0.11,1532,0.89,1100,432,51,9,13,4,355,100,18,22,13,462,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2020-03-20,2019,6,25,80,1745.1,0.078,3,Normal,49,9,9,9,107,183,0.1,1562,0.9,1100,462,51,9,14,5,383,100,18,23,14,490,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2020-03-21,2019,6,25,81,1775.6,0.075,3,Normal,49,9,9,9,107,183,0.1,1593,0.9,1100,493,51,9,15,6,412,100,18,24,15,519,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2020-03-22,2019,6,25,82,1806.4,0.072,3,Normal,49,9,9,9,107,183,0.1,1623,0.9,1100,523,51,9,16,7,440,100,18,25,16,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2020-03-23,2019,6,25,83,1837.3,0.069,3,Normal,49,9,9,9,107,183,0.1,1654,0.9,1100,554,51,9,16,8,470,100,18,25,17,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2020-03-24,2019,6,26,84,1868.5,0.065,3,Normal,49,9,9,9,107,183,0.098,1685,0.9,1100,585,51,9,16,9,500,100,18,25,18,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.93,44.7,43.8,175,4200
2020-03-25,2019,6,26,85,1892.8,0.063,3,Normal,49,9,9,9,107,183,0.097,1710,0.9,1100,610,51,9,16,9,525,100,18,25,18,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2020-03-26,2019,6,26,86,1917.3,0.06,3,Normal,49,9,9,9,107,183,0.095,1734,0.91,1100,634,51,9,16,10,548,100,18,25,19,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2020-03-27,2019,6,26,87,1948.9,0.056,3,Normal,49,9,9,9,107,183,0.094,1766,0.91,1100,666,51,9,16,11,579,100,18,25,20,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2020-03-28,2019,6,26,88,1987.8,0.05,3,Normal,49,9,9,9,107,183,0.092,1805,0.91,1100,705,51,9,16,12,617,100,18,25,21,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2020-03-29,2019,6,26,89,2027,0.047,3,Normal,49,9,9,9,107,183,0.09,1844,0.91,1100,744,51,9,16,13,655,100,18,25,22,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2020-03-30,2019,6,26,90,2073.7,0.043,3,Normal,49,9,9,9,107,183,0.088,1891,0.91,1100,791,51,9,16,15,700,100,18,25,24,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43.1,42.2,169,4050
2020-03-31,2019,6,27,91,2135.2,0.039,3,Normal,49,9,9,9,107,183,0.086,1952,0.91,1100,852,51,9,16,17,759,100,18,25,26,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2020-04-01,2019,7,27,92,2204.8,0.035,3,Normal,54,13,14,19,117,217,0.098,1988,0.9,1100,888,46,5,11,8,818,100,18,25,27,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2020-04-02,2019,7,27,93,2275,0.031,3,Normal,54,13,14,19,117,217,0.095,2058,0.91,1100,958,46,5,11,10,886,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2020-04-03,2019,7,27,94,2323.5,0.028,3,Normal,54,13,14,19,117,217,0.093,2107,0.91,1100,1010,46,5,11,11,934,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2020-04-04,2019,7,27,95,2372.4,0.025,3,Normal,54,13,14,19,117,217,0.091,2155,0.91,1100,1060,46,5,11,13,980,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
