date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-04-05,2019,7,27,96,2421.5,0.023,3,Normal,54,13,14,19,117,217,0.09,2205,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2020-04-06,2019,7,27,97,2471,0.02,3,Normal,54,13,14,19,117,217,0.088,2254,0.91,1100,1150,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2020-04-07,2019,7,28,98,2520.8,0.018,3,Normal,54,13,14,19,117,217,0.086,2304,0.91,1100,1200,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2020-04-08,2019,7,28,99,2563.2,0.016,3,Normal,54,13,14,19,117,217,0.085,2346,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2020-04-09,2019,7,28,100,2605.8,0.014,3,Normal,54,13,14,19,117,217,0.083,2389,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2020-04-10,2019,7,28,101,2648.6,0.013,3,Normal,54,13,14,19,117,217,0.082,2432,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2020-04-11,2019,7,28,102,2683.8,0.011,3,Normal,54,13,14,19,117,217,0.081,2467,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3650
2020-04-12,2019,7,28,103,2711.3,0.01,3,Normal,54,13,14,19,117,217,0.08,2494,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2020-04-13,2019,7,28,104,2738.8,0.0095,3,Normal,54,13,14,19,117,217,0.079,2522,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2020-04-14,2019,7,29,105,2766.5,0.0091,3,Normal,54,13,14,19,117,217,0.078,2549,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2020-04-15,2019,7,29,106,2786.3,0.0088,3,Normal,54,13,14,19,117,217,0.078,2569,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2020-04-16,2019,7,29,107,2806.1,0.0085,3,Normal,54,13,14,19,117,217,0.077,2589,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2020-04-17,2019,7,29,108,2818.1,0.0083,3,Normal,54,13,14,19,117,217,0.077,2601,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.1,149,3570
2020-04-18,2019,7,29,109,2830,0.0081,3,Normal,54,13,14,19,117,217,0.077,2613,0.92,1100,1510,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2020-04-19,2019,7,29,110,2841.9,0.008,3,Normal,54,13,14,19,117,217,0.076,2625,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2020-04-20,2019,7,29,111,2853.9,0.0078,3,Normal,54,13,14,19,117,217,0.076,2637,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2020-04-21,2019,7,30,112,2857.9,0.0077,3,Normal,54,13,14,19,117,217,0.076,2641,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2020-04-22,2019,7,30,113,2853.9,0.0078,3,Normal,54,13,14,19,117,217,0.076,2637,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2020-04-23,2019,7,30,114,2841.9,0.008,3,Normal,54,13,14,19,117,217,0.076,2625,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2020-04-24,2019,7,30,115,2822,0.0083,3,Normal,54,13,14,19,117,217,0.077,2605,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2020-04-25,2019,7,30,116,2794.2,0.0087,3,Normal,54,13,14,19,117,217,0.078,2577,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2020-04-26,2019,7,30,117,2766.5,0.0091,3,Normal,54,13,14,19,117,217,0.078,2549,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2020-04-27,2019,7,30,118,2731,0.0097,3,Normal,54,13,14,19,117,217,0.08,2514,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2020-04-28,2019,7,31,119,2695.6,0.011,3,Normal,54,13,14,19,117,217,0.081,2479,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2020-04-29,2019,7,31,120,2660.3,0.012,3,Normal,54,13,14,19,117,217,0.082,2443,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2020-04-30,2019,7,31,121,2617.5,0.014,3,Normal,54,13,14,19,117,217,0.083,2400,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2020-05-01,2019,8,31,122,2574.8,0.016,3,Normal,55,13,13,17,178,276,0.11,2299,0.89,1100,1200,45,5,12,19,1120,100,18,25,36,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2020-05-02,2019,8,31,123,2532.3,0.017,3,Normal,55,13,13,17,178,276,0.11,2256,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2020-05-03,2019,8,31,124,2490.1,0.019,3,Normal,55,13,13,17,178,276,0.11,2214,0.89,1100,1110,45,5,12,16,1040,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2020-05-04,2019,8,31,125,2448.1,0.021,3,Normal,55,13,13,17,178,276,0.11,2172,0.89,1100,1070,45,5,12,15,995,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2020-05-05,2019,8,32,126,2406.4,0.024,3,Normal,55,13,13,17,178,276,0.12,2130,0.89,1100,1030,45,5,12,14,954,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-05-06,2019,8,32,127,2364.8,0.026,3,Normal,55,13,13,17,178,276,0.12,2089,0.88,1100,989,45,5,12,13,914,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2020-05-07,2019,8,32,128,2323.5,0.028,3,Normal,55,13,13,17,178,276,0.12,2048,0.88,1100,948,45,5,12,11,875,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2020-05-08,2019,8,32,129,2282.5,0.03,3,Normal,55,13,13,17,178,276,0.12,2006,0.88,1100,906,45,5,12,10,834,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2020-05-09,2019,8,32,130,2234.3,0.033,3,Normal,55,13,13,17,178,276,0.12,1958,0.88,1100,858,45,5,12,9,787,100,18,25,26,965,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2020-05-10,2019,8,32,131,2179.1,0.036,3,Normal,55,13,13,17,178,276,0.13,1903,0.87,1100,803,45,5,12,7,734,100,18,25,24,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2020-05-11,2019,8,32,132,2124.3,0.04,3,Normal,55,13,13,17,178,276,0.13,1848,0.87,1100,748,45,5,12,5,681,100,18,25,22,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2020-05-12,2019,8,33,133,2070.1,0.044,3,Normal,55,13,13,17,178,276,0.13,1794,0.87,1100,694,45,5,12,4,628,100,18,25,21,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2020-05-13,2019,8,33,134,2016.3,0.048,3,Normal,55,13,13,17,178,276,0.14,1740,0.86,1100,640,45,5,12,2,576,100,18,25,19,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2020-05-14,2019,8,33,135,1963,0.054,3,Normal,55,13,13,17,178,276,0.14,1687,0.86,1100,587,45,5,12,1,524,100,18,25,18,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2020-05-15,2019,8,33,136,1917.3,0.06,3,Normal,55,13,13,17,178,276,0.14,1641,0.86,1100,541,45,5,12,-1,480,100,18,25,16,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2020-05-16,2019,8,33,137,1871.9,0.065,3,Normal,55,13,13,17,178,276,0.15,1596,0.85,1100,496,45,5,12,-2,436,100,18,25,15,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2020-05-17,2019,8,33,138,1827,0.07,3,Normal,55,13,13,17,178,276,0.15,1551,0.85,1100,451,45,5,12,-3,392,100,18,25,14,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.1,177,4240
2020-05-18,2019,8,33,139,1782.4,0.075,3,Normal,55,13,13,17,178,276,0.15,1506,0.84,1100,406,45,5,12,-5,349,100,18,25,12,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2020-05-19,2019,8,34,140,1738.3,0.079,3,Normal,55,13,13,17,178,276,0.16,1462,0.84,1100,362,45,5,11,-6,307,100,18,24,11,485,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2020-05-20,2019,8,34,141,1701.3,0.083,3,Normal,55,13,13,17,178,276,0.16,1425,0.84,1100,325,45,5,10,-7,272,100,18,23,10,450,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2020-05-21,2019,8,34,142,1664.7,0.088,3,Normal,55,13,13,17,178,276,0.17,1389,0.83,1100,289,45,5,9,-8,238,100,18,22,9,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2020-05-22,2019,8,34,143,1628.3,0.092,3,Normal,55,13,13,17,178,276,0.17,1352,0.83,1100,252,45,5,8,-9,203,100,18,21,8,381,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2020-05-23,2019,8,34,144,1592.3,0.096,3,Normal,55,13,13,17,178,276,0.17,1316,0.83,1100,216,45,5,7,-11,170,100,18,20,6,348,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2020-05-24,2019,8,34,145,1556.6,0.1,3,Normal,55,13,13,17,178,276,0.18,1281,0.82,1100,181,41,5,6,-12,141,96,18,19,5,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2020-05-25,2019,8,34,146,1521.3,0.1,3,Normal,55,13,13,17,178,276,0.18,1245,0.82,1100,145,33,4,4,-13,117,88,17,17,4,295,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2020-05-26,2019,8,35,147,1492.6,0.11,3,Normal,55,13,13,17,178,276,0.18,1217,0.81,1100,117,26,4,4,-13,96,81,17,17,4,274,1220,990,969.5,20.5,0.867,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2020-05-27,2019,8,35,148,1464.2,0.11,3,Normal,55,13,13,17,178,276,0.19,1188,0.81,1100,88,20,3,3,-14,76,75,16,16,3,254,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0729,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2020-05-28,2019,8,35,149,1436,0.11,3,Normal,55,13,13,17,178,276,0.19,1160,0.81,1100,60,14,2,2,-15,57,69,15,15,2,235,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2020-05-29,2019,8,35,150,1408.2,0.12,3,Normal,55,13,13,17,178,276,0.2,1132,0.8,1100,32,7,1,1,-16,39,62,14,14,1,217,1190,990,969.2,20.8,0.83,0.648,0.0311,1.48,0.071,4,0.3,1.78,0.0854,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-05-30,2019,8,35,151,1368.3,0.12,3,Normal,55,13,13,17,178,276,0.2,1092,0.8,1092,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969.1,20.9,0.806,0.631,0.0301,1.44,0.0686,4,0.298,1.74,0.0829,19.2,0.953,0.98,0.934,49,48,192,4610
2020-05-31,2019,8,35,152,1317.1,0.13,3,Normal,55,13,13,17,178,276,0.21,1041,0.79,1041,0,0,0,0,-17,17,55,13,13,0,195,1120,990,968.9,21.1,0.731,0.515,0.0244,1.25,0.0591,4,0.288,1.53,0.0727,19.6,0.954,0.98,0.935,47.7,46.7,187,4480
2020-06-01,2019,9,35,153,1266.8,0.13,4,Mod_Dry,45,10,9,9,88,161,0.13,1106,0.87,1100,6,1,0,0,-9,14,46,10,9,0,102,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2020-06-02,2019,9,36,154,1223.4,0.14,4,Mod_Dry,45,10,9,9,88,161,0.13,1062,0.87,1062,0,0,0,0,-9,9,45,10,9,0,97,1130,990,968.6,21.4,0.737,0.563,0.0263,1.3,0.0608,4,0.292,1.59,0.0745,19.8,0.955,0.98,0.935,49.2,48.2,193,4630
2020-06-03,2019,9,36,155,1186.5,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1025,0.86,1025,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.683,0.48,0.0223,1.16,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2020-06-04,2019,9,36,156,1150.2,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,989.2,0.86,989.2,0,0,0,0,-9,9,45,10,9,0,97,1050,990,968.4,21.6,0.63,0.418,0.0193,1.05,0.0484,4,0.276,1.32,0.0612,20.3,0.955,0.98,0.936,47.1,46.1,184,4430
2020-06-05,2019,9,36,157,1120.1,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,959.1,0.86,959.1,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.591,0.403,0.0186,0.995,0.0458,4,0.266,1.26,0.058,20.5,0.955,0.98,0.936,46,45.1,180,4320
2020-06-06,2019,9,36,158,1090.6,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,929.6,0.85,929.6,0,0,0,0,-9,9,45,10,9,0,97,994,990,968.2,21.8,0.564,0.389,0.0178,0.953,0.0437,4,0.256,1.21,0.0554,20.6,0.955,0.98,0.936,44.9,44,176,4220
2020-06-07,2019,9,36,159,1061.6,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,900.6,0.85,900.6,0,0,0,0,-9,9,45,10,9,0,97,965,990,968.1,21.9,0.538,0.375,0.0171,0.913,0.0417,4,0.246,1.16,0.0529,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
2020-06-08,2019,9,36,160,1038.3,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,877.3,0.84,877.3,0,0,0,0,-9,9,45,10,9,0,97,941,990,968,22,0.517,0.364,0.0165,0.88,0.04,4,0.239,1.12,0.0509,20.9,0.955,0.98,0.936,42.8,42,168,4030
2020-06-09,2019,9,37,161,1015.5,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,854.5,0.84,854.5,0,0,0,0,-9,9,45,10,9,0,97,918,990,967.9,22.1,0.496,0.353,0.016,0.848,0.0385,4,0.231,1.08,0.0489,21,0.954,0.98,0.935,41.9,41.1,164,3940
2020-06-10,2019,9,37,162,993.07,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,832.1,0.84,832.1,0,0,0,0,-9,9,45,10,9,0,97,896,990,967.9,22.1,0.475,0.342,0.0154,0.817,0.0369,4,0.223,1.04,0.047,21.1,0.954,0.978,0.933,41,40.1,161,3850
2020-06-11,2019,9,37,163,971.13,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,810.1,0.83,810.1,0,0,0,0,-9,9,45,10,9,0,97,874,990,967.8,22.2,0.455,0.331,0.0149,0.786,0.0354,4,0.216,1,0.0451,21.2,0.953,0.976,0.931,40.2,39.2,157,3770
2020-06-12,2019,9,37,164,949.69,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,788.7,0.83,788.7,0,0,0,0,-9,9,45,10,9,0,97,853,990,967.7,22.3,0.436,0.321,0.0144,0.756,0.0339,4,0.209,0.965,0.0433,21.3,0.953,0.975,0.928,39.3,38.3,153,3680
2020-06-13,2019,9,37,165,933.38,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,772.4,0.83,772.4,0,0,0,0,-9,9,45,10,9,0,97,836,990,967.6,22.4,0.421,0.313,0.014,0.733,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.5,48.2,145,3470
2020-06-14,2019,9,37,166,917.4,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,756.4,0.82,756.4,0,0,0,0,-9,9,45,10,9,0,97,820,990,967.6,22.4,0.406,0.305,0.0136,0.711,0.0317,3,0.282,0.993,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
2020-06-15,2019,9,37,167,901.78,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,740.8,0.82,740.8,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.963,0.0428,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2020-06-16,2019,9,38,168,886.53,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,725.5,0.82,725.5,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.663,0.0294,3,0.269,0.932,0.0413,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2020-06-17,2019,9,38,169,871.7,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,710.7,0.81,710.7,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.262,0.905,0.04,21.7,0.957,0.98,0.938,48.3,47.3,142,3400
2020-06-18,2019,9,38,170,857.3,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,696.3,0.81,696.3,0,0,0,0,-9,9,45,10,9,0,97,760,990,967.3,22.7,0.359,0.266,0.0117,0.625,0.0276,3,0.256,0.881,0.0388,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
2020-06-19,2019,9,38,171,843.38,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,682.4,0.81,682.4,0,0,0,0,-9,9,45,10,9,0,97,746,990,967.3,22.7,0.351,0.257,0.0113,0.608,0.0267,3,0.25,0.857,0.0377,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2020-06-20,2019,9,38,172,829.99,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,669,0.81,669,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.591,0.0259,3,0.244,0.835,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2020-06-21,2019,9,38,173,817.19,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,656.2,0.8,656.2,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2020-06-22,2019,9,38,174,805.07,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,644.1,0.8,644.1,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.56,0.0245,3,0.232,0.792,0.0346,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2020-06-23,2019,9,39,175,793.75,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,632.8,0.8,632.8,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.322,0.224,0.00976,0.546,0.0238,3,0.227,0.773,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2020-06-24,2019,9,39,176,786.26,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,625.3,0.8,625.3,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.219,0.00953,0.537,0.0234,3,0.224,0.761,0.0331,22.2,0.955,0.98,0.936,43.3,42.5,127,3060
2020-06-25,2019,9,39,177,779.41,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,618.4,0.79,618.4,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.00932,0.528,0.023,3,0.221,0.749,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2020-06-26,2019,9,39,178,771.46,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,610.5,0.79,610.5,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.31,0.209,0.00907,0.519,0.0225,3,0.217,0.736,0.032,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
2020-06-27,2019,9,39,179,761.22,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,600.2,0.79,600.2,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.0219,3,0.213,0.719,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2020-06-28,2019,9,39,180,748.92,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,587.9,0.79,587.9,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.00839,0.491,0.0212,3,0.207,0.698,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,120,2890
2020-06-29,2019,9,39,181,737.71,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,576.7,0.78,576.7,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.186,0.00805,0.477,0.0206,3,0.202,0.679,0.0293,22.5,0.953,0.977,0.93,40.4,39.4,118,2840
2020-06-30,2019,9,40,182,725.95,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,565,0.78,565,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00769,0.462,0.0199,3,0.197,0.659,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2020-07-01,2019,10,40,183,714.19,0.28,3,Normal,50,10,9,9,108,186,0.26,528.2,0.74,528.2,0,0,0,0,-9,9,50,10,9,0,117,597,990,966.8,23.2,0.266,0.154,0.00662,0.42,0.0181,3,0.18,0.6,0.0258,22.6,0.949,0.97,0.921,37.1,36,108,2590
2020-07-02,2019,10,40,184,702.98,0.29,3,Normal,50,10,9,9,108,186,0.27,517,0.73,517,0,0,0,0,-9,9,50,10,9,0,117,586,990,966.7,23.3,0.26,0.146,0.00628,0.406,0.0174,3,0.175,0.581,0.0249,22.7,0.948,0.97,0.919,36.4,35.3,106,2540
2020-07-03,2019,10,40,185,692.86,0.29,3,Normal,50,10,9,9,108,186,0.27,506.9,0.73,506.9,0,0,0,0,-9,9,50,10,9,0,117,576,990,966.7,23.3,0.254,0.14,0.00598,0.393,0.0169,3,0.171,0.564,0.0242,22.8,0.947,0.97,0.919,35.7,34.6,104,2490
2020-07-04,2019,10,40,186,682.2,0.3,3,Normal,50,10,9,9,108,186,0.27,496.2,0.73,496.2,0,0,0,0,-9,9,50,10,9,0,117,565,990,966.6,23.4,0.248,0.133,0.0057,0.381,0.0163,3,0.166,0.547,0.0234,22.8,0.946,0.97,0.917,35,34,102,2450
2020-07-05,2019,10,40,187,671.54,0.3,3,Normal,50,10,9,9,108,186,0.28,485.5,0.72,485.5,0,0,0,0,-9,9,50,10,9,0,117,555,990,966.6,23.4,0.242,0.128,0.00547,0.37,0.0158,2,0.27,0.64,0.0273,22.8,0.956,0.98,0.937,51.8,48.2,96.4,2310
2020-07-06,2019,10,40,188,660.87,0.31,3,Normal,50,10,9,9,108,186,0.28,474.9,0.72,474.9,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.236,0.123,0.00525,0.359,0.0153,2,0.263,0.622,0.0265,22.8,0.957,0.98,0.938,50.9,48.2,96.4,2310
2020-07-07,2019,10,41,189,650.75,0.31,3,Normal,50,10,9,9,108,186,0.29,464.8,0.71,464.8,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.118,0.00504,0.348,0.0148,2,0.256,0.604,0.0257,22.9,0.957,0.98,0.938,49.9,48.2,96.4,2310
2020-07-08,2019,10,41,190,641.73,0.32,3,Normal,50,10,9,9,108,186,0.29,455.7,0.71,455.7,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00485,0.339,0.0144,2,0.25,0.589,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2020-07-09,2019,10,41,191,632.16,0.32,3,Normal,50,10,9,9,108,186,0.29,446.2,0.71,446.2,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.11,0.00465,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.2,94.5,2270
2020-07-10,2019,10,41,192,622.59,0.33,3,Normal,50,10,9,9,108,186,0.3,436.6,0.7,436.6,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00445,0.319,0.0135,2,0.237,0.556,0.0236,23.1,0.957,0.98,0.938,47.2,46.3,92.6,2220
2020-07-11,2019,10,41,193,613.57,0.33,3,Normal,50,10,9,9,108,186,0.3,427.6,0.7,427.6,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00426,0.312,0.0132,2,0.231,0.543,0.023,23.1,0.957,0.98,0.937,46.3,45.4,90.8,2180
2020-07-12,2019,10,41,194,604.54,0.34,3,Normal,50,10,9,9,108,186,0.31,418.5,0.69,418.5,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.0966,0.00408,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
2020-07-13,2019,10,41,195,596.61,0.34,3,Normal,50,10,9,9,108,186,0.31,410.6,0.69,410.6,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.0928,0.00391,0.298,0.0125,2,0.22,0.517,0.0218,23.2,0.956,0.98,0.936,44.6,43.7,87.5,2100
2020-07-14,2019,10,42,196,588.14,0.35,3,Normal,50,10,9,9,108,186,0.32,402.1,0.68,402.1,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0888,0.00374,0.291,0.0122,2,0.214,0.505,0.0212,23.2,0.955,0.98,0.936,43.8,42.9,85.8,2060
2020-07-15,2019,10,42,197,579.66,0.35,3,Normal,50,10,9,9,108,186,0.32,393.7,0.68,393.7,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.0848,0.00356,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42.1,84.1,2020
2020-07-16,2019,10,42,198,571.18,0.36,3,Normal,50,10,9,9,108,186,0.33,385.2,0.67,385.2,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0808,0.00339,0.277,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.2,82.4,1980
2020-07-17,2019,10,42,199,563.25,0.36,3,Normal,50,10,9,9,108,186,0.33,377.3,0.67,377.3,0,0,0,0,-9,9,50,10,9,0,117,446,990,966.1,23.9,0.193,0.0771,0.00323,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.7,1940
2020-07-18,2019,10,42,200,555.32,0.36,3,Normal,50,10,9,9,108,186,0.34,369.3,0.67,369.3,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.0733,0.00307,0.264,0.011,2,0.192,0.455,0.0191,23.4,0.951,0.977,0.929,40.4,39.4,78.9,1890
2020-07-19,2019,10,42,201,548.49,0.37,3,Normal,50,10,9,9,108,186,0.34,362.5,0.66,362.5,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.0701,0.00293,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.4,1860
2020-07-20,2019,10,42,202,541.11,0.37,3,Normal,50,10,9,9,108,186,0.34,355.1,0.66,355.1,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0666,0.00278,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.7,1820
2020-07-21,2019,10,43,203,533.72,0.38,3,Normal,50,10,9,9,108,186,0.35,347.7,0.65,347.7,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0631,0.00263,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37,74.1,1780
2020-07-22,2019,10,43,204,526.34,0.38,3,Normal,50,10,9,9,108,186,0.35,340.3,0.65,340.3,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0596,0.00248,0.24,0.00997,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2020-07-23,2019,10,43,205,519.5,0.38,3,Normal,50,10,9,9,108,186,0.36,333.5,0.64,333.5,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0564,0.00234,0.234,0.00972,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2020-07-24,2019,10,43,206,512.67,0.39,3,Normal,50,10,9,9,108,186,0.36,326.7,0.64,326.7,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0532,0.00221,0.228,0.00948,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2020-07-25,2019,10,43,207,505.83,0.39,3,Normal,50,10,9,9,108,186,0.37,319.8,0.63,319.8,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.05,0.00207,0.223,0.00923,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.2,1640
2020-07-26,2019,10,43,208,500.09,0.4,3,Normal,50,10,9,9,108,186,0.37,314.1,0.63,314.1,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0473,0.00196,0.218,0.00903,2,0.155,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2020-07-27,2019,10,43,209,493.8,0.4,3,Normal,50,10,9,9,108,186,0.38,307.8,0.62,307.8,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0443,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.8,65.7,1580
2020-07-28,2019,10,44,210,487.51,0.41,3,Normal,50,10,9,9,108,186,0.38,301.5,0.62,301.5,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0413,0.00171,0.208,0.00858,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2020-07-29,2019,10,44,211,481.22,0.41,3,Normal,50,10,9,9,108,186,0.39,295.2,0.61,295.2,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0383,0.00158,0.202,0.00835,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63.1,1510
2020-07-30,2019,10,44,212,474.93,0.41,3,Normal,50,10,9,9,108,186,0.39,288.9,0.61,288.9,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0354,0.00146,0.197,0.00813,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.7,1480
2020-07-31,2019,10,44,213,468.64,0.42,3,Normal,50,10,9,9,108,186,0.4,282.6,0.6,282.6,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0324,0.00133,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2020-08-01,2019,11,44,214,462.9,0.42,3,Normal,47,8,6,5,89,155,0.34,307.9,0.67,307.9,0,0,0,0,-5,5,47,8,6,0,94,369,990,965.7,24.3,0.166,0.0443,0.00182,0.21,0.00864,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.1,1590
2020-08-02,2019,11,44,215,455.52,0.43,3,Normal,47,8,6,5,89,155,0.34,300.5,0.66,300.5,0,0,0,0,-5,5,47,8,6,0,94,362,990,965.6,24.4,0.163,0.0408,0.00168,0.204,0.00838,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.6,1550
2020-08-03,2019,11,44,216,448.68,0.43,3,Normal,47,8,6,5,89,155,0.34,293.7,0.66,293.7,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0376,0.00154,0.198,0.00813,2,0.141,0.339,0.0139,24,0.939,0.97,0.911,32.5,31.6,63.1,1510
2020-08-04,2019,11,45,217,442.94,0.44,3,Normal,47,8,6,5,89,155,0.35,287.9,0.65,287.9,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.0349,0.00143,0.194,0.00793,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.9,1480
2020-08-05,2019,11,45,218,436.65,0.44,3,Normal,47,8,6,5,89,155,0.35,281.6,0.65,281.6,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.156,0.0319,0.00131,0.188,0.00771,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.2,30.3,60.5,1450
2020-08-06,2019,11,45,219,430.36,0.45,3,Normal,47,8,6,5,89,155,0.36,275.4,0.64,275.4,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.029,0.00118,0.183,0.00749,2,0.128,0.312,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2020-08-07,2019,11,45,220,424.07,0.45,3,Normal,47,8,6,5,89,155,0.37,269.1,0.63,269.1,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.026,0.00106,0.178,0.00727,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
2020-08-08,2019,11,45,221,418.33,0.46,3,Normal,47,8,6,5,89,155,0.37,263.3,0.63,263.3,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0233,0.00095,0.173,0.00707,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.6,1360
2020-08-09,2019,11,45,222,412.59,0.46,3,Normal,47,8,6,5,89,155,0.38,257.6,0.62,257.6,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.000839,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.5,27.7,55.4,1330
2020-08-10,2019,11,45,223,406.85,0.47,3,Normal,47,8,6,5,89,155,0.38,251.8,0.62,251.8,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000727,0.164,0.00667,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.1,1300
2020-08-11,2019,11,46,224,402.2,0.47,3,Normal,47,8,6,5,89,155,0.39,247.2,0.61,247.2,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00655,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.1,1270
2020-08-12,2019,11,46,225,397,0.47,3,Normal,47,8,6,5,89,155,0.39,242,0.61,242,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000663,0.159,0.00645,2,0.106,0.265,0.0108,24.4,0.927,0.97,0.899,26.8,26,52,1250
2020-08-13,2019,11,46,226,391.81,0.48,3,Normal,47,8,6,5,89,155,0.4,236.8,0.6,236.8,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000644,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
2020-08-14,2019,11,46,227,386.61,0.48,3,Normal,47,8,6,5,89,155,0.4,231.6,0.6,231.6,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0154,0.000626,0.154,0.00625,2,0.0988,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.8,49.7,1190
2020-08-15,2019,11,46,228,381.42,0.49,3,Normal,47,8,6,5,89,155,0.41,226.4,0.59,226.4,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2020-08-16,2019,11,46,229,376.77,0.49,3,Normal,47,8,6,5,89,155,0.41,221.8,0.59,221.8,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2020-08-17,2019,11,46,230,372.12,0.5,3,Normal,47,8,6,5,89,155,0.42,217.1,0.58,217.1,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2020-08-18,2019,11,47,231,367.47,0.5,3,Normal,47,8,6,5,89,155,0.42,212.5,0.58,212.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
2020-08-19,2019,11,47,232,362.82,0.51,3,Normal,47,8,6,5,89,155,0.43,207.8,0.57,207.8,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2020-08-20,2019,11,47,233,359.27,0.51,3,Normal,47,8,6,5,89,155,0.43,204.3,0.57,204.3,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2020-08-21,2019,11,47,234,355.17,0.52,3,Normal,47,8,6,5,89,155,0.44,200.2,0.56,200.2,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.14,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2020-08-22,2019,11,47,235,351.07,0.52,3,Normal,47,8,6,5,89,155,0.44,196.1,0.56,196.1,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2020-08-23,2019,11,47,236,346.96,0.52,3,Normal,47,8,6,5,89,155,0.45,192,0.55,192,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000485,0.137,0.0055,1,0.202,0.339,0.0136,24.5,0.952,0.98,0.933,44,43.1,43.1,1030
2020-08-24,2019,11,47,237,342.86,0.53,3,Normal,47,8,6,5,89,155,0.45,187.9,0.55,187.9,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2020-08-25,2019,11,48,238,338.76,0.53,3,Normal,47,8,6,5,89,155,0.46,183.8,0.54,183.8,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000456,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.2,41.2,990
2020-08-26,2019,11,48,239,334.66,0.54,3,Normal,47,8,6,5,89,155,0.46,179.7,0.54,179.7,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.12,0.011,0.000442,0.131,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.978,0.928,41.1,40.3,40.3,966
2020-08-27,2019,11,48,240,331.11,0.54,3,Normal,47,8,6,5,89,155,0.47,176.1,0.53,176.1,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,945
2020-08-28,2019,11,48,241,327.55,0.55,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,924
2020-08-29,2019,11,48,242,324,0.55,3,Normal,47,8,6,5,89,155,0.48,169,0.52,169,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.297,0.0119,24.7,0.945,0.973,0.92,38.7,37.6,37.6,903
2020-08-30,2019,11,48,243,320.44,0.55,3,Normal,47,8,6,5,89,155,0.48,165.4,0.52,165.4,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00981,0.000393,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.9,36.8,36.8,883
2020-08-31,2019,11,48,244,317.98,0.56,3,Normal,47,8,6,5,89,155,0.49,163,0.51,163,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.0096,0.000384,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.915,37.3,36.2,36.2,868
2020-09-01,2019,12,49,245,313.88,0.56,3,Normal,40,6,4,3,65,118,0.38,195.9,0.62,195.9,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
2020-09-02,2019,12,49,246,309.23,0.57,3,Normal,40,6,4,3,65,118,0.38,191.2,0.62,191.2,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.3,43.3,1040
2020-09-03,2019,12,49,247,304.58,0.57,3,Normal,40,6,4,3,65,118,0.39,186.6,0.61,186.6,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2020-09-04,2019,12,49,248,299.93,0.58,3,Normal,40,6,4,3,65,118,0.39,181.9,0.61,181.9,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00512,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2020-09-05,2019,12,49,249,296.38,0.58,3,Normal,40,6,4,3,65,118,0.4,178.4,0.6,178.4,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
2020-09-06,2019,12,49,250,292.28,0.59,3,Normal,40,6,4,3,65,118,0.4,174.3,0.6,174.3,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2020-09-07,2019,12,49,251,288.18,0.6,3,Normal,40,6,4,3,65,118,0.41,170.2,0.59,170.2,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2020-09-08,2019,12,50,252,284.07,0.6,3,Normal,40,6,4,3,65,118,0.41,166.1,0.58,166.1,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00483,1,0.167,0.288,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2020-09-09,2019,12,50,253,280.52,0.61,3,Normal,40,6,4,3,65,118,0.42,162.5,0.58,162.5,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00956,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,872
2020-09-10,2019,12,50,254,276.96,0.61,3,Normal,40,6,4,3,65,118,0.43,159,0.57,159,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00926,0.000368,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2020-09-11,2019,12,50,255,273.41,0.62,3,Normal,40,6,4,3,65,118,0.43,155.4,0.57,155.4,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2020-09-12,2019,12,50,256,270.95,0.62,3,Normal,40,6,4,3,65,118,0.44,152.9,0.56,152.9,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00875,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2020-09-13,2019,12,50,257,267.94,0.63,3,Normal,40,6,4,3,65,118,0.44,149.9,0.56,149.9,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00849,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,803
2020-09-14,2019,12,50,258,264.93,0.63,3,Normal,40,6,4,3,65,118,0.45,146.9,0.56,146.9,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00824,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2020-09-15,2019,12,51,259,261.93,0.64,3,Normal,40,6,4,3,65,118,0.45,143.9,0.55,143.9,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2020-09-16,2019,12,51,260,258.92,0.65,3,Normal,40,6,4,3,65,118,0.46,140.9,0.54,140.9,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00963,25,0.935,0.97,0.907,32.3,31.4,31.4,753
2020-09-17,2019,12,51,261,256.46,0.65,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00752,0.000298,0.11,0.00434,1,0.129,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,739
2020-09-18,2019,12,51,262,254,0.65,3,Normal,40,6,4,3,65,118,0.47,136,0.54,136,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00731,0.000289,0.108,0.00429,1,0.126,0.235,0.00928,25,0.933,0.97,0.905,31.2,30.2,30.2,726
2020-09-19,2019,12,51,263,251.54,0.66,3,Normal,40,6,4,3,65,118,0.47,133.5,0.53,133.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.0071,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2020-09-20,2019,12,51,264,249.07,0.66,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00689,0.000272,0.106,0.0042,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2020-09-21,2019,12,51,265,246.61,0.67,3,Normal,40,6,4,3,65,118,0.48,128.6,0.52,128.6,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00668,0.000264,0.105,0.00416,1,0.116,0.221,0.00874,25.1,0.93,0.97,0.902,29.4,28.6,28.6,686
2020-09-22,2019,12,52,266,244.15,0.67,3,Normal,40,6,4,3,65,118,0.48,126.2,0.52,126.2,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00647,0.000255,0.104,0.00411,1,0.113,0.217,0.00856,25.1,0.929,0.97,0.901,28.9,28,28,672
2020-09-23,2019,12,52,267,241.69,0.68,3,Normal,40,6,4,3,65,118,0.49,123.7,0.51,123.7,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0968,0.00626,0.000247,0.103,0.00407,1,0.109,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.4,27.4,659
2020-09-24,2019,12,52,268,239.23,0.68,3,Normal,40,6,4,3,65,118,0.49,121.2,0.51,121.2,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00605,0.000239,0.102,0.00402,1,0.106,0.208,0.00821,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2020-09-25,2019,12,52,269,236.77,0.69,3,Normal,40,6,4,3,65,118,0.5,118.8,0.5,118.8,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.1,26.3,26.3,631
2020-09-26,2019,12,52,270,234.31,0.7,3,Normal,40,6,4,3,65,118,0.5,116.3,0.5,116.3,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00564,0.000222,0.0999,0.00393,1,0.0995,0.199,0.00785,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2020-09-27,2019,12,52,271,232.94,0.7,3,Normal,40,6,4,3,65,118,0.51,114.9,0.49,114.9,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00552,0.000217,0.0993,0.00391,1,0.0977,0.197,0.00775,25.2,0.922,0.97,0.894,26.2,25.4,25.4,610
2020-09-28,2019,12,52,272,231.03,0.7,3,Normal,40,6,4,3,65,118,0.51,113,0.49,113,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00536,0.000211,0.0984,0.00387,1,0.0951,0.194,0.00761,25.2,0.921,0.97,0.893,25.7,25,25,599
2020-09-29,2019,12,53,273,228.02,0.71,3,Normal,40,6,4,3,65,118,0.52,110,0.48,110,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.092,0.0051,0.000201,0.0971,0.00382,1,0.091,0.188,0.0074,25.2,0.919,0.97,0.891,25,24.3,24.3,582
2020-09-30,2019,12,53,274,226.65,0.72,3,Normal,40,6,4,3,65,118,0.52,108.7,0.48,108.7,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0915,0.00499,0.000196,0.0965,0.00379,1,0.0892,0.186,0.0073,25.3,0.918,0.97,0.89,24.7,24,24,575
2020-10-01,2020,1,1,275,224.74,0.72,3,Normal,37,5,3,2,50,97,0.43,127.7,0.57,127.7,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2020-10-02,2020,1,1,276,222.82,0.73,3,Normal,37,5,3,2,50,97,0.43,125.8,0.56,125.8,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00644,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,28.9,28.1,28.1,674
2020-10-03,2020,1,1,277,220.91,0.74,3,Normal,37,5,3,2,50,97,0.44,123.9,0.56,123.9,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00628,0.000247,0.101,0.00398,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2020-10-04,2020,1,1,278,219,0.74,3,Normal,37,5,3,2,50,97,0.44,122,0.56,122,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00612,0.00024,0.101,0.00395,1,0.107,0.208,0.00815,25.3,0.927,0.97,0.899,28,27.2,27.2,652
2020-10-05,2020,1,1,279,217.08,0.75,3,Normal,37,5,3,2,50,97,0.45,120.1,0.55,120.1,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0997,0.00391,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2020-10-06,2020,1,1,280,215.17,0.76,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00579,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2020-10-07,2020,1,1,281,213.25,0.76,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00563,0.000221,0.0981,0.00384,1,0.0994,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2020-10-08,2020,1,2,282,211.34,0.77,3,Normal,37,5,3,2,50,97,0.46,114.3,0.54,114.3,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0972,0.00381,1,0.0969,0.194,0.0076,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2020-10-09,2020,1,2,283,209.43,0.78,3,Normal,37,5,3,2,50,97,0.46,112.4,0.54,112.4,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2020-10-10,2020,1,2,284,207.51,0.78,3,Normal,37,5,3,2,50,97,0.47,110.5,0.53,110.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00514,0.000201,0.0956,0.00374,1,0.0917,0.187,0.00733,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2020-10-11,2020,1,2,285,206.14,0.78,3,Normal,37,5,3,2,50,97,0.47,109.1,0.53,109.1,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00503,0.000197,0.095,0.00371,1,0.0898,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2020-10-12,2020,1,2,286,204.78,0.79,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00491,0.000192,0.0944,0.00369,1,0.088,0.182,0.00713,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2020-10-13,2020,1,2,287,203.41,0.79,3,Normal,37,5,3,2,50,97,0.48,106.4,0.52,106.4,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.00479,0.000187,0.0938,0.00367,1,0.0862,0.18,0.00703,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2020-10-14,2020,1,2,288,202.04,0.8,3,Normal,37,5,3,2,50,97,0.48,105,0.52,105,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0843,0.177,0.00694,25.4,0,0,0,0,0,0,0
2020-10-15,2020,1,3,289,201.77,0.8,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.093,0.00364,1,0.0839,0.177,0.00692,25.4,0,0,0,0,0,0,0
2020-10-16,2020,1,3,290,201.5,0.8,3,Normal,37,5,3,2,50,97,0.48,104.5,0.52,104.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0836,0.177,0.0069,25.4,0,0,0,0,0,0,0
2020-10-17,2020,1,3,291,200.13,0.8,3,Normal,37,5,3,2,50,97,0.48,103.1,0.52,103.1,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000176,0.0923,0.00361,1,0.0817,0.174,0.0068,25.4,0,0,0,0,0,0,0
2020-10-18,2020,1,3,292,198.76,0.81,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.0044,0.000172,0.0917,0.00358,1,0.0799,0.172,0.0067,25.4,0,0,0,0,0,0,0
2020-10-19,2020,1,3,293,196.85,0.81,3,Normal,37,5,3,2,50,97,0.49,99.85,0.51,99.85,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00424,0.000166,0.0909,0.00355,1,0.0773,0.168,0.00657,25.4,0,0,0,0,0,0,0
2020-10-20,2020,1,3,294,194.93,0.82,3,Normal,37,5,3,2,50,97,0.5,97.93,0.5,97.93,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00407,0.000159,0.09,0.00352,1,0.0747,0.165,0.00644,25.4,0,0,0,0,0,0,0
2020-10-21,2020,1,3,295,193.02,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,120,0.62,120,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00595,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2020-10-22,2020,1,4,296,191.11,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.2,26.3,26.3,632
2020-10-23,2020,1,4,297,189.19,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00563,0.00022,0.0956,0.00374,1,0.0994,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2020-10-24,2020,1,4,298,187.82,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00753,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2020-10-25,2020,1,4,299,186.46,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0944,0.00369,1,0.0957,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2020-10-26,2020,1,4,300,185.09,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0938,0.188,0.00734,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2020-10-27,2020,1,4,301,183.72,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.092,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2020-10-28,2020,1,4,302,183.45,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,588
2020-10-29,2020,1,5,303,182.63,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2020-10-30,2020,1,5,304,181.81,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.005,0.000196,0.0923,0.00361,1,0.0894,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2020-10-31,2020,1,5,305,179.89,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.9,0.59,106.9,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0868,0.178,0.00698,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2020-11-01,2020,2,5,306,179.62,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,112.6,0.63,112.6,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0876,0.00532,0.000208,0.093,0.00364,1,0.0945,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25,25,600
