date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-11-02,2020,2,5,307,180.44,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,113.4,0.63,113.4,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00539,0.000211,0.0933,0.00365,1,0.0956,0.189,0.00739,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2020-11-03,2020,2,5,308,181.81,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,114.8,0.63,114.8,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000215,0.0939,0.00367,1,0.0975,0.191,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2020-11-04,2020,2,5,309,184.27,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,117.3,0.64,117.3,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00572,0.000224,0.095,0.00372,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2020-11-05,2020,2,6,310,186.18,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119.2,0.64,119.2,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00588,0.00023,0.0958,0.00375,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2020-11-06,2020,2,6,311,189.19,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.2,0.65,122.2,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0971,0.0038,1,0.107,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2020-11-07,2020,2,6,312,192.2,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.2,0.65,125.2,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.00639,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
2020-11-08,2020,2,6,313,191.38,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124.4,0.65,124.4,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00632,0.000247,0.0981,0.00383,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2020-11-09,2020,2,6,314,191.11,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124.1,0.65,124.1,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2020-11-10,2020,2,6,315,189.74,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2020-11-11,2020,2,6,316,192.75,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2020-11-12,2020,2,7,317,198.49,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,131.5,0.66,131.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
2020-11-13,2020,2,7,318,200.95,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,133.9,0.67,133.9,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2020-11-14,2020,2,7,319,203.96,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00739,0.000289,0.104,0.00405,1,0.127,0.231,0.00903,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2020-11-15,2020,2,7,320,206.96,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.131,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2020-11-16,2020,2,7,321,208.88,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00781,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,31.9,31.9,767
2020-11-17,2020,2,7,322,211.34,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,144.3,0.68,144.3,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00802,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2020-11-18,2020,2,7,323,214.89,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.9,0.69,147.9,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00832,0.000326,0.108,0.00425,1,0.142,0.251,0.00982,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2020-11-19,2020,2,8,324,216.81,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.8,0.69,149.8,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00848,0.000333,0.109,0.00428,1,0.145,0.254,0.00996,25.2,0.939,0.97,0.91,34.8,33.8,33.8,810
2020-11-20,2020,2,8,325,216.54,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.5,0.69,149.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00846,0.000332,0.109,0.00428,1,0.144,0.254,0.00994,25.2,0.938,0.97,0.91,34.7,33.7,33.7,809
2020-11-21,2020,2,8,326,214.62,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.6,0.69,147.6,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00424,1,0.142,0.25,0.0098,25.3,0.938,0.97,0.91,34.3,33.3,33.3,798
2020-11-22,2020,2,8,327,216.54,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.5,0.69,149.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00846,0.000332,0.109,0.00428,1,0.144,0.254,0.00994,25.2,0.938,0.97,0.91,34.7,33.7,33.7,809
2020-11-23,2020,2,8,328,220.09,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.1,0.7,153.1,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00876,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,828
2020-11-24,2020,2,8,329,223.64,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.6,0.7,156.6,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00906,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2020-11-25,2020,2,8,330,222.82,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.8,0.7,155.8,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00899,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2020-11-26,2020,2,9,331,221.46,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00888,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2020-11-27,2020,2,9,332,222.82,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.8,0.7,155.8,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00899,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2020-11-28,2020,2,9,333,226.93,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,159.9,0.7,159.9,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00934,0.000367,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,865
2020-11-29,2020,2,9,334,229.93,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,162.9,0.71,162.9,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.0096,0.000378,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.9,36.8,36.8,883
2020-11-30,2020,2,9,335,229.11,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,162.1,0.71,162.1,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00953,0.000375,0.115,0.00451,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2020-12-01,2020,3,9,336,229.93,0.71,5,Dry,26,4,3,2,24,59,0.26,170.9,0.74,170.9,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.9,38.9,932
2020-12-02,2020,3,9,337,235.13,0.69,5,Dry,26,4,3,2,24,59,0.25,176.1,0.75,176.1,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,964
2020-12-03,2020,3,10,338,239.78,0.68,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2020-12-04,2020,3,10,339,244.43,0.67,5,Dry,26,4,3,2,24,59,0.24,185.4,0.76,185.4,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2020-12-05,2020,3,10,340,247.98,0.67,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2020-12-06,2020,3,10,341,251.54,0.66,5,Dry,26,4,3,2,24,59,0.23,192.5,0.77,192.5,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2020-12-07,2020,3,10,342,256.18,0.65,5,Dry,26,4,3,2,24,59,0.23,197.2,0.77,197.2,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2020-12-08,2020,3,10,343,261.38,0.64,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2020-12-09,2020,3,10,344,265.48,0.63,5,Dry,26,4,3,2,24,59,0.22,206.5,0.78,206.5,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2020-12-10,2020,3,11,345,269.58,0.63,5,Dry,26,4,3,2,24,59,0.22,210.6,0.78,210.6,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.121,0.0136,0.000541,0.135,0.00536,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2020-12-11,2020,3,11,346,275.87,0.62,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2020-12-12,2020,3,11,347,280.52,0.61,5,Dry,26,4,3,2,24,59,0.21,221.5,0.79,221.5,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.000579,0.14,0.00556,1,0.242,0.381,0.0152,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2020-12-13,2020,3,11,348,285.17,0.6,5,Dry,26,4,3,2,24,59,0.21,226.2,0.79,226.2,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000595,0.142,0.00564,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2020-12-14,2020,3,11,349,292.55,0.59,5,Dry,26,4,3,2,24,59,0.2,233.6,0.8,233.6,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00976,24.9,0.924,0.97,0.896,26.3,25.5,51.1,1230
2020-12-15,2020,3,11,350,299.39,0.58,5,Dry,26,4,3,2,24,59,0.2,240.4,0.8,240.4,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.0059,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
2020-12-16,2020,3,11,351,306.22,0.57,5,Dry,26,4,3,2,24,59,0.19,247.2,0.81,247.2,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000669,0.151,0.00603,2,0.109,0.261,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.2,1300
2020-12-17,2020,3,12,352,314.7,0.56,5,Dry,26,4,3,2,24,59,0.19,255.7,0.81,255.7,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.137,0.0197,0.000787,0.157,0.00628,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.902,28.9,28,56,1340
2020-12-18,2020,3,12,353,320.44,0.55,5,Dry,26,4,3,2,24,59,0.18,261.4,0.82,261.4,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.0224,0.000896,0.162,0.00647,2,0.119,0.281,0.0112,24.7,0.932,0.97,0.904,29.5,28.6,57.3,1370
2020-12-19,2020,3,12,354,327.82,0.55,5,Dry,26,4,3,2,24,59,0.18,268.8,0.82,268.8,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0259,0.00104,0.168,0.00673,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.3,29.4,58.9,1410
2020-12-20,2020,3,12,355,337.39,0.53,5,Dry,26,4,3,2,24,59,0.17,278.4,0.82,278.4,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0304,0.00122,0.176,0.00706,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.5,61,1460
2020-12-21,2020,3,12,356,345.87,0.53,4,Mod_Dry,31,5,3,2,36,77,0.22,268.9,0.78,268.9,0,0,0,0,-2,2,31,5,3,0,38,308,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00684,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.7,1410
2020-12-22,2020,3,12,357,357.63,0.51,4,Mod_Dry,31,5,3,2,36,77,0.21,280.6,0.79,280.6,0,0,0,0,-2,2,31,5,3,0,38,320,990,965.2,24.8,0.148,0.0315,0.00127,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2020-12-23,2020,3,12,358,372.12,0.5,4,Mod_Dry,31,5,3,2,36,77,0.21,295.1,0.79,295.1,0,0,0,0,-2,2,31,5,3,0,38,334,990,965.3,24.7,0.153,0.0383,0.00155,0.192,0.00775,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1540
2020-12-24,2020,3,13,359,386.07,0.48,4,Mod_Dry,31,5,3,2,36,77,0.2,309.1,0.8,309.1,0,0,0,0,-2,2,31,5,3,0,38,348,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00824,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
2020-12-25,2020,3,13,360,400.56,0.47,4,Mod_Dry,31,5,3,2,36,77,0.19,323.6,0.81,323.6,0,0,0,0,-2,2,31,5,3,0,38,363,990,965.4,24.6,0.163,0.0517,0.0021,0.215,0.00875,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2020-12-26,2020,3,13,361,416.14,0.46,4,Mod_Dry,31,5,3,2,36,77,0.18,339.1,0.81,339.1,0,0,0,0,-2,2,31,5,3,0,38,378,990,965.5,24.5,0.169,0.0591,0.00241,0.228,0.0093,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2020-12-27,2020,3,13,362,433.37,0.44,4,Mod_Dry,31,5,3,2,36,77,0.18,356.4,0.82,356.4,0,0,0,0,-2,2,31,5,3,0,38,395,990,965.6,24.4,0.175,0.0672,0.00275,0.242,0.00991,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2020-12-28,2020,3,13,363,451.14,0.43,4,Mod_Dry,31,5,3,2,36,77,0.17,374.1,0.83,374.1,0,0,0,0,-2,2,31,5,3,0,38,413,990,965.6,24.4,0.181,0.0756,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.932,41.8,40.9,81.8,1960
2020-12-29,2020,3,13,364,467.28,0.42,4,Mod_Dry,31,5,3,2,36,77,0.17,390.3,0.83,390.3,0,0,0,0,-2,2,31,5,3,0,38,429,990,965.7,24.3,0.187,0.0832,0.00342,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2020-12-30,2020,3,13,365,482.32,0.41,4,Mod_Dry,31,5,3,2,36,77,0.16,405.3,0.84,405.3,0,0,0,0,-2,2,31,5,3,0,38,444,990,965.8,24.2,0.192,0.0903,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.3,2120
2020-12-31,2020,3,14,366,500.64,0.4,4,Mod_Dry,31,5,3,2,36,77,0.15,423.6,0.85,423.6,0,0,0,0,-2,2,31,5,3,0,38,463,990,965.9,24.1,0.199,0.099,0.0041,0.298,0.0123,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,46.9,46,92,2210
2021-01-01,2020,4,14,1,520.05,0.38,3,Normal,41,6,4,3,66,120,0.23,400.1,0.77,400.1,0,0,0,0,-3,3,41,6,4,0,69,451,990,965.9,24.1,0.195,0.0878,0.00365,0.283,0.0117,2,0.213,0.495,0.0206,23.6,0.955,0.98,0.936,44.1,43.3,86.5,2080
2021-01-02,2020,4,14,2,537.82,0.37,3,Normal,41,6,4,3,66,120,0.22,417.8,0.78,417.8,0,0,0,0,-3,3,41,6,4,0,69,469,990,966,24,0.201,0.0962,0.00401,0.297,0.0124,2,0.225,0.522,0.0218,23.5,0.956,0.98,0.937,46,45,90.1,2160
2021-01-03,2020,4,14,3,558.33,0.36,3,Normal,41,6,4,3,66,120,0.21,438.3,0.79,438.3,0,0,0,0,-3,3,41,6,4,0,69,489,990,966.1,23.9,0.208,0.106,0.00443,0.314,0.0132,2,0.238,0.552,0.0231,23.3,0.957,0.98,0.938,48,47.1,94.1,2260
2021-01-04,2020,4,14,4,577.2,0.35,3,Normal,41,6,4,3,66,120,0.21,457.2,0.79,457.2,0,0,0,0,-3,3,41,6,4,0,69,508,990,966.2,23.8,0.215,0.115,0.00482,0.33,0.0139,2,0.251,0.581,0.0244,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2021-01-05,2020,4,14,5,594.43,0.34,3,Normal,41,6,4,3,66,120,0.2,474.4,0.8,474.4,0,0,0,0,-3,3,41,6,4,0,69,525,990,966.3,23.7,0.225,0.123,0.00518,0.348,0.0147,2,0.263,0.611,0.0257,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
2021-01-06,2020,4,14,6,610.01,0.34,3,Normal,41,6,4,3,66,120,0.2,490,0.8,490,0,0,0,0,-3,3,41,6,4,0,69,541,990,966.3,23.7,0.234,0.13,0.00551,0.364,0.0154,3,0.163,0.527,0.0223,23.1,0.945,0.97,0.917,35,34,102,2450
2021-01-07,2020,4,15,7,626.69,0.33,3,Normal,41,6,4,3,66,120,0.19,506.7,0.81,506.7,0,0,0,0,-3,3,41,6,4,0,69,558,990,966.4,23.6,0.243,0.139,0.00591,0.383,0.0162,3,0.171,0.553,0.0235,23,0.947,0.97,0.919,36.1,35.1,105,2520
2021-01-08,2020,4,15,8,642.28,0.32,3,Normal,41,6,4,3,66,120,0.19,522.3,0.81,522.3,0,0,0,0,-3,3,41,6,4,0,69,573,990,966.5,23.5,0.252,0.15,0.00637,0.402,0.0171,3,0.178,0.58,0.0246,23,0.949,0.97,0.92,37.2,36.1,108,2600
2021-01-09,2020,4,15,9,658.41,0.31,3,Normal,41,6,4,3,66,120,0.18,538.4,0.82,538.4,0,0,0,0,-3,3,41,6,4,0,69,589,990,966.5,23.5,0.261,0.161,0.00685,0.422,0.018,3,0.185,0.607,0.0259,22.9,0.95,0.972,0.923,38.2,37.2,111,2670
2021-01-10,2020,4,15,10,674.54,0.3,3,Normal,41,6,4,3,66,120,0.18,554.5,0.82,554.5,0,0,0,0,-3,3,41,6,4,0,69,606,990,966.6,23.4,0.271,0.171,0.00733,0.442,0.0189,3,0.192,0.634,0.0271,22.8,0.951,0.974,0.927,39.3,38.2,115,2750
2021-01-11,2020,4,15,11,691.77,0.29,2,Mod_Wet,46,7,6,4,76,139,0.2,552.8,0.8,552.8,0,0,0,0,-4,4,46,7,6,0,80,612,990,966.7,23.3,0.274,0.17,0.0073,0.444,0.019,3,0.191,0.636,0.0272,22.7,0.951,0.974,0.926,39,38,114,2730
2021-01-12,2020,4,15,12,708.45,0.28,2,Mod_Wet,46,7,6,4,76,139,0.2,569.5,0.8,569.5,0,0,0,0,-4,4,46,7,6,0,80,628,990,966.7,23.3,0.284,0.181,0.0078,0.465,0.02,3,0.199,0.664,0.0285,22.6,0.952,0.976,0.929,40.1,39.1,117,2820
2021-01-13,2020,4,15,13,726.77,0.28,2,Mod_Wet,46,7,6,4,76,139,0.19,587.8,0.81,587.8,0,0,0,0,-4,4,46,7,6,0,80,647,990,966.8,23.2,0.294,0.194,0.00835,0.488,0.021,3,0.207,0.695,0.03,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
2021-01-14,2020,4,16,14,745.09,0.27,2,Mod_Wet,46,7,6,4,76,139,0.19,606.1,0.81,606.1,0,0,0,0,-4,4,46,7,6,0,80,665,990,966.9,23.1,0.304,0.206,0.0089,0.51,0.0221,3,0.215,0.726,0.0314,22.4,0.955,0.98,0.935,42.4,41.5,125,2990
2021-01-15,2020,4,16,15,761.77,0.26,2,Mod_Wet,46,7,6,4,76,139,0.18,622.8,0.82,622.8,0,0,0,0,-4,4,46,7,6,0,80,682,990,966.9,23.1,0.314,0.217,0.00941,0.531,0.023,3,0.223,0.754,0.0327,22.3,0.955,0.98,0.936,43.4,42.5,127,3060
2021-01-16,2020,4,16,16,770.25,0.26,2,Mod_Wet,46,7,6,4,76,139,0.18,631.3,0.82,631.3,0,0,0,0,-4,4,46,7,6,0,80,690,990,967,23,0.319,0.223,0.00967,0.541,0.0235,3,0.227,0.768,0.0334,22.3,0.955,0.98,0.936,43.9,43,129,3100
2021-01-17,2020,4,16,17,779.41,0.25,2,Mod_Wet,46,7,6,4,76,139,0.18,640.4,0.82,640.4,0,0,0,0,-4,4,46,7,6,0,80,699,990,967,23,0.324,0.229,0.00996,0.553,0.0241,3,0.231,0.783,0.0341,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2021-01-18,2020,4,16,18,792.21,0.25,2,Mod_Wet,46,7,6,4,76,139,0.17,653.2,0.82,653.2,0,0,0,0,-4,4,46,7,6,0,80,712,990,967.1,22.9,0.331,0.237,0.0104,0.569,0.0248,3,0.236,0.805,0.0351,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2021-01-19,2020,4,16,19,806.75,0.24,2,Mod_Wet,46,7,6,4,76,139,0.17,667.8,0.83,667.8,0,0,0,0,-4,4,46,7,6,0,80,727,990,967.1,22.9,0.34,0.247,0.0108,0.587,0.0256,3,0.243,0.83,0.0363,22,0.957,0.98,0.938,46,45.1,135,3250
2021-01-20,2020,4,16,20,822.6,0.23,2,Mod_Wet,46,7,6,4,76,139,0.17,683.6,0.83,683.6,0,0,0,0,-4,4,46,7,6,0,80,743,990,967.2,22.8,0.349,0.258,0.0113,0.606,0.0266,3,0.25,0.856,0.0375,22,0.957,0.98,0.938,46.9,46,138,3310
2021-01-21,2020,4,17,21,843.38,0.23,2,Mod_Wet,46,7,6,4,76,139,0.17,704.4,0.83,704.4,0,0,0,0,-4,4,46,7,6,0,80,763,990,967.3,22.7,0.36,0.272,0.0119,0.632,0.0278,3,0.259,0.891,0.0392,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2021-01-22,2020,4,17,22,861.37,0.22,2,Mod_Wet,46,7,6,4,76,139,0.16,722.4,0.84,722.4,0,0,0,0,-4,4,46,7,6,0,80,781,990,967.3,22.7,0.371,0.284,0.0125,0.654,0.0289,3,0.268,0.922,0.0407,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2021-01-23,2020,4,17,23,880.12,0.21,2,Mod_Wet,46,7,6,4,76,139,0.16,741.1,0.84,741.1,0,0,0,0,-4,4,46,7,6,0,80,800,990,967.4,22.6,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.959,0.0425,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2021-01-24,2020,4,17,24,903.99,0.21,2,Mod_Wet,46,7,6,4,76,139,0.15,765,0.85,765,0,0,0,0,-4,4,46,7,6,0,80,824,990,967.5,22.5,0.409,0.309,0.0138,0.719,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2021-01-25,2020,4,17,25,933.38,0.2,2,Mod_Wet,46,7,6,4,76,139,0.15,794.4,0.85,794.4,0,0,0,0,-4,4,46,7,6,0,80,853,990,967.6,22.4,0.436,0.323,0.0145,0.76,0.034,4,0.211,0.97,0.0434,21.4,0.953,0.975,0.93,39.7,38.7,155,3720
2021-01-26,2020,4,17,26,959.16,0.19,2,Mod_Wet,46,7,6,4,76,139,0.14,820.2,0.85,820.2,0,0,0,0,-4,4,46,7,6,0,80,879,990,967.7,22.3,0.46,0.336,0.0151,0.796,0.0357,4,0.219,1.01,0.0456,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2021-01-27,2020,4,17,27,990.61,0.19,2,Mod_Wet,46,7,6,4,76,139,0.14,851.6,0.86,851.6,0,0,0,0,-4,4,46,7,6,0,80,911,990,967.9,22.1,0.489,0.351,0.0159,0.84,0.0379,4,0.23,1.07,0.0483,21.1,0.954,0.98,0.935,42,41.1,165,3950
2021-01-28,2020,4,18,28,1018,0.18,2,Mod_Wet,46,7,6,4,76,139,0.14,879,0.86,879,0,0,0,0,-4,4,46,7,6,0,80,938,990,968,22,0.514,0.364,0.0165,0.878,0.0398,4,0.239,1.12,0.0507,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2021-01-29,2020,4,18,29,1040.9,0.18,2,Mod_Wet,46,7,6,4,76,139,0.13,901.9,0.87,901.9,0,0,0,0,-4,4,46,7,6,0,80,961,990,968,22,0.535,0.376,0.0171,0.91,0.0414,4,0.247,1.16,0.0527,20.8,0.955,0.98,0.936,44,43.1,172,4140
2021-01-30,2020,4,18,30,1069.4,0.17,2,Mod_Wet,46,7,6,4,76,139,0.13,930.4,0.87,930.4,0,0,0,0,-4,4,46,7,6,0,80,989,990,968.1,21.9,0.561,0.389,0.0178,0.95,0.0434,4,0.257,1.21,0.0551,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2021-01-31,2020,4,18,31,1087.9,0.17,2,Mod_Wet,46,7,6,4,76,139,0.13,948.9,0.87,948.9,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.578,0.398,0.0182,0.976,0.0447,4,0.263,1.24,0.0568,20.6,0.955,0.98,0.936,45.8,44.8,179,4310
2021-02-01,2020,5,18,32,1101.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.15,939.3,0.85,939.3,0,0,0,0,-5,5,49,8,7,0,98,1000,990,968.2,21.8,0.573,0.394,0.0181,0.967,0.0444,4,0.26,1.23,0.0563,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
2021-02-02,2020,5,18,33,1114.7,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,952.7,0.85,952.7,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.586,0.4,0.0184,0.986,0.0453,4,0.264,1.25,0.0575,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2021-02-03,2020,5,18,34,1133.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,971.8,0.86,971.8,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.604,0.409,0.0189,1.01,0.0468,4,0.27,1.28,0.0592,20.4,0.955,0.98,0.936,46.4,45.5,182,4370
2021-02-04,2020,5,19,35,1147.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,985.5,0.86,985.5,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.624,0.416,0.0192,1.04,0.0481,4,0.275,1.32,0.0608,20.3,0.955,0.98,0.936,46.9,46,184,4410
2021-02-05,2020,5,19,36,1161.3,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,999.3,0.86,999.3,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.645,0.423,0.0196,1.07,0.0494,4,0.28,1.35,0.0624,20.2,0.955,0.98,0.936,47.4,46.4,186,4460
2021-02-06,2020,5,19,37,1175.3,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,1013,0.86,1013,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.665,0.453,0.021,1.12,0.0519,4,0.283,1.4,0.065,20.1,0.955,0.98,0.936,47.8,46.9,187,4500
2021-02-07,2020,5,19,38,1189.3,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,1027,0.86,1027,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.686,0.484,0.0225,1.17,0.0544,4,0.285,1.46,0.0677,20,0.955,0.98,0.936,48.2,47.3,189,4540
2021-02-08,2020,5,19,39,1203.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,1041,0.86,1041,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.5,21.5,0.706,0.516,0.0241,1.22,0.057,4,0.288,1.51,0.0704,19.9,0.955,0.98,0.936,48.6,47.7,191,4580
2021-02-09,2020,5,19,40,1217.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1056,0.87,1056,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.727,0.548,0.0256,1.28,0.0596,4,0.291,1.57,0.0732,19.8,0.955,0.98,0.936,49,48.1,192,4610
2021-02-10,2020,5,19,41,1237.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1076,0.87,1076,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.757,0.594,0.0278,1.35,0.0632,4,0.295,1.65,0.0771,19.7,0.954,0.98,0.935,49.6,48.2,193,4630
2021-02-11,2020,5,20,42,1263.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.13,1102,0.87,1100,2,0,0,0,-5,7,49,8,7,0,100,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2021-02-12,2020,5,20,43,1290.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.13,1128,0.87,1100,28,6,1,1,-4,24,55,9,8,1,117,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2021-02-13,2020,5,20,44,1317.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1155,0.88,1100,55,12,2,2,-3,42,61,10,9,2,135,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-02-14,2020,5,20,45,1350.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1188,0.88,1100,88,20,3,3,-2,64,69,11,10,3,157,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-02-15,2020,5,20,46,1389.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2021-02-16,2020,5,20,47,1417.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1255,0.89,1100,155,35,5,5,0,110,84,13,12,5,203,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2021-02-17,2020,5,20,48,1451.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1290,0.89,1100,190,43,6,6,1,134,92,14,13,6,227,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.4,190,4550
2021-02-18,2020,5,21,49,1492.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-02-19,2020,5,21,50,1534.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1372,0.89,1100,272,51,8,8,3,202,100,16,15,8,295,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2021-02-20,2020,5,21,51,1576,0.098,2,Mod_Wet,49,8,7,5,93,162,0.1,1414,0.9,1100,314,51,9,10,4,240,100,17,17,9,333,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-02-21,2020,5,21,52,1618.4,0.093,2,Mod_Wet,49,8,7,5,93,162,0.1,1456,0.9,1100,356,51,10,11,6,278,100,18,18,11,371,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2021-02-22,2020,5,21,53,1661.3,0.089,2,Mod_Wet,49,8,7,5,93,162,0.098,1499,0.9,1100,399,51,10,12,7,319,100,18,19,12,412,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-02-23,2020,5,21,54,1711.4,0.082,2,Mod_Wet,49,8,7,5,93,162,0.095,1549,0.91,1100,449,51,10,14,8,366,100,18,21,13,459,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-02-24,2020,5,21,55,1762,0.077,2,Mod_Wet,49,8,7,5,93,162,0.092,1600,0.91,1100,500,51,10,15,10,414,100,18,22,15,507,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-02-25,2020,5,22,56,1813.2,0.071,2,Mod_Wet,49,8,7,5,93,162,0.089,1651,0.91,1100,551,51,10,17,12,461,100,18,24,17,554,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-02-26,2020,5,22,57,1865,0.066,2,Mod_Wet,49,8,7,5,93,162,0.087,1703,0.91,1100,603,51,10,18,13,511,100,18,25,18,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2021-02-27,2020,5,22,58,1917.3,0.06,2,Mod_Wet,49,8,7,5,93,162,0.085,1755,0.92,1100,655,51,10,18,15,561,100,18,25,20,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2021-02-28,2020,5,22,59,1956,0.055,2,Mod_Wet,49,8,7,5,93,162,0.083,1794,0.92,1100,694,51,10,18,16,599,100,18,25,21,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2021-03-01,2020,6,22,60,1980.7,0.051,2,Mod_Wet,59,11,12,13,144,239,0.12,1742,0.88,1100,642,41,7,13,6,575,100,18,25,19,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-03-02,2020,6,22,61,1998.5,0.049,2,Mod_Wet,59,11,12,13,144,239,0.12,1759,0.88,1100,659,41,7,13,7,591,100,18,25,20,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2021-03-03,2020,6,22,62,2002,0.049,2,Mod_Wet,59,11,12,13,144,239,0.12,1763,0.88,1100,663,41,7,13,7,595,100,18,25,20,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2021-03-04,2020,6,23,63,2005.6,0.049,2,Mod_Wet,59,11,12,13,144,239,0.12,1767,0.88,1100,667,41,7,13,7,599,100,18,25,20,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2021-03-05,2020,6,23,64,2002,0.049,2,Mod_Wet,59,11,12,13,144,239,0.12,1763,0.88,1100,663,41,7,13,7,595,100,18,25,20,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2021-03-06,2020,6,23,65,1991.4,0.05,2,Mod_Wet,59,11,12,13,144,239,0.12,1752,0.88,1100,652,41,7,13,7,584,100,18,25,20,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2021-03-07,2020,6,23,66,1973.7,0.052,2,Mod_Wet,59,11,12,13,144,239,0.12,1735,0.88,1100,635,41,7,13,6,568,100,18,25,19,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-03-08,2020,6,23,67,1963,0.054,2,Mod_Wet,59,11,12,13,144,239,0.12,1724,0.88,1100,624,41,7,13,6,557,100,18,25,19,701,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2021-03-09,2020,6,23,68,1952.4,0.055,2,Mod_Wet,59,11,12,13,144,239,0.12,1713,0.88,1100,613,41,7,13,5,547,100,18,25,18,691,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2021-03-10,2020,6,23,69,1941.9,0.057,2,Mod_Wet,59,11,12,13,144,239,0.12,1703,0.88,1100,603,41,7,13,5,537,100,18,25,18,681,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2021-03-11,2020,6,24,70,1931.3,0.058,3,Normal,49,9,9,9,107,183,0.095,1748,0.91,1100,648,51,9,16,10,562,100,18,25,19,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2021-03-12,2020,6,24,71,1920.8,0.06,3,Normal,49,9,9,9,107,183,0.095,1738,0.91,1100,638,51,9,16,10,552,100,18,25,19,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2021-03-13,2020,6,24,72,1910.3,0.061,3,Normal,49,9,9,9,107,183,0.096,1727,0.9,1100,627,51,9,16,10,541,100,18,25,19,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-03-14,2020,6,24,73,1892.8,0.063,3,Normal,49,9,9,9,107,183,0.097,1710,0.9,1100,610,51,9,16,9,525,100,18,25,18,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2021-03-15,2020,6,24,74,1875.4,0.065,3,Normal,49,9,9,9,107,183,0.098,1692,0.9,1100,592,51,9,16,9,507,100,18,25,18,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-03-16,2020,6,24,75,1858.1,0.067,3,Normal,49,9,9,9,107,183,0.099,1675,0.9,1100,575,51,9,16,8,491,100,18,25,17,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2021-03-17,2020,6,24,76,1847.7,0.068,3,Normal,49,9,9,9,107,183,0.099,1665,0.9,1100,565,51,9,16,8,481,100,18,25,17,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-03-18,2020,6,25,77,1837.3,0.069,3,Normal,49,9,9,9,107,183,0.1,1654,0.9,1100,554,51,9,16,8,470,100,18,25,17,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2021-03-19,2020,6,25,78,1827,0.07,3,Normal,49,9,9,9,107,183,0.1,1644,0.9,1100,544,51,9,16,7,461,100,18,25,16,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.1,177,4240
2021-03-20,2020,6,25,79,1816.7,0.071,3,Normal,49,9,9,9,107,183,0.1,1634,0.9,1100,534,51,9,16,7,451,100,18,25,16,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2021-03-21,2020,6,25,80,1806.4,0.072,3,Normal,49,9,9,9,107,183,0.1,1623,0.9,1100,523,51,9,16,7,440,100,18,25,16,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2021-03-22,2020,6,25,81,1796.1,0.073,3,Normal,49,9,9,9,107,183,0.1,1613,0.9,1100,513,51,9,16,6,431,100,18,25,15,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2021-03-23,2020,6,25,82,1792.7,0.073,3,Normal,49,9,9,9,107,183,0.1,1610,0.9,1100,510,51,9,16,6,428,100,18,25,15,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2021-03-24,2020,6,25,83,1789.3,0.074,3,Normal,49,9,9,9,107,183,0.1,1606,0.9,1100,506,51,9,15,6,425,100,18,24,15,532,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-03-25,2020,6,26,84,1785.8,0.074,3,Normal,49,9,9,9,107,183,0.1,1603,0.9,1100,503,51,9,15,6,422,100,18,24,15,529,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-03-26,2020,6,26,85,1789.3,0.074,3,Normal,49,9,9,9,107,183,0.1,1606,0.9,1100,506,51,9,15,6,425,100,18,24,15,532,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-03-27,2020,6,26,86,1799.5,0.073,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2021-03-28,2020,6,26,87,1809.8,0.072,3,Normal,49,9,9,9,107,183,0.1,1627,0.9,1100,527,51,9,16,7,444,100,18,25,16,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-03-29,2020,6,26,88,1827,0.07,3,Normal,49,9,9,9,107,183,0.1,1644,0.9,1100,544,51,9,16,7,461,100,18,25,16,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.1,177,4240
2021-03-30,2020,6,26,89,1851.1,0.067,3,Normal,49,9,9,9,107,183,0.099,1668,0.9,1100,568,51,9,16,8,484,100,18,25,17,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2021-03-31,2020,6,26,90,1875.4,0.065,3,Normal,49,9,9,9,107,183,0.098,1692,0.9,1100,592,51,9,16,9,507,100,18,25,18,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-04-01,2020,7,27,91,1892.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.078,1745,0.92,1100,645,55,7,15,9,559,100,18,25,19,631,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2021-04-02,2020,7,27,92,1910.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.077,1762,0.92,1100,662,55,7,15,10,575,100,18,25,20,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-04-03,2020,7,27,93,1927.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.077,1780,0.92,1100,680,55,7,15,10,593,100,18,25,20,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2021-04-04,2020,7,27,94,1945.4,0.056,4,Mod_Dry,45,11,10,10,72,148,0.076,1797,0.92,1100,697,55,7,15,11,609,100,18,25,21,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2021-04-05,2020,7,27,95,1970.1,0.053,4,Mod_Dry,45,11,10,10,72,148,0.075,1822,0.93,1100,722,55,7,15,12,633,100,18,25,22,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-04-06,2020,7,27,96,1994.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.074,1847,0.93,1100,747,55,7,15,12,658,100,18,25,22,730,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2021-04-07,2020,7,27,97,2019.9,0.048,4,Mod_Dry,45,11,10,10,72,148,0.073,1872,0.93,1100,772,55,7,15,13,682,100,18,25,23,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-04-08,2020,7,28,98,2044.9,0.046,4,Mod_Dry,45,11,10,10,72,148,0.072,1897,0.93,1100,797,55,7,15,14,706,100,18,25,24,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
2021-04-09,2020,7,28,99,2070.1,0.044,4,Mod_Dry,45,11,10,10,72,148,0.071,1922,0.93,1100,822,55,7,15,15,730,100,18,25,25,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2021-04-10,2020,7,28,100,2095.3,0.042,4,Mod_Dry,45,11,10,10,72,148,0.071,1947,0.93,1100,847,55,7,15,15,755,100,18,25,25,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2021-04-11,2020,7,28,101,2120.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.07,1973,0.93,1100,873,55,7,15,16,780,100,18,25,26,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2021-04-12,2020,7,28,102,2146.2,0.038,4,Mod_Dry,45,11,10,10,72,148,0.069,1998,0.93,1100,898,55,7,15,17,804,100,18,25,27,876,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-04-13,2020,7,28,103,2171.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.068,2024,0.93,1100,924,55,7,15,18,829,100,18,25,28,901,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2021-04-14,2020,7,28,104,2197.4,0.035,4,Mod_Dry,45,11,10,10,72,148,0.067,2049,0.93,1100,949,55,7,15,18,854,100,18,25,28,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.3,41.4,166,3970
2021-04-15,2020,7,29,105,2215.8,0.034,4,Mod_Dry,45,11,10,10,72,148,0.067,2068,0.93,1100,968,55,7,15,19,872,100,18,25,29,944,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2021-04-16,2020,7,29,106,2241.7,0.033,4,Mod_Dry,45,11,10,10,72,148,0.066,2094,0.93,1100,994,55,7,15,20,897,100,18,25,30,969,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2021-04-17,2020,7,29,107,2252.8,0.032,4,Mod_Dry,45,11,10,10,72,148,0.066,2105,0.93,1100,1010,55,7,15,20,908,100,18,25,30,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2021-04-18,2020,7,29,108,2256.5,0.032,4,Mod_Dry,45,11,10,10,72,148,0.066,2108,0.93,1100,1010,55,7,15,20,911,100,18,25,30,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2021-04-19,2020,7,29,109,2260.2,0.032,4,Mod_Dry,45,11,10,10,72,148,0.066,2112,0.94,1100,1010,55,7,15,20,915,100,18,25,30,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2021-04-20,2020,7,29,110,2256.5,0.032,4,Mod_Dry,45,11,10,10,72,148,0.066,2108,0.93,1100,1010,55,7,15,20,911,100,18,25,30,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2021-04-21,2020,7,29,111,2252.8,0.032,4,Mod_Dry,45,11,10,10,72,148,0.066,2105,0.93,1100,1010,55,7,15,20,908,100,18,25,30,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2021-04-22,2020,7,30,112,2241.7,0.033,4,Mod_Dry,45,11,10,10,72,148,0.066,2094,0.93,1100,994,55,7,15,20,897,100,18,25,30,969,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2021-04-23,2020,7,30,113,2223.2,0.034,4,Mod_Dry,45,11,10,10,72,148,0.067,2075,0.93,1100,975,55,7,15,19,879,100,18,25,29,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2021-04-24,2020,7,30,114,2197.4,0.035,4,Mod_Dry,45,11,10,10,72,148,0.067,2049,0.93,1100,949,55,7,15,18,854,100,18,25,28,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.3,41.4,166,3970
2021-04-25,2020,7,30,115,2171.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.068,2024,0.93,1100,924,55,7,15,18,829,100,18,25,28,901,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2021-04-26,2020,7,30,116,2146.2,0.038,4,Mod_Dry,45,11,10,10,72,148,0.069,1998,0.93,1100,898,55,7,15,17,804,100,18,25,27,876,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-04-27,2020,7,30,117,2113.4,0.04,4,Mod_Dry,45,11,10,10,72,148,0.07,1965,0.93,1100,865,55,7,15,16,772,100,18,25,26,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2021-04-28,2020,7,30,118,2080.9,0.043,4,Mod_Dry,45,11,10,10,72,148,0.071,1933,0.93,1100,833,55,7,15,15,741,100,18,25,25,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2021-04-29,2020,7,31,119,2048.5,0.045,4,Mod_Dry,45,11,10,10,72,148,0.072,1901,0.93,1100,801,55,7,15,14,710,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2021-04-30,2020,7,31,120,2016.3,0.048,4,Mod_Dry,45,11,10,10,72,148,0.073,1868,0.93,1100,768,55,7,15,13,678,100,18,25,23,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2021-05-01,2020,8,31,121,1984.3,0.051,4,Mod_Dry,47,10,10,10,115,192,0.097,1792,0.9,1100,692,53,8,15,11,605,100,18,25,21,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-05-02,2020,8,31,122,1952.4,0.055,4,Mod_Dry,47,10,10,10,115,192,0.098,1760,0.9,1100,660,53,8,15,10,574,100,18,25,20,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2021-05-03,2020,8,31,123,1920.8,0.06,4,Mod_Dry,47,10,10,10,115,192,0.1,1729,0.9,1100,629,53,8,15,9,544,100,18,25,19,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2021-05-04,2020,8,31,124,1889.3,0.063,4,Mod_Dry,47,10,10,10,115,192,0.1,1697,0.9,1100,597,53,8,15,8,513,100,18,25,18,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2021-05-05,2020,8,31,125,1858.1,0.067,4,Mod_Dry,47,10,10,10,115,192,0.1,1666,0.9,1100,566,53,8,15,7,483,100,18,25,17,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2021-05-06,2020,8,32,126,1827,0.07,4,Mod_Dry,47,10,10,10,115,192,0.1,1635,0.9,1100,535,53,8,15,6,453,100,18,25,16,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.1,177,4240
2021-05-07,2020,8,32,127,1796.1,0.073,4,Mod_Dry,47,10,10,10,115,192,0.11,1604,0.89,1100,504,53,8,15,5,423,100,18,25,15,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2021-05-08,2020,8,32,128,1765.4,0.076,4,Mod_Dry,47,10,10,10,115,192,0.11,1573,0.89,1100,473,53,8,14,4,394,100,18,24,14,509,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-05-09,2020,8,32,129,1734.9,0.079,4,Mod_Dry,47,10,10,10,115,192,0.11,1543,0.89,1100,443,53,8,14,3,365,100,18,24,13,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
2021-05-10,2020,8,32,130,1704.7,0.083,4,Mod_Dry,47,10,10,10,115,192,0.11,1513,0.89,1100,413,53,8,13,2,337,100,18,23,12,452,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-05-11,2020,8,32,131,1681.3,0.086,4,Mod_Dry,47,10,10,10,115,192,0.11,1489,0.89,1100,389,53,8,12,2,314,100,18,22,12,429,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2021-05-12,2020,8,32,132,1658,0.089,4,Mod_Dry,47,10,10,10,115,192,0.12,1466,0.88,1100,366,53,8,11,1,293,100,18,21,11,408,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2021-05-13,2020,8,33,133,1634.9,0.092,4,Mod_Dry,47,10,10,10,115,192,0.12,1443,0.88,1100,343,53,8,10,0,272,100,18,20,10,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2021-05-14,2020,8,33,134,1611.9,0.094,4,Mod_Dry,47,10,10,10,115,192,0.12,1420,0.88,1100,320,53,8,10,0,249,100,18,20,10,364,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2021-05-15,2020,8,33,135,1589,0.096,4,Mod_Dry,47,10,10,10,115,192,0.12,1397,0.88,1100,297,53,8,9,-1,228,100,18,19,9,343,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2021-05-16,2020,8,33,136,1566.3,0.099,4,Mod_Dry,47,10,10,10,115,192,0.12,1374,0.88,1100,274,53,8,8,-2,207,100,18,18,8,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2021-05-17,2020,8,33,137,1543.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1352,0.88,1100,252,53,8,8,-2,185,100,18,18,8,300,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-05-18,2020,8,33,138,1527.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1336,0.87,1100,236,53,7,7,-3,172,100,17,17,7,287,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2021-05-19,2020,8,33,139,1511.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1320,0.87,1100,220,50,7,7,-3,159,97,17,17,7,274,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2021-05-20,2020,8,34,140,1495.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1304,0.87,1100,204,46,6,6,-4,150,93,16,16,6,265,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-05-21,2020,8,34,141,1480,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1288,0.87,1100,188,42,6,6,-4,138,89,16,16,6,253,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-05-22,2020,8,34,142,1464.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1272,0.87,1100,172,39,5,5,-5,128,86,15,15,5,243,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2021-05-23,2020,8,34,143,1448.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1257,0.87,1100,157,35,5,5,-5,117,82,15,15,5,232,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-05-24,2020,8,34,144,1432.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1241,0.87,1100,141,32,4,4,-6,107,79,14,14,4,222,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2021-05-25,2020,8,34,145,1417.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1225,0.86,1100,125,28,4,4,-6,95,75,14,14,4,210,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-05-26,2020,8,34,146,1402,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1210,0.86,1100,110,25,3,3,-7,86,72,13,13,3,201,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-05-27,2020,8,35,147,1380.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1189,0.86,1100,89,20,3,3,-7,70,67,13,13,3,185,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2021-05-28,2020,8,35,148,1347.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1155,0.86,1100,55,12,2,2,-8,47,59,12,12,2,162,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2021-05-29,2020,8,35,149,1314.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1122,0.85,1100,22,5,1,1,-9,24,52,11,11,1,139,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-05-30,2020,8,35,150,1281.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1090,0.85,1090,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.781,0.624,0.0294,1.41,0.0663,4,0.298,1.7,0.0803,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2021-05-31,2020,8,35,151,1249.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1057,0.85,1057,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.734,0.552,0.0259,1.29,0.0603,4,0.291,1.58,0.074,19.7,0.954,0.98,0.935,48.8,47.9,191,4590
2021-06-01,2020,9,35,152,1217.7,0.14,4,Mod_Dry,45,10,9,9,88,161,0.13,1057,0.87,1057,0,0,0,0,-9,9,45,10,9,0,97,1120,990,968.6,21.4,0.729,0.551,0.0257,1.28,0.0597,4,0.291,1.57,0.0733,19.8,0.955,0.98,0.936,49.1,48.1,192,4620
2021-06-02,2020,9,35,153,1186.5,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1025,0.86,1025,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.683,0.48,0.0223,1.16,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
