date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-06-03,2020,9,36,154,1161.3,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1000,0.86,1000,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.646,0.424,0.0196,1.07,0.0495,4,0.28,1.35,0.0625,20.2,0.955,0.98,0.936,47.4,46.5,186,4460
2021-06-04,2020,9,36,155,1136.5,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,975.5,0.86,975.5,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.61,0.411,0.019,1.02,0.0471,4,0.272,1.29,0.0596,20.4,0.955,0.98,0.936,46.6,45.6,183,4380
2021-06-05,2020,9,36,156,1112,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,951,0.85,951,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.584,0.399,0.0184,0.983,0.0452,4,0.263,1.25,0.0573,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2021-06-06,2020,9,36,157,1087.9,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,926.9,0.85,926.9,0,0,0,0,-9,9,45,10,9,0,97,991,990,968.2,21.8,0.562,0.388,0.0178,0.95,0.0435,4,0.255,1.2,0.0552,20.6,0.955,0.98,0.936,44.8,43.9,175,4210
2021-06-07,2020,9,36,158,1064.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,903.2,0.85,903.2,0,0,0,0,-9,9,45,10,9,0,97,967,990,968.1,21.9,0.54,0.376,0.0172,0.916,0.0419,4,0.247,1.16,0.0531,20.7,0.955,0.98,0.936,43.9,43,172,4130
2021-06-08,2020,9,36,159,1040.9,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,879.9,0.84,879.9,0,0,0,0,-9,9,45,10,9,0,97,944,990,968,22,0.519,0.365,0.0166,0.884,0.0402,4,0.239,1.12,0.0511,20.8,0.955,0.98,0.936,42.9,42.1,168,4040
2021-06-09,2020,9,36,160,1018,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,857,0.84,857,0,0,0,0,-9,9,45,10,9,0,97,921,990,968,22,0.498,0.354,0.016,0.852,0.0386,4,0.232,1.08,0.0492,21,0.954,0.98,0.935,42,41.2,165,3950
2021-06-10,2020,9,37,161,995.54,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,834.5,0.84,834.5,0,0,0,0,-9,9,45,10,9,0,97,899,990,967.9,22.1,0.477,0.343,0.0155,0.82,0.0371,4,0.224,1.04,0.0472,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2021-06-11,2020,9,37,162,978.39,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,817.4,0.83,817.4,0,0,0,0,-9,9,45,10,9,0,97,881,990,967.8,22.2,0.462,0.335,0.0151,0.796,0.0359,4,0.218,1.01,0.0457,21.2,0.954,0.977,0.932,40.5,39.5,158,3790
2021-06-12,2020,9,37,163,961.54,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,800.5,0.83,800.5,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.446,0.326,0.0147,0.773,0.0347,4,0.213,0.986,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2021-06-13,2020,9,37,164,945,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,784,0.83,784,0,0,0,0,-9,9,45,10,9,0,97,848,990,967.7,22.3,0.431,0.318,0.0143,0.75,0.0336,3,0.289,1.04,0.0465,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2021-06-14,2020,9,37,165,928.78,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,767.8,0.83,767.8,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.416,0.311,0.0139,0.727,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2021-06-15,2020,9,37,166,912.9,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,751.9,0.82,751.9,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.705,0.0314,3,0.281,0.985,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2021-06-16,2020,9,37,167,897.38,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,736.4,0.82,736.4,0,0,0,0,-9,9,45,10,9,0,97,800,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0302,3,0.274,0.954,0.0424,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2021-06-17,2020,9,38,168,882.25,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,721.3,0.82,721.3,0,0,0,0,-9,9,45,10,9,0,97,785,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.924,0.0409,21.6,0.957,0.98,0.938,48.8,47.9,144,3450
2021-06-18,2020,9,38,169,867.54,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,706.5,0.81,706.5,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.364,0.273,0.0121,0.637,0.0282,3,0.26,0.898,0.0397,21.7,0.957,0.98,0.938,48,47.1,141,3390
2021-06-19,2020,9,38,170,853.27,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,692.3,0.81,692.3,0,0,0,0,-9,9,45,10,9,0,97,756,990,967.3,22.7,0.356,0.263,0.0116,0.62,0.0273,3,0.254,0.874,0.0385,21.8,0.957,0.98,0.938,47.2,46.3,139,3330
2021-06-20,2020,9,38,171,839.5,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,678.5,0.81,678.5,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.348,0.254,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.5,137,3280
2021-06-21,2020,9,38,172,826.27,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,665.3,0.81,665.3,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
2021-06-22,2020,9,38,173,813.65,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,652.6,0.8,652.6,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.807,0.0353,22,0.956,0.98,0.937,45,44.1,132,3170
2021-06-23,2020,9,38,174,805.07,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,644.1,0.8,644.1,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.56,0.0245,3,0.232,0.792,0.0346,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2021-06-24,2020,9,39,175,796.89,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,635.9,0.8,635.9,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00985,0.55,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2021-06-25,2020,9,39,176,786.26,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,625.3,0.8,625.3,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.219,0.00953,0.537,0.0234,3,0.224,0.761,0.0331,22.2,0.955,0.98,0.936,43.3,42.5,127,3060
2021-06-26,2020,9,39,177,779.41,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,618.4,0.79,618.4,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.00932,0.528,0.023,3,0.221,0.749,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2021-06-27,2020,9,39,178,773.45,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,612.5,0.79,612.5,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00913,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2021-06-28,2020,9,39,179,765.05,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,604,0.79,604,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.205,0.00888,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42.1,41.2,124,2970
2021-06-29,2020,9,39,180,752.75,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,591.8,0.79,591.8,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.299,0.196,0.0085,0.495,0.0215,3,0.209,0.704,0.0305,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2021-06-30,2020,9,39,181,740.44,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,579.4,0.78,579.4,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00813,0.48,0.0208,3,0.203,0.683,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2021-07-01,2020,10,40,182,729.23,0.28,3,Normal,50,10,9,9,108,186,0.26,543.2,0.74,543.2,0,0,0,0,-9,9,50,10,9,0,117,612,990,966.8,23.2,0.274,0.164,0.00707,0.438,0.0189,3,0.187,0.625,0.027,22.6,0.95,0.972,0.923,38.1,37,111,2660
2021-07-02,2020,10,40,183,717.47,0.28,3,Normal,50,10,9,9,108,186,0.26,531.5,0.74,531.5,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.268,0.156,0.00672,0.424,0.0182,3,0.182,0.605,0.0261,22.6,0.949,0.97,0.921,37.3,36.2,109,2610
2021-07-03,2020,10,40,184,705.71,0.29,3,Normal,50,10,9,9,108,186,0.26,519.7,0.74,519.7,0,0,0,0,-9,9,50,10,9,0,117,589,990,966.7,23.3,0.261,0.148,0.00637,0.409,0.0176,3,0.176,0.586,0.0252,22.7,0.948,0.97,0.92,36.6,35.5,106,2550
2021-07-04,2020,10,40,185,694.5,0.29,3,Normal,50,10,9,9,108,186,0.27,508.5,0.73,508.5,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00603,0.395,0.017,3,0.171,0.567,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2021-07-05,2020,10,40,186,684.39,0.3,3,Normal,50,10,9,9,108,186,0.27,498.4,0.73,498.4,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00575,0.383,0.0164,3,0.167,0.55,0.0235,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
2021-07-06,2020,10,40,187,673.72,0.3,3,Normal,50,10,9,9,108,186,0.28,487.7,0.72,487.7,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00552,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2021-07-07,2020,10,40,188,663.06,0.31,3,Normal,50,10,9,9,108,186,0.28,477.1,0.72,477.1,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.0053,0.361,0.0154,2,0.265,0.626,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
2021-07-08,2020,10,41,189,652.94,0.31,3,Normal,50,10,9,9,108,186,0.28,466.9,0.71,466.9,0,0,0,0,-9,9,50,10,9,0,117,536,990,966.5,23.5,0.231,0.119,0.00508,0.35,0.0149,2,0.258,0.608,0.0259,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2021-07-09,2020,10,41,190,643.92,0.32,3,Normal,50,10,9,9,108,186,0.29,457.9,0.71,457.9,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.00489,0.341,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2021-07-10,2020,10,41,191,634.35,0.32,3,Normal,50,10,9,9,108,186,0.29,448.4,0.71,448.4,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.221,0.111,0.00469,0.331,0.0141,2,0.245,0.576,0.0245,23,0.958,0.98,0.939,48.4,47.4,94.9,2280
2021-07-11,2020,10,41,192,624.78,0.33,3,Normal,50,10,9,9,108,186,0.3,438.8,0.7,438.8,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.5,46.5,93,2230
2021-07-12,2020,10,41,193,615.21,0.33,3,Normal,50,10,9,9,108,186,0.3,429.2,0.7,429.2,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.102,0.0043,0.313,0.0132,2,0.232,0.545,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.1,2190
2021-07-13,2020,10,41,194,606.18,0.34,3,Normal,50,10,9,9,108,186,0.31,420.2,0.69,420.2,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0973,0.00411,0.306,0.0129,2,0.226,0.532,0.0225,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2140
2021-07-14,2020,10,41,195,598.25,0.34,3,Normal,50,10,9,9,108,186,0.31,412.3,0.69,412.3,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0936,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2021-07-15,2020,10,42,196,589.78,0.35,3,Normal,50,10,9,9,108,186,0.32,403.8,0.69,403.8,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0896,0.00377,0.292,0.0123,2,0.215,0.507,0.0214,23.2,0.955,0.98,0.936,43.9,43.1,86.1,2070
2021-07-16,2020,10,42,197,581.3,0.35,3,Normal,50,10,9,9,108,186,0.32,395.3,0.68,395.3,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0856,0.0036,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2021-07-17,2020,10,42,198,572.82,0.36,3,Normal,50,10,9,9,108,186,0.33,386.8,0.68,386.8,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0816,0.00342,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.7,1990
2021-07-18,2020,10,42,199,564.89,0.36,3,Normal,50,10,9,9,108,186,0.33,378.9,0.67,378.9,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0778,0.00326,0.271,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2021-07-19,2020,10,42,200,556.96,0.36,3,Normal,50,10,9,9,108,186,0.33,371,0.67,371,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0741,0.0031,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.6,79.3,1900
2021-07-20,2020,10,42,201,550.13,0.37,3,Normal,50,10,9,9,108,186,0.34,364.1,0.66,364.1,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0709,0.00296,0.259,0.0108,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.8,38.9,77.7,1870
2021-07-21,2020,10,42,202,542.75,0.37,3,Normal,50,10,9,9,108,186,0.34,356.8,0.66,356.8,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0674,0.00281,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.1,1830
2021-07-22,2020,10,43,203,535.36,0.38,3,Normal,50,10,9,9,108,186,0.35,349.4,0.65,349.4,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0639,0.00266,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2021-07-23,2020,10,43,204,527.98,0.38,3,Normal,50,10,9,9,108,186,0.35,342,0.65,342,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0604,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2021-07-24,2020,10,43,205,520.6,0.38,3,Normal,50,10,9,9,108,186,0.36,334.6,0.64,334.6,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0569,0.00237,0.235,0.00976,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2021-07-25,2020,10,43,206,513.76,0.39,3,Normal,50,10,9,9,108,186,0.36,327.8,0.64,327.8,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0537,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1680
2021-07-26,2020,10,43,207,506.93,0.39,3,Normal,50,10,9,9,108,186,0.37,320.9,0.63,320.9,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0505,0.00209,0.224,0.00927,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2021-07-27,2020,10,43,208,501.18,0.4,3,Normal,50,10,9,9,108,186,0.37,315.2,0.63,315.2,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0478,0.00198,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.2,1610
2021-07-28,2020,10,43,209,494.89,0.4,3,Normal,50,10,9,9,108,186,0.38,308.9,0.62,308.9,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0448,0.00185,0.214,0.00884,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2021-07-29,2020,10,44,210,488.61,0.4,3,Normal,50,10,9,9,108,186,0.38,302.6,0.62,302.6,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0418,0.00173,0.209,0.00862,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
2021-07-30,2020,10,44,211,482.32,0.41,3,Normal,50,10,9,9,108,186,0.39,296.3,0.61,296.3,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0389,0.0016,0.203,0.00839,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.3,1520
2021-07-31,2020,10,44,212,476.03,0.41,3,Normal,50,10,9,9,108,186,0.39,290,0.61,290,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0359,0.00148,0.198,0.00817,2,0.138,0.336,0.0139,23.9,0.939,0.97,0.911,31.9,31,62,1490
2021-08-01,2020,11,44,213,470.29,0.42,3,Normal,47,8,6,5,89,155,0.33,315.3,0.67,315.3,0,0,0,0,-5,5,47,8,6,0,94,376,990,965.7,24.3,0.168,0.0478,0.00197,0.216,0.0089,2,0.155,0.371,0.0153,23.9,0.943,0.97,0.915,34.9,33.8,67.6,1620
2021-08-02,2020,11,44,214,462.9,0.42,3,Normal,47,8,6,5,89,155,0.34,307.9,0.67,307.9,0,0,0,0,-5,5,47,8,6,0,94,369,990,965.7,24.3,0.166,0.0443,0.00182,0.21,0.00864,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.1,1590
2021-08-03,2020,11,44,215,455.52,0.43,3,Normal,47,8,6,5,89,155,0.34,300.5,0.66,300.5,0,0,0,0,-5,5,47,8,6,0,94,362,990,965.6,24.4,0.163,0.0408,0.00168,0.204,0.00838,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.6,1550
2021-08-04,2020,11,44,216,448.68,0.43,3,Normal,47,8,6,5,89,155,0.34,293.7,0.66,293.7,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0376,0.00154,0.198,0.00813,2,0.141,0.339,0.0139,24,0.939,0.97,0.911,32.5,31.6,63.1,1510
2021-08-05,2020,11,45,217,442.94,0.44,3,Normal,47,8,6,5,89,155,0.35,287.9,0.65,287.9,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.0349,0.00143,0.194,0.00793,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.9,1480
2021-08-06,2020,11,45,218,436.65,0.44,3,Normal,47,8,6,5,89,155,0.35,281.6,0.65,281.6,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.156,0.0319,0.00131,0.188,0.00771,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.2,30.3,60.5,1450
2021-08-07,2020,11,45,219,430.36,0.45,3,Normal,47,8,6,5,89,155,0.36,275.4,0.64,275.4,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.029,0.00118,0.183,0.00749,2,0.128,0.312,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2021-08-08,2020,11,45,220,424.07,0.45,3,Normal,47,8,6,5,89,155,0.37,269.1,0.63,269.1,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.026,0.00106,0.178,0.00727,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
2021-08-09,2020,11,45,221,418.33,0.46,3,Normal,47,8,6,5,89,155,0.37,263.3,0.63,263.3,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0233,0.00095,0.173,0.00707,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.6,1360
2021-08-10,2020,11,45,222,412.59,0.46,3,Normal,47,8,6,5,89,155,0.38,257.6,0.62,257.6,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.000839,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.5,27.7,55.4,1330
2021-08-11,2020,11,45,223,406.85,0.47,3,Normal,47,8,6,5,89,155,0.38,251.8,0.62,251.8,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000727,0.164,0.00667,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.1,1300
2021-08-12,2020,11,46,224,402.2,0.47,3,Normal,47,8,6,5,89,155,0.39,247.2,0.61,247.2,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00655,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.1,1270
2021-08-13,2020,11,46,225,397,0.47,3,Normal,47,8,6,5,89,155,0.39,242,0.61,242,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000663,0.159,0.00645,2,0.106,0.265,0.0108,24.4,0.927,0.97,0.899,26.8,26,52,1250
2021-08-14,2020,11,46,226,391.81,0.48,3,Normal,47,8,6,5,89,155,0.4,236.8,0.6,236.8,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000644,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
2021-08-15,2020,11,46,227,386.61,0.48,3,Normal,47,8,6,5,89,155,0.4,231.6,0.6,231.6,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0154,0.000626,0.154,0.00625,2,0.0988,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.8,49.7,1190
2021-08-16,2020,11,46,228,381.42,0.49,3,Normal,47,8,6,5,89,155,0.41,226.4,0.59,226.4,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2021-08-17,2020,11,46,229,376.77,0.49,3,Normal,47,8,6,5,89,155,0.41,221.8,0.59,221.8,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2021-08-18,2020,11,46,230,372.12,0.5,3,Normal,47,8,6,5,89,155,0.42,217.1,0.58,217.1,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2021-08-19,2020,11,47,231,367.47,0.5,3,Normal,47,8,6,5,89,155,0.42,212.5,0.58,212.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
2021-08-20,2020,11,47,232,363.92,0.51,3,Normal,47,8,6,5,89,155,0.43,208.9,0.57,208.9,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.9,46.9,1130
2021-08-21,2020,11,47,233,359.82,0.51,3,Normal,47,8,6,5,89,155,0.43,204.8,0.57,204.8,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000531,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,46.9,46,46,1100
2021-08-22,2020,11,47,234,355.71,0.52,3,Normal,47,8,6,5,89,155,0.44,200.7,0.56,200.7,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2021-08-23,2020,11,47,235,351.61,0.52,3,Normal,47,8,6,5,89,155,0.44,196.6,0.56,196.6,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000502,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2021-08-24,2020,11,47,236,347.51,0.52,3,Normal,47,8,6,5,89,155,0.45,192.5,0.55,192.5,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00552,1,0.202,0.34,0.0137,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2021-08-25,2020,11,47,237,343.41,0.53,3,Normal,47,8,6,5,89,155,0.45,188.4,0.55,188.4,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2021-08-26,2020,11,48,238,339.31,0.53,3,Normal,47,8,6,5,89,155,0.46,184.3,0.54,184.3,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.134,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.4,41.4,993
2021-08-27,2020,11,48,239,335.75,0.54,3,Normal,47,8,6,5,89,155,0.46,180.8,0.54,180.8,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000446,0.132,0.0053,1,0.187,0.318,0.0128,24.6,0.949,0.979,0.929,41.4,40.5,40.5,973
2021-08-28,2020,11,48,240,332.2,0.54,3,Normal,47,8,6,5,89,155,0.47,177.2,0.53,177.2,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.926,40.6,39.7,39.7,952
2021-08-29,2020,11,48,241,328.64,0.54,3,Normal,47,8,6,5,89,155,0.47,173.6,0.53,173.6,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000421,0.129,0.00516,1,0.177,0.306,0.0123,24.7,0.947,0.975,0.924,39.8,38.8,38.8,931
2021-08-30,2020,11,48,242,325.09,0.55,3,Normal,47,8,6,5,89,155,0.48,170.1,0.52,170.1,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000409,0.127,0.0051,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,38.9,37.9,37.9,910
2021-08-31,2020,11,48,243,321.54,0.55,3,Normal,47,8,6,5,89,155,0.48,166.5,0.52,166.5,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00991,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,889
2021-09-01,2020,12,48,244,317.98,0.56,3,Normal,40,6,4,3,65,118,0.37,200,0.63,200,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0127,0.00051,0.137,0.00546,1,0.212,0.349,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2021-09-02,2020,12,49,245,312.79,0.56,3,Normal,40,6,4,3,65,118,0.38,194.8,0.62,194.8,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000492,0.134,0.00536,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2021-09-03,2020,12,49,246,308.14,0.57,3,Normal,40,6,4,3,65,118,0.38,190.1,0.62,190.1,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2021-09-04,2020,12,49,247,303.49,0.57,3,Normal,40,6,4,3,65,118,0.39,185.5,0.61,185.5,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2021-09-05,2020,12,49,248,299.93,0.58,3,Normal,40,6,4,3,65,118,0.39,181.9,0.61,181.9,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00512,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2021-09-06,2020,12,49,249,295.83,0.58,3,Normal,40,6,4,3,65,118,0.4,177.8,0.6,177.8,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00505,1,0.183,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2021-09-07,2020,12,49,250,291.73,0.59,3,Normal,40,6,4,3,65,118,0.4,173.7,0.6,173.7,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,938
2021-09-08,2020,12,49,251,287.63,0.6,3,Normal,40,6,4,3,65,118,0.41,169.6,0.59,169.6,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000404,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2021-09-09,2020,12,50,252,283.53,0.6,3,Normal,40,6,4,3,65,118,0.42,165.5,0.58,165.5,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00982,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,889
2021-09-10,2020,12,50,253,279.97,0.61,3,Normal,40,6,4,3,65,118,0.42,162,0.58,162,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00952,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2021-09-11,2020,12,50,254,276.42,0.61,3,Normal,40,6,4,3,65,118,0.43,158.4,0.57,158.4,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2021-09-12,2020,12,50,255,272.86,0.62,3,Normal,40,6,4,3,65,118,0.43,154.9,0.57,154.9,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00891,0.000354,0.117,0.00463,1,0.152,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.6,34.6,830
2021-09-13,2020,12,50,256,269.31,0.63,3,Normal,40,6,4,3,65,118,0.44,151.3,0.56,151.3,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00861,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2021-09-14,2020,12,50,257,266.85,0.63,3,Normal,40,6,4,3,65,118,0.44,148.8,0.56,148.8,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.0084,0.000333,0.114,0.00452,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2021-09-15,2020,12,50,258,263.84,0.64,3,Normal,40,6,4,3,65,118,0.45,145.8,0.55,145.8,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00815,0.000323,0.113,0.00447,1,0.139,0.252,0.00999,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2021-09-16,2020,12,51,259,260.83,0.64,3,Normal,40,6,4,3,65,118,0.45,142.8,0.55,142.8,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2021-09-17,2020,12,51,260,257.82,0.65,3,Normal,40,6,4,3,65,118,0.46,139.8,0.54,139.8,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00763,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2021-09-18,2020,12,51,261,254.82,0.65,3,Normal,40,6,4,3,65,118,0.46,136.8,0.54,136.8,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00738,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2021-09-19,2020,12,51,262,251.81,0.66,3,Normal,40,6,4,3,65,118,0.47,133.8,0.53,133.8,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00712,0.000282,0.108,0.00425,1,0.123,0.231,0.00912,25.1,0.932,0.97,0.904,30.7,29.7,29.7,714
2021-09-20,2020,12,51,263,248.8,0.66,3,Normal,40,6,4,3,65,118,0.47,130.8,0.53,130.8,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00687,0.000271,0.106,0.0042,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,30,29.1,29.1,697
2021-09-21,2020,12,51,264,246.34,0.67,3,Normal,40,6,4,3,65,118,0.48,128.3,0.52,128.3,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2021-09-22,2020,12,51,265,243.88,0.67,3,Normal,40,6,4,3,65,118,0.48,125.9,0.52,125.9,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00645,0.000255,0.104,0.00411,1,0.112,0.216,0.00854,25.1,0.929,0.97,0.901,28.8,27.9,27.9,671
2021-09-23,2020,12,52,266,241.42,0.68,3,Normal,40,6,4,3,65,118,0.49,123.4,0.51,123.4,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00624,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
2021-09-24,2020,12,52,267,238.96,0.68,3,Normal,40,6,4,3,65,118,0.49,121,0.51,121,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00603,0.000238,0.102,0.00402,1,0.106,0.208,0.00819,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2021-09-25,2020,12,52,268,236.5,0.69,3,Normal,40,6,4,3,65,118,0.5,118.5,0.5,118.5,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00582,0.000229,0.101,0.00397,1,0.102,0.203,0.00801,25.2,0.924,0.97,0.897,27,26.2,26.2,630
2021-09-26,2020,12,52,269,234.04,0.7,3,Normal,40,6,4,3,65,118,0.5,116,0.5,116,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.00561,0.000221,0.0997,0.00393,1,0.0992,0.199,0.00783,25.2,0.923,0.97,0.895,26.5,25.7,25.7,616
2021-09-27,2020,12,52,270,231.57,0.7,3,Normal,40,6,4,3,65,118,0.51,113.6,0.49,113.6,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.0054,0.000213,0.0987,0.00388,1,0.0958,0.194,0.00765,25.2,0.921,0.97,0.893,25.9,25.1,25.1,602
2021-09-28,2020,12,52,271,229.11,0.71,3,Normal,40,6,4,3,65,118,0.52,111.1,0.48,111.1,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.00519,0.000204,0.0976,0.00384,1,0.0925,0.19,0.00748,25.2,0.919,0.97,0.892,25.3,24.5,24.5,589
2021-09-29,2020,12,52,272,226.65,0.72,3,Normal,40,6,4,3,65,118,0.52,108.7,0.48,108.7,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0915,0.00499,0.000196,0.0965,0.00379,1,0.0892,0.186,0.0073,25.3,0.918,0.97,0.89,24.7,24,24,575
2021-09-30,2020,12,53,273,224.19,0.73,3,Normal,40,6,4,3,65,118,0.53,106.2,0.47,106.2,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0907,0.00478,0.000188,0.0954,0.00375,1,0.0859,0.181,0.00712,25.3,0.916,0.97,0.888,24.1,23.4,23.4,561
2021-10-01,2021,1,1,274,222.82,0.73,3,Normal,37,5,3,2,50,97,0.43,125.8,0.56,125.8,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00644,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,28.9,28.1,28.1,674
2021-10-02,2021,1,1,275,225.29,0.72,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00665,0.000261,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2021-10-03,2021,1,1,276,228.29,0.71,3,Normal,37,5,3,2,50,97,0.42,131.3,0.57,131.3,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00691,0.000272,0.105,0.00412,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2021-10-04,2021,1,1,277,228.57,0.71,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0978,0.00693,0.000273,0.105,0.00412,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2021-10-05,2021,1,1,278,228.84,0.71,3,Normal,37,5,3,2,50,97,0.42,131.8,0.58,131.8,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00696,0.000274,0.105,0.00413,1,0.12,0.225,0.00886,25.2,0.931,0.97,0.903,30.3,29.4,29.4,707
2021-10-06,2021,1,1,279,228.02,0.71,3,Normal,37,5,3,2,50,97,0.42,131,0.57,131,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2021-10-07,2021,1,1,280,227.2,0.72,3,Normal,37,5,3,2,50,97,0.43,130.2,0.57,130.2,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.222,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2021-10-08,2021,1,2,281,225.83,0.72,3,Normal,37,5,3,2,50,97,0.43,128.8,0.57,128.8,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.0067,0.000263,0.104,0.00407,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
2021-10-09,2021,1,2,282,222.82,0.73,3,Normal,37,5,3,2,50,97,0.43,125.8,0.56,125.8,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00644,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,28.9,28.1,28.1,674
2021-10-10,2021,1,2,283,220.36,0.74,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00825,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2021-10-11,2021,1,2,284,217.9,0.75,3,Normal,37,5,3,2,50,97,0.45,120.9,0.56,120.9,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000236,0.1,0.00393,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2021-10-12,2021,1,2,285,215.44,0.76,3,Normal,37,5,3,2,50,97,0.45,118.4,0.55,118.4,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00582,0.000228,0.099,0.00388,1,0.102,0.201,0.0079,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2021-10-13,2021,1,2,286,212.98,0.76,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00561,0.00022,0.098,0.00384,1,0.0991,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,618
2021-10-14,2021,1,2,287,211.61,0.77,3,Normal,37,5,3,2,50,97,0.46,114.6,0.54,114.6,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.00549,0.000215,0.0974,0.00381,1,0.0972,0.195,0.00762,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2021-10-15,2021,1,3,288,209.7,0.77,3,Normal,37,5,3,2,50,97,0.46,112.7,0.54,112.7,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00533,0.000209,0.0965,0.00378,1,0.0946,0.191,0.00748,25.4,0.92,0.97,0.892,25.8,25,25,600
2021-10-16,2021,1,3,289,207.79,0.78,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00374,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2021-10-17,2021,1,3,290,205.87,0.79,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.005,0.000196,0.0948,0.00371,1,0.0895,0.184,0.00721,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2021-10-18,2021,1,3,291,204.5,0.79,3,Normal,37,5,3,2,50,97,0.47,107.5,0.53,107.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0942,0.00369,1,0.0876,0.182,0.00711,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2021-10-19,2021,1,3,292,203.14,0.79,3,Normal,37,5,3,2,50,97,0.48,106.1,0.52,106.1,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00477,0.000187,0.0936,0.00366,1,0.0858,0.179,0.00701,25.4,0,0,0,0,0,0,0
2021-10-20,2021,1,3,293,201.22,0.8,3,Normal,37,5,3,2,50,97,0.48,104.2,0.52,104.2,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0832,0.176,0.00688,25.4,0,0,0,0,0,0,0
2021-10-21,2021,1,3,294,199.86,0.8,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00449,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2021-10-22,2021,1,4,295,198.49,0.81,3,Normal,37,5,3,2,50,97,0.49,101.5,0.51,101.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00438,0.000171,0.0916,0.00358,1,0.0795,0.171,0.00669,25.4,0,0,0,0,0,0,0
2021-10-23,2021,1,4,296,201.5,0.8,3,Normal,37,5,3,2,50,97,0.48,104.5,0.52,104.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0836,0.177,0.0069,25.4,0,0,0,0,0,0,0
2021-10-24,2021,1,4,297,206.14,0.78,3,Normal,37,5,3,2,50,97,0.47,109.1,0.53,109.1,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00503,0.000197,0.095,0.00371,1,0.0898,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2021-10-25,2021,1,4,298,206.42,0.78,3,Normal,37,5,3,2,50,97,0.47,109.4,0.53,109.4,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000198,0.0951,0.00372,1,0.0902,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2021-10-26,2021,1,4,299,205.6,0.79,3,Normal,37,5,3,2,50,97,0.47,108.6,0.53,108.6,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00498,0.000195,0.0947,0.0037,1,0.0891,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24,24,577
2021-10-27,2021,1,4,300,204.78,0.79,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00491,0.000192,0.0944,0.00369,1,0.088,0.182,0.00713,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2021-10-28,2021,1,4,301,205.05,0.79,3,Normal,37,5,3,2,50,97,0.47,108,0.53,108,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00493,0.000193,0.0945,0.0037,1,0.0884,0.183,0.00715,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2021-10-29,2021,1,5,302,209.15,0.78,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0963,0.00377,1,0.0939,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2021-10-30,2021,1,5,303,210.52,0.77,3,Normal,37,5,3,2,50,97,0.46,113.5,0.54,113.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.0054,0.000211,0.0969,0.00379,1,0.0958,0.193,0.00754,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2021-10-31,2021,1,5,304,208.61,0.78,3,Normal,37,5,3,2,50,97,0.47,111.6,0.54,111.6,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.096,0.00376,1,0.0932,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2021-11-01,2021,2,5,305,206.69,0.78,3,Normal,36,5,3,2,47,93,0.45,113.7,0.55,113.7,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00541,0.000212,0.0966,0.00378,1,0.096,0.193,0.00753,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2021-11-02,2021,2,5,306,208.06,0.78,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00553,0.000216,0.0972,0.0038,1,0.0978,0.195,0.00763,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2021-11-03,2021,2,5,307,213.25,0.76,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00597,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2021-11-04,2021,2,5,308,218.45,0.74,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.00641,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,672
2021-11-05,2021,2,6,309,218.72,0.74,3,Normal,36,5,3,2,47,93,0.42,125.7,0.57,125.7,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2021-11-06,2021,2,6,310,216.26,0.75,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2021-11-07,2021,2,6,311,213.25,0.76,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00597,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2021-11-08,2021,2,6,312,210.79,0.77,3,Normal,36,5,3,2,47,93,0.44,117.8,0.56,117.8,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00576,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2021-11-09,2021,2,6,313,209.43,0.78,3,Normal,36,5,3,2,47,93,0.44,116.4,0.56,116.4,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0997,0.197,0.00773,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2021-11-10,2021,2,6,314,208.61,0.78,3,Normal,36,5,3,2,47,93,0.45,115.6,0.55,115.6,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0919,0.00558,0.000218,0.0974,0.00381,1,0.0986,0.196,0.00767,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2021-11-11,2021,2,6,315,206.69,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,139.7,0.68,139.7,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00762,0.000298,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2021-11-12,2021,2,7,316,208.61,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,141.6,0.68,141.6,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2021-11-13,2021,2,7,317,213.25,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00818,0.000321,0.108,0.00422,1,0.14,0.248,0.0097,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2021-11-14,2021,2,7,318,217.9,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.9,0.69,150.9,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,816
2021-11-15,2021,2,7,319,220.36,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2021-11-16,2021,2,7,320,218.45,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.4,0.69,151.4,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00862,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2021-11-17,2021,2,7,321,215.99,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149,0.69,149,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00841,0.00033,0.109,0.00427,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2021-11-18,2021,2,7,322,214.62,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.6,0.69,147.6,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00424,1,0.142,0.25,0.0098,25.3,0.938,0.97,0.91,34.3,33.3,33.3,798
2021-11-19,2021,2,8,323,215.99,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149,0.69,149,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00841,0.00033,0.109,0.00427,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2021-11-20,2021,2,8,324,217.36,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00853,0.000335,0.109,0.00429,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2021-11-21,2021,2,8,325,218.72,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.7,0.69,151.7,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2021-11-22,2021,2,8,326,221.18,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.2,0.7,154.2,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00886,0.000348,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.8,34.8,834
2021-11-23,2021,2,8,327,220.36,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2021-11-24,2021,2,8,328,219,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,152,0.69,152,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00867,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2021-11-25,2021,2,8,329,217.08,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.1,0.69,150.1,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.254,0.00998,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2021-11-26,2021,2,9,330,216.26,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00427,1,0.144,0.253,0.00992,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
2021-11-27,2021,2,9,331,215.44,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.4,0.69,148.4,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00986,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2021-11-28,2021,2,9,332,217.36,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00853,0.000335,0.109,0.00429,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2021-11-29,2021,2,9,333,218.72,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.7,0.69,151.7,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2021-11-30,2021,2,9,334,216.81,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.8,0.69,149.8,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00848,0.000333,0.109,0.00428,1,0.145,0.254,0.00996,25.2,0.939,0.97,0.91,34.8,33.8,33.8,810
2021-12-01,2021,3,9,335,215.99,0.75,5,Dry,26,4,3,2,24,59,0.27,157,0.73,157,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2021-12-02,2021,3,9,336,215.17,0.76,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2021-12-03,2021,3,10,337,214.89,0.76,5,Dry,26,4,3,2,24,59,0.28,155.9,0.72,155.9,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.009,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2021-12-04,2021,3,10,338,214.07,0.76,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00893,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2021-12-05,2021,3,10,339,213.8,0.76,5,Dry,26,4,3,2,24,59,0.28,154.8,0.72,154.8,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,35,35,839
2021-12-06,2021,3,10,340,216.81,0.75,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,856
2021-12-07,2021,3,10,341,221.46,0.73,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2021-12-08,2021,3,10,342,224.46,0.72,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
2021-12-09,2021,3,10,343,225.83,0.72,5,Dry,26,4,3,2,24,59,0.26,166.8,0.74,166.8,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00993,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.9,37.8,37.8,908
2021-12-10,2021,3,11,344,227.2,0.72,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2021-12-11,2021,3,11,345,229.66,0.71,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000403,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2021-12-12,2021,3,11,346,231.03,0.7,5,Dry,26,4,3,2,24,59,0.26,172,0.74,172,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2021-12-13,2021,3,11,347,232.39,0.7,5,Dry,26,4,3,2,24,59,0.25,173.4,0.75,173.4,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2021-12-14,2021,3,11,348,234.31,0.7,5,Dry,26,4,3,2,24,59,0.25,175.3,0.75,175.3,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,959
2021-12-15,2021,3,11,349,234.58,0.7,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2021-12-16,2021,3,11,350,238.68,0.69,5,Dry,26,4,3,2,24,59,0.25,179.7,0.75,179.7,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.00479,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41,41,985
2021-12-17,2021,3,12,351,242.24,0.68,5,Dry,26,4,3,2,24,59,0.24,183.2,0.76,183.2,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2021-12-18,2021,3,12,352,246.34,0.67,5,Dry,26,4,3,2,24,59,0.24,187.3,0.76,187.3,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.195,0.32,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2021-12-19,2021,3,12,353,249.35,0.66,5,Dry,26,4,3,2,24,59,0.24,190.3,0.76,190.3,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2021-12-20,2021,3,12,354,252.36,0.66,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2021-12-21,2021,3,12,355,256.46,0.65,5,Dry,26,4,3,2,24,59,0.23,197.5,0.77,197.5,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46.1,45.1,45.1,1080
2021-12-22,2021,3,12,356,260.01,0.64,5,Dry,26,4,3,2,24,59,0.23,201,0.77,201,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2021-12-23,2021,3,12,357,262.47,0.64,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
2021-12-24,2021,3,13,358,264.93,0.63,5,Dry,26,4,3,2,24,59,0.22,205.9,0.78,205.9,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000525,0.133,0.00527,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48,47.1,47.1,1130
2021-12-25,2021,3,13,359,265.21,0.63,5,Dry,26,4,3,2,24,59,0.22,206.2,0.78,206.2,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2021-12-26,2021,3,13,360,266.03,0.63,5,Dry,26,4,3,2,24,59,0.22,207,0.78,207,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000529,0.134,0.00529,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2021-12-27,2021,3,13,361,267.94,0.63,5,Dry,26,4,3,2,24,59,0.22,208.9,0.78,208.9,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.8,47.8,1150
2021-12-28,2021,3,13,362,268.21,0.63,5,Dry,26,4,3,2,24,59,0.22,209.2,0.78,209.2,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.135,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2021-12-29,2021,3,13,363,270.68,0.62,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2021-12-30,2021,3,13,364,274.78,0.62,5,Dry,26,4,3,2,24,59,0.21,215.8,0.79,215.8,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000559,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2021-12-31,2021,3,14,365,279.43,0.61,5,Dry,26,4,3,2,24,59,0.21,220.4,0.79,220.4,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2022-01-01,2021,4,14,1,281.89,0.61,5,Dry,29,5,4,2,33,73,0.26,208.9,0.74,208.9,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2022-01-02,2021,4,14,2,285.99,0.6,5,Dry,29,5,4,2,33,73,0.26,213,0.74,213,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
