date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-01-03,2021,4,14,3,291.73,0.59,5,Dry,29,5,4,2,33,73,0.25,218.7,0.75,218.7,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.14,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2022-01-04,2021,4,14,4,298.02,0.58,5,Dry,29,5,4,2,33,73,0.24,225,0.76,225,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.0057,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2022-01-05,2021,4,14,5,305.4,0.57,5,Dry,29,5,4,2,33,73,0.24,232.4,0.76,232.4,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0994,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2022-01-06,2021,4,14,6,312.79,0.56,5,Dry,29,5,4,2,33,73,0.23,239.8,0.77,239.8,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2022-01-07,2021,4,15,7,320.17,0.55,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2022-01-08,2021,4,15,8,328.64,0.54,5,Dry,29,5,4,2,33,73,0.22,255.6,0.78,255.6,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000788,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.9,1340
2022-01-09,2021,4,15,9,335.48,0.54,5,Dry,29,5,4,2,33,73,0.22,262.5,0.78,262.5,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.142,0.0229,0.000918,0.164,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.3,1380
2022-01-10,2021,4,15,10,342.86,0.53,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2022-01-11,2021,4,15,11,348.61,0.52,5,Dry,29,5,4,2,33,73,0.21,275.6,0.79,275.6,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00705,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2022-01-12,2021,4,15,12,354.89,0.52,5,Dry,29,5,4,2,33,73,0.21,281.9,0.79,281.9,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.18,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.5,1480
2022-01-13,2021,4,15,13,360.64,0.51,5,Dry,29,5,4,2,33,73,0.2,287.6,0.8,287.6,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.4,31.4,62.8,1510
2022-01-14,2021,4,16,14,363.1,0.51,5,Dry,29,5,4,2,33,73,0.2,290.1,0.8,290.1,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0359,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.6,31.7,63.3,1520
2022-01-15,2021,4,16,15,362.28,0.51,5,Dry,29,5,4,2,33,73,0.2,289.3,0.8,289.3,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0355,0.00143,0.187,0.00753,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.6,63.1,1520
2022-01-16,2021,4,16,16,361.46,0.51,5,Dry,29,5,4,2,33,73,0.2,288.5,0.8,288.5,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2022-01-17,2021,4,16,17,360.64,0.51,5,Dry,29,5,4,2,33,73,0.2,287.6,0.8,287.6,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.4,31.4,62.8,1510
2022-01-18,2021,4,16,18,363.64,0.51,5,Dry,29,5,4,2,33,73,0.2,290.6,0.8,290.6,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2022-01-19,2021,4,16,19,369.93,0.5,5,Dry,29,5,4,2,33,73,0.2,296.9,0.8,296.9,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.0392,0.00158,0.193,0.00779,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2022-01-20,2021,4,16,20,375.68,0.49,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2022-01-21,2021,4,17,21,379.78,0.49,5,Dry,29,5,4,2,33,73,0.19,306.8,0.81,306.8,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.9,1610
2022-01-22,2021,4,17,22,382.79,0.49,5,Dry,29,5,4,2,33,73,0.19,309.8,0.81,309.8,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0452,0.00183,0.203,0.00824,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
2022-01-23,2021,4,17,23,386.34,0.48,5,Dry,29,5,4,2,33,73,0.19,313.3,0.81,313.3,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.16,0.0469,0.0019,0.206,0.00837,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
2022-01-24,2021,4,17,24,389.89,0.48,5,Dry,29,5,4,2,33,73,0.19,316.9,0.81,316.9,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0486,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2022-01-25,2021,4,17,25,395.09,0.48,5,Dry,29,5,4,2,33,73,0.18,322.1,0.81,322.1,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.051,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.915,36.1,35.1,70.1,1680
2022-01-26,2021,4,17,26,403.02,0.47,5,Dry,29,5,4,2,33,73,0.18,330,0.82,330,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2022-01-27,2021,4,17,27,414.78,0.46,5,Dry,29,5,4,2,33,73,0.18,341.8,0.82,341.8,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0603,0.00246,0.23,0.00937,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2022-01-28,2021,4,18,28,426.54,0.45,5,Dry,29,5,4,2,33,73,0.17,353.5,0.83,353.5,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0659,0.00269,0.24,0.00979,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
2022-01-29,2021,4,18,29,438.29,0.44,5,Dry,29,5,4,2,33,73,0.17,365.3,0.83,365.3,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0714,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.9,1920
2022-01-30,2021,4,18,30,447.32,0.43,5,Dry,29,5,4,2,33,73,0.16,374.3,0.84,374.3,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0757,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,81.9,1970
2022-01-31,2021,4,18,31,456.89,0.43,5,Dry,29,5,4,2,33,73,0.16,383.9,0.84,383.9,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0802,0.00329,0.265,0.0109,2,0.202,0.466,0.0192,23.9,0.953,0.98,0.934,42.8,42,84,2010
2022-02-01,2021,5,18,32,467.55,0.42,5,Dry,31,6,4,3,41,85,0.18,382.6,0.82,382.6,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0796,0.00327,0.265,0.0109,2,0.201,0.465,0.0192,23.8,0.953,0.98,0.934,42.6,41.7,83.5,2000
2022-02-02,2021,5,18,33,476.57,0.41,5,Dry,31,6,4,3,41,85,0.18,391.6,0.82,391.6,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0838,0.00346,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.5,42.7,85.4,2050
2022-02-03,2021,5,18,34,487.24,0.41,5,Dry,31,6,4,3,41,85,0.17,402.2,0.83,402.2,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0889,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2022-02-04,2021,5,19,35,497.36,0.4,5,Dry,31,6,4,3,41,85,0.17,412.4,0.83,412.4,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.196,0.0936,0.00388,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2022-02-05,2021,5,19,36,506.93,0.39,5,Dry,31,6,4,3,41,85,0.17,421.9,0.83,421.9,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
2022-02-06,2021,5,19,37,514.86,0.39,5,Dry,31,6,4,3,41,85,0.17,429.9,0.83,429.9,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.5,93.1,2230
2022-02-07,2021,5,19,38,522.79,0.38,5,Dry,31,6,4,3,41,85,0.16,437.8,0.84,437.8,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.7,2270
2022-02-08,2021,5,19,39,528.53,0.38,5,Dry,31,6,4,3,41,85,0.16,443.5,0.84,443.5,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.108,0.00451,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2022-02-09,2021,5,19,40,534.82,0.38,5,Dry,31,6,4,3,41,85,0.16,449.8,0.84,449.8,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00464,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2022-02-10,2021,5,19,41,541.65,0.37,5,Dry,31,6,4,3,41,85,0.16,456.6,0.84,456.6,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00478,0.326,0.0136,2,0.251,0.576,0.0241,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2022-02-11,2021,5,20,42,550.13,0.37,5,Dry,31,6,4,3,41,85,0.15,465.1,0.84,465.1,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00495,0.333,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2022-02-12,2021,5,20,43,558.61,0.36,5,Dry,31,6,4,3,41,85,0.15,473.6,0.85,473.6,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00513,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2022-02-13,2021,5,20,44,564.35,0.36,5,Dry,31,6,4,3,41,85,0.15,479.4,0.85,479.4,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00525,0.347,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2022-02-14,2021,5,20,45,572.82,0.36,5,Dry,31,6,4,3,41,85,0.15,487.8,0.85,487.8,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00543,0.356,0.015,3,0.162,0.518,0.0218,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2022-02-15,2021,5,20,46,584.58,0.35,5,Dry,31,6,4,3,41,85,0.14,499.6,0.85,499.6,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00567,0.369,0.0155,3,0.167,0.536,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
2022-02-16,2021,5,20,47,596.89,0.34,5,Dry,31,6,4,3,41,85,0.14,511.9,0.86,511.9,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00603,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2022-02-17,2021,5,20,48,610.29,0.34,5,Dry,31,6,4,3,41,85,0.14,525.3,0.86,525.3,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.152,0.00642,0.4,0.0169,3,0.179,0.579,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2022-02-18,2021,5,21,49,622.59,0.33,5,Dry,31,6,4,3,41,85,0.14,537.6,0.86,537.6,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.255,0.16,0.00678,0.415,0.0176,3,0.184,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
2022-02-19,2021,5,21,50,635.99,0.32,5,Dry,31,6,4,3,41,85,0.13,551,0.87,551,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00718,0.432,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2022-02-20,2021,5,21,51,651.57,0.31,5,Dry,31,6,4,3,41,85,0.13,566.6,0.87,566.6,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.179,0.00764,0.451,0.0192,3,0.197,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2022-02-21,2021,5,21,52,669.35,0.3,5,Dry,31,6,4,3,41,85,0.13,584.4,0.87,584.4,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00817,0.473,0.0202,3,0.205,0.679,0.029,22.7,0.953,0.979,0.933,41.4,40.6,122,2920
2022-02-22,2021,5,21,53,689.31,0.29,5,Dry,31,6,4,3,41,85,0.12,604.3,0.88,604.3,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.205,0.00877,0.498,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2022-02-23,2021,5,21,54,710.36,0.28,5,Dry,31,6,4,3,41,85,0.12,625.4,0.88,625.4,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.219,0.0094,0.524,0.0225,3,0.224,0.748,0.0322,22.5,0.955,0.98,0.936,44,43.1,129,3100
2022-02-24,2021,5,21,55,734.15,0.27,5,Dry,31,6,4,3,41,85,0.12,649.1,0.88,649.1,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.319,0.235,0.0101,0.553,0.0239,3,0.235,0.788,0.034,22.4,0.956,0.98,0.937,45.4,44.5,134,3200
2022-02-25,2021,5,22,56,757.39,0.26,5,Dry,31,6,4,3,41,85,0.11,672.4,0.89,672.4,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.582,0.0252,3,0.245,0.827,0.0359,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
2022-02-26,2021,5,22,57,775.7,0.26,5,Dry,31,6,4,3,41,85,0.11,690.7,0.89,690.7,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.342,0.262,0.0114,0.605,0.0263,3,0.253,0.858,0.0373,22.1,0.957,0.98,0.938,47.8,46.9,141,3380
2022-02-27,2021,5,22,58,793.75,0.25,5,Dry,31,6,4,3,41,85,0.11,708.8,0.89,708.8,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.274,0.012,0.627,0.0274,3,0.261,0.888,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2022-02-28,2021,5,22,59,811.91,0.24,5,Dry,31,6,4,3,41,85,0.1,726.9,0.9,726.9,0,0,0,0,-3,3,31,6,4,0,44,768,990,967.1,22.9,0.363,0.287,0.0125,0.649,0.0284,3,0.27,0.919,0.0402,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2022-03-01,2021,6,22,60,828.13,0.23,4,Mod_Dry,41,8,7,6,67,129,0.16,699.1,0.84,699.1,0,0,0,0,-6,6,41,8,7,0,73,755,990,967.2,22.8,0.356,0.268,0.0118,0.624,0.0274,3,0.257,0.881,0.0387,21.9,0.957,0.98,0.938,47.9,47,141,3380
2022-03-02,2021,6,22,61,845.34,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,716.3,0.85,716.3,0,0,0,0,-6,6,41,8,7,0,73,772,990,967.3,22.7,0.365,0.28,0.0123,0.645,0.0284,3,0.265,0.91,0.04,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
2022-03-03,2021,6,22,62,863.42,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,734.4,0.85,734.4,0,0,0,0,-6,6,41,8,7,0,73,790,990,967.4,22.6,0.379,0.292,0.0129,0.67,0.0296,3,0.273,0.943,0.0416,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2022-03-04,2021,6,23,63,882.25,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,753.3,0.85,753.3,0,0,0,0,-6,6,41,8,7,0,73,809,990,967.4,22.6,0.396,0.304,0.0134,0.699,0.031,3,0.281,0.98,0.0434,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2022-03-05,2021,6,23,64,897.38,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,768.4,0.86,768.4,0,0,0,0,-6,6,41,8,7,0,73,824,990,967.5,22.5,0.41,0.311,0.0138,0.721,0.032,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2022-03-06,2021,6,23,65,917.4,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,788.4,0.86,788.4,0,0,0,0,-6,6,41,8,7,0,73,844,990,967.6,22.4,0.428,0.321,0.0143,0.749,0.0334,4,0.209,0.957,0.0427,21.5,0.953,0.975,0.929,39.5,38.6,154,3700
2022-03-07,2021,6,23,66,938,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,809,0.86,809,0,0,0,0,-6,6,41,8,7,0,73,865,990,967.7,22.3,0.447,0.331,0.0148,0.777,0.0348,4,0.216,0.993,0.0444,21.4,0.953,0.977,0.931,40.4,39.5,158,3790
2022-03-08,2021,6,23,67,959.16,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,830.2,0.87,830.2,0,0,0,0,-6,6,41,8,7,0,73,886,990,967.7,22.3,0.466,0.341,0.0153,0.807,0.0362,4,0.223,1.03,0.0462,21.2,0.954,0.979,0.934,41.2,40.3,161,3870
2022-03-09,2021,6,23,68,980.82,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,851.8,0.87,851.8,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.486,0.351,0.0158,0.837,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
2022-03-10,2021,6,23,69,1003,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,874,0.87,874,0,0,0,0,-6,6,41,8,7,0,73,930,990,967.9,22.1,0.506,0.362,0.0164,0.868,0.0393,4,0.237,1.11,0.0501,21,0.955,0.98,0.936,42.9,42.1,168,4040
2022-03-11,2021,6,24,70,1020.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,891.5,0.87,891.5,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.522,0.37,0.0168,0.893,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.8,171,4110
2022-03-12,2021,6,24,71,1033.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,904.2,0.88,904.2,0,0,0,0,-6,6,41,8,7,0,73,960,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.1,43.3,173,4150
2022-03-13,2021,6,24,72,1046,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,917,0.88,917,0,0,0,0,-6,6,41,8,7,0,73,973,990,968,22,0.546,0.383,0.0174,0.928,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
2022-03-14,2021,6,24,73,1053.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,924.8,0.88,924.8,0,0,0,0,-6,6,41,8,7,0,73,981,990,968.1,21.9,0.553,0.387,0.0176,0.939,0.0428,4,0.255,1.19,0.0544,20.7,0.955,0.98,0.936,44.9,44,176,4230
2022-03-15,2021,6,24,74,1061.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,932.6,0.88,932.6,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.39,0.0178,0.95,0.0434,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
2022-03-16,2021,6,24,75,1069.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,940.4,0.88,940.4,0,0,0,0,-6,6,41,8,7,0,73,996,990,968.1,21.9,0.567,0.394,0.018,0.961,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2022-03-17,2021,6,24,76,1072.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,943.1,0.88,943.1,0,0,0,0,-6,6,41,8,7,0,73,999,990,968.1,21.9,0.569,0.395,0.0181,0.965,0.0441,4,0.261,1.23,0.056,20.6,0.956,0.98,0.936,45.6,44.7,179,4290
2022-03-18,2021,6,25,77,1080,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,951,0.88,951,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.577,0.399,0.0183,0.976,0.0447,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2022-03-19,2021,6,25,78,1087.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,958.9,0.88,958.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.584,0.403,0.0185,0.987,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2022-03-20,2021,6,25,79,1090.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,961.6,0.88,961.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.586,0.404,0.0185,0.991,0.0454,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2022-03-21,2021,6,25,80,1098.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,969.6,0.88,969.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.594,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2022-03-22,2021,6,25,81,1112,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,983,0.88,983,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.609,0.415,0.0191,1.02,0.0471,4,0.274,1.3,0.0597,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2022-03-23,2021,6,25,82,1131,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1002,0.89,1002,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.637,0.428,0.0197,1.06,0.0491,4,0.28,1.34,0.062,20.3,0.956,0.98,0.936,47.8,46.8,187,4490
2022-03-24,2021,6,25,83,1155.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1027,0.89,1027,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.673,0.483,0.0224,1.16,0.0535,4,0.285,1.44,0.0667,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2022-03-25,2021,6,26,84,1186.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1057,0.89,1057,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.718,0.552,0.0257,1.27,0.0591,4,0.291,1.56,0.0726,20,0.955,0.98,0.936,49.4,48.2,193,4630
2022-03-26,2021,6,26,85,1217.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1089,0.89,1089,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.764,0.623,0.0291,1.39,0.0647,4,0.298,1.68,0.0786,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2022-03-27,2021,6,26,86,1255.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1126,0.9,1100,26,6,1,1,-5,23,47,9,8,1,90,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2022-03-28,2021,6,26,87,1287.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1158,0.9,1100,58,13,2,2,-4,45,54,10,9,2,112,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-03-29,2021,6,26,88,1320.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.098,1191,0.9,1100,91,21,3,3,-3,67,62,11,10,3,134,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2022-03-30,2021,6,26,89,1359.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.095,1230,0.91,1100,130,29,4,4,-2,95,70,12,11,4,162,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-03-31,2021,6,26,90,1392.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.093,1264,0.91,1100,164,37,5,5,-1,118,78,13,12,5,185,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2022-04-01,2021,7,27,91,1408.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1260,0.9,1100,160,36,5,5,-5,119,81,16,15,5,191,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
2022-04-02,2021,7,27,92,1423.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1276,0.9,1100,176,40,5,5,-5,131,85,16,15,5,203,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2022-04-03,2021,7,27,93,1439.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-04-04,2021,7,27,94,1454.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1307,0.9,1100,207,47,6,6,-4,152,92,17,16,6,224,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-04-05,2021,7,27,95,1470.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1322,0.9,1100,222,50,7,7,-3,161,95,18,17,7,233,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2022-04-06,2021,7,27,96,1486.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1338,0.9,1100,238,54,7,7,-3,173,99,18,17,7,245,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
2022-04-07,2021,7,27,97,1502.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.099,1354,0.9,1100,254,55,7,8,-2,186,100,18,18,8,258,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2022-04-08,2021,7,28,98,1518.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.098,1370,0.9,1100,270,55,7,8,-2,202,100,18,18,8,274,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2022-04-09,2021,7,28,99,1540.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.096,1392,0.9,1100,292,55,7,9,-1,222,100,18,19,9,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2022-04-10,2021,7,28,100,1563,0.099,4,Mod_Dry,45,11,10,10,72,148,0.095,1415,0.91,1100,315,55,7,10,-1,244,100,18,20,9,316,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2022-04-11,2021,7,28,101,1585.8,0.097,4,Mod_Dry,45,11,10,10,72,148,0.093,1438,0.91,1100,338,55,7,10,0,266,100,18,20,10,338,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-04-12,2021,7,28,102,1608.6,0.094,4,Mod_Dry,45,11,10,10,72,148,0.092,1461,0.91,1100,361,55,7,11,1,287,100,18,21,11,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2022-04-13,2021,7,28,103,1631.6,0.092,4,Mod_Dry,45,11,10,10,72,148,0.091,1484,0.91,1100,384,55,7,12,2,308,100,18,22,12,380,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2022-04-14,2021,7,28,104,1654.7,0.09,4,Mod_Dry,45,11,10,10,72,148,0.089,1507,0.91,1100,407,55,7,12,2,331,100,18,22,12,403,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2022-04-15,2021,7,29,105,1671.3,0.087,4,Mod_Dry,45,11,10,10,72,148,0.089,1523,0.91,1100,423,55,7,13,3,345,100,18,23,13,417,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2022-04-16,2021,7,29,106,1688,0.085,4,Mod_Dry,45,11,10,10,72,148,0.088,1540,0.91,1100,440,55,7,13,3,362,100,18,23,13,434,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2022-04-17,2021,7,29,107,1704.7,0.083,4,Mod_Dry,45,11,10,10,72,148,0.087,1557,0.91,1100,457,55,7,14,4,377,100,18,24,14,449,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2022-04-18,2021,7,29,108,1714.7,0.082,4,Mod_Dry,45,11,10,10,72,148,0.086,1567,0.91,1100,467,55,7,14,4,387,100,18,24,14,459,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-04-19,2021,7,29,109,1724.8,0.08,4,Mod_Dry,45,11,10,10,72,148,0.086,1577,0.91,1100,477,55,7,15,4,396,100,18,25,14,468,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-04-20,2021,7,29,110,1734.9,0.079,4,Mod_Dry,45,11,10,10,72,148,0.085,1587,0.92,1100,487,55,7,15,5,405,100,18,25,15,477,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2022-04-21,2021,7,29,111,1738.3,0.079,4,Mod_Dry,45,11,10,10,72,148,0.085,1590,0.92,1100,490,55,7,15,5,408,100,18,25,15,480,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-04-22,2021,7,30,112,1741.7,0.079,4,Mod_Dry,45,11,10,10,72,148,0.085,1594,0.92,1100,494,55,7,15,5,412,100,18,25,15,484,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-04-23,2021,7,30,113,1738.3,0.079,4,Mod_Dry,45,11,10,10,72,148,0.085,1590,0.92,1100,490,55,7,15,5,408,100,18,25,15,480,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-04-24,2021,7,30,114,1734.9,0.079,4,Mod_Dry,45,11,10,10,72,148,0.085,1587,0.92,1100,487,55,7,15,5,405,100,18,25,15,477,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2022-04-25,2021,7,30,115,1731.6,0.08,4,Mod_Dry,45,11,10,10,72,148,0.086,1584,0.92,1100,484,55,7,15,5,402,100,18,25,15,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-04-26,2021,7,30,116,1728.2,0.08,4,Mod_Dry,45,11,10,10,72,148,0.086,1580,0.91,1100,480,55,7,15,4,399,100,18,25,14,471,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-04-27,2021,7,30,117,1731.6,0.08,4,Mod_Dry,45,11,10,10,72,148,0.086,1584,0.92,1100,484,55,7,15,5,402,100,18,25,15,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-04-28,2021,7,30,118,1728.2,0.08,4,Mod_Dry,45,11,10,10,72,148,0.086,1580,0.91,1100,480,55,7,15,4,399,100,18,25,14,471,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-04-29,2021,7,31,119,1724.8,0.08,4,Mod_Dry,45,11,10,10,72,148,0.086,1577,0.91,1100,477,55,7,15,4,396,100,18,25,14,468,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-04-30,2021,7,31,120,1721.5,0.081,4,Mod_Dry,45,11,10,10,72,148,0.086,1573,0.91,1100,473,55,7,14,4,393,100,18,24,14,465,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-05-01,2021,8,31,121,1718.1,0.081,4,Mod_Dry,47,10,10,10,115,192,0.11,1526,0.89,1100,426,53,8,13,3,349,100,18,23,13,464,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-05-02,2021,8,31,122,1714.7,0.082,4,Mod_Dry,47,10,10,10,115,192,0.11,1523,0.89,1100,423,53,8,13,3,346,100,18,23,13,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2022-05-03,2021,8,31,123,1704.7,0.083,4,Mod_Dry,47,10,10,10,115,192,0.11,1513,0.89,1100,413,53,8,13,2,337,100,18,23,12,452,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2022-05-04,2021,8,31,124,1694.6,0.084,4,Mod_Dry,47,10,10,10,115,192,0.11,1503,0.89,1100,403,53,8,12,2,328,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2022-05-05,2021,8,31,125,1684.6,0.086,4,Mod_Dry,47,10,10,10,115,192,0.11,1493,0.89,1100,393,53,8,12,2,318,100,18,22,12,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2022-05-06,2021,8,32,126,1668,0.088,4,Mod_Dry,47,10,10,10,115,192,0.12,1476,0.89,1100,376,53,8,11,1,303,100,18,21,11,418,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2022-05-07,2021,8,32,127,1651.4,0.09,4,Mod_Dry,47,10,10,10,115,192,0.12,1459,0.88,1100,359,53,8,11,1,286,100,18,21,11,401,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2022-05-08,2021,8,32,128,1634.9,0.092,4,Mod_Dry,47,10,10,10,115,192,0.12,1443,0.88,1100,343,53,8,10,0,272,100,18,20,10,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2022-05-09,2021,8,32,129,1611.9,0.094,4,Mod_Dry,47,10,10,10,115,192,0.12,1420,0.88,1100,320,53,8,10,0,249,100,18,20,10,364,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2022-05-10,2021,8,32,130,1589,0.096,4,Mod_Dry,47,10,10,10,115,192,0.12,1397,0.88,1100,297,53,8,9,-1,228,100,18,19,9,343,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2022-05-11,2021,8,32,131,1566.3,0.099,4,Mod_Dry,47,10,10,10,115,192,0.12,1374,0.88,1100,274,53,8,8,-2,207,100,18,18,8,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2022-05-12,2021,8,32,132,1543.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1352,0.88,1100,252,53,8,8,-2,185,100,18,18,8,300,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2022-05-13,2021,8,33,133,1521.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1329,0.87,1100,229,52,7,7,-3,166,99,17,17,7,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2022-05-14,2021,8,33,134,1499,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1307,0.87,1100,207,47,6,6,-4,152,94,16,16,6,267,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4510
2022-05-15,2021,8,33,135,1470.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1278,0.87,1100,178,40,5,5,-5,133,87,15,15,5,248,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2022-05-16,2021,8,33,136,1442.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1250,0.87,1100,150,34,5,5,-5,111,81,15,15,5,226,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2022-05-17,2021,8,33,137,1414.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1222,0.86,1100,122,28,4,4,-6,92,75,14,14,4,207,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0864,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-05-18,2021,8,33,138,1386.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1195,0.86,1100,95,21,3,3,-7,75,68,13,13,3,190,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2022-05-19,2021,8,33,139,1335,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1143,0.86,1100,43,10,1,1,-9,40,57,11,11,1,155,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-05-20,2021,8,34,140,1290.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1098,0.85,1098,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.794,0.644,0.0304,1.44,0.0679,4,0.3,1.74,0.082,19.4,0.954,0.98,0.935,49.9,48.2,193,4630
2022-05-21,2021,8,34,141,1246.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1054,0.85,1054,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.73,0.546,0.0256,1.28,0.0598,4,0.291,1.57,0.0735,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
2022-05-22,2021,8,34,142,1209.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1017,0.84,1017,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.675,0.462,0.0215,1.14,0.053,4,0.283,1.42,0.0662,20,0.955,0.98,0.936,47.7,46.7,187,4490
2022-05-23,2021,8,34,143,1172.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,980.5,0.84,980.5,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.621,0.414,0.0192,1.04,0.048,4,0.273,1.31,0.0607,20.2,0.955,0.98,0.936,46.5,45.6,182,4370
2022-05-24,2021,8,34,144,1136.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,944.5,0.83,944.5,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.977,0.0451,4,0.261,1.24,0.0571,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
2022-05-25,2021,8,34,145,1106.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,914.6,0.83,914.6,0,0,0,0,-10,10,47,10,10,0,125,982,990,968.2,21.8,0.554,0.382,0.0175,0.935,0.043,4,0.251,1.19,0.0545,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2022-05-26,2021,8,34,146,1077.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,885.3,0.82,885.3,0,0,0,0,-10,10,47,10,10,0,125,952,990,968.1,21.9,0.527,0.367,0.0168,0.894,0.0409,4,0.241,1.14,0.052,20.7,0.955,0.98,0.936,42.9,42.1,168,4040
2022-05-27,2021,8,35,147,1048.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,856.6,0.82,856.6,0,0,0,0,-10,10,47,10,10,0,125,924,990,968.1,21.9,0.5,0.354,0.0161,0.854,0.0389,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3930
2022-05-28,2021,8,35,148,1025.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,833.6,0.81,833.6,0,0,0,0,-10,10,47,10,10,0,125,901,990,968,22,0.479,0.342,0.0156,0.822,0.0373,4,0.224,1.05,0.0475,21,0.954,0.978,0.933,40.9,40,160,3840
2022-05-29,2021,8,35,149,1003,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,811,0.81,811,0,0,0,0,-10,10,47,10,10,0,125,878,990,967.9,22.1,0.459,0.332,0.015,0.79,0.0358,4,0.216,1.01,0.0456,21.1,0.953,0.976,0.93,40,39,156,3740
2022-05-30,2021,8,35,150,980.82,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,788.8,0.8,788.8,0,0,0,0,-10,10,47,10,10,0,125,856,990,967.8,22.2,0.438,0.321,0.0145,0.759,0.0342,3,0.29,1.05,0.0473,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
2022-05-31,2021,8,35,151,959.16,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,767.2,0.8,767.2,0,0,0,0,-10,10,47,10,10,0,125,834,990,967.7,22.3,0.419,0.31,0.0139,0.729,0.0327,3,0.285,1.01,0.0455,21.2,0.956,0.98,0.937,51,48.2,145,3470
2022-06-01,2021,9,35,152,938,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,777,0.83,777,0,0,0,0,-9,9,45,10,9,0,97,841,990,967.7,22.3,0.425,0.315,0.0141,0.74,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2022-06-02,2021,9,35,153,921.93,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,760.9,0.82,760.9,0,0,0,0,-9,9,45,10,9,0,97,825,990,967.6,22.4,0.41,0.307,0.0137,0.717,0.032,3,0.283,1,0.0446,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2022-06-03,2021,9,36,154,906.2,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,745.2,0.82,745.2,0,0,0,0,-9,9,45,10,9,0,97,809,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.972,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2022-06-04,2021,9,36,155,890.85,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,729.9,0.82,729.9,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.67,0.0297,3,0.271,0.941,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2022-06-05,2021,9,36,156,875.89,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,714.9,0.82,714.9,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.279,0.0123,0.648,0.0287,3,0.264,0.912,0.0404,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2022-06-06,2021,9,36,157,861.37,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,700.4,0.81,700.4,0,0,0,0,-9,9,45,10,9,0,97,764,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.887,0.0392,21.8,0.957,0.98,0.938,47.7,46.7,140,3360
2022-06-07,2021,9,36,158,847.31,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,686.3,0.81,686.3,0,0,0,0,-9,9,45,10,9,0,97,750,990,967.3,22.7,0.353,0.259,0.0114,0.612,0.027,3,0.251,0.864,0.038,21.8,0.957,0.98,0.938,46.9,46,138,3310
2022-06-08,2021,9,36,159,833.76,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,672.8,0.81,672.8,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.345,0.25,0.011,0.596,0.0262,3,0.245,0.841,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,136,3260
2022-06-09,2021,9,36,160,820.78,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,659.8,0.8,659.8,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.239,0.819,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2022-06-10,2021,9,37,161,808.46,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,647.5,0.8,647.5,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.234,0.0102,0.564,0.0247,3,0.234,0.798,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2022-06-11,2021,9,37,162,796.89,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,635.9,0.8,635.9,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00985,0.55,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2022-06-12,2021,9,37,163,786.26,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,625.3,0.8,625.3,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.219,0.00953,0.537,0.0234,3,0.224,0.761,0.0331,22.2,0.955,0.98,0.936,43.3,42.5,127,3060
2022-06-13,2021,9,37,164,776.9,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,615.9,0.79,615.9,0,0,0,0,-9,9,45,10,9,0,97,680,990,967,23,0.313,0.212,0.00924,0.525,0.0228,3,0.22,0.745,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2022-06-14,2021,9,37,165,770.25,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.3,0.79,609.3,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2022-06-15,2021,9,37,166,757.39,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,596.4,0.79,596.4,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0309,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2022-06-16,2021,9,37,167,745.09,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,584.1,0.78,584.1,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2022-06-17,2021,9,38,168,733.88,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,572.9,0.78,572.9,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00793,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.2,117,2820
2022-06-18,2021,9,38,169,722.12,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,561.1,0.78,561.1,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00758,0.458,0.0197,3,0.195,0.653,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2022-06-19,2021,9,38,170,710.36,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,549.4,0.77,549.4,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.019,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2022-06-20,2021,9,38,171,699.15,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,538.1,0.77,538.1,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.16,0.00689,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,37.9,36.8,110,2650
2022-06-21,2021,9,38,172,687.94,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,526.9,0.77,526.9,0,0,0,0,-9,9,45,10,9,0,97,591,990,966.7,23.3,0.262,0.153,0.00655,0.415,0.0178,3,0.18,0.595,0.0255,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2022-06-22,2021,9,38,173,677.82,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,516.8,0.76,516.8,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00625,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2022-06-23,2021,9,38,174,667.16,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,506.2,0.76,506.2,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.251,0.139,0.00594,0.39,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.8,34.8,104,2500
2022-06-24,2021,9,39,175,656.5,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,495.5,0.76,495.5,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.244,0.133,0.00566,0.377,0.0161,3,0.165,0.543,0.0231,22.9,0.946,0.97,0.917,35.1,34.1,102,2450
2022-06-25,2021,9,39,176,646.38,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,485.4,0.75,485.4,0,0,0,0,-9,9,45,10,9,0,97,549,990,966.5,23.5,0.239,0.128,0.00545,0.367,0.0156,2,0.27,0.637,0.0271,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2022-06-26,2021,9,39,177,637.36,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,476.4,0.75,476.4,0,0,0,0,-9,9,45,10,9,0,97,540,990,966.4,23.6,0.234,0.124,0.00526,0.357,0.0152,2,0.264,0.621,0.0264,22.9,0.957,0.98,0.937,51.2,48.2,96.4,2310
2022-06-27,2021,9,39,178,627.79,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,466.8,0.74,466.8,0,0,0,0,-9,9,45,10,9,0,97,531,990,966.4,23.6,0.228,0.119,0.00506,0.347,0.0147,2,0.258,0.605,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2022-06-28,2021,9,39,179,618.21,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,457.2,0.74,457.2,0,0,0,0,-9,9,45,10,9,0,97,521,990,966.4,23.6,0.223,0.115,0.00486,0.338,0.0143,2,0.251,0.589,0.0249,23,0.958,0.98,0.939,49.5,48.2,96.4,2310
2022-06-29,2021,9,39,180,609.19,0.34,4,Mod_Dry,45,10,9,9,88,161,0.26,448.2,0.74,448.2,0,0,0,0,-9,9,45,10,9,0,97,512,990,966.3,23.7,0.218,0.111,0.00467,0.328,0.0139,2,0.245,0.573,0.0242,23.1,0.958,0.98,0.939,48.6,47.6,95.3,2290
2022-06-30,2021,9,39,181,600.17,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,439.2,0.73,439.2,0,0,0,0,-9,9,45,10,9,0,97,503,990,966.3,23.7,0.213,0.106,0.00448,0.319,0.0135,2,0.239,0.558,0.0236,23.1,0.957,0.98,0.938,47.7,46.8,93.5,2240
2022-07-01,2021,10,40,182,592.24,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,457.2,0.77,457.2,0,0,0,0,-6,6,42,9,8,0,76,516,990,966.3,23.7,0.22,0.115,0.00484,0.335,0.0141,2,0.251,0.586,0.0247,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2022-07-02,2021,10,40,183,583.76,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,448.8,0.77,448.8,0,0,0,0,-6,6,42,9,8,0,76,508,990,966.2,23.8,0.215,0.111,0.00466,0.326,0.0137,2,0.245,0.571,0.024,23.2,0.958,0.98,0.939,48.9,47.9,95.9,2300
2022-07-03,2021,10,40,184,575.29,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,440.3,0.77,440.3,0,0,0,0,-6,6,42,9,8,0,76,499,990,966.2,23.8,0.212,0.107,0.00449,0.319,0.0134,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.1,47.1,94.2,2260
2022-07-04,2021,10,40,185,566.81,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,431.8,0.76,431.8,0,0,0,0,-6,6,42,9,8,0,76,491,990,966.2,23.8,0.209,0.103,0.00431,0.312,0.0131,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.2,46.3,92.6,2220
2022-07-05,2021,10,40,186,558.33,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,423.3,0.76,423.3,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.206,0.0988,0.00414,0.305,0.0128,2,0.228,0.533,0.0223,23.4,0.956,0.98,0.937,46.4,45.4,90.9,2180
2022-07-06,2021,10,40,187,550.4,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,415.4,0.76,415.4,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.0951,0.00397,0.298,0.0125,2,0.223,0.521,0.0218,23.4,0.956,0.98,0.937,45.6,44.7,89.3,2140
2022-07-07,2021,10,40,188,542.47,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,407.5,0.75,407.5,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.0913,0.00381,0.291,0.0122,2,0.218,0.509,0.0212,23.4,0.955,0.98,0.936,44.8,43.9,87.7,2110
2022-07-08,2021,10,41,189,535.64,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,400.6,0.75,400.6,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.0881,0.00367,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.1,43.2,86.4,2070
2022-07-09,2021,10,41,190,528.25,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,393.3,0.74,393.3,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0846,0.00352,0.28,0.0116,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.9,2040
2022-07-10,2021,10,41,191,520.87,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,385.9,0.74,385.9,0,0,0,0,-6,6,42,9,8,0,76,445,990,965.9,24.1,0.193,0.0811,0.00337,0.274,0.0114,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.5,41.7,83.3,2000
2022-07-11,2021,10,41,192,513.49,0.39,3,Normal,50,10,9,9,108,186,0.36,327.5,0.64,327.5,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0536,0.00222,0.229,0.00951,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1670
2022-07-12,2021,10,41,193,506.65,0.39,3,Normal,50,10,9,9,108,186,0.37,320.6,0.63,320.6,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0503,0.00209,0.223,0.00926,2,0.159,0.382,0.0159,23.7,0.944,0.97,0.916,35.2,34.2,68.4,1640
2022-07-13,2021,10,41,194,499.82,0.4,3,Normal,50,10,9,9,108,186,0.37,313.8,0.63,313.8,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00902,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2022-07-14,2021,10,41,195,494.07,0.4,3,Normal,50,10,9,9,108,186,0.38,308.1,0.62,308.1,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0444,0.00184,0.213,0.00881,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2022-07-15,2021,10,42,196,487.79,0.41,3,Normal,50,10,9,9,108,186,0.38,301.8,0.62,301.8,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0414,0.00171,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2022-07-16,2021,10,42,197,481.5,0.41,3,Normal,50,10,9,9,108,186,0.39,295.5,0.61,295.5,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0385,0.00159,0.203,0.00836,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.6,63.1,1510
2022-07-17,2021,10,42,198,475.21,0.41,3,Normal,50,10,9,9,108,186,0.39,289.2,0.61,289.2,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0355,0.00146,0.197,0.00814,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.8,1480
2022-07-18,2021,10,42,199,468.92,0.42,3,Normal,50,10,9,9,108,186,0.4,282.9,0.6,282.9,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0325,0.00134,0.192,0.00792,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.4,1450
2022-07-19,2021,10,42,200,463.18,0.42,3,Normal,50,10,9,9,108,186,0.4,277.2,0.6,277.2,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0298,0.00123,0.188,0.00771,2,0.13,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2022-07-20,2021,10,42,201,457.43,0.43,3,Normal,50,10,9,9,108,186,0.41,271.4,0.59,271.4,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.0271,0.00111,0.183,0.00751,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2022-07-21,2021,10,42,202,451.69,0.43,3,Normal,50,10,9,9,108,186,0.41,265.7,0.59,265.7,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0244,0.001,0.178,0.00731,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2022-07-22,2021,10,43,203,445.95,0.44,3,Normal,50,10,9,9,108,186,0.42,259.9,0.58,259.9,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0217,0.000889,0.173,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.8,55.6,1330
2022-07-23,2021,10,43,204,441.3,0.44,3,Normal,50,10,9,9,108,186,0.42,255.3,0.58,255.3,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0195,0.000799,0.169,0.00694,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2022-07-24,2021,10,43,205,436.11,0.44,3,Normal,50,10,9,9,108,186,0.43,250.1,0.57,250.1,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.0171,0.000698,0.165,0.00676,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2022-07-25,2021,10,43,206,430.91,0.45,3,Normal,50,10,9,9,108,186,0.43,244.9,0.57,244.9,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000677,0.163,0.00666,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2022-07-26,2021,10,43,207,425.71,0.45,3,Normal,50,10,9,9,108,186,0.44,239.7,0.56,239.7,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.144,0.0161,0.000659,0.161,0.00656,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2022-07-27,2021,10,43,208,420.52,0.46,3,Normal,50,10,9,9,108,186,0.44,234.5,0.56,234.5,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.00064,0.158,0.00646,2,0.101,0.259,0.0106,24.2,0.925,0.97,0.897,25.8,25,50,1200
2022-07-28,2021,10,43,209,415.32,0.46,3,Normal,50,10,9,9,108,186,0.45,229.3,0.55,229.3,0,0,0,0,-9,9,50,10,9,0,117,298,990,965.5,24.5,0.141,0.0152,0.000621,0.156,0.00636,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2022-07-29,2021,10,44,210,410.68,0.46,3,Normal,50,10,9,9,108,186,0.45,224.7,0.55,224.7,0,0,0,0,-9,9,50,10,9,0,117,294,990,965.4,24.6,0.139,0.0148,0.000605,0.154,0.00627,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2022-07-30,2021,10,44,211,406.03,0.47,3,Normal,50,10,9,9,108,186,0.46,220,0.54,220,0,0,0,0,-9,9,50,10,9,0,117,289,990,965.4,24.6,0.138,0.0145,0.000588,0.152,0.00619,1,0.24,0.392,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2022-07-31,2021,10,44,212,401.38,0.47,3,Normal,50,10,9,9,108,186,0.46,215.4,0.54,215.4,0,0,0,0,-9,9,50,10,9,0,117,284,990,965.4,24.6,0.136,0.0141,0.000572,0.15,0.0061,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
2022-08-01,2021,11,44,213,396.73,0.47,3,Normal,47,8,6,5,89,155,0.39,241.7,0.61,241.7,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000662,0.159,0.00645,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.8,26,51.9,1250
2022-08-02,2021,11,44,214,390.44,0.48,3,Normal,47,8,6,5,89,155,0.4,235.4,0.6,235.4,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.3,50.5,1210
2022-08-03,2021,11,44,215,385.79,0.49,3,Normal,47,8,6,5,89,155,0.4,230.8,0.6,230.8,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000623,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2022-08-04,2021,11,44,216,380.6,0.49,3,Normal,47,8,6,5,89,155,0.41,225.6,0.59,225.6,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000604,0.152,0.00614,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2022-08-05,2021,11,45,217,375.4,0.5,3,Normal,47,8,6,5,89,155,0.41,220.4,0.59,220.4,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
