date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-08-06,2021,11,45,218,370.21,0.5,3,Normal,47,8,6,5,89,155,0.42,215.2,0.58,215.2,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.014,0.000567,0.147,0.00594,1,0.233,0.38,0.0154,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2022-08-07,2021,11,45,219,365.01,0.51,3,Normal,47,8,6,5,89,155,0.42,210,0.57,210,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2022-08-08,2021,11,45,220,360.36,0.51,3,Normal,47,8,6,5,89,155,0.43,205.4,0.57,205.4,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2022-08-09,2021,11,45,221,355.71,0.52,3,Normal,47,8,6,5,89,155,0.44,200.7,0.56,200.7,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2022-08-10,2021,11,45,222,351.07,0.52,3,Normal,47,8,6,5,89,155,0.44,196.1,0.56,196.1,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2022-08-11,2021,11,45,223,347.51,0.52,3,Normal,47,8,6,5,89,155,0.45,192.5,0.55,192.5,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00552,1,0.202,0.34,0.0137,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2022-08-12,2021,11,46,224,343.41,0.53,3,Normal,47,8,6,5,89,155,0.45,188.4,0.55,188.4,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2022-08-13,2021,11,46,225,339.31,0.53,3,Normal,47,8,6,5,89,155,0.46,184.3,0.54,184.3,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.134,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.4,41.4,993
2022-08-14,2021,11,46,226,335.21,0.54,3,Normal,47,8,6,5,89,155,0.46,180.2,0.54,180.2,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00529,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,969
2022-08-15,2021,11,46,227,331.11,0.54,3,Normal,47,8,6,5,89,155,0.47,176.1,0.53,176.1,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,945
2022-08-16,2021,11,46,228,327,0.55,3,Normal,47,8,6,5,89,155,0.47,172,0.53,172,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
2022-08-17,2021,11,46,229,323.45,0.55,3,Normal,47,8,6,5,89,155,0.48,168.4,0.52,168.4,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.117,0.0101,0.000403,0.127,0.00507,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,900
2022-08-18,2021,11,46,230,319.89,0.55,3,Normal,47,8,6,5,89,155,0.48,164.9,0.52,164.9,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00977,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,879
2022-08-19,2021,11,47,231,316.34,0.56,3,Normal,47,8,6,5,89,155,0.49,161.3,0.51,161.3,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00946,0.000378,0.123,0.00494,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,859
2022-08-20,2021,11,47,232,312.79,0.56,3,Normal,47,8,6,5,89,155,0.5,157.8,0.5,157.8,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00916,0.000366,0.122,0.00487,1,0.156,0.277,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,840
2022-08-21,2021,11,47,233,309.23,0.57,3,Normal,47,8,6,5,89,155,0.5,154.2,0.5,154.2,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00886,0.000354,0.12,0.0048,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.3,34.2,34.2,821
2022-08-22,2021,11,47,234,305.68,0.57,3,Normal,47,8,6,5,89,155,0.51,150.7,0.49,150.7,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00856,0.000341,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.4,33.4,33.4,802
2022-08-23,2021,11,47,235,303.21,0.57,3,Normal,47,8,6,5,89,155,0.51,148.2,0.49,148.2,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00835,0.000333,0.118,0.00469,1,0.143,0.26,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
2022-08-24,2021,11,47,236,300.21,0.58,3,Normal,47,8,6,5,89,155,0.52,145.2,0.48,145.2,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00809,0.000322,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.937,0.97,0.909,33.2,32.2,32.2,772
2022-08-25,2021,11,47,237,297.2,0.58,3,Normal,47,8,6,5,89,155,0.52,142.2,0.48,142.2,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00784,0.000312,0.115,0.00458,1,0.134,0.25,0.00994,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2022-08-26,2021,11,48,238,294.19,0.59,3,Normal,47,8,6,5,89,155,0.53,139.2,0.47,139.2,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00758,0.000302,0.114,0.00453,1,0.13,0.244,0.00972,24.9,0.935,0.97,0.907,31.8,30.8,30.8,739
2022-08-27,2021,11,48,239,291.18,0.59,3,Normal,47,8,6,5,89,155,0.53,136.2,0.47,136.2,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00733,0.000291,0.112,0.00447,1,0.126,0.239,0.0095,24.9,0.934,0.97,0.906,31,30.1,30.1,723
2022-08-28,2021,11,48,240,288.18,0.6,3,Normal,47,8,6,5,89,155,0.54,133.2,0.46,133.2,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.00707,0.000281,0.111,0.00442,1,0.122,0.233,0.00928,24.9,0.932,0.97,0.904,30.3,29.4,29.4,706
2022-08-29,2021,11,48,241,285.17,0.6,3,Normal,47,8,6,5,89,155,0.54,130.2,0.46,130.2,0,0,0,0,-5,5,47,8,6,0,94,191,990,964.8,25.2,0.103,0.00681,0.000271,0.11,0.00436,1,0.118,0.228,0.00906,24.9,0.931,0.97,0.903,29.6,28.7,28.7,690
2022-08-30,2021,11,48,242,282.16,0.6,3,Normal,47,8,6,5,89,155,0.55,127.2,0.45,127.2,0,0,0,0,-5,5,47,8,6,0,94,188,990,964.8,25.2,0.102,0.00656,0.000261,0.108,0.00431,1,0.114,0.223,0.00885,24.9,0.93,0.97,0.902,28.9,28.1,28.1,673
2022-08-31,2021,11,48,243,279.15,0.61,3,Normal,47,8,6,5,89,155,0.56,124.2,0.45,124.2,0,0,0,0,-5,5,47,8,6,0,94,185,990,964.8,25.2,0.101,0.0063,0.00025,0.107,0.00426,1,0.11,0.217,0.00863,25,0.928,0.97,0.901,28.2,27.4,27.4,657
2022-09-01,2021,12,48,244,275.05,0.62,3,Normal,40,6,4,3,65,118,0.43,157.1,0.57,157.1,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35.1,35.1,841
2022-09-02,2021,12,49,245,271.5,0.62,3,Normal,40,6,4,3,65,118,0.43,153.5,0.56,153.5,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2022-09-03,2021,12,49,246,267.39,0.63,3,Normal,40,6,4,3,65,118,0.44,149.4,0.56,149.4,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2022-09-04,2021,12,49,247,263.29,0.64,3,Normal,40,6,4,3,65,118,0.45,145.3,0.55,145.3,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.0081,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2022-09-05,2021,12,49,248,259.19,0.65,3,Normal,40,6,4,3,65,118,0.46,141.2,0.55,141.2,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00775,0.000307,0.111,0.00438,1,0.133,0.244,0.00965,25,0.936,0.97,0.907,32.4,31.4,31.4,755
2022-09-06,2021,12,49,249,255.64,0.65,3,Normal,40,6,4,3,65,118,0.46,137.6,0.54,137.6,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00745,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2022-09-07,2021,12,49,250,252.08,0.66,3,Normal,40,6,4,3,65,118,0.47,134.1,0.53,134.1,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00715,0.000283,0.108,0.00426,1,0.124,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,715
2022-09-08,2021,12,49,251,248.53,0.66,3,Normal,40,6,4,3,65,118,0.47,130.5,0.53,130.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0992,0.00685,0.00027,0.106,0.00419,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,29.9,29,29,696
2022-09-09,2021,12,50,252,246.07,0.67,3,Normal,40,6,4,3,65,118,0.48,128.1,0.52,128.1,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00664,0.000262,0.105,0.00415,1,0.115,0.22,0.0087,25.1,0.93,0.97,0.902,29.3,28.4,28.4,683
2022-09-10,2021,12,50,253,243.06,0.68,3,Normal,40,6,4,3,65,118,0.48,125.1,0.52,125.1,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00638,0.000252,0.104,0.00409,1,0.111,0.215,0.00849,25.1,0.929,0.97,0.901,28.6,27.8,27.8,666
2022-09-11,2021,12,50,254,240.05,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
2022-09-12,2021,12,50,255,237.04,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,146,0.62,146,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00436,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2022-09-13,2021,12,50,256,234.04,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,143,0.61,143,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
2022-09-14,2021,12,50,257,231.03,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,140,0.61,140,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2022-09-15,2021,12,50,258,228.02,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,137,0.6,137,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00921,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2022-09-16,2021,12,51,259,225.56,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,134.6,0.6,134.6,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.00719,0.000282,0.106,0.00416,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2022-09-17,2021,12,51,260,223.1,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.5,29.5,29.5,709
2022-09-18,2021,12,51,261,220.64,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,129.6,0.59,129.6,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.118,0.221,0.00868,25.3,0.93,0.97,0.903,29.9,29,29,696
2022-09-19,2021,12,51,262,218.18,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.103,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2022-09-20,2021,12,51,263,216.81,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,125.8,0.58,125.8,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2022-09-21,2021,12,51,264,214.89,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,123.9,0.58,123.9,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00826,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2022-09-22,2021,12,51,265,212.98,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,122,0.57,122,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
2022-09-23,2021,12,52,266,211.07,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,120.1,0.57,120.1,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00596,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2022-09-24,2021,12,52,267,208.06,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2022-09-25,2021,12,52,268,206.69,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,115.7,0.56,115.7,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.00558,0.000218,0.0975,0.00381,1,0.0987,0.196,0.00767,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2022-09-26,2021,12,52,269,204.78,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,113.8,0.56,113.8,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2022-09-27,2021,12,52,270,202.86,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,111.9,0.55,111.9,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00526,0.000206,0.0958,0.00374,1,0.0935,0.189,0.0074,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2022-09-28,2021,12,52,271,200.95,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,110,0.55,110,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.0051,0.000199,0.095,0.00371,1,0.0909,0.186,0.00726,25.4,0,0,0,0,0,0,0
2022-09-29,2021,12,52,272,199.04,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,108,0.54,108,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0892,0.00493,0.000193,0.0941,0.00368,1,0.0884,0.182,0.00713,25.4,0,0,0,0,0,0,0
2022-09-30,2021,12,53,273,197.12,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,106.1,0.54,106.1,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0885,0.00477,0.000186,0.0933,0.00364,1,0.0858,0.179,0.007,25.4,0,0,0,0,0,0,0
2022-10-01,2022,1,1,274,195.21,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2022-10-02,2022,1,1,275,193.84,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
2022-10-03,2022,1,1,276,192.47,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2022-10-04,2022,1,1,277,191.11,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.2,26.3,26.3,632
2022-10-05,2022,1,1,278,189.74,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.7,0.61,116.7,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,624
2022-10-06,2022,1,1,279,188.37,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0982,0.193,0.00756,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2022-10-07,2022,1,1,280,187,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2022-10-08,2022,1,2,281,185.64,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0946,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2022-10-09,2022,1,2,282,184.27,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0927,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2022-10-10,2022,1,2,283,182.9,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.4,24.4,584
2022-10-11,2022,1,2,284,181.54,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0872,0.00498,0.000195,0.0922,0.00361,1,0.089,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2022-10-12,2022,1,2,285,180.17,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00358,1,0.0872,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2022-10-13,2022,1,2,286,178.8,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000186,0.091,0.00356,1,0.0853,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2022-10-14,2022,1,2,287,177.43,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00463,0.000181,0.0904,0.00354,1,0.0835,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23,23,553
2022-10-15,2022,1,3,288,176.07,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2022-10-16,2022,1,3,289,174.7,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2022-10-17,2022,1,3,290,174.43,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,101.4,0.58,101.4,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0794,0.169,0.0066,25.4,0.912,0.969,0.884,23,22.3,22.3,536
2022-10-18,2022,1,3,291,173.61,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.0043,0.000168,0.0888,0.00347,1,0.0783,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2022-10-19,2022,1,3,292,171.69,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,98.69,0.57,98.69,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2022-10-20,2022,1,3,293,170.32,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.32,0.57,97.32,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000157,0.0873,0.00342,1,0.0739,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2022-10-21,2022,1,3,294,170.05,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.05,0.57,97.05,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.004,0.000157,0.0872,0.00341,1,0.0735,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2022-10-22,2022,1,4,295,169.23,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,96.23,0.57,96.23,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0868,0.0034,1,0.0724,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2022-10-23,2022,1,4,296,168.41,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.41,0.57,95.41,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00386,0.000151,0.0865,0.00339,1,0.0713,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2022-10-24,2022,1,4,297,169.23,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,96.23,0.57,96.23,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0868,0.0034,1,0.0724,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2022-10-25,2022,1,4,298,169.5,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,96.5,0.57,96.5,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00395,0.000155,0.087,0.0034,1,0.0728,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2022-10-26,2022,1,4,299,170.32,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.32,0.57,97.32,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000157,0.0873,0.00342,1,0.0739,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2022-10-27,2022,1,4,300,170.05,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.05,0.57,97.05,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.004,0.000157,0.0872,0.00341,1,0.0735,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2022-10-28,2022,1,4,301,169.23,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,96.23,0.57,96.23,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0868,0.0034,1,0.0724,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2022-10-29,2022,1,5,302,168.41,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.41,0.57,95.41,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00386,0.000151,0.0865,0.00339,1,0.0713,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2022-10-30,2022,1,5,303,170.32,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.32,0.57,97.32,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000157,0.0873,0.00342,1,0.0739,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2022-10-31,2022,1,5,304,172.24,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.24,0.58,99.24,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0765,0.165,0.00644,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2022-11-01,2022,2,5,305,171.42,0.89,5,Dry,23,4,2,2,19,50,0.29,121.4,0.71,121.4,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00607,0.000238,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2022-11-02,2022,2,5,306,172.24,0.88,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2022-11-03,2022,2,5,307,176.34,0.87,5,Dry,23,4,2,2,19,50,0.28,126.3,0.72,126.3,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2022-11-04,2022,2,5,308,181.54,0.86,5,Dry,23,4,2,2,19,50,0.28,131.5,0.72,131.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00693,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,709
2022-11-05,2022,2,6,309,184,0.85,5,Dry,23,4,2,2,19,50,0.27,134,0.73,134,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2022-11-06,2022,2,6,310,188.1,0.84,5,Dry,23,4,2,2,19,50,0.27,138.1,0.73,138.1,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00749,0.000293,0.102,0.00399,1,0.129,0.231,0.00903,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2022-11-07,2022,2,6,311,192.75,0.82,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00788,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2022-11-08,2022,2,6,312,194.66,0.82,5,Dry,23,4,2,2,19,50,0.26,144.7,0.74,144.7,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0968,0.00805,0.000314,0.105,0.0041,1,0.138,0.243,0.00948,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2022-11-09,2022,2,6,313,196.57,0.81,5,Dry,23,4,2,2,19,50,0.25,146.6,0.75,146.6,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00821,0.000321,0.106,0.00413,1,0.14,0.246,0.00961,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2022-11-10,2022,2,6,314,200.68,0.8,5,Dry,23,4,2,2,19,50,0.25,150.7,0.75,150.7,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0989,0.00856,0.000334,0.108,0.0042,1,0.146,0.253,0.0099,25.3,0.939,0.97,0.91,35.2,34.1,34.1,818
2022-11-11,2022,2,6,315,204.78,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00746,0.000292,0.104,0.00407,1,0.129,0.232,0.00909,25.3,0.934,0.97,0.906,32,31,31,744
2022-11-12,2022,2,7,316,208.88,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00781,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,31.9,31.9,767
2022-11-13,2022,2,7,317,212.43,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.4,0.69,145.4,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.00811,0.000318,0.107,0.0042,1,0.139,0.246,0.00964,25.3,0.937,0.97,0.909,33.8,32.8,32.8,786
2022-11-14,2022,2,7,318,214.89,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.9,0.69,147.9,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00832,0.000326,0.108,0.00425,1,0.142,0.251,0.00982,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2022-11-15,2022,2,7,319,215.71,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,148.7,0.69,148.7,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00839,0.000329,0.109,0.00426,1,0.143,0.252,0.00988,25.3,0.938,0.97,0.91,34.6,33.5,33.5,804
2022-11-16,2022,2,7,320,214.35,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.3,0.69,147.3,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00827,0.000324,0.108,0.00424,1,0.141,0.25,0.00978,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2022-11-17,2022,2,7,321,211.89,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,144.9,0.68,144.9,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.00419,1,0.138,0.245,0.0096,25.3,0.937,0.97,0.908,33.6,32.6,32.6,783
2022-11-18,2022,2,7,322,209.43,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,142.4,0.68,142.4,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0982,0.00786,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.935,0.97,0.907,33.1,32.1,32.1,770
2022-11-19,2022,2,8,323,206.42,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,139.4,0.68,139.4,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000297,0.105,0.0041,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2022-11-20,2022,2,8,324,203.41,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2022-11-21,2022,2,8,325,203.14,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,136.1,0.67,136.1,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00732,0.000286,0.103,0.00404,1,0.126,0.23,0.00897,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2022-11-22,2022,2,8,326,207.24,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140.2,0.68,140.2,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00767,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
2022-11-23,2022,2,8,327,209.7,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,142.7,0.68,142.7,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00788,0.000308,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2022-11-24,2022,2,8,328,212.71,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.7,0.69,145.7,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00966,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2022-11-25,2022,2,8,329,217.9,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.9,0.69,150.9,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,816
2022-11-26,2022,2,9,330,222.55,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00897,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2022-11-27,2022,2,9,331,225.01,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,158,0.7,158,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00918,0.000361,0.113,0.00443,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2022-11-28,2022,2,9,332,226.38,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,159.4,0.7,159.4,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.0093,0.000365,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37,35.9,35.9,863
2022-11-29,2022,2,9,333,228.29,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,161.3,0.71,161.3,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00946,0.000372,0.114,0.00449,1,0.16,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,873
2022-11-30,2022,2,9,334,228.57,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,161.6,0.71,161.6,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00948,0.000373,0.114,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2022-12-01,2022,3,9,335,228.84,0.71,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2022-12-02,2022,3,9,336,228.02,0.71,5,Dry,26,4,3,2,24,59,0.26,169,0.74,169,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2022-12-03,2022,3,10,337,228.84,0.71,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2022-12-04,2022,3,10,338,229.11,0.71,5,Dry,26,4,3,2,24,59,0.26,170.1,0.74,170.1,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,928
2022-12-05,2022,3,10,339,229.39,0.71,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2022-12-06,2022,3,10,340,234.58,0.7,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2022-12-07,2022,3,10,341,241.42,0.68,5,Dry,26,4,3,2,24,59,0.24,182.4,0.76,182.4,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00484,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2022-12-08,2022,3,10,342,248.25,0.67,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2022-12-09,2022,3,10,343,254,0.65,5,Dry,26,4,3,2,24,59,0.23,195,0.77,195,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2022-12-10,2022,3,11,344,260.29,0.64,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2022-12-11,2022,3,11,345,266.57,0.63,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2022-12-12,2022,3,11,346,272.32,0.62,5,Dry,26,4,3,2,24,59,0.22,213.3,0.78,213.3,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.23,0.367,0.0146,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2022-12-13,2022,3,11,347,276.96,0.61,5,Dry,26,4,3,2,24,59,0.21,218,0.79,218,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2022-12-14,2022,3,11,348,282.16,0.6,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2022-12-15,2022,3,11,349,288.45,0.6,5,Dry,26,4,3,2,24,59,0.2,229.4,0.8,229.4,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2022-12-16,2022,3,11,350,292.55,0.59,5,Dry,26,4,3,2,24,59,0.2,233.6,0.8,233.6,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.245,0.00976,24.9,0.924,0.97,0.896,26.3,25.5,51.1,1230
2022-12-17,2022,3,12,351,297.2,0.58,5,Dry,26,4,3,2,24,59,0.2,238.2,0.8,238.2,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000637,0.147,0.00586,2,0.103,0.251,0.00998,24.9,0.925,0.97,0.898,26.9,26.1,52.1,1250
2022-12-18,2022,3,12,352,305.13,0.57,5,Dry,26,4,3,2,24,59,0.19,246.1,0.81,246.1,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000665,0.151,0.00601,2,0.109,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,27,53.9,1290
2022-12-19,2022,3,12,353,311.96,0.56,5,Dry,26,4,3,2,24,59,0.19,253,0.81,253,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0184,0.000735,0.155,0.00618,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.6,27.7,55.4,1330
2022-12-20,2022,3,12,354,317.16,0.56,5,Dry,26,4,3,2,24,59,0.19,258.2,0.81,258.2,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0209,0.000834,0.159,0.00636,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2022-12-21,2022,3,12,355,321.81,0.55,5,Dry,26,4,3,2,24,59,0.18,262.8,0.82,262.8,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.023,0.000922,0.163,0.00652,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.6,1380
2022-12-22,2022,3,12,356,328.64,0.54,5,Dry,26,4,3,2,24,59,0.18,269.6,0.82,269.6,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.142,0.0263,0.00105,0.169,0.00676,2,0.125,0.293,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59.1,1420
2022-12-23,2022,3,12,357,337.12,0.53,5,Dry,26,4,3,2,24,59,0.17,278.1,0.82,278.1,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0303,0.00122,0.176,0.00705,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.4,60.9,1460
2022-12-24,2022,3,13,358,343.96,0.53,5,Dry,26,4,3,2,24,59,0.17,285,0.83,285,0,0,0,0,-2,2,26,4,3,0,26,318,990,965.1,24.9,0.148,0.0335,0.00135,0.181,0.00728,2,0.135,0.316,0.0127,24.6,0.937,0.97,0.909,32.2,31.2,62.4,1500
2022-12-25,2022,3,13,359,348.61,0.52,5,Dry,26,4,3,2,24,59,0.17,289.6,0.83,289.6,0,0,0,0,-2,2,26,4,3,0,26,323,990,965.1,24.9,0.149,0.0357,0.00144,0.185,0.00745,2,0.138,0.323,0.013,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2022-12-26,2022,3,13,360,353.8,0.52,5,Dry,26,4,3,2,24,59,0.17,294.8,0.83,294.8,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0381,0.00154,0.189,0.00763,2,0.141,0.331,0.0133,24.5,0.939,0.97,0.911,33.3,32.3,64.5,1550
2022-12-27,2022,3,13,361,359.54,0.51,5,Dry,26,4,3,2,24,59,0.16,300.5,0.84,300.5,0,0,0,0,-2,2,26,4,3,0,26,334,990,965.2,24.8,0.153,0.0409,0.00165,0.194,0.00783,2,0.145,0.339,0.0137,24.5,0.94,0.97,0.912,33.9,32.9,65.8,1580
2022-12-28,2022,3,13,362,365.29,0.51,5,Dry,26,4,3,2,24,59,0.16,306.3,0.84,306.3,0,0,0,0,-2,2,26,4,3,0,26,339,990,965.2,24.8,0.155,0.0436,0.00176,0.199,0.00803,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.5,33.5,67,1610
2022-12-29,2022,3,13,363,372.12,0.5,5,Dry,26,4,3,2,24,59,0.16,313.1,0.84,313.1,0,0,0,0,-2,2,26,4,3,0,26,346,990,965.3,24.7,0.158,0.0468,0.00189,0.204,0.00827,2,0.154,0.358,0.0145,24.4,0.942,0.97,0.914,35.3,34.2,68.4,1640
2022-12-30,2022,3,13,364,383.33,0.49,5,Dry,26,4,3,2,24,59,0.15,324.3,0.85,324.3,0,0,0,0,-2,2,26,4,3,0,26,357,990,965.3,24.7,0.162,0.0521,0.00211,0.214,0.00866,2,0.161,0.375,0.0152,24.3,0.944,0.97,0.916,36.5,35.4,70.8,1700
2022-12-31,2022,3,14,365,397.82,0.47,5,Dry,26,4,3,2,24,59,0.15,338.8,0.85,338.8,0,0,0,0,-2,2,26,4,3,0,26,372,990,965.4,24.6,0.167,0.0589,0.00239,0.226,0.00917,2,0.171,0.397,0.0161,24.2,0.946,0.972,0.92,38.1,37,74,1780