datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1554069600000,2019,4,2018,7,30,1.59,0.324,1.27,72551.3,106,106,100.8,3,2,2.566666666666667,614.2,560.5,636.8,489.2,435.5,125,125,125,0,0,0,0.204,0.196,0.223,489.2,435.5,511.8,990,990,990,966.4,966.1,966.4,23.6,23.6,23.9,0.238,0.21,0.25,0.13,0.105,0.143,0.0055,0.0044,0.0061,0.577,0.529,0.639,0.024,0.022,0.027,23.07,22.99,23.33,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.44,34.91,52.68,40.53,33.86,48.2,0,0,0,0,0,0,0.56,0,0.32,0.2,0.8,0.2,45.6
1556661600000,2019,5,2018,8,31,1.24,0.394,0.846,50515.3,87.27,87.27,67.9,2,1,1.967741935483871,462.7,373.8,553.1,315.7,226.8,147,147,147,0,0,0,0.322,0.266,0.393,315.7,226.8,406.1,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.168,0.136,0.2,0.0488,0.015,0.0907,0.002,0.00061,0.0038,0.377,0.253,0.507,0.016,0.01,0.021,23.94,23.4,24.45,0.943,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.939,35.75,25.69,51.86,34.73,24.92,48.2,0,0,0,0,0,0,0.377,0,0.394,0.32,0.68,0.32,40.7
1559340000000,2019,6,2018,9,30,0.805,0.308,0.496,30622.9,54.03,54.03,42.53,2,1,1.1666666666666667,310.4,262.8,368.6,191.4,143.8,119,119,119,0,0,0,0.387,0.323,0.453,191.4,143.8,249.6,990,990,990,965,964.8,965.2,25,24.8,25.2,0.123,0.106,0.143,0.012,0.00797,0.017,0.00048,0.00032,0.00069,0.308,0.25,0.397,0.012,0.0099,0.016,24.73,24.48,25,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.36,25.66,51.97,38.21,24.89,48.2,0,0,0,0,0,0,0.236,0,0.309,0.38,0.62,0.38,38
1561932000000,2019,7,2018,10,31,0.602,0.289,0.313,16352.7,34.03,34.03,21.98,1,1,1,224.7,195.8,260.3,116.7,87.75,108,108,108,0,0,0,0.484,0.415,0.552,116.7,87.75,152.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0947,0.0845,0.107,0.00567,0.00321,0.00869,0.00022,0.00013,0.00034,0.201,0.149,0.264,0.0079,0.0058,0.01,25.25,24.99,25.44,0.746,0,0.94,0.782,0,0.97,0.724,0,0.912,22.66,0,35.09,21.98,0,34.03,0,6,0,0,0.194,0,0.122,0.194,0.289,0.48,0.52,0.48,27.2
1564610400000,2019,8,2018,11,31,0.445,0.249,0.196,0,0,0,0,1,1,1,166.2,145.7,194.4,73.22,52.71,93,93,93,0,0,0,0.564,0.478,0.638,73.22,52.71,101.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0776,0.0708,0.0875,0.00197,0.00023,0.00437,0.000077,0.000009,0.00017,0.121,0.0847,0.171,0.0047,0.0033,0.0067,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.56,0.44,0.56,0
1567288800000,2019,9,2018,12,30,0.317,0.187,0.0682,1759.44,15.83,15.83,2.444,1,0,0.43333333333333335,122.2,107.4,143.8,50.15,35.43,72,72,72,23.83,0,50,0.594,0.501,0.67,26.32,0,71.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.075,0.000395,0,0.00185,0.000016,0,0.000073,0.0823,0.0708,0.116,0.0032,0.0028,0.0046,25.42,25.38,25.43,0.15,0,0.923,0.16,0,0.96,0.144,0,0.886,2.545,0,16.49,2.444,0,15.83,17,8,0,0.567,0.267,0,0.0136,0.833,0.2488,0.59,0.22,0.78,5.55
1569880800000,2019,10,2019,1,31,0.269,0.139,0.0547,0,0,0,0,1,0,0.3870967741935484,100.4,94.04,106.9,48.4,42.04,52,52,52,27.97,0,50,0.519,0.486,0.553,20.42,0,54.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000903,0,0.000416,0.0000035,0,0.000016,0.0762,0.0708,0.0878,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,12,0,0.613,0.387,0,0,1,0.2143,0.52,0.2,0.8,0
1572559200000,2019,11,2019,2,30,0.302,0.13,0.144,6996.07,19.54,19.54,9.717,1,0,0.7666666666666667,116.6,95.4,138.3,66.63,45.4,50,50,50,11,0,49,0.436,0.361,0.524,55.59,0,88.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0769,0.00147,0,0.00326,0.000058,0,0.00013,0.105,0.0708,0.142,0.0041,0.0028,0.0056,25.4,25.36,25.43,0.522,0,0.938,0.545,0,0.964,0.501,0,0.9,10.11,0,20.28,9.717,0,19.54,7,6,0,0.233,0.2,0,0.054,0.433,0.158,0.43,0.48,0.52,23.2
1575151200000,2019,12,2019,3,31,0.457,0.158,0.299,18489.7,33.91,33.91,24.85,1,1,1,170.8,138.6,209.2,111.8,79.61,59,59,59,0,0,0,0.349,0.282,0.426,111.8,79.61,150.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.0753,0.1,0.00525,0.00252,0.00851,0.00021,0.000099,0.00033,0.185,0.128,0.254,0.0073,0.005,0.0099,25.35,25.29,25.37,0.922,0.911,0.939,0.969,0.96,0.97,0.893,0.883,0.91,25.64,18.5,34.96,24.85,17.76,33.91,0,0,0,0,0,0,0.138,0,0.158,0.35,0.65,0.35,40.5
1577829600000,2020,1,2019,4,31,0.756,0.196,0.56,34623.7,70.3,70.3,46.54,2,1,1.3225806451612903,282.1,214.3,395.9,209.1,141.3,73,73,73,0,0,0,0.267,0.184,0.341,209.1,141.3,322.9,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.123,0.0988,0.163,0.0167,0.00776,0.0514,0.00067,0.0003,0.0021,0.305,0.24,0.39,0.012,0.0094,0.016,24.86,24.25,25.27,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,38.06,26.26,52.44,36.95,25.47,48.2,0,0,0,0,0,0,0.259,0,0.196,0.26,0.74,0.26,45.8
1580508000000,2020,2,2019,5,29,1.82,0.229,1.59,87959.9,192.8,192.8,126.4,4,2,2.896551724137931,727.4,410.4,1206,636.2,325.4,91.21,85,105,0.03448,0,1,0.137,0.087,0.207,636.2,325.4,1100,990,990,990,966.8,965.4,968.5,23.2,21.5,24.6,0.347,0.165,0.767,0.236,0.0526,0.648,0.01,0.0021,0.03,0.814,0.38,1.72,0.036,0.015,0.08,22.42,19.74,24.17,0.954,0.944,0.958,0.978,0.97,0.98,0.933,0.916,0.938,44.69,35.46,52.37,43.33,34.4,48.2,0,0,0,0,0,0,0.702,0,0.23,0.13,0.87,0.13,48.3
1583013600000,2020,3,2019,6,31,4.35,0.49,2.94,136202,192.8,192.8,183.1,4,4,4,1625,1226,2135,1442,1043,183,183,183,345.5,0,852,0.116,0.0857,0.149,1096,1043,1100,990,990,990,969.9,968.6,971.4,20.1,18.6,21.4,0.877,0.714,0.926,0.639,0.52,0.648,0.032,0.024,0.035,1.82,1.52,1.87,0.091,0.071,0.1,18.3,16.7,19.87,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.78,42.65,50.03,45.77,41.8,48.2,0,0,0,0,0,0,1.02,0,1.41,0.11,0.68,0.32,31.3
1585692000000,2020,4,2019,7,30,6.9,0.562,2.85,110058,165.4,165.4,152.9,4,4,4,2663,2205,2858,2446,1988,217,217,217,1346,888,1541,0.0819,0.0759,0.0984,1100,1100,1100,990,990,990,972.7,971.6,973.2,17.3,16.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.43,14.95,16.53,0.943,0.941,0.947,0.974,0.972,0.98,0.918,0.914,0.928,39.22,37.94,42.2,38.21,36.86,41.36,0,0,0,0,0,0,0.849,0,4.05,0.081,0.41,0.59,16
1588284000000,2020,5,2019,8,31,5.12,0.739,2.94,129873,192.2,192.2,174.6,4,4,4,1913,1317,2575,1637,1041,276,276,276,538.9,0,1199,0.15,0.107,0.21,1098,1041,1100,990,990,990,970.7,968.9,972.5,19.3,17.5,21.1,0.902,0.731,0.926,0.643,0.515,0.648,0.033,0.024,0.037,1.85,1.53,1.87,0.096,0.073,0.11,17.44,15.64,19.57,0.949,0.944,0.954,0.979,0.976,0.98,0.929,0.921,0.935,44.56,39.79,49.02,43.64,38.82,48.04,0,0,0,0,0,0,0.97,0,2.18,0.14,0.57,0.43,25.4
1590962400000,2020,6,2019,9,30,2.4,0.417,1.99,107263,192.8,192.8,149,4,3,3.4,927.8,726,1267,766.8,565,161,161,161,0.2,0,6,0.178,0.127,0.222,766.7,565,1100,990,990,990,967.6,966.8,968.7,22.4,21.3,23.2,0.435,0.284,0.794,0.311,0.178,0.648,0.014,0.0077,0.03,0.99,0.659,1.74,0.044,0.028,0.082,21.43,19.52,22.54,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.97,39.3,51.55,43.85,38.3,48.2,0,0,0,0,0,0,0.828,0,0.41,0.17,0.83,0.17,44.7
1593554400000,2020,7,2019,10,31,1.55,0.498,1.05,61489.2,108,108,82.65,3,2,2.129032258064516,578.6,468.6,714.2,392.6,282.6,186,186,186,0,0,0,0.327,0.26,0.397,392.6,282.6,528.2,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.202,0.16,0.266,0.0847,0.0324,0.154,0.0036,0.0013,0.0066,0.479,0.325,0.64,0.02,0.013,0.027,23.33,22.64,23.97,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.22,31.13,51.85,39.07,30.2,48.2,0,0,0,0,0,0,0.459,0,0.5,0.32,0.68,0.32,39.7
1596232800000,2020,8,2019,11,31,1.02,0.415,0.607,36812.9,66.11,66.11,49.48,2,1,1.4516129032258065,381.5,318,462.9,226.5,163,155,155,155,0,0,0,0.411,0.335,0.487,226.5,163,307.9,990,990,990,965.3,965,965.7,24.7,24.3,25,0.137,0.115,0.166,0.0186,0.0096,0.0443,0.00076,0.00038,0.0018,0.322,0.253,0.4,0.013,0.01,0.016,24.38,23.96,24.72,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.57,25.61,51.71,36.5,24.84,48.2,0,0,0,0,0,0,0.275,0,0.413,0.41,0.6,0.4,36.1
1598911200000,2020,9,2019,12,30,0.684,0.306,0.378,23459.4,44.32,44.32,32.58,1,1,1,263.9,226.7,313.9,145.9,108.7,118,118,118,0,0,0,0.451,0.376,0.521,145.9,108.7,195.9,990,990,990,964.7,964.6,965,25.3,25,25.4,0.105,0.0915,0.122,0.00815,0.00499,0.0124,0.00032,0.0002,0.0005,0.252,0.186,0.342,0.01,0.0073,0.014,25,24.69,25.25,0.936,0.918,0.954,0.972,0.97,0.98,0.91,0.89,0.934,33.5,24.69,45.22,32.58,23.95,44.32,0,0,0,0,0,0,0.181,0,0.306,0.45,0.55,0.45,34.3
1601503200000,2020,10,2020,1,31,0.537,0.237,0.3,14693.9,28.51,28.51,19.75,1,1,1,200.5,179.9,224.7,112,97.93,88.48,73,97,0,0,0,0.44,0.378,0.498,112,97.93,127.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.086,0.0965,0.00527,0.00407,0.00661,0.00021,0.00016,0.00026,0.189,0.165,0.218,0.0074,0.0064,0.0086,25.37,25.23,25.43,0.713,0,0.93,0.751,0,0.97,0.692,0,0.902,20.36,0,29.39,19.75,0,28.51,0,7,0,0,0.226,0,0.11,0.226,0.237,0.44,0.56,0.44,27.4
1604181600000,2020,11,2020,2,30,0.533,0.174,0.359,22409.1,36.8,36.8,31.12,1,1,1,205.5,179.6,229.9,138.5,112.6,67,67,67,0,0,0,0.328,0.291,0.373,138.5,112.6,162.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0968,0.0876,0.105,0.00752,0.00532,0.0096,0.00029,0.00021,0.00038,0.234,0.187,0.277,0.0092,0.0073,0.011,25.3,25.14,25.38,0.933,0.92,0.943,0.97,0.97,0.971,0.905,0.892,0.916,32.08,25.77,37.88,31.12,25,36.8,0,0,0,0,0,0,0.173,0,0.174,0.33,0.67,0.33,42
1606773600000,2020,12,2020,3,31,0.877,0.175,0.702,43031.1,92,92,57.84,2,1,1.5806451612903225,327.6,229.9,500.6,262.2,170.9,65.39,59,77,0,0,0,0.205,0.154,0.257,262.2,170.9,423.6,990,990,990,965,964.6,965.9,25,24.1,25.4,0.14,0.108,0.199,0.0315,0.0103,0.099,0.0013,0.0004,0.0041,0.348,0.245,0.526,0.014,0.0098,0.022,24.61,23.62,25.13,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.46,26.33,52.7,38.29,25.54,48.2,0,0,0,0,0,0,0.321,0,0.175,0.2,0.8,0.2,49.1
1609452000000,2021,1,2020,4,31,2.09,0.356,1.73,96625.7,179.4,179.4,129.9,4,2,3.064516129032258,780.4,520,1088,647.6,400.1,132.9,120,139,0,0,0,0.176,0.128,0.231,647.6,400.1,948.9,990,990,990,967,965.9,968.2,23,21.8,24.1,0.34,0.195,0.578,0.23,0.0878,0.398,0.01,0.0037,0.018,0.798,0.495,1.24,0.035,0.021,0.057,22.19,20.59,23.56,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.938,43.76,35.02,51.43,42.62,33.97,48.2,0,0,0,0,0,0,0.722,0,0.36,0.17,0.83,0.17,46.2
1612130400000,2021,2,2020,5,28,3.46,0.392,2.58,124536,192.8,192.8,185.3,4,4,4,1431,1101,1956,1269,939.3,162,162,162,202.5,0,694,0.117,0.0828,0.147,1067,939.3,1100,990,990,990,969.3,968.2,971,20.7,19,21.8,0.801,0.573,0.926,0.582,0.394,0.648,0.028,0.018,0.034,1.68,1.23,1.87,0.081,0.056,0.098,19.06,17.17,20.56,0.953,0.949,0.955,0.98,0.98,0.98,0.934,0.93,0.936,47.38,43.92,50.24,46.33,43.04,48.2,0,0,0,0,0,0,1.03,0,0.88,0.11,0.75,0.25,36
1614549600000,2021,3,2020,6,31,5.05,0.539,2.95,129896,178,178,174.6,4,4,4,1886,1786,2006,1684,1603,201.1,183,239,584.4,503,667,0.106,0.0948,0.123,1100,1100,1100,990,990,990,970.7,970.4,971.1,19.3,18.9,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.4,17.01,17.72,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.54,43.5,45.42,43.65,42.63,44.51,0,0,0,0,0,0,0.97,0,2.1,0.11,0.58,0.42,25.7
1617228000000,2021,4,2020,7,30,5.48,0.384,2.85,120816,174.3,174.3,167.8,4,4,4,2116,1893,2260,1968,1745,148,148,148,868.1,645,1012,0.0702,0.0655,0.0782,1100,1100,1100,990,990,990,971.4,970.8,971.7,18.6,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.76,16.4,17.37,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.81,41.84,44.47,41.95,41.01,43.58,0,0,0,0,0,0,0.932,0,2.63,0.07,0.52,0.48,22
1619820000000,2021,5,2020,8,31,4.27,0.514,2.94,137176,192.8,192.8,184.4,4,4,4,1596,1249,1984,1404,1057,192,192,192,305.5,0,692,0.122,0.0968,0.154,1098,1057,1100,990,990,990,969.8,968.7,971,20.2,19,21.3,0.886,0.734,0.926,0.644,0.552,0.648,0.032,0.026,0.034,1.83,1.58,1.87,0.091,0.074,0.099,18.38,17.08,19.74,0.952,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,47.08,43.67,49.77,46.09,42.8,48.2,0,0,0,0,0,0,1.02,0,1.33,0.12,0.69,0.31,32.1
1622498400000,2021,6,2020,9,30,2.41,0.417,2,107788,192.4,192.4,149.7,4,3,3.4,930.9,740.4,1218,769.9,579.4,161,161,161,0,0,0,0.177,0.132,0.217,769.9,579.4,1057,990,990,990,967.6,966.9,968.6,22.4,21.4,23.1,0.434,0.292,0.729,0.307,0.188,0.551,0.014,0.0081,0.026,0.988,0.683,1.57,0.044,0.03,0.073,21.42,19.85,22.45,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.26,39.79,52.15,44.11,38.82,48.2,0,0,0,0,0,0,0.832,0,0.41,0.17,0.83,0.17,44.7
1625090400000,2021,7,2020,10,31,1.58,0.498,1.08,62915.8,111,111,84.56,3,2,2.161290322580645,588.7,476,729.2,402.7,290,186,186,186,0,0,0,0.321,0.255,0.391,402.7,290,543.2,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.206,0.162,0.274,0.0897,0.0359,0.164,0.0038,0.0015,0.0071,0.491,0.336,0.644,0.021,0.014,0.028,23.27,22.56,23.92,0.95,0.939,0.958,0.975,0.97,0.98,0.926,0.911,0.939,40.6,31.94,52.05,39.42,30.98,48.2,0,0,0,0,0,0,0.47,0,0.5,0.32,0.68,0.32,39.8
1627768800000,2021,8,2020,11,31,1.04,0.415,0.621,37623.7,67.65,67.65,50.57,2,1,1.4838709677419355,386.7,321.5,470.3,231.7,166.5,155,155,155,0,0,0,0.406,0.33,0.482,231.7,166.5,315.3,990,990,990,965.3,965,965.7,24.7,24.3,25,0.139,0.116,0.168,0.0199,0.00991,0.0478,0.00081,0.0004,0.002,0.326,0.253,0.4,0.013,0.01,0.016,24.35,23.91,24.7,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.56,25.61,51.71,36.5,24.84,48.2,0,0,0,0,0,0,0.281,0,0.419,0.4,0.6,0.4,36.2
1630447200000,2021,9,2020,12,30,0.687,0.306,0.382,23688.7,45.25,45.25,32.9,1,1,1,265.2,224.2,318,147.2,106.2,118,118,118,0,0,0,0.45,0.371,0.526,147.2,106.2,200,990,990,990,964.8,964.5,965,25.2,25,25.5,0.105,0.0907,0.124,0.00826,0.00478,0.0127,0.00033,0.00019,0.00051,0.255,0.181,0.349,0.01,0.0071,0.014,24.99,24.66,25.27,0.936,0.916,0.955,0.972,0.97,0.98,0.91,0.888,0.936,33.81,24.1,46.18,32.9,23.38,45.25,0,0,0,0,0,0,0.183,0,0.305,0.45,0.56,0.44,34.5
1633039200000,2021,10,2021,1,31,0.571,0.26,0.311,16425.3,29.44,29.44,22.08,1,1,1,213,198.5,228.8,116,101.5,97,97,97,0,0,0,0.456,0.424,0.489,116,101.5,131.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0924,0.0872,0.0979,0.00561,0.00438,0.00696,0.00022,0.00017,0.00027,0.197,0.171,0.225,0.0077,0.0067,0.0089,25.32,25.2,25.43,0.774,0,0.931,0.814,0,0.97,0.751,0,0.903,22.76,0,30.35,22.08,0,29.44,0,5,0,0,0.161,0,0.123,0.161,0.26,0.46,0.54,0.46,28.8
1635717600000,2021,11,2021,2,30,0.558,0.196,0.361,22553.1,34.76,34.76,31.32,1,1,1,215.1,206.7,221.2,139.5,113.7,75.67,67,93,0,0,0,0.352,0.303,0.45,139.5,113.7,154.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0912,0.102,0.0076,0.00541,0.00886,0.0003,0.00021,0.00035,0.237,0.193,0.262,0.0093,0.0075,0.01,25.27,25.21,25.37,0.934,0.92,0.94,0.97,0.97,0.97,0.906,0.893,0.912,32.29,26.03,35.83,31.32,25.25,34.76,0,0,0,0,0,0,0.174,0,0.197,0.35,0.65,0.35,40.4
1638309600000,2021,12,2021,3,31,0.649,0.158,0.491,31004.5,48.2,48.2,41.67,1,1,1,242.5,213.8,279.4,183.5,154.8,59,59,59,0,0,0,0.245,0.211,0.276,183.5,154.8,220.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.112,0.102,0.125,0.0113,0.00891,0.0145,0.00045,0.00035,0.00058,0.313,0.262,0.38,0.012,0.01,0.015,25.04,24.8,25.26,0.949,0.94,0.958,0.977,0.97,0.98,0.927,0.912,0.939,42.76,36.04,51.39,41.67,34.96,48.2,0,0,0,0,0,0,0.232,0,0.158,0.24,0.76,0.24,47.8
1640988000000,2022,1,2021,4,31,0.972,0.196,0.776,47122.7,83.95,83.95,63.34,2,1,1.8709677419354838,362.7,281.9,456.9,289.7,208.9,73,73,73,0,0,0,0.205,0.16,0.259,289.7,208.9,383.9,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.151,0.123,0.184,0.0378,0.0135,0.0802,0.0015,0.00054,0.0033,0.346,0.246,0.466,0.014,0.0098,0.019,24.44,23.88,24.83,0.942,0.924,0.959,0.972,0.97,0.98,0.916,0.896,0.94,35.9,26.13,52.32,34.77,25.35,48.2,0,0,0,0,0,0,0.352,0,0.196,0.2,0.8,0.2,48.5
1643666400000,2022,2,2021,5,28,1.47,0.206,1.26,73136.7,144.6,144.6,108.8,3,2,2.5357142857142856,606,467.6,811.9,521,382.6,85,85,85,0,0,0,0.144,0.105,0.182,521,382.6,726.9,990,990,990,966.3,965.7,967.1,23.7,22.9,24.3,0.249,0.185,0.363,0.155,0.0796,0.287,0.0066,0.0033,0.013,0.627,0.465,0.919,0.027,0.019,0.04,23.07,21.93,23.83,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.73,35.12,52.23,43.44,34.06,48.2,0,0,0,0,0,0,0.605,0,0.21,0.14,0.86,0.14,49.8
1646085600000,2022,3,2021,6,31,2.87,0.346,2.49,129381,192.8,192.8,173.9,4,3,3.838709677419355,1072,828.1,1393,943.5,699.1,129,129,129,15.13,0,164,0.123,0.0926,0.156,928.3,699.1,1100,990,990,990,968.1,967.2,969.1,21.9,20.9,22.8,0.578,0.356,0.849,0.426,0.268,0.648,0.02,0.012,0.031,1.27,0.881,1.8,0.058,0.039,0.086,20.63,19.06,21.91,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.63,39.55,51.66,45.41,38.56,48.2,0,0,0,0,0,0,0.966,0,0.38,0.12,0.87,0.13,45.1
1648764000000,2022,4,2021,7,30,4.22,0.384,2.85,132109,191.3,191.3,183.5,4,4,4,1628,1408,1742,1480,1260,148,148,148,380.2,160,494,0.0914,0.085,0.105,1100,1100,1100,990,990,990,969.9,969.2,970.3,20.1,19.7,20.8,0.913,0.863,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.81,1.87,0.093,0.087,0.095,18.24,17.86,19,0.951,0.951,0.953,0.98,0.98,0.98,0.932,0.932,0.933,46.81,45.8,48.81,45.87,44.88,47.84,0,0,0,0,0,0,1.02,0,1.37,0.091,0.68,0.32,31.3
1651356000000,2022,5,2021,8,31,3.72,0.514,2.75,133563,192.8,192.8,179.5,4,3,3.935483870967742,1391,959.2,1718,1199,767.2,192,192,192,171.1,0,426,0.143,0.112,0.2,1027,767.2,1100,990,990,990,969.1,967.7,970.2,20.9,19.8,22.3,0.767,0.419,0.921,0.554,0.31,0.648,0.027,0.014,0.033,1.61,1.01,1.87,0.078,0.046,0.094,19.26,17.94,21.25,0.953,0.951,0.956,0.98,0.976,0.98,0.934,0.93,0.937,46.79,39.96,52.1,45.66,39,48.2,0,0,0,0,0,0,0.997,0,0.97,0.14,0.74,0.26,35.9
1654034400000,2022,6,2021,9,30,1.96,0.417,1.54,86387.7,144.6,144.6,120,3,2,2.8,754.4,600.2,938,593.4,439.2,161,161,161,0,0,0,0.217,0.172,0.268,593.4,439.2,777,990,990,990,966.9,966.3,967.7,23.1,22.3,23.7,0.302,0.213,0.425,0.199,0.106,0.315,0.0087,0.0045,0.014,0.73,0.543,1.03,0.032,0.023,0.046,22.35,21.32,23.14,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.54,35.13,52.06,43.19,34.08,48.2,0,0,0,0,0,0,0.667,0,0.42,0.21,0.79,0.21,44.1
1656626400000,2022,7,2021,10,31,1.3,0.454,0.849,50541,96.4,96.4,67.93,2,1,1.8709677419354838,486.7,401.4,592.2,317.2,215.4,169.5,135,186,0,0,0,0.358,0.228,0.463,317.2,215.4,457.2,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.171,0.136,0.22,0.0505,0.0141,0.115,0.0021,0.00057,0.0048,0.397,0.259,0.586,0.016,0.011,0.025,23.81,23.15,24.25,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.19,25.78,51.95,37.07,25.01,48.2,0,0,0,0,0,0,0.377,0,0.451,0.35,0.65,0.35,38.9
1659304800000,2022,8,2021,11,31,0.887,0.415,0.472,28949,51.91,51.91,38.91,2,1,1.064516129032258,331.1,279.1,396.7,176.1,124.2,155,155,155,0,0,0,0.473,0.391,0.555,176.1,124.2,241.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.119,0.101,0.142,0.0107,0.0063,0.0163,0.00043,0.00025,0.00066,0.3,0.217,0.408,0.012,0.0086,0.017,24.64,24.26,24.97,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.43,26.04,52.59,37.26,25.26,48.2,0,0,0,0,0,0,0.216,0,0.415,0.47,0.53,0.47,32.6
1661983200000,2022,9,2021,12,30,0.597,0.259,0.338,19222.9,35.06,35.06,26.7,1,1,1,230.5,197.1,275.1,130.5,106.1,100,91,118,0,0,0,0.434,0.379,0.485,130.5,106.1,157.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0978,0.0885,0.109,0.00684,0.00477,0.0091,0.00027,0.00019,0.00036,0.223,0.179,0.272,0.0088,0.007,0.011,25.2,24.93,25.42,0.838,0,0.941,0.873,0,0.97,0.813,0,0.913,27.52,0,36.15,26.7,0,35.06,0,3,0,0,0.1,0,0.148,0.1,0.259,0.43,0.57,0.43,32.2
1664575200000,2022,10,2022,1,31,0.477,0.196,0.281,17266.1,27.34,27.34,23.21,1,1,1,177.9,168.4,195.2,104.9,95.41,73,73,73,0,0,0,0.411,0.374,0.433,104.9,95.41,122.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0826,0.0921,0.00467,0.00386,0.00614,0.00018,0.00015,0.00024,0.175,0.158,0.206,0.0068,0.0062,0.008,25.38,25.38,25.38,0.917,0.911,0.926,0.969,0.967,0.97,0.888,0.883,0.899,23.95,21.75,28.19,23.21,21.03,27.34,0,0,0,0,0,0,0.129,0,0.196,0.41,0.59,0.41,36.2
1667253600000,2022,11,2022,2,30,0.531,0.159,0.372,23248.8,36.46,36.46,32.29,1,1,1,204.7,171.4,228.6,143.4,121.4,61.33,50,67,0,0,0,0.299,0.249,0.33,143.4,121.4,161.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0978,0.0886,0.105,0.00794,0.00607,0.00948,0.00031,0.00024,0.00037,0.242,0.201,0.275,0.0095,0.0079,0.011,25.29,25.15,25.35,0.936,0.926,0.942,0.97,0.97,0.971,0.908,0.898,0.915,33.29,27.94,37.56,32.29,27.1,36.46,0,0,0,0,0,0,0.179,0,0.159,0.3,0.7,0.3,43.8
1669845600000,2022,12,2022,3,31,0.795,0.158,0.637,39203.9,74,74,52.69,2,1,1.5483870967741935,296.9,228,397.8,237.9,169,59,59,59,0,0,0,0.205,0.148,0.259,237.9,169,338.8,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.131,0.107,0.167,0.0225,0.0101,0.0589,0.0009,0.0004,0.0024,0.315,0.241,0.397,0.013,0.0096,0.016,24.79,24.21,25.14,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.14,25.86,52.02,36.03,25.08,48.2,0,0,0,0,0,0,0.293,0,0.158,0.2,0.8,0.2,49.3