datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0453,0.0189,0.0263,1611.46,23.09,23.09,22.38,1,1,1,174.6,171.6,177.7,101.7,98.64,73,73,73,0,0,0,0.418,0.411,0.425,101.7,98.64,104.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0838,0.0859,0.00439,0.00413,0.00465,0.00017,0.00016,0.00018,0.169,0.164,0.174,0.0066,0.0064,0.0068,25.38,25.38,25.38,0.913,0.912,0.914,0.969,0.968,0.97,0.885,0.883,0.886,23.09,22.4,23.81,22.38,21.68,23.09,0,0,0,0,0,0,0.124,0,0.019,0.42,0.58,0.42,35.6
726098400000,1993,1,1992,4,14,7,0.117,0.0442,0.0726,4503.65,29.08,29.08,26.81,1,1,1,193,182.8,202.5,120,109.8,73,73,73,0,0,0,0.378,0.36,0.399,120,109.8,129.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0877,0.0947,0.00595,0.00509,0.00676,0.00023,0.0002,0.00026,0.202,0.184,0.219,0.0079,0.0072,0.0086,25.38,25.37,25.39,0.925,0.918,0.93,0.97,0.97,0.97,0.897,0.89,0.902,27.64,25.09,29.98,26.81,24.34,29.08,0,0,0,0,0,0,0.149,0,0.0444,0.38,0.62,0.38,38.5
726703200000,1993,1,1992,4,15,7,0.13,0.0442,0.0861,5377.62,34.39,34.39,32.01,1,1,1,215.4,205.6,225.8,142.4,132.6,73,73,73,0,0,0,0.339,0.323,0.355,142.4,132.6,152.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0992,0.0957,0.103,0.00785,0.00702,0.00874,0.00031,0.00027,0.00034,0.242,0.224,0.26,0.0095,0.0088,0.01,25.27,25.18,25.34,0.936,0.931,0.94,0.97,0.97,0.97,0.907,0.904,0.911,33,30.69,35.46,32.01,29.77,34.39,0,0,0,0,0,0,0.178,0,0.0439,0.34,0.66,0.34,41.4
727308000000,1993,1,1992,4,16,7,0.151,0.0442,0.107,6714.5,45.27,45.27,39.97,1,1,1,249.1,228.2,271.4,176.1,155.2,73,73,73,0,0,0,0.294,0.269,0.32,176.1,155.2,198.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.104,0.119,0.0107,0.00895,0.0126,0.00042,0.00035,0.0005,0.302,0.265,0.342,0.012,0.01,0.014,25.01,24.87,25.17,0.947,0.94,0.954,0.976,0.97,0.98,0.925,0.912,0.935,40.93,36.03,46.19,39.97,34.95,45.27,0,0,0,0,0,0,0.222,0,0.044,0.29,0.71,0.29,44.5
727912800000,1993,1,1992,4,17,7,0.184,0.0442,0.14,8534.74,55.25,55.25,50.8,2,1,1.5714285714285714,304.2,281,325.9,231.2,208,73,73,73,0,0,0,0.241,0.224,0.26,231.2,208,252.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.122,0.138,0.0156,0.0134,0.0183,0.00062,0.00053,0.00073,0.307,0.245,0.388,0.012,0.0098,0.015,24.77,24.7,24.83,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.14,26.07,52.19,35.68,25.28,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.4
728517600000,1993,2,1992,5,18,7,0.221,0.0514,0.17,10262.6,68.92,68.92,61.09,2,2,2,365.5,334.3,402.1,280.5,249.3,85,85,85,0,0,0,0.233,0.211,0.254,280.5,249.3,317.1,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.149,0.138,0.162,0.0315,0.0169,0.0487,0.0013,0.00068,0.002,0.312,0.266,0.367,0.013,0.011,0.015,24.46,24.22,24.66,0.936,0.929,0.943,0.97,0.97,0.97,0.908,0.901,0.915,31.49,28.02,35.53,30.54,27.18,34.46,0,0,0,0,0,0,0.339,0,0.051,0.23,0.77,0.23,46.4
729122400000,1993,2,1992,5,19,7,0.284,0.0514,0.233,14054.6,95.64,95.64,83.66,2,2,2,469.9,417.7,527.7,384.9,332.7,85,85,85,0,0,0,0.182,0.161,0.203,384.9,332.7,442.7,990,990,990,965.7,965.5,966,24.3,24,24.5,0.186,0.167,0.206,0.0807,0.0561,0.108,0.0033,0.0023,0.0045,0.469,0.391,0.555,0.019,0.016,0.023,23.82,23.47,24.13,0.952,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.78,37.23,48.79,41.83,36.11,47.82,0,0,0,0,0,0,0.465,0,0.051,0.18,0.82,0.18,49.5
729727200000,1993,2,1992,5,20,7,0.377,0.0514,0.326,18830.9,126.6,126.6,112.1,3,2,2.857142857142857,623.4,550.4,695.3,538.4,465.4,85,85,85,0,0,0,0.137,0.122,0.154,538.4,465.4,610.3,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.256,0.214,0.297,0.162,0.119,0.209,0.0069,0.005,0.0089,0.617,0.52,0.722,0.026,0.022,0.031,22.99,22.6,23.33,0.951,0.945,0.957,0.975,0.97,0.98,0.928,0.917,0.938,40.89,35.2,50.95,39.66,34.15,48.2,0,0,0,0,0,0,0.623,0,0.051,0.14,0.86,0.14,49.9
730332000000,1993,2,1992,5,21,7,0.472,0.0514,0.421,23496.5,144.6,144.6,139.9,3,3,3,780.4,717.4,843,695.4,632.4,85,85,85,0,0,0,0.109,0.101,0.118,695.4,632.4,758,990,990,990,967,966.8,967.3,23,22.7,23.2,0.346,0.309,0.386,0.265,0.223,0.306,0.012,0.0096,0.013,0.866,0.76,0.974,0.038,0.033,0.043,22.11,21.75,22.47,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.06,44.4,51.57,46.62,43.51,48.2,0,0,0,0,0,0,0.777,0,0.051,0.11,0.89,0.11,49.8
730936800000,1993,3,1992,6,22,7,0.563,0.078,0.485,26144.9,166,166,155.6,4,3,3.7142857142857144,930.2,865.1,987.7,801.2,736.1,129,129,129,0,0,0,0.139,0.131,0.149,801.2,736.1,858.7,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.44,0.38,0.492,0.326,0.293,0.355,0.015,0.013,0.016,1,0.947,1.08,0.045,0.042,0.049,21.38,21.07,21.69,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,43.67,39.34,51.18,42.35,38.34,48.2,0,0,0,0,0,0,0.865,0,0.078,0.14,0.86,0.14,46.4
731541600000,1993,3,1992,6,23,7,0.632,0.078,0.554,29369.2,181.9,181.9,174.8,4,4,4,1046,1005,1093,916.5,876,129,129,129,0,0,0,0.123,0.118,0.128,916.5,876,963.8,990,990,990,968,967.9,968.2,22,21.8,22.1,0.545,0.508,0.588,0.383,0.363,0.405,0.017,0.016,0.019,1.18,1.11,1.26,0.054,0.05,0.058,20.78,20.55,20.98,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.6,43.02,46.39,43.7,42.16,45.47,0,0,0,0,0,0,0.971,0,0.078,0.12,0.88,0.12,46.5
732146400000,1993,3,1992,6,24,7,0.734,0.078,0.642,32118,192.8,192.8,191.2,4,4,4,1213,1117,1323,1084,987.9,129,129,129,22,0,94,0.107,0.0975,0.115,1062,987.9,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.734,0.616,0.82,0.566,0.417,0.648,0.026,0.019,0.031,1.59,1.31,1.77,0.074,0.06,0.084,19.84,19.32,20.42,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.27,47.27,50.47,47.79,46.33,48.2,0,0,0,0,0,0,1.06,0,0.092,0.11,0.87,0.13,43.8
732751200000,1993,3,1992,6,25,7,0.885,0.078,0.665,31812.8,192.7,192.7,189.4,4,4,4,1463,1374,1550,1334,1245,129,129,129,234.4,145,321,0.0883,0.0832,0.0939,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.877,0.841,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.85,0.088,0.085,0.091,18.81,18.5,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.5,49.17,47.34,46.55,48.19,0,0,0,0,0,0,1.05,0,0.22,0.088,0.75,0.25,35.9
733356000000,1993,3,1992,6,26,7,0.993,0.0846,0.665,30745.8,185.2,185.2,183,4,4,4,1642,1579,1697,1502,1450,139.9,129,148,402,350,449,0.0851,0.0794,0.0898,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.916,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.19,18.01,18.41,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.69,46.2,47.24,45.75,45.27,46.3,0,0,0,0,0,0,1.02,0,0.328,0.085,0.67,0.33,31
733960800000,1993,4,1992,7,27,7,1.08,0.0895,0.665,29869.8,180.3,180.3,177.8,4,4,4,1792,1721,1864,1644,1573,148,148,148,544.1,473,616,0.0826,0.0794,0.086,1100,1100,1100,990,990,990,970.4,970.2,970.7,19.6,19.3,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.7,17.46,17.93,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.36,44.72,45.99,44.45,43.83,45.07,0,0,0,0,0,0,0.988,0,0.415,0.083,0.62,0.38,27.7
734565600000,1993,4,1992,7,28,7,1.2,0.0895,0.665,28799.7,174.2,174.2,171.4,4,4,4,1981,1896,2044,1833,1748,148,148,148,733,648,796,0.0748,0.0724,0.0781,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.92,17.36,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.73,43.25,44.45,42.86,42.38,43.56,0,0,0,0,0,0,0.952,0,0.535,0.075,0.55,0.45,24
735170400000,1993,4,1992,7,29,7,1.23,0.0895,0.665,28510.7,170.7,170.7,169.7,4,4,4,2037,1998,2059,1889,1850,148,148,148,789.3,750,811,0.0727,0.0719,0.0741,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.94,16.88,17.03,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.29,43.15,43.55,42.43,42.29,42.68,0,0,0,0,0,0,0.943,0,0.565,0.073,0.54,0.46,23.2
735775200000,1993,4,1992,7,30,7,1.15,0.0971,0.665,29209.7,176.4,176.4,173.9,4,4,4,1906,1833,1980,1746,1641,160.6,148,192,645.7,541,732,0.0845,0.0747,0.105,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.33,17.09,17.56,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.35,43.71,45,43.47,42.83,44.1,0,0,0,0,0,0,0.966,0,0.485,0.084,0.58,0.42,25.4
736380000000,1993,5,1992,8,31,7,1.03,0.116,0.665,30344.3,183.7,183.7,180.6,4,4,4,1711,1621,1802,1519,1429,192,192,192,419.3,329,510,0.112,0.107,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.96,17.66,18.26,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.08,45.27,46.87,45.16,44.36,45.93,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
736984800000,1993,5,1992,8,32,7,0.914,0.116,0.665,31530.8,190.4,190.4,187.7,4,4,4,1511,1439,1592,1319,1247,192,192,192,218.6,147,300,0.127,0.121,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.887,0.857,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.09,0.087,0.092,18.65,18.36,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,47.13,48.57,46.92,46.18,47.6,0,0,0,0,0,0,1.04,0,0.249,0.13,0.73,0.27,34.5
737589600000,1993,5,1992,8,33,7,0.794,0.116,0.651,32103.5,192.8,192.8,191.1,4,4,4,1313,1203,1417,1121,1011,192,192,192,44.43,0,125,0.147,0.136,0.16,1076,1011,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.78,0.666,0.849,0.594,0.448,0.648,0.028,0.021,0.031,1.67,1.4,1.8,0.079,0.065,0.086,19.45,18.99,20.07,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.9,47.51,49.81,47.77,46.56,48.2,0,0,0,0,0,0,1.06,0,0.143,0.15,0.82,0.18,40.4
738194400000,1993,5,1992,8,34,7,0.66,0.116,0.543,28577.9,182.2,182.2,170.1,4,4,4,1091,1018,1172,898.6,825.5,192,192,192,0,0,0,0.177,0.164,0.189,898.6,825.5,980,990,990,990,968.2,968,968.4,21.8,21.6,22,0.54,0.472,0.621,0.374,0.339,0.413,0.017,0.015,0.019,1.16,1.03,1.31,0.053,0.047,0.061,20.66,20.25,21.01,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.42,40.56,46.48,42.53,39.63,45.55,0,0,0,0,0,0,0.945,0,0.117,0.18,0.82,0.18,43.3
738799200000,1993,5,1992,8,35,7,0.574,0.1,0.474,25374.3,158.8,158.8,151,4,3,3.5714285714285716,949.9,901.4,1000,784.5,740.4,165.4,161,192,0,0,0,0.174,0.164,0.192,784.5,740.4,821.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.432,0.391,0.466,0.318,0.296,0.337,0.014,0.013,0.015,0.993,0.963,1.02,0.045,0.043,0.046,21.31,21.1,21.53,0.955,0.953,0.957,0.978,0.974,0.98,0.933,0.928,0.938,44.54,39.29,51.52,42.92,38.28,48.2,0,0,0,0,0,0,0.839,0,0.1,0.17,0.83,0.17,44.2
739404000000,1993,6,1992,9,36,7,0.517,0.0974,0.42,23382.7,144.2,144.2,139.2,3,3,3,855.4,825.9,886.1,694.4,664.9,161,161,161,0,0,0,0.188,0.182,0.195,694.4,664.9,725.1,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.358,0.341,0.377,0.265,0.245,0.285,0.012,0.011,0.013,0.878,0.828,0.932,0.039,0.036,0.041,21.8,21.62,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.34,45.68,49.04,46.39,44.76,48.06,0,0,0,0,0,0,0.773,0,0.097,0.19,0.81,0.19,45.2
740008800000,1993,6,1992,9,37,7,0.479,0.0974,0.382,21593.5,132.7,132.7,128.5,3,3,3,792.8,770.5,816.9,631.8,609.5,161,161,161,0,0,0,0.203,0.197,0.209,631.8,609.5,655.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.322,0.309,0.336,0.223,0.208,0.239,0.0097,0.009,0.01,0.772,0.734,0.812,0.034,0.032,0.036,22.16,22.02,22.28,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.72,42.38,45.15,42.84,41.53,44.24,0,0,0,0,0,0,0.714,0,0.097,0.2,0.8,0.2,45.1
740613600000,1993,6,1992,9,38,7,0.441,0.0974,0.344,19592.9,123.4,123.4,116.6,3,3,3,729.7,696.9,763.6,568.7,535.9,161,161,161,0,0,0,0.221,0.211,0.231,568.7,535.9,602.6,990,990,990,966.8,966.7,967,23.2,23,23.3,0.286,0.267,0.305,0.181,0.159,0.204,0.0078,0.0068,0.0088,0.665,0.61,0.723,0.029,0.026,0.031,22.52,22.32,22.7,0.952,0.95,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.84,37.77,41.97,38.87,36.68,41.13,0,0,0,0,0,0,0.648,0,0.097,0.22,0.78,0.22,44.4
741218400000,1993,6,1992,9,39,7,0.398,0.106,0.292,16822.6,107.9,107.9,100.1,3,2,2.4285714285714284,657.9,631,686.3,482.6,445,175.3,161,186,0,0,0,0.267,0.235,0.295,482.6,445,525.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.239,0.219,0.261,0.128,0.109,0.152,0.0055,0.0046,0.0065,0.585,0.56,0.616,0.025,0.024,0.026,22.88,22.76,23.01,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.79,35.83,50.56,42.49,34.75,48.2,0,0,0,0,0,0,0.556,0,0.106,0.27,0.73,0.27,42.3
741823200000,1993,7,1992,10,40,7,0.362,0.112,0.249,14749.4,92.58,92.58,87.79,2,2,2,598.3,575.5,622.5,412.3,389.5,186,186,186,0,0,0,0.311,0.299,0.323,412.3,389.5,436.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.205,0.197,0.214,0.0936,0.0828,0.105,0.0039,0.0035,0.0044,0.52,0.486,0.556,0.022,0.02,0.024,23.19,23.05,23.32,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.79,42.48,47.24,43.9,41.63,46.29,0,0,0,0,0,0,0.488,0,0.113,0.31,0.69,0.31,40.7
742428000000,1993,7,1992,10,41,7,0.331,0.112,0.218,12948.8,81.74,81.74,77.08,2,2,2,547.1,527.7,568.1,361.1,341.7,186,186,186,0,0,0,0.34,0.327,0.352,361.1,341.7,382.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.18,0.195,0.0695,0.0603,0.0794,0.0029,0.0025,0.0033,0.443,0.414,0.475,0.019,0.017,0.02,23.49,23.37,23.61,0.95,0.947,0.953,0.975,0.971,0.98,0.926,0.919,0.933,39.52,37.47,41.71,38.54,36.37,40.87,0,0,0,0,0,0,0.428,0,0.113,0.34,0.66,0.34,39.1
743032800000,1993,7,1992,10,42,7,0.304,0.112,0.192,11355.7,71.4,71.4,67.59,2,2,2,503,485.3,521.4,317,299.3,186,186,186,0,0,0,0.37,0.357,0.383,317,299.3,335.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.172,0.166,0.178,0.0486,0.0403,0.0573,0.002,0.0017,0.0024,0.377,0.35,0.404,0.016,0.014,0.017,23.76,23.65,23.87,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,34.84,32.95,36.8,33.8,31.96,35.7,0,0,0,0,0,0,0.376,0,0.112,0.37,0.63,0.37,37.4
743637600000,1993,7,1992,10,43,7,0.281,0.11,0.171,10178.1,63.03,63.03,60.58,2,2,2,464.9,448.4,480.6,283.3,268.6,181.6,155,186,0,0,0,0.39,0.346,0.409,283.3,268.6,294.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.155,0.164,0.0327,0.0258,0.0381,0.0013,0.0011,0.0016,0.326,0.304,0.343,0.013,0.012,0.014,23.98,23.89,24.05,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.23,29.59,32.49,30.29,28.71,31.52,0,0,0,0,0,0,0.337,0,0.11,0.39,0.61,0.39,36.2
744242400000,1993,8,1992,11,44,7,0.257,0.0937,0.164,9771.43,61.8,61.8,58.16,2,2,2,425.6,409.8,442.6,270.6,254.8,155,155,155,0,0,0,0.364,0.35,0.378,270.6,254.8,287.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.147,0.159,0.0267,0.0193,0.0348,0.0011,0.00078,0.0014,0.304,0.281,0.33,0.012,0.011,0.014,24.18,24.08,24.28,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.98,28.23,31.86,29.08,27.39,30.9,0,0,0,0,0,0,0.323,0,0.093,0.36,0.64,0.36,38
744847200000,1993,8,1992,11,45,7,0.236,0.0937,0.142,8464.57,53.66,53.66,50.38,2,1,1.5714285714285714,390.6,377.8,404.6,235.6,222.8,155,155,155,0,0,0,0.397,0.383,0.41,235.6,222.8,249.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.136,0.145,0.0158,0.0147,0.017,0.00064,0.00059,0.00069,0.323,0.257,0.407,0.013,0.01,0.017,24.32,24.27,24.39,0.94,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.5,26.01,52.53,35.52,25.23,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.9
745452000000,1993,8,1992,11,46,7,0.219,0.0937,0.125,7770.28,48.2,48.2,46.25,1,1,1,361.6,350.2,373.7,206.6,195.2,155,155,155,0,0,0,0.429,0.415,0.443,206.6,195.2,218.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.126,0.134,0.0133,0.0123,0.0143,0.00054,0.0005,0.00058,0.365,0.344,0.386,0.015,0.014,0.016,24.43,24.35,24.5,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.31,44.73,50.02,46.25,43.83,48.2,0,0,0,0,0,0,0.257,0,0.094,0.43,0.57,0.43,35.5
746056800000,1993,8,1992,11,47,7,0.204,0.0937,0.11,6839.09,43.03,43.03,40.71,1,1,1,336.7,327.5,346.6,181.7,172.5,155,155,155,0,0,0,0.461,0.447,0.473,181.7,172.5,191.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.125,0.0112,0.0104,0.012,0.00045,0.00042,0.00048,0.32,0.304,0.338,0.013,0.012,0.014,24.6,24.53,24.66,0.949,0.947,0.952,0.978,0.975,0.98,0.929,0.923,0.933,41.61,39.49,43.91,40.71,38.5,43.03,0,0,0,0,0,0,0.226,0,0.094,0.46,0.54,0.46,33.5
746661600000,1993,8,1992,11,48,7,0.19,0.0778,0.112,6996.53,45.12,45.12,41.65,1,1,1,313.4,301.5,324.5,184.9,166.5,128.6,118,155,0,0,0,0.409,0.372,0.482,184.9,166.5,199.4,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.0115,0.0099,0.0127,0.00046,0.0004,0.00051,0.323,0.293,0.348,0.013,0.012,0.014,24.71,24.67,24.77,0.95,0.945,0.955,0.978,0.972,0.98,0.929,0.918,0.935,42.58,38.1,46.04,41.65,37.03,45.12,0,0,0,0,0,0,0.231,0,0.078,0.41,0.59,0.41,36.8
747266400000,1993,9,1992,12,49,7,0.174,0.0714,0.102,6391.31,40.52,40.52,38.04,1,1,1,287.5,278.3,297.4,169.5,160.3,118,118,118,0,0,0,0.411,0.397,0.424,169.5,160.3,179.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.0102,0.00937,0.011,0.0004,0.00037,0.00044,0.294,0.278,0.312,0.012,0.011,0.012,24.86,24.8,24.91,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.929,39.05,36.9,41.39,38.04,35.79,40.52,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.7
747871200000,1993,9,1992,12,50,7,0.161,0.0714,0.0898,5562.29,35.11,35.11,33.11,1,1,1,266.5,258.3,275.3,148.5,140.3,118,118,118,0,0,0,0.443,0.429,0.457,148.5,140.3,157.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00837,0.00768,0.00912,0.00033,0.0003,0.00036,0.257,0.242,0.273,0.01,0.0096,0.011,24.98,24.93,25.02,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.13,32.2,36.2,33.11,31.24,35.11,0,0,0,0,0,0,0.184,0,0.0712,0.44,0.56,0.44,34.5
748476000000,1993,9,1992,12,51,7,0.151,0.0714,0.0801,4944.81,30.67,30.67,29.43,1,1,1,250.4,247.1,255.9,132.4,129.1,118,118,118,0,0,0,0.471,0.461,0.478,132.4,129.1,137.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0999,0.0987,0.102,0.00701,0.00672,0.00747,0.00028,0.00027,0.0003,0.228,0.222,0.238,0.009,0.0088,0.0094,25.07,25.04,25.1,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.34,29.57,31.62,29.43,28.68,30.67,0,0,0,0,0,0,0.164,0,0.0709,0.47,0.53,0.47,32.7
749080800000,1993,9,1992,12,52,7,0.146,0.0659,0.0802,4963.44,32.04,32.04,29.54,1,1,1,241.6,235.3,246.3,132.6,125.3,109,97,118,0,0,0,0.451,0.404,0.485,132.6,125.3,143.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0974,0.102,0.00702,0.0064,0.00793,0.00028,0.00025,0.00031,0.228,0.215,0.246,0.009,0.0085,0.0097,25.12,25.1,25.15,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.46,28.67,33.03,29.54,27.81,32.04,0,0,0,0,0,0,0.164,0,0.0658,0.45,0.55,0.45,34
749685600000,1993,10,1993,1,1,7,0.137,0.0587,0.0784,4860.19,30.36,30.36,28.93,1,1,1,226.6,220.9,232.9,129.6,123.9,97,97,97,0,0,0,0.428,0.417,0.439,129.6,123.9,135.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0951,0.0994,0.00677,0.00628,0.0073,0.00027,0.00025,0.00029,0.221,0.211,0.233,0.0087,0.0083,0.0092,25.22,25.17,25.26,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.82,28.47,31.3,28.93,27.62,30.36,0,0,0,0,0,0,0.161,0,0.0586,0.43,0.57,0.43,35.5
750290400000,1993,10,1993,1,2,7,0.129,0.0587,0.0702,4334.75,26.91,26.91,25.8,1,1,1,213.1,209.7,217.8,116.1,112.7,97,97,97,0,0,0,0.455,0.445,0.463,116.1,112.7,120.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.0912,0.0941,0.00562,0.00533,0.00602,0.00022,0.00021,0.00024,0.197,0.191,0.206,0.0077,0.0075,0.0081,25.32,25.29,25.35,0.922,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.6,25.76,27.74,25.8,24.99,26.91,0,0,0,0,0,0,0.143,0,0.0588,0.46,0.54,0.46,33.6
750895200000,1993,10,1993,1,3,7,0.122,0.0587,0.0638,1743.69,24.67,24.67,10.38,1,1,1,202.5,196.8,208.3,105.5,99.8,97,97,97,0,0,0,0.479,0.466,0.493,105.5,99.8,111.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0866,0.0907,0.00472,0.00423,0.00521,0.00018,0.00017,0.0002,0.178,0.168,0.189,0.007,0.0066,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.7,0,25.43,10.38,0,24.67,0,4,0,0,0.571,0,0.0577,0.571,0.0582,0.48,0.52,0.48,14.3
751500000000,1993,10,1993,1,4,7,0.116,0.0587,0.0578,0,0,0,0,1,1,1,192.5,188.3,196.5,95.5,91.32,97,97,97,0,0,0,0.504,0.494,0.515,95.5,91.32,99.52,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0851,0.0836,0.0865,0.00387,0.00351,0.00421,0.00015,0.00014,0.00016,0.16,0.153,0.168,0.0063,0.006,0.0065,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0582,0.51,0.5,0.5,0
752104800000,1993,11,1993,2,5,7,0.117,0.0405,0.0762,4740.15,30.68,30.68,28.22,1,1,1,192.9,188.1,203.4,125.9,121,67,67,67,0,0,0,0.347,0.329,0.356,125.9,121,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0906,0.096,0.00645,0.00604,0.00734,0.00025,0.00024,0.00029,0.211,0.203,0.23,0.0083,0.0079,0.009,25.37,25.35,25.38,0.928,0.926,0.933,0.97,0.97,0.97,0.9,0.898,0.905,29.09,27.88,31.63,28.22,27.05,30.68,0,0,0,0,0,0,0.157,0,0.0408,0.35,0.65,0.35,40.5
752709600000,1993,11,1993,2,6,7,0.126,0.0405,0.0853,5331.71,32.12,32.12,31.74,1,1,1,208,206.4,209.7,141,139.4,67,67,67,0,0,0,0.322,0.32,0.325,141,139.4,142.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0971,0.0982,0.00773,0.0076,0.00788,0.0003,0.0003,0.00031,0.238,0.235,0.241,0.0093,0.0092,0.0094,25.31,25.3,25.33,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.72,32.34,33.12,31.74,31.37,32.12,0,0,0,0,0,0,0.176,0,0.0407,0.32,0.68,0.32,42.3
753314400000,1993,11,1993,2,7,7,0.131,0.0405,0.0905,5664.24,34.5,34.5,33.72,1,1,1,216.6,208.8,220,149.6,141.8,67,67,67,0,0,0,0.309,0.304,0.321,149.6,141.8,153,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0979,0.102,0.00847,0.00781,0.00876,0.00033,0.00031,0.00034,0.254,0.24,0.26,0.0099,0.0094,0.01,25.25,25.22,25.31,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.911,34.76,32.92,35.57,33.72,31.93,34.5,0,0,0,0,0,0,0.187,0,0.0405,0.31,0.69,0.31,43.2
753919200000,1993,11,1993,2,8,7,0.134,0.0405,0.0937,5867.02,36.65,36.65,34.92,1,1,1,221.9,216.2,229.3,154.9,149.2,67,67,67,0,0,0,0.302,0.292,0.31,154.9,149.2,162.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.105,0.00891,0.00843,0.00955,0.00035,0.00033,0.00038,0.263,0.253,0.276,0.01,0.0099,0.011,25.21,25.15,25.25,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.915,36,34.67,37.74,34.92,33.63,36.65,0,0,0,0,0,0,0.194,0,0.0403,0.3,0.7,0.3,43.8
754524000000,1993,11,1993,2,9,7,0.138,0.0371,0.101,6361.74,39.59,39.59,37.87,1,1,1,228.3,223.9,232.9,167,160.7,61.29,59,67,0,0,0,0.268,0.253,0.294,167,160.7,173.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.109,0.00995,0.00941,0.0105,0.00039,0.00037,0.00041,0.284,0.273,0.296,0.011,0.011,0.012,25.15,25.11,25.18,0.944,0.942,0.946,0.974,0.97,0.977,0.919,0.914,0.925,38.89,37.36,40.51,37.87,36.25,39.59,0,0,0,0,0,0,0.21,0,0.037,0.27,0.73,0.27,46.1
755128800000,1993,12,1993,3,10,7,0.147,0.0357,0.112,7077.29,44.81,44.81,42.13,1,1,1,243.5,234.3,255,184.5,175.3,59,59,59,0,0,0,0.243,0.231,0.252,184.5,175.3,196,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.116,0.0114,0.0106,0.0124,0.00045,0.00042,0.00049,0.315,0.299,0.336,0.012,0.012,0.013,25.03,24.94,25.1,0.95,0.947,0.953,0.979,0.978,0.98,0.93,0.926,0.934,43.01,40.84,45.72,42.13,39.93,44.81,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.1
755733600000,1993,12,1993,3,11,7,0.154,0.0357,0.118,7503.14,45.7,45.7,44.66,1,1,1,254.4,249.8,258.9,195.4,190.8,59,59,59,0,0,0,0.232,0.228,0.236,195.4,190.8,199.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.118,0.0124,0.012,0.0127,0.00049,0.00047,0.0005,0.335,0.327,0.343,0.013,0.013,0.014,24.95,24.92,24.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.57,44.49,46.63,44.66,43.6,45.7,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.7
756338400000,1993,12,1993,3,12,7,0.157,0.0357,0.122,7712.97,48.2,48.2,45.91,1,1,1,260,252.3,270.9,201,193.3,59,59,59,0,0,0,0.227,0.218,0.234,201,193.3,211.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.122,0.0128,0.0122,0.0138,0.00051,0.00048,0.00055,0.345,0.331,0.364,0.014,0.013,0.014,24.92,24.85,24.96,0.955,0.953,0.957,0.98,0.98,0.98,0.935,0.933,0.938,46.88,45.07,49.42,45.91,44.17,48.2,0,0,0,0,0,0,0.255,0,0.035,0.23,0.78,0.22,49.1
756943200000,1993,12,1993,3,13,7,0.169,0.0381,0.131,8080.43,48.2,48.2,48.1,1,1,1,279.5,273.4,283.8,216.5,208.8,63,59,73,0,0,0,0.225,0.21,0.259,216.5,208.8,222.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.123,0.126,0.0142,0.0135,0.0146,0.00056,0.00054,0.00058,0.373,0.361,0.383,0.015,0.014,0.015,24.81,24.79,24.84,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.45,48.6,51.82,48.1,47.63,48.2,0,0,0,0,0,0,0.267,0,0.038,0.23,0.78,0.22,47.8
757548000000,1994,1,1993,4,14,7,0.181,0.0442,0.137,8361.19,53.01,53.01,49.77,2,1,1.4285714285714286,299,282.9,315.7,226,209.9,73,73,73,0,0,0,0.245,0.231,0.258,226,209.9,242.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.123,0.135,0.015,0.0136,0.0164,0.0006,0.00054,0.00065,0.322,0.246,0.39,0.013,0.0098,0.016,24.78,24.72,24.82,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.31,26.19,52.43,38.63,25.41,48.2,0,0,0,0,0,0,0.276,0,0.044,0.24,0.76,0.24,46.2
758152800000,1994,1,1993,4,15,7,0.211,0.0442,0.167,10108.9,67.63,67.63,60.17,2,2,2,348.6,319.8,383.3,275.6,246.8,73,73,73,0,0,0,0.21,0.19,0.228,275.6,246.8,310.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.136,0.158,0.0293,0.0167,0.0455,0.0012,0.00067,0.0018,0.304,0.262,0.356,0.012,0.01,0.014,24.55,24.33,24.74,0.935,0.928,0.942,0.97,0.97,0.97,0.907,0.9,0.914,31.02,27.8,34.86,30.09,26.96,33.82,0,0,0,0,0,0,0.334,0,0.044,0.21,0.79,0.21,47.9
758757600000,1994,1,1993,4,16,7,0.268,0.0442,0.224,13574.6,91,91,80.8,2,2,2,443.4,396.7,491.3,370.4,323.7,73,73,73,0,0,0,0.165,0.149,0.184,370.4,323.7,418.3,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.18,0.163,0.197,0.0738,0.0518,0.0964,0.003,0.0021,0.004,0.446,0.376,0.518,0.018,0.015,0.021,23.96,23.67,24.24,0.951,0.944,0.956,0.976,0.97,0.98,0.928,0.916,0.937,41.36,36.32,46.43,40.4,35.23,45.5,0,0,0,0,0,0,0.449,0,0.044,0.16,0.84,0.16,50.7
759362400000,1994,1,1993,4,17,7,0.339,0.0442,0.295,17245.5,113.2,113.2,102.7,3,2,2.5714285714285716,560.7,504.7,614.6,487.7,431.7,73,73,73,0,0,0,0.131,0.119,0.145,487.7,431.7,541.6,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.227,0.201,0.256,0.131,0.103,0.163,0.0055,0.0043,0.0069,0.564,0.521,0.605,0.024,0.022,0.026,23.31,23.04,23.59,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.43,35.38,51.4,41.04,34.32,48.2,0,0,0,0,0,0,0.57,0,0.044,0.13,0.87,0.13,50.9
759967200000,1994,1,1993,4,18,7,0.415,0.0607,0.354,20393.2,130.9,130.9,121.4,3,3,3,686.6,632.9,742.3,586.1,545.7,100.4,73,105,0,0,0,0.146,0.115,0.161,586.1,545.7,637.3,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.286,0.263,0.315,0.193,0.166,0.227,0.0082,0.007,0.0098,0.684,0.617,0.771,0.029,0.026,0.033,22.67,22.36,22.93,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.925,0.937,41.38,38.79,44.52,40.46,37.76,43.63,0,0,0,0,0,0,0.674,0,0.061,0.15,0.85,0.15,49.1
760572000000,1994,2,1993,5,19,7,0.48,0.0635,0.416,23425.2,144.6,144.6,139.4,3,3,3,793.1,760.1,831.5,688.1,655.1,105,105,105,0,0,0,0.132,0.126,0.138,688.1,655.1,726.5,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.344,0.326,0.366,0.261,0.239,0.286,0.011,0.01,0.013,0.857,0.801,0.922,0.037,0.035,0.04,22.07,21.85,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.5,45.59,49.66,46.48,44.68,48.2,0,0,0,0,0,0,0.775,0,0.064,0.13,0.87,0.13,48.8
761176800000,1994,2,1993,5,20,7,0.54,0.0635,0.477,25712.6,164.6,164.6,153.1,4,3,3.5714285714285716,893,845,949.3,788,740,105,105,105,0,0,0,0.118,0.111,0.124,788,740,844.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.419,0.375,0.471,0.32,0.295,0.348,0.014,0.013,0.016,0.984,0.94,1.05,0.044,0.042,0.047,21.54,21.26,21.77,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45.21,39.53,51.91,43.43,38.54,48.2,0,0,0,0,0,0,0.85,0,0.063,0.12,0.88,0.12,47.6
761781600000,1994,2,1993,5,21,7,0.641,0.0829,0.558,29484.2,185.9,185.9,175.5,4,4,4,1060,975.5,1131,923.3,838.5,137,137,137,0,0,0,0.129,0.121,0.14,923.3,838.5,993.5,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.552,0.473,0.623,0.386,0.345,0.42,0.018,0.016,0.019,1.19,1.04,1.32,0.054,0.047,0.061,20.72,20.37,21.15,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.78,41.5,47.41,43.88,40.63,46.46,0,0,0,0,0,0,0.975,0,0.083,0.13,0.87,0.13,46
762386400000,1994,2,1993,5,22,7,0.694,0.107,0.587,30488.5,187,187,181.5,4,4,4,1148,1139,1161,971.4,958.5,176.4,137,183,0,0,0,0.154,0.12,0.16,971.4,958.5,1002,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.607,0.594,0.635,0.41,0.403,0.427,0.019,0.019,0.02,1.29,1.26,1.34,0.059,0.058,0.062,20.35,20.29,20.39,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.3,45.78,47.69,45.37,44.86,46.74,0,0,0,0,0,0,1.01,0,0.107,0.15,0.85,0.15,43.9
762991200000,1994,3,1993,6,23,7,0.73,0.111,0.62,31566.2,192.8,192.8,187.9,4,4,4,1208,1169,1255,1025,986.2,183,183,183,0,0,0,0.152,0.146,0.157,1025,986.2,1072,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.686,0.63,0.755,0.483,0.416,0.584,0.023,0.019,0.027,1.45,1.32,1.63,0.068,0.061,0.077,19.99,19.67,20.25,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.95,46.77,49.31,46.97,45.83,48.2,0,0,0,0,0,0,1.04,0,0.11,0.15,0.85,0.15,43.2
763596000000,1994,3,1993,6,24,7,0.816,0.111,0.665,32333.8,192.8,192.8,192.5,4,4,4,1349,1275,1401,1166,1092,183,183,183,67.14,0,118,0.136,0.131,0.144,1099,1092,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.823,0.785,0.848,0.645,0.63,0.648,0.031,0.03,0.031,1.77,1.71,1.8,0.084,0.081,0.086,19.23,19.04,19.52,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.38,48.91,49.88,48.12,47.93,48.2,0,0,0,0,0,0,1.07,0,0.151,0.14,0.81,0.19,39.6
764200800000,1994,3,1993,6,25,7,0.826,0.078,0.665,32311.1,192.8,192.8,192.3,4,4,4,1366,1302,1405,1237,1173,129,129,129,136.9,73,176,0.0945,0.0918,0.0991,1100,1100,1100,990,990,990,969.1,968.8,969.2,20.9,20.8,21.2,0.838,0.81,0.854,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.8,0.085,0.083,0.087,19.16,19.02,19.39,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.25,48.87,49.87,48.08,47.89,48.2,0,0,0,0,0,0,1.07,0,0.161,0.094,0.81,0.19,39.1
764805600000,1994,3,1993,6,26,7,0.725,0.0829,0.636,31917.7,192.8,192.8,190,4,4,4,1199,1128,1275,1062,979.8,137.1,129,148,9.429,0,46,0.115,0.101,0.131,1052,979.8,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.721,0.619,0.798,0.546,0.413,0.648,0.025,0.019,0.031,1.56,1.31,1.75,0.073,0.06,0.082,19.92,19.49,20.39,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.02,46.81,50.4,47.5,45.87,48.2,0,0,0,0,0,0,1.06,0,0.089,0.11,0.88,0.12,44
765410400000,1994,4,1993,7,27,7,0.629,0.0895,0.539,28608.9,180.8,180.8,170.3,4,4,4,1039,975.5,1109,891.4,827.5,148,148,148,0,0,0,0.143,0.133,0.152,891.4,827.5,960.8,990,990,990,968,967.8,968.2,22,21.8,22.2,0.531,0.473,0.595,0.37,0.34,0.404,0.017,0.015,0.019,1.15,1.03,1.27,0.052,0.047,0.058,20.84,20.49,21.16,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.46,40.95,46.12,42.57,40.06,45.2,0,0,0,0,0,0,0.946,0,0.09,0.14,0.86,0.14,45.5
766015200000,1994,4,1993,7,28,7,0.551,0.0756,0.475,25574.8,162.1,162.1,152.2,4,3,3.5714285714285716,911,865.1,958.7,786,740.1,125,125,125,0,0,0,0.137,0.13,0.144,786,740.1,833.7,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.428,0.386,0.471,0.319,0.295,0.343,0.014,0.013,0.015,0.99,0.953,1.04,0.044,0.042,0.047,21.47,21.23,21.68,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.95,39.44,51.77,43.22,38.45,48.2,0,0,0,0,0,0,0.846,0,0.076,0.14,0.86,0.14,46.4
766620000000,1994,4,1993,7,29,7,0.493,0.0756,0.417,23409.2,144.6,144.6,139.3,3,3,3,815.2,784.6,850.9,690.2,659.6,125,125,125,0,0,0,0.153,0.147,0.159,690.2,659.6,725.9,990,990,990,967.2,967,967.3,22.8,22.7,23,0.352,0.334,0.373,0.262,0.242,0.286,0.011,0.011,0.013,0.867,0.815,0.928,0.038,0.036,0.041,21.97,21.77,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.43,45.68,49.43,46.45,44.76,48.2,0,0,0,0,0,0,0.774,0,0.076,0.15,0.85,0.15,47.5
767224800000,1994,4,1993,7,30,7,0.448,0.0775,0.371,21135.7,132.7,132.7,125.8,3,3,3,741.1,702.9,775.5,612.9,555.9,128.1,125,147,0,0,0,0.174,0.161,0.209,612.9,555.9,650.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.308,0.276,0.329,0.21,0.172,0.236,0.0091,0.0074,0.01,0.737,0.641,0.8,0.032,0.028,0.035,22.4,22.2,22.65,0.955,0.951,0.956,0.979,0.974,0.98,0.935,0.927,0.937,42.83,39.14,45.14,41.94,38.13,44.23,0,0,0,0,0,0,0.699,0,0.077,0.17,0.83,0.17,47.2
767829600000,1994,5,1993,8,31,7,0.399,0.0889,0.31,17689.7,112.1,112.1,105.3,3,2,2.857142857142857,659.6,629.4,691.7,512.6,482.4,147,147,147,0,0,0,0.223,0.213,0.234,512.6,482.4,544.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.251,0.234,0.27,0.144,0.127,0.165,0.0061,0.0054,0.0071,0.584,0.534,0.629,0.025,0.023,0.027,22.88,22.71,23.01,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.85,34.95,51.92,37.39,33.9,48.2,0,0,0,0,0,0,0.585,0,0.089,0.22,0.78,0.22,44.3
768434400000,1994,5,1993,8,32,7,0.359,0.0889,0.27,15825,96.4,96.4,94.2,2,2,2,593,567.3,619.8,446,420.3,147,147,147,0,0,0,0.248,0.237,0.259,446,420.3,472.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.215,0.205,0.229,0.109,0.0974,0.122,0.0046,0.0041,0.0052,0.568,0.528,0.613,0.024,0.022,0.026,23.17,23.01,23.32,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.48,45.96,51.03,47.1,45.04,48.2,0,0,0,0,0,0,0.523,0,0.089,0.25,0.75,0.25,44.1
769039200000,1994,5,1993,8,33,7,0.325,0.0889,0.236,14128.7,88.51,88.51,84.1,2,2,2,537.8,516.2,559.4,390.8,369.2,147,147,147,0,0,0,0.274,0.263,0.285,390.8,369.2,412.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.187,0.202,0.0834,0.0732,0.0936,0.0035,0.003,0.0039,0.484,0.452,0.516,0.02,0.019,0.022,23.5,23.37,23.63,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.93,40.67,45.16,42.05,39.76,44.25,0,0,0,0,0,0,0.467,0,0.089,0.27,0.73,0.27,43.5
769644000000,1994,5,1993,8,34,7,0.297,0.0889,0.208,12415.4,77.98,77.98,73.9,2,2,2,491,472.7,509.3,344,325.7,147,147,147,0,0,0,0.3,0.289,0.311,344,325.7,362.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.171,0.184,0.0614,0.0527,0.07,0.0025,0.0022,0.0029,0.414,0.386,0.441,0.017,0.016,0.018,23.78,23.67,23.89,0.948,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.927,38,36.04,39.95,36.95,34.96,38.99,0,0,0,0,0,0,0.411,0,0.089,0.3,0.7,0.3,41.8
770248800000,1994,5,1993,8,35,7,0.273,0.0768,0.196,11745.7,72.83,72.83,69.91,2,2,2,451.4,436.3,466.9,324.4,314.2,127,119,147,0,0,0,0.281,0.261,0.319,324.4,314.2,337.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.167,0.174,0.0521,0.0473,0.0583,0.0021,0.0019,0.0024,0.383,0.369,0.403,0.016,0.015,0.017,23.99,23.92,24.06,0.945,0.943,0.947,0.97,0.97,0.971,0.916,0.915,0.919,36.03,34.81,37.51,34.96,33.76,36.41,0,0,0,0,0,0,0.388,0,0.077,0.28,0.72,0.28,43
770853600000,1994,6,1993,9,36,7,0.253,0.072,0.181,10864.9,67.55,67.55,64.67,2,2,2,418.1,405.4,431.7,299.1,286.4,119,119,119,0,0,0,0.285,0.276,0.294,299.1,286.4,312.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.156,0.165,0.0402,0.0342,0.0466,0.0016,0.0014,0.0019,0.345,0.326,0.365,0.014,0.013,0.015,24.17,24.09,24.25,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.34,31.93,34.82,32.34,30.98,33.78,0,0,0,0,0,0,0.359,0,0.072,0.28,0.72,0.28,42.9
771458400000,1994,6,1993,9,37,7,0.235,0.072,0.163,9815.52,61.07,61.07,58.43,2,2,2,389,376.7,401.3,270,257.7,119,119,119,0,0,0,0.306,0.297,0.316,270,257.7,282.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.146,0.155,0.0265,0.0206,0.0323,0.0011,0.00084,0.0013,0.301,0.283,0.32,0.012,0.011,0.013,24.35,24.27,24.43,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.12,28.75,31.48,29.21,27.89,30.53,0,0,0,0,0,0,0.325,0,0.072,0.31,0.69,0.31,41.8
772063200000,1994,6,1993,9,38,7,0.219,0.072,0.147,8850.13,55.02,55.02,52.68,2,2,2,362.5,351.8,373.2,243.5,232.8,119,119,119,0,0,0,0.328,0.319,0.338,243.5,232.8,254.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.145,0.0167,0.0155,0.019,0.00067,0.00063,0.00077,0.264,0.252,0.278,0.011,0.01,0.011,24.52,24.46,24.59,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.903,27.15,25.94,28.36,26.34,25.16,27.51,0,0,0,0,0,0,0.293,0,0.072,0.33,0.67,0.33,40.4
772668000000,1994,6,1993,9,39,7,0.205,0.0691,0.136,8097.6,48.2,48.2,48.2,1,1,1,339.2,330.2,348.3,224.9,220.3,114.3,108,119,0,0,0,0.337,0.321,0.351,224.9,220.3,229.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.132,0.136,0.0149,0.0145,0.0152,0.0006,0.00058,0.00061,0.395,0.387,0.403,0.016,0.016,0.016,24.51,24.46,24.56,0.959,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.82,50.75,52.7,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,39.5
773272800000,1994,7,1993,10,40,7,0.192,0.0653,0.127,7945.54,48.2,48.2,47.29,1,1,1,318.2,309.2,327.2,210.2,201.2,108,108,108,0,0,0,0.339,0.33,0.349,210.2,201.2,219.2,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.131,0.0136,0.0129,0.0144,0.00054,0.00051,0.00058,0.368,0.351,0.384,0.015,0.014,0.015,24.64,24.58,24.7,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.59,46.54,50.63,47.29,45.61,48.2,0,0,0,0,0,0,0.263,0,0.065,0.34,0.66,0.34,41.4
773877600000,1994,7,1993,10,41,7,0.18,0.0653,0.115,7245.68,44.93,44.93,43.13,1,1,1,298.3,290.9,306.2,190.3,182.9,108,108,108,0,0,0,0.362,0.353,0.371,190.3,182.9,198.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.123,0.0119,0.0113,0.0126,0.00048,0.00045,0.0005,0.332,0.319,0.346,0.013,0.013,0.014,24.77,24.72,24.82,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.01,42.26,45.85,43.13,41.41,44.93,0,0,0,0,0,0,0.24,0,0.065,0.36,0.64,0.36,40.3
774482400000,1994,7,1993,10,42,7,0.17,0.0653,0.105,6549.62,40.83,40.83,38.99,1,1,1,281,273.6,288.4,173,165.6,108,108,108,0,0,0,0.384,0.374,0.395,173,165.6,180.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.117,0.0105,0.00983,0.0111,0.00042,0.00039,0.00044,0.301,0.288,0.314,0.012,0.011,0.012,24.87,24.83,24.92,0.946,0.944,0.949,0.976,0.972,0.98,0.924,0.918,0.929,39.95,38.21,41.68,38.99,37.15,40.83,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.5
775087200000,1994,7,1993,10,43,7,0.161,0.0653,0.0959,5957.45,36.81,36.81,35.46,1,1,1,266.5,260.8,272.3,158.5,152.8,108,108,108,0,0,0,0.405,0.397,0.414,158.5,152.8,164.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00922,0.00874,0.00971,0.00037,0.00035,0.00039,0.275,0.265,0.285,0.011,0.01,0.011,24.96,24.93,24.99,0.942,0.94,0.944,0.97,0.97,0.971,0.914,0.912,0.917,36.55,35.2,37.89,35.46,34.15,36.81,0,0,0,0,0,0,0.197,0,0.0651,0.41,0.6,0.4,37
775692000000,1994,8,1993,11,44,7,0.151,0.0562,0.0945,5887.88,37.03,37.03,35.05,1,1,1,249.3,240.8,257.8,156.3,147.8,93,93,93,0,0,0,0.373,0.361,0.386,156.3,147.8,164.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00904,0.00831,0.00976,0.00036,0.00033,0.00039,0.269,0.254,0.285,0.011,0.01,0.011,25.04,24.98,25.1,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,36.12,34.14,38.1,35.05,33.11,37.03,0,0,0,0,0,0,0.195,0,0.0565,0.37,0.63,0.37,39
776296800000,1994,8,1993,11,45,7,0.14,0.0562,0.0837,5200.23,32.55,32.55,30.95,1,1,1,231.4,225.2,238.4,138.4,132.2,93,93,93,0,0,0,0.402,0.39,0.413,138.4,132.2,145.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0984,0.103,0.00751,0.00699,0.00811,0.0003,0.00027,0.00032,0.237,0.226,0.25,0.0093,0.0089,0.0099,25.17,25.12,25.22,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.91,30.47,33.56,30.95,29.56,32.55,0,0,0,0,0,0,0.172,0,0.0563,0.4,0.6,0.4,37.1
776901600000,1994,8,1993,11,46,7,0.132,0.0562,0.0753,4670.39,29.12,29.12,27.8,1,1,1,217.6,211.8,223.3,124.6,118.8,93,93,93,0,0,0,0.427,0.416,0.439,124.6,118.8,130.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0937,0.0978,0.00634,0.00585,0.00683,0.00025,0.00023,0.00027,0.213,0.202,0.223,0.0083,0.0079,0.0088,25.28,25.24,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.66,27.28,30.02,27.8,26.46,29.12,0,0,0,0,0,0,0.154,0,0.0567,0.43,0.57,0.43,35.4
777506400000,1994,8,1993,11,47,7,0.124,0.0562,0.0675,3016.4,26.01,26.01,17.95,1,1,1,204.6,200.1,209.9,111.6,107.1,93,93,93,0,0,0,0.455,0.443,0.465,111.6,107.1,116.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0896,0.093,0.00524,0.00485,0.00569,0.0002,0.00019,0.00022,0.19,0.181,0.199,0.0074,0.0071,0.0078,25.38,25.34,25.42,0.657,0,0.923,0.693,0,0.97,0.637,0,0.895,18.51,0,26.81,17.95,0,26.01,0,2,0,0,0.286,0,0.0997,0.286,0.0565,0.45,0.54,0.46,24.3
778111200000,1994,8,1993,11,48,7,0.117,0.049,0.0676,2512.23,27.17,27.17,14.95,1,1,1,192.8,185,198.7,111.8,103,81,72,93,0,0,0,0.419,0.372,0.475,111.8,103,121.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0881,0.0925,0.00525,0.0045,0.00608,0.00021,0.00018,0.00024,0.189,0.174,0.205,0.0074,0.0068,0.008,25.4,25.38,25.42,0.527,0,0.926,0.554,0,0.97,0.512,0,0.898,15.42,0,28.01,14.95,0,27.17,0,3,0,0,0.429,0,0.0831,0.429,0.0494,0.42,0.58,0.42,21.5
778716000000,1994,9,1993,12,49,7,0.106,0.0435,0.0625,3828.51,24.38,24.38,22.79,1,1,1,175.4,169.4,182,103.4,97.45,72,72,72,0,0,0,0.411,0.396,0.425,103.4,97.45,110,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.084,0.0885,0.00453,0.00403,0.0051,0.00018,0.00016,0.0002,0.173,0.162,0.185,0.0068,0.0063,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.968,0.97,0.886,0.883,0.89,23.51,22.16,25.13,22.79,21.44,24.38,0,0,0,0,0,0,0.127,0,0.0435,0.41,0.59,0.41,36.1
779320800000,1994,9,1993,12,50,7,0.0979,0.0435,0.0544,3341.84,21.05,21.05,19.89,1,1,1,161.9,156.6,167.5,89.88,84.6,72,72,72,0,0,0,0.445,0.43,0.46,89.88,84.6,95.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0795,0.0834,0.00339,0.00294,0.00387,0.00013,0.00012,0.00015,0.149,0.139,0.159,0.0058,0.0055,0.0062,25.38,25.37,25.38,0.922,0.916,0.928,0.964,0.962,0.967,0.889,0.885,0.893,20.63,19.55,21.78,19.89,18.8,21.05,0,0,0,0,0,0,0.111,0,0.0435,0.44,0.56,0.44,34.1
779925600000,1994,9,1993,12,51,7,0.0914,0.0435,0.0479,2969.6,18.52,18.52,17.68,1,1,1,151.1,147,155.2,79.13,75.03,72,72,72,0,0,0,0.477,0.464,0.49,79.13,75.03,83.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0761,0.079,0.00248,0.00213,0.00283,0.000097,0.000083,0.00011,0.129,0.122,0.137,0.0051,0.0048,0.0054,25.37,25.37,25.38,0.935,0.93,0.94,0.96,0.96,0.961,0.898,0.894,0.902,18.41,17.55,19.26,17.68,16.85,18.52,0,0,0,0,0,0,0.0982,0,0.0435,0.48,0.52,0.48,32.5
780530400000,1994,9,1993,12,52,7,0.086,0.0401,0.046,2811.34,19.57,19.57,16.73,1,1,1,142.3,139.7,145.7,75.98,69.29,66.29,52,72,0,0,0,0.465,0.37,0.51,75.98,69.29,88.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0741,0.0773,0.00221,0.00164,0.00327,0.000087,0.000064,0.00013,0.123,0.112,0.143,0.0048,0.0044,0.0056,25.38,25.36,25.39,0.92,0.909,0.933,0.961,0.96,0.964,0.885,0.873,0.896,17.41,15.68,20.31,16.73,15.06,19.57,0,0,0,0,0,0,0.093,0,0.04,0.47,0.53,0.47,32.7
781135200000,1994,10,1994,1,1,7,0.0837,0.0314,0.0522,3214.1,19.35,19.35,19.13,1,1,1,138.3,136.6,139.4,86.32,84.64,52,52,52,0,0,0,0.376,0.373,0.381,86.32,84.64,87.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.076,0.077,0.00309,0.00294,0.00318,0.00012,0.00012,0.00012,0.139,0.136,0.141,0.0054,0.0053,0.0055,25.36,25.36,25.36,0.926,0.924,0.928,0.963,0.962,0.963,0.891,0.89,0.892,19.87,19.53,20.09,19.13,18.79,19.35,0,0,0,0,0,0,0.106,0,0.0315,0.38,0.62,0.38,38.4
781740000000,1994,10,1994,1,2,7,0.0824,0.0314,0.0509,3140.38,18.96,18.96,18.69,1,1,1,136.2,135.6,137.5,84.17,83.55,52,52,52,0,0,0,0.382,0.378,0.384,84.17,83.55,85.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0756,0.0763,0.0029,0.00285,0.00301,0.00011,0.00011,0.00012,0.135,0.134,0.137,0.0053,0.0052,0.0054,25.37,25.36,25.37,0.928,0.927,0.929,0.962,0.962,0.962,0.893,0.892,0.893,19.44,19.31,19.7,18.69,18.57,18.96,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.1
782344800000,1994,10,1994,1,3,7,0.0832,0.0314,0.0517,3187.26,19.46,19.46,18.97,1,1,1,137.5,135.8,139.9,85.54,83.82,52,52,52,0,0,0,0.378,0.372,0.383,85.54,83.82,87.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0757,0.0771,0.00302,0.00287,0.00322,0.00012,0.00011,0.00013,0.137,0.134,0.142,0.0054,0.0053,0.0056,25.36,25.36,25.37,0.927,0.924,0.929,0.962,0.962,0.963,0.892,0.89,0.893,19.71,19.36,20.2,18.97,18.62,19.46,0,0,0,0,0,0,0.105,0,0.0315,0.38,0.62,0.38,38.3
782949600000,1994,10,1994,1,4,7,0.0817,0.0314,0.0502,3102.87,19.18,19.18,18.47,1,1,1,135.1,132.8,138.6,83.08,80.81,52,52,52,0,0,0,0.385,0.375,0.392,83.08,80.81,86.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0746,0.0767,0.00281,0.00262,0.00311,0.00011,0.0001,0.00012,0.133,0.129,0.139,0.0052,0.0051,0.0055,25.37,25.36,25.37,0.93,0.925,0.933,0.961,0.96,0.963,0.894,0.891,0.896,19.21,18.75,19.92,18.47,18.01,19.18,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.61,0.39,38
783554400000,1994,10,1994,1,5,7,0.0821,0.0304,0.0517,3184.53,19.25,19.25,18.96,1,1,1,135.7,134.4,136.9,85.46,82.45,50.29,50,52,0,0,0,0.37,0.365,0.387,85.46,82.45,86.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0752,0.0764,0.00301,0.00276,0.00314,0.00012,0.00011,0.00012,0.137,0.132,0.139,0.0054,0.0052,0.0055,25.36,25.36,25.37,0.927,0.925,0.93,0.962,0.961,0.963,0.892,0.891,0.894,19.7,19.08,19.99,18.96,18.34,19.25,0,0,0,0,0,0,0.105,0,0.0304,0.37,0.63,0.37,38.8
784159200000,1994,11,1994,2,6,7,0.0831,0.0302,0.0528,3249.29,19.53,19.53,19.34,1,1,1,137.3,136.4,138.3,87.34,86.37,50,50,50,0,0,0,0.364,0.362,0.367,87.34,86.37,88.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0762,0.0769,0.00317,0.00309,0.00325,0.00012,0.00012,0.00013,0.14,0.138,0.142,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.924,0.923,0.926,0.963,0.963,0.964,0.89,0.89,0.891,20.08,19.88,20.27,19.34,19.14,19.53,0,0,0,0,0,0,0.107,0,0.0303,0.36,0.64,0.36,39.1
784764000000,1994,11,1994,2,7,7,0.0822,0.0302,0.052,3202.43,19.42,19.42,19.06,1,1,1,136,135,137.7,85.98,85,50,50,50,0,0,0,0.368,0.363,0.37,85.98,85,87.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0758,0.0767,0.00306,0.00298,0.00321,0.00012,0.00012,0.00013,0.138,0.136,0.141,0.0054,0.0053,0.0055,25.36,25.36,25.36,0.926,0.924,0.927,0.963,0.962,0.963,0.891,0.89,0.892,19.8,19.6,20.16,19.06,18.86,19.42,0,0,0,0,0,0,0.106,0,0.0302,0.37,0.63,0.37,39
785368800000,1994,11,1994,2,8,7,0.0855,0.0302,0.0553,3388.51,20.82,20.82,20.17,1,1,1,141.4,139.7,144.6,91.41,89.65,50,50,50,0,0,0,0.354,0.346,0.358,91.41,89.65,94.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0774,0.0791,0.00352,0.00337,0.00379,0.00014,0.00013,0.00015,0.147,0.144,0.153,0.0058,0.0057,0.006,25.35,25.35,25.36,0.92,0.916,0.922,0.965,0.964,0.966,0.888,0.885,0.889,20.9,20.55,21.54,20.17,19.81,20.82,0,0,0,0,0,0,0.112,0,0.0302,0.35,0.65,0.35,39.6
785973600000,1994,11,1994,2,9,7,0.0965,0.0334,0.0631,3863.66,23.94,23.94,23,1,1,1,159.5,148.7,167.3,104.4,98.67,55.14,50,59,0,0,0,0.345,0.319,0.368,104.4,98.67,108.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0806,0.0854,0.00462,0.00414,0.00495,0.00018,0.00016,0.00019,0.171,0.16,0.179,0.0067,0.0063,0.007,25.35,25.34,25.36,0.914,0.912,0.917,0.97,0.968,0.97,0.886,0.883,0.889,23.72,22.37,24.68,23,21.65,23.94,0,0,0,0,0,0,0.128,0,0.0334,0.35,0.65,0.35,40
786578400000,1994,12,1994,3,10,7,0.0993,0.0357,0.0636,3899.07,23.87,23.87,23.21,1,1,1,164.2,161.8,167,105.2,102.8,59,59,59,0,0,0,0.359,0.353,0.365,105.2,102.8,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0835,0.0853,0.00469,0.00449,0.00493,0.00018,0.00018,0.00019,0.174,0.169,0.179,0.0068,0.0066,0.007,25.35,25.35,25.36,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.885,0.889,23.93,23.33,24.61,23.21,22.63,23.87,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.3
787183200000,1994,12,1994,3,11,7,0.0989,0.0357,0.0632,3872.2,23.74,23.74,23.05,1,1,1,163.6,160.7,166.4,104.6,101.7,59,59,59,0,0,0,0.361,0.354,0.367,104.6,101.7,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0831,0.0851,0.00464,0.00439,0.00488,0.00018,0.00017,0.00019,0.172,0.167,0.178,0.0068,0.0066,0.007,25.35,25.35,25.36,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.884,0.889,23.76,23.06,24.48,23.05,22.36,23.74,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.2
787788000000,1994,12,1994,3,12,7,0.1,0.0357,0.0643,3942.76,25.58,25.58,23.47,1,1,1,165.3,159.9,174.1,106.3,100.9,59,59,59,0,0,0,0.357,0.339,0.369,106.3,100.9,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0828,0.0878,0.00479,0.00432,0.00553,0.00019,0.00017,0.00022,0.176,0.166,0.191,0.0069,0.0065,0.0075,25.36,25.35,25.36,0.915,0.911,0.921,0.97,0.969,0.97,0.888,0.883,0.894,24.2,22.86,26.37,23.47,22.16,25.58,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
788392800000,1994,12,1994,3,13,7,0.11,0.0369,0.073,4525.96,28.89,28.89,26.94,1,1,1,181.7,176.6,188.6,120.7,115.6,61,59,73,0,0,0,0.336,0.314,0.387,120.7,115.6,128.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0887,0.0926,0.00601,0.00558,0.0067,0.00024,0.00022,0.00026,0.201,0.194,0.216,0.0079,0.0076,0.0084,25.36,25.36,25.38,0.925,0.922,0.93,0.97,0.97,0.97,0.897,0.894,0.902,27.77,26.52,29.78,26.94,25.73,28.89,0,0,0,0,0,0,0.15,0,0.037,0.34,0.66,0.34,41.1
